Timestamp,TVE_VA,ME_VA,PE_VA,TVE_VB,ME_VB,PE_VB,TVE_VC,ME_VC,PE_VC,TVE_Vp,ME_Vp,PE_Vp,TVE_IA,ME_IA,PE_IA,TVE_IB,ME_IB,PE_IB,TVE_IC,ME_IC,PE_IC,TVE_Ip,ME_Ip,PE_Ip,FE,RFE,Timestamp,PMU_VA_real,PMU_VA_imag,PMU_VB_real,PMU_VB_imag,PMU_VC_real,PMU_VC_imag,PMU_Vp_real,PMU_Vp_imag,PMU_IA_real,PMU_IA_imag,PMU_IB_real,PM_ IB_imag,PMU_IC_real,PMU_IC_imag,PMU_Ip_real,PMU_Ip_imag,PMU_FREQ,PMU_ROCOF,Timestamp,REF_VA_real,REF_VA_imag,REF_VB_real,REF_VB_imag,REF_VC_real,REF_VC_imag,REF_Vp_real,REF_Vp_imag,REF_IA_real,REF_IA_imag,REF_IB_real,REF_IB_imag,REF_IC_real,REF_IC_imag,REF_Ip_real,PMU_Ip_imag,REF_FREQ,REF_ROCOF,F1_Real,F1_Imag,F2_Real,F2_Imag,F3_Real,F3_Imag,F4_Real,F4_Imag,F5_Real,F5_Imag,F6_Real,F6_Imag,F7_Real,F7_Imag,F8_Real,F8_Imag,F9_Real,F9_Imag,F10_Real,F10_Imag,F11_Real,F11_Imag,F12_Real,F12_Imag
3727973666.000000,4.942201,0.033328,-0.049418,4.943520,0.031044,-0.049432,4.928211,0.031904,-0.049278,4.937947,0.032211,-0.049375,5.006518,0.012110,-0.050067,5.000094,0.023283,-0.050000,5.006424,0.022737,-0.050063,5.004329,0.019267,-0.050043,0.000013,-0.000229,3727973666.000000,-1.592932,-69.568352,-59.373524,36.114311,61.605431,33.724781,-1.592761,-69.752998,-0.015904,-4.910156,-4.319269,2.512631,4.352479,2.493606,-0.016328,-4.974402,52.000015,-0.000231,3727973666.000000,1.844906,-69.538933,-61.066503,33.126182,59.850327,36.706707,1.851273,-69.724142,0.229823,-4.904205,-4.438417,2.293084,4.221280,2.707675,0.232479,-4.968034,52.000002,-0.000001,0.073628,1.388792,0.278430,3.455681,0.073740,0.688698,0.553415,4.118905,0.054992,0.340657,0.645654,3.373781,0.073239,0.335096,0.245260,0.995900,0.090579,0.327905,0.698076,2.268584,0.109250,0.318501,0.704946,1.880804
3727973666.020000,3.791552,0.140416,-0.037865,3.934108,0.076808,-0.039321,3.852313,0.066504,-0.038507,3.859160,0.094830,-0.038564,3.870059,0.117181,-0.038663,3.987720,0.070669,-0.039859,3.932225,0.058591,-0.039309,3.930281,0.081943,-0.039281,0.048220,0.048809,3727973666.020000,15.757358,-67.778603,-66.488579,20.215042,51.282917,47.986977,15.803847,-67.957794,1.205673,-4.759764,-4.808435,1.359548,3.595625,3.497683,1.221253,-4.822171,51.999966,0.000555,3727973666.020000,18.286223,-67.039372,-67.180257,17.572195,49.364695,49.892485,18.394732,-67.234200,1.387126,-4.704092,-4.855362,1.166033,3.453369,3.634156,1.408526,-4.766586,51.951746,-0.048254,0.588932,1.139269,2.382424,2.394978,0.512166,0.357094,3.921560,0.984360,0.275688,0.048504,3.149884,-0.955125,0.246866,-0.105703,0.636825,-0.663830,0.140611,-0.215262,0.402671,-2.141561,-0.006509,-0.247161,-0.654718,-1.674977
3727973666.040000,2.796001,0.187864,-0.027872,2.892962,0.085014,-0.028906,2.743286,0.093798,-0.027405,2.810135,0.122357,-0.028058,2.870599,0.163794,-0.028637,2.944013,0.076829,6.253765,2.823391,0.085872,-0.028210,2.879052,0.108579,-0.028755,0.084257,0.084476,3727973666.040000,32.116978,-61.730946,-69.427437,3.045820,37.736485,59.233715,32.207600,-61.892593,2.351504,-4.310350,-4.995513,0.121035,2.612797,4.281992,2.382122,-4.366955,51.999996,0.000215,3727973666.040000,33.761393,-60.697906,-69.427440,1.037087,36.065400,60.189049,33.889838,-60.890151,2.469912,-4.234317,-4.993076,-0.025944,2.488842,4.350249,2.503975,-4.292000,51.915739,-0.084261,1.045134,0.678450,3.366587,0.182360,0.591358,-0.244934,2.307035,-3.309585,0.090038,-0.291906,-1.291085,-2.989159,-0.179139,-0.218684,-0.883020,-0.173180,-0.246385,0.037547,-1.301217,1.608516,-0.065166,0.208456,0.603504,1.550361
3727973666.060000,1.768752,0.209218,-0.017545,1.818812,0.080174,-0.018163,1.664402,0.134453,-0.016579,1.749575,0.141580,-0.017426,1.843894,0.181834,-0.018333,1.869688,0.070491,-0.018677,1.742506,0.128115,-0.017367,1.817883,0.126565,-0.018124,0.109645,0.109462,3727973666.060000,46.459888,-51.804764,-68.003975,-14.317103,21.818810,66.756569,46.588253,-51.937927,3.349564,-3.590186,-4.868659,-1.125137,1.465777,4.797249,3.393316,-3.637344,52.000072,-0.000110,3727973666.060000,47.262735,-50.875243,-67.678464,-15.537401,20.681320,67.018996,47.419081,-51.045953,3.408617,-3.521776,-4.843382,-1.215012,1.380477,4.815810,3.454305,-3.570732,51.890428,-0.109572,1.232217,0.085915,2.641879,-2.104485,0.141564,-0.638277,-2.245941,-3.329910,-0.272975,-0.137463,-2.781062,1.598310,-0.139710,0.235407,0.348741,0.808731,0.210552,0.135383,1.853194,-0.774918,0.128183,-0.182109,-0.539472,-1.487512
3727973666.080000,0.740171,0.195884,-0.007131,0.741308,0.097367,-0.007345,0.565561,0.151895,-0.005444,0.680531,0.148680,-0.006636,0.808515,0.172984,-0.007891,0.795721,0.092140,-0.007900,0.640661,0.148084,-0.006229,0.746814,0.137555,-0.007335,0.123941,0.123249,3727973666.080000,57.884277,-38.623005,-62.306461,-30.781078,4.532995,70.084503,58.041203,-38.719891,4.137254,-2.644462,-4.435900,-2.300592,0.226664,5.011091,4.191325,-2.679203,52.000004,-0.000688,3727973666.080000,58.044518,-38.134563,-62.018301,-31.207518,4.145115,70.001812,58.210320,-38.276970,4.150812,-2.607222,-4.413521,-2.333414,0.195159,5.004994,4.205080,-2.644748,51.876063,-0.123937,1.144423,-0.515166,0.605218,-3.342163,-0.427889,-0.502614,-3.888407,0.878272,-0.163990,0.231708,1.896910,2.540398,0.274273,0.028671,0.474231,-0.757481,-0.065666,-0.268908,-1.967135,-0.230474,-0.189455,0.118586,0.464571,1.441058
3727973666.100000,0.417922,0.196849,0.003683,0.362434,0.111734,0.003446,0.449716,0.148813,0.004241,0.408907,0.152462,0.003791,0.336854,0.171237,0.002898,0.308837,0.104303,0.002905,0.367909,0.142757,0.003388,0.336954,0.139416,0.003065,0.126975,0.126129,3727973666.100000,65.671486,-23.013838,-52.693592,-45.309456,-13.036907,69.010933,65.847031,-23.069426,4.664938,-1.532507,-3.724430,-3.331495,-1.026520,4.910104,4.725957,-1.552759,51.999950,-0.000895,3727973666.100000,65.457429,-23.209859,-52.790425,-45.077244,-12.725202,68.962972,65.658989,-23.283408,4.652510,-1.543378,-3.730202,-3.317200,-1.008437,4.906549,4.714602,-1.565057,51.872975,-0.127025,0.776584,-0.987619,-1.755649,-2.906950,-0.657907,0.064871,-0.572200,3.944983,0.214855,0.198150,2.311942,-2.166266,-0.061698,-0.270377,-0.889647,0.028130,-0.131588,0.249121,1.612256,1.150757,0.233075,-0.063355,-0.400080,-1.450753
3727973666.120000,1.458622,0.172716,0.014471,1.411692,0.108067,0.014068,1.476786,0.127148,0.014704,1.448893,0.135919,0.014415,1.378834,0.149878,0.013696,1.356272,0.105058,0.013515,1.399408,0.120780,0.013934,1.378105,0.125380,0.013715,0.119146,0.119961,3727973666.120000,69.331238,-5.958237,-39.771294,-56.988770,-29.789717,63.601780,69.515381,-5.969678,4.899514,-0.324149,-2.778915,-4.153060,-2.215334,4.500594,4.963655,-0.328665,51.999962,0.000778,3727973666.120000,69.118380,-6.948885,-40.525256,-56.362736,-28.814704,63.951598,69.327877,-6.961651,4.887290,-0.390637,-2.831813,-4.110807,-2.149815,4.525557,4.952472,-0.396213,51.880816,-0.119184,0.255525,-1.240768,-3.225188,-1.027490,-0.309805,0.570653,3.498443,1.941812,0.238837,-0.204680,-2.417004,-2.076377,-0.234885,0.139068,0.526536,0.717656,0.273922,-0.112658,-0.871763,-1.822751,-0.263415,-0.011558,0.349614,1.486183
3727973666.140000,2.528735,0.169798,0.025210,2.456343,0.088357,0.024537,2.548796,0.091517,0.025461,2.511141,0.116295,0.025071,2.449233,0.149213,0.024429,2.406164,0.081261,0.024039,2.471030,0.083448,0.024687,2.441945,0.104498,0.024385,0.100220,0.100716,3727973666.140000,68.634079,11.471486,-24.351461,-65.089142,-44.672256,54.195160,68.816261,11.505580,4.826237,0.904551,-1.658848,-4.713629,-3.265062,3.808190,4.889442,0.916099,52.000027,0.000523,3727973666.140000,68.784636,9.721283,-25.918183,-64.415173,-43.238517,55.264277,69.002810,9.765527,4.839671,0.785220,-1.770229,-4.668600,-3.167423,3.884383,4.905199,0.795778,51.899807,-0.100193,-0.331505,-1.226288,-3.098955,1.361664,0.296147,0.581607,3.082748,-2.586436,-0.177027,-0.270608,-1.806156,2.663917,0.218878,0.178305,0.307583,-0.856005,-0.290734,-0.104100,-0.106624,2.074741,0.274613,0.079225,-0.326179,-1.565709
3727973666.160000,3.573140,0.171779,0.035661,3.443016,0.051653,0.034419,3.664129,0.085769,0.036618,3.560083,0.102820,0.035570,3.493154,0.149496,0.034875,3.382780,0.043785,0.033819,3.584191,0.078997,0.035821,3.486521,0.090647,0.034839,0.070591,0.071109,3727973666.160000,63.625408,28.178799,-7.399756,-69.102165,-56.747856,41.381607,63.793514,28.258532,4.449663,2.076281,-0.434474,-4.978082,-4.109531,2.876539,4.507999,2.103253,52.000034,0.000551,3727973666.160000,64.478875,25.847993,-9.768292,-68.771072,-55.147560,43.394154,64.691579,25.945350,4.512607,1.917001,-0.602284,-4.958374,-4.000716,3.019485,4.574379,1.943191,51.929443,-0.070557,-0.847413,-0.954238,-1.426663,3.071960,0.649340,0.085544,-1.327696,-3.834330,-0.301770,0.147546,2.896462,1.511166,0.091866,-0.276008,-0.909220,0.237154,0.155031,0.287372,1.112715,-1.850906,-0.273064,-0.145920,0.331685,1.676036
3727973666.180000,4.601629,0.115835,0.045979,4.468377,-0.015483,0.044691,4.742889,0.064382,0.047414,4.604413,0.054732,0.046032,4.523520,0.091910,0.045209,4.424843,-0.025308,0.044257,4.659042,0.057516,0.046578,4.535724,0.041131,0.045350,0.030383,0.030368,3727973666.180000,54.619709,43.115593,10.019081,-68.773033,-65.255692,25.968191,54.761963,43.235847,3.793564,3.117628,0.817242,-4.929776,-4.695783,1.764174,3.843322,3.158283,51.999996,-0.000019,3727973666.180000,56.478282,40.512616,6.937661,-69.162685,-63.910422,29.013183,56.662486,40.647869,3.926975,2.940295,0.598487,-4.962362,-4.605900,1.979762,3.980912,2.979576,51.969613,-0.030387,-1.145695,-0.503731,0.997730,3.228141,0.469660,-0.516790,-4.076383,-0.153666,0.132444,0.301295,1.196738,-3.142544,-0.292667,-0.011998,0.746601,0.612820,0.081259,-0.359675,-1.931475,1.164226,0.260958,0.195484,-0.371108,-1.823938
3727973666.200000,5.265934,0.034105,0.052655,5.268095,0.034255,0.052677,5.286141,0.030508,0.052859,5.273421,0.032591,0.052731,5.201808,0.012241,0.052021,5.211270,0.024901,0.052112,5.202510,0.021413,0.052025,5.205203,0.019184,0.052053,0.000024,-0.000301,3727973666.200000,42.181358,55.344913,26.808990,-64.120590,-69.662766,8.924777,42.288979,55.496407,2.899108,3.963140,2.017525,-4.571696,-4.986938,0.541027,2.937176,4.014824,52.000023,-0.000304,3727973666.200000,45.020401,53.030074,23.387680,-65.420800,-69.072864,12.589035,45.140497,53.173045,3.100879,3.806568,1.776213,-4.669416,-4.950997,0.799452,3.141483,3.855828,51.999999,-0.000003,-1.372197,0.225510,2.973323,1.782678,-0.222127,-0.656099,-1.529822,3.864248,0.304585,-0.162501,-3.359649,-0.720797,0.208756,0.272129,0.050340,-1.024526,-0.232207,0.248600,2.356961,-0.279261,-0.281342,-0.184709,0.570399,1.925916
3727973666.220000,5.266957,0.034953,0.052665,5.269041,0.032562,0.052687,5.284472,0.030325,0.052842,5.273517,0.032256,0.052732,5.202307,0.012235,0.052026,5.210891,0.024295,0.052108,5.203461,0.020975,0.052035,5.205557,0.018898,0.052056,0.000002,0.000101,3727973666.220000,27.092129,64.096886,41.913078,-55.438427,-69.693733,-8.679224,27.158941,64.269791,1.822435,4.559618,3.091042,-3.926330,-4.964784,-0.716228,1.846439,4.619134,52.000004,0.000098,3727973666.220000,30.418055,62.559994,38.922716,-57.550009,-70.033630,-4.984556,30.498843,62.728746,2.056827,4.458133,2.881646,-4.081004,-4.994268,-0.456939,2.083890,4.515949,52.000002,-0.000003,-1.093897,0.858668,3.387780,-0.735857,-0.672968,-0.164028,3.202329,2.649069,-0.142995,-0.314185,-0.078723,3.435201,0.157304,-0.304758,-0.821493,0.614237,0.333951,-0.064607,-2.294235,-0.608023,0.256032,0.218505,-0.807256,-1.839212
3727973666.240000,5.268341,0.034769,0.052679,5.268452,0.031483,0.052681,5.283475,0.031968,0.052831,5.273444,0.032355,0.052731,5.203671,0.012431,0.052039,5.211130,0.024352,0.052110,5.204207,0.021663,0.052042,5.206341,0.019347,0.052064,0.000008,-0.000802,3727973666.240000,10.299965,68.820808,54.382969,-43.273281,-65.346695,-25.738396,10.322454,69.004929,0.631191,4.869618,3.970370,-3.034253,-4.630704,-1.928477,0.639661,4.933235,52.000008,-0.000805,3727973666.240000,13.904590,68.159297,52.012504,-46.062389,-66.593396,-22.244616,13.940611,68.342841,0.883523,4.829594,3.806009,-3.236149,-4.723728,-1.684620,0.895349,4.892316,52.000000,-0.000003,-0.544948,1.279522,1.965865,-2.855547,-0.499135,0.480310,3.508937,-2.226989,-0.322508,0.122968,3.389014,-0.566100,-0.342751,-0.012545,0.996829,0.241461,-0.308149,-0.144048,1.909301,1.409922,-0.226651,-0.248849,1.031467,1.723544
3727973666.260000,5.268817,0.033609,0.052684,5.266764,0.029682,0.052665,5.283807,0.033348,0.052834,5.273162,0.032071,0.052728,5.204499,0.010756,0.052048,5.210221,0.025038,0.052101,5.203625,0.021539,0.052036,5.206119,0.019198,0.052062,-0.000016,0.000227,3727973666.260000,-7.138941,69.219559,63.434696,-28.389503,-56.893356,-41.181271,-7.162526,69.403931,-0.599691,4.873526,4.600239,-1.951588,-4.005660,-3.019483,-0.607269,4.937331,51.999985,0.000224,3727973666.260000,-3.482765,69.476103,61.833947,-31.679988,-58.969076,-38.106572,-3.493596,69.662623,-0.345299,4.897598,4.491238,-2.187961,-4.156394,-2.806447,-0.349449,4.961290,52.000001,-0.000003,0.138851,1.383861,-0.521779,-3.427307,0.138064,0.678737,-1.033630,-4.025380,0.102506,0.329555,-1.190900,-3.222902,0.134653,0.315396,-0.449389,-0.922008,0.164604,0.297599,-1.256230,-2.013758,0.193666,0.275328,-1.239310,-1.580712
3727973666.280000,5.266468,0.032870,0.052661,5.264162,0.030957,0.052639,5.286596,0.033873,0.052862,5.272449,0.032350,0.052721,5.204924,0.010103,0.052052,5.210070,0.024179,0.052100,5.204001,0.022960,0.052039,5.206333,0.019195,0.052064,-0.000030,-0.000162,3727973666.280000,-24.127369,65.269707,68.502197,-11.723757,-44.863598,-54.037548,-24.197109,65.442528,-1.792849,4.571263,4.941041,-0.746253,-3.128936,-3.920855,-1.816063,4.631210,51.999969,-0.000166,3727973666.280000,-20.651549,66.427377,67.769498,-15.306977,-47.639999,-51.574116,-20.708187,66.605160,-1.552426,4.657881,4.894291,-1.002309,-3.327883,-3.751931,-1.572291,4.718537,51.999999,-0.000005,0.788414,1.145780,-2.726502,-2.141196,0.647066,0.247107,-4.147789,-0.260889,0.335435,-0.081537,-2.942627,1.773486,0.228040,-0.256147,-0.423938,0.933908,0.041740,-0.337580,0.426651,2.334808,-0.157686,-0.297412,1.427571,1.412948
3727973666.300000,5.264381,0.033377,0.052640,5.265054,0.034464,0.052646,5.289314,0.032460,0.052890,5.272962,0.033224,0.052726,5.201270,0.011333,0.052015,5.210767,0.024705,0.052107,5.203884,0.024340,0.052038,5.205322,0.020030,0.052053,0.000026,-0.000265,3727973666.300000,-39.600410,57.219845,69.267685,5.680974,-30.013729,-63.497066,-39.712360,57.369255,-2.873258,3.981951,4.971407,0.506024,-2.055596,-4.575862,-2.910731,4.034138,52.000023,-0.000271,3727973666.300000,-36.522702,59.204430,69.446725,2.027392,-33.317722,-61.801538,-36.621560,59.362708,-2.662040,4.125485,4.989782,0.246351,-2.290266,-4.461662,-2.696352,4.179282,51.999996,-0.000005,1.242830,0.624234,-3.453293,0.305563,0.555294,-0.413985,-1.529873,3.864166,-0.060300,-0.339884,2.293186,2.558048,-0.328840,-0.097217,0.989780,-0.268682,-0.232205,0.248580,0.462738,-2.327932,0.119184,0.314838,-1.593442,-1.222953
3727973666.320000,5.265232,0.034467,0.052648,5.267973,0.034617,0.052676,5.287228,0.030258,0.052870,5.273529,0.033292,0.052732,5.201337,0.011806,0.052016,5.210811,0.024607,0.052107,5.202779,0.022973,0.052027,5.204990,0.019800,0.052050,-0.000020,0.000080,3727973666.320000,-52.587082,45.573898,65.677963,22.730190,-13.280814,-68.964851,-52.732063,45.690598,-3.773278,3.142334,4.689391,1.726464,-0.853074,-4.943249,-3.822524,3.183546,51.999977,0.000075,3727973666.320000,-50.098675,48.261454,66.760527,19.233980,-16.901587,-68.146046,-50.233822,48.390334,-3.604371,3.333872,4.771772,1.479517,-1.108733,-4.891074,-3.650995,3.377439,51.999997,-0.000005,1.389779,-0.051693,-2.308222,2.586671,-0.051991,-0.690640,3.202243,2.649075,-0.343006,0.038830,2.082885,-2.731753,0.052009,0.338902,-0.837907,-0.591376,0.333974,-0.064598,-1.287229,1.994099,-0.078843,-0.327287,1.734176,1.013542
3727973666.340000,5.265783,0.035676,0.052653,5.268832,0.033167,0.052685,5.283512,0.030155,0.052832,5.272746,0.033066,0.052724,5.205191,0.012952,0.052054,5.211247,0.024396,0.052111,5.203157,0.022321,0.052031,5.206525,0.019687,0.052066,-0.000051,-0.000435,3727973666.340000,-62.269478,31.064377,57.960819,38.349342,4.285072,-70.101166,-62.437820,31.141640,-4.436330,2.105111,4.112683,2.838433,0.403074,-5.000085,-4.494177,2.132846,51.999947,-0.000440,3727973666.340000,-60.526701,34.286273,59.880024,35.232215,0.577026,-70.208467,-60.689845,34.377434,-4.320231,2.332783,4.253910,2.619720,0.142454,-5.013162,-4.376227,2.363377,51.999998,-0.000004,1.193017,-0.714792,0.088088,3.465692,-0.611014,-0.326155,3.508934,-2.226908,0.017251,0.344729,-3.073558,-1.533899,0.284531,-0.191296,0.078452,1.022541,-0.308212,-0.144070,1.930915,-1.380206,0.037216,0.334611,-1.847520,-0.788169
3727973666.360000,5.266417,0.035319,0.052660,5.268449,0.032139,0.052681,5.282396,0.031059,0.052821,5.272454,0.032904,0.052721,5.205681,0.013357,0.052059,5.212019,0.024255,0.052119,5.203431,0.022518,0.052034,5.207033,0.019694,0.052071,-0.000004,0.000239,3727973666.360000,-68.038429,14.602375,46.602421,51.558132,21.583488,-66.833694,-68.220619,14.635740,-4.820508,0.935700,3.277544,3.772063,1.633883,-4.742755,-4.883404,0.948163,51.999992,0.000235,3727973666.360000,-67.151794,18.156953,49.236828,49.016917,18.019209,-67.858936,-67.332424,18.204404,-4.764651,1.185112,3.468760,3.595323,1.384687,-4.820230,-4.826486,1.200808,51.999996,-0.000004,0.701146,-1.201089,2.436626,2.466138,-0.602801,0.341120,-1.033572,-4.025357,0.345207,0.004388,-0.930476,3.306354,-0.294201,-0.176051,0.737922,-0.712287,0.164653,0.297672,-2.303390,0.572443,0.005037,-0.336668,1.931756,0.550403
3727973666.380000,5.268091,0.033970,-6.230508,5.265584,0.031165,0.052653,5.283148,0.032369,0.052828,5.272321,0.032827,-6.230466,5.206018,0.011751,0.052063,5.211646,0.023093,0.052116,5.202773,0.021800,0.052027,5.206817,0.019174,0.052069,-0.000020,0.000416,3727973666.380000,-69.531487,-2.777983,32.317451,61.526371,37.526913,-59.366653,-69.716927,-2.789798,-4.901700,-0.292511,2.236491,4.468587,2.762009,-4.187424,-4.965771,-0.296069,51.999981,0.000414,3727973666.380000,-69.557678,0.886583,35.499640,59.721675,34.328680,-61.245560,-69.744179,0.887536,-4.909703,-0.037030,2.465664,4.345013,2.539955,-4.324451,-4.973496,-0.037216,52.000001,-0.000002,0.035821,-1.390340,3.464420,0.129739,-0.035013,0.691770,-4.147735,-0.260881,0.026120,-0.344214,3.422171,0.294096,-0.034065,0.341110,-1.019153,-0.114602,0.041744,-0.337633,2.352375,0.315669,-0.047182,0.333381,-1.985451,-0.303989
3727973666.400000,5.267375,0.033333,0.052670,5.263553,0.032769,0.052632,5.286114,0.033125,0.052857,5.272404,0.033387,0.052720,5.203796,0.010627,0.052041,5.211399,0.022638,0.052113,5.200512,0.021974,0.052005,5.205247,0.018859,0.052053,-0.000015,0.000309,3727973666.400000,-66.655975,-19.982122,16.002367,67.630432,51.113316,-48.168045,-66.832954,-20.040159,-4.674951,-1.502235,1.054924,4.884363,3.716561,-3.369093,-4.736151,-1.521645,51.999985,0.000307,3727973666.400000,-67.592982,-16.439785,19.531686,66.673086,48.481013,-50.784414,-67.773503,-16.484991,-4.746260,-1.256889,1.307622,4.821689,3.535630,-3.556948,-4.808000,-1.272924,52.000000,-0.000002,-0.638449,-1.235664,2.614241,-2.276901,0.565254,0.400152,-1.529866,3.864152,-0.341824,-0.047721,-0.352606,-3.416755,0.323139,-0.114412,0.561269,0.858317,-0.232193,0.248633,-2.071012,-1.159472,0.088601,-0.324812,2.008010,0.052778
3727973666.420000,5.266132,0.033855,0.052657,5.264439,0.034949,0.052640,5.287891,0.032332,0.052876,5.272876,0.033812,0.052725,5.202465,0.011502,0.052027,5.212048,0.024210,0.052120,5.201916,0.022211,0.052019,5.205485,0.019420,0.052055,0.000003,0.000435,3727973666.420000,-59.593147,-35.930611,-1.319903,69.486168,61.486523,-33.942371,-59.749462,-36.031528,-4.154561,-2.617637,-0.192942,4.993349,4.437679,-2.338915,-4.208955,-2.651698,52.000000,0.000431,3727973666.420000,-61.380904,-32.733156,2.337179,69.435099,59.587439,-37.132547,-61.544501,-32.821537,-4.284574,-2.397766,0.067437,4.995410,4.309106,-2.565920,-4.340383,-2.428635,51.999997,-0.000004,-1.154794,-0.775278,0.346957,-3.449399,0.640730,-0.262877,3.202268,2.649064,-0.069056,0.338114,-3.290378,0.986688,-0.241168,-0.243685,0.303567,-0.979606,0.333969,-0.064657,1.498709,1.840436,-0.128577,0.311131,-1.998838,0.199273
3727973666.440000,5.265417,0.034915,0.052650,5.267049,0.035434,0.052666,5.287218,0.030412,0.052869,5.273279,0.033701,0.052729,5.203784,0.012424,0.052040,5.210443,0.025371,0.052103,5.204259,0.021984,0.052042,5.206180,0.020253,0.052062,0.000007,-0.000080,3727973666.440000,-48.786049,-49.622055,-18.560373,66.974594,67.995010,-17.585035,-48.911446,-49.758728,-3.373036,-3.568696,-1.428617,4.788572,4.879936,-1.161710,-3.417273,-3.615175,52.000008,-0.000083,3727973666.440000,-51.311921,-46.969501,-15.003665,67.834745,66.950365,-21.147216,-51.448636,-47.095846,-3.553661,-3.387990,-1.176993,4.855243,4.811840,-1.413674,-3.600042,-3.431752,52.000000,-0.000002,-1.385446,-0.123032,-2.108309,-2.751972,0.121332,-0.681854,3.508985,-2.226923,0.333168,0.090071,1.585780,3.047424,-0.117799,0.321998,-0.948280,0.390557,-0.308181,-0.144004,-0.715946,-2.262966,0.166579,-0.292540,1.958118,-0.448173
3727973666.460000,5.265969,0.035679,0.052655,5.269725,0.033896,0.052693,5.285261,0.029842,0.052850,5.273692,0.033142,0.052733,5.204095,0.014241,0.052043,5.210057,0.024469,0.052100,5.203429,0.021759,0.052034,5.205875,0.020486,0.052059,0.000022,-0.000446,3727973666.460000,-34.912819,-60.196102,-34.633991,60.252975,70.231865,-0.123946,-34.999905,-60.359047,-2.379604,-4.295501,-2.574543,4.282808,5.015510,0.088344,-2.410874,-4.351431,52.000023,-0.000450,3727973666.460000,-38.019038,-58.254397,-31.401816,61.972476,70.106336,-3.832658,-38.120072,-58.410981,-2.599462,-4.165307,-2.347443,4.409990,5.012226,-0.172598,-2.633497,-4.219221,52.000000,-0.000003,-1.273281,0.559652,-3.420745,-0.562846,-0.510707,-0.467863,-1.033588,-4.025399,0.110855,-0.326912,2.696530,-2.128723,0.341567,-0.030569,0.905409,0.481675,0.164700,0.297629,-0.167380,2.367627,-0.201932,0.269291,-1.886446,0.690047
3727973666.480000,5.267896,0.035219,0.052675,5.269125,0.030730,0.052688,5.282376,0.031032,0.052821,5.273164,0.032395,0.052728,5.204215,0.014116,0.052044,5.212228,0.024213,0.052121,5.203591,0.021309,0.052036,5.206686,0.019896,0.052067,-0.000033,0.000176,3727973666.480000,-18.844660,-66.987411,-48.528614,49.745716,68.057228,17.344357,-18.889803,-67.166298,-1.236602,-4.752357,-3.558824,3.507911,4.835966,1.332881,-1.252934,-4.814284,51.999969,0.000174,3727973666.480000,-22.337559,-65.879123,-45.827380,52.216348,68.856658,13.722743,-22.396213,-66.055986,-1.481939,-4.680933,-3.370421,3.687661,4.897702,1.079317,-1.501491,-4.741609,52.000002,-0.000002,-0.846100,1.103849,-2.878876,1.931302,-0.668709,0.180558,-4.147766,-0.260899,-0.319268,-0.131182,-2.596256,-2.249940,-0.173116,-0.296014,-0.205944,-1.004696,0.041716,-0.337570,1.027234,-2.139732,0.234121,-0.241924,1.785068,-0.921071
3727973666.500000,5.268150,0.034368,0.052677,5.266380,0.029913,0.052661,5.282469,0.032371,0.052821,5.272373,0.032441,0.052720,5.204781,0.012467,0.052050,5.211680,0.024177,0.052116,5.203518,0.021281,0.052035,5.206662,0.019308,0.052067,-0.000018,0.000025,3727973666.500000,-1.593419,-69.568939,-59.374012,36.115395,61.606186,33.724926,-1.593242,-69.753830,-0.015865,-4.910522,-4.319368,2.512688,4.352548,2.493663,-0.016310,-4.974597,51.999985,0.000023,3727973666.500000,-5.252421,-69.364700,-57.373541,39.178868,63.280344,30.415438,-5.265059,-69.550394,-0.271289,-4.902435,-4.181601,2.733621,4.475403,2.263423,-0.275131,-4.966048,52.000003,-0.000002,-0.209576,1.374897,-0.776529,3.378605,-0.205844,0.661325,-1.529834,3.864118,-0.150897,0.310338,-1.723625,2.971805,-0.194122,0.282728,-0.642812,0.799134,-0.232105,0.248575,-1.742733,1.611274,-0.262497,0.210581,-1.655554,1.137436
3727973666.520000,5.267258,0.033689,0.052669,5.264324,0.032261,0.052640,5.284827,0.033714,0.052844,5.272175,0.033083,0.052718,5.203745,0.010144,0.052041,5.210699,0.023930,0.052106,5.203869,0.022284,0.052038,5.206112,0.018894,0.052062,0.000013,0.001175,3727973666.520000,15.757138,-67.779366,-66.491096,20.216570,51.283283,47.987690,15.803825,-67.958939,1.205776,-4.760117,-4.808529,1.359610,3.595682,3.497788,1.221306,-4.822361,52.000011,0.001171,3727973666.520000,12.162988,-68.491828,-65.314219,23.679392,53.728284,45.196689,12.196827,-68.674567,0.956439,-4.815905,-4.730059,1.607820,3.771911,3.305288,0.968521,-4.878461,51.999999,-0.000004,0.478704,1.305756,1.746711,2.994435,0.448085,0.528227,3.202214,2.649066,0.300265,0.170060,3.241999,1.136427,0.338421,0.055261,1.025552,-0.014092,0.333930,-0.064642,2.213514,-0.856649,0.286897,-0.176009,1.499981,-1.335927
3727973666.540000,5.266492,0.033401,0.052661,5.264268,0.034450,0.052639,5.288224,0.033632,0.052878,5.273033,0.033372,0.052727,5.202224,0.009991,0.052025,5.210692,0.024948,0.052106,5.204214,0.023440,0.052041,5.205722,0.019575,0.052058,0.000062,-0.000025,3727973666.540000,32.117805,-61.731304,-69.430664,3.045861,37.736485,59.234894,32.208530,-61.893436,2.351651,-4.310750,-4.995626,0.121069,2.612860,4.282166,2.382217,-4.367172,52.000057,-0.000029,3727973666.540000,28.814318,-63.315159,-69.150419,6.692379,40.800806,57.138365,28.892210,-63.483695,2.124089,-4.426765,-4.981298,0.380993,2.831408,4.139482,2.151327,-4.484335,51.999996,-0.000004,1.048583,0.913643,3.323196,0.987134,0.686058,-0.095254,3.508984,-2.226914,0.188702,-0.289057,0.508957,-3.397447,-0.094152,-0.329688,-0.664520,-0.781202,-0.308165,-0.143949,-2.373427,-0.018380,-0.306662,0.138667,-1.320728,1.513455
3727973666.560000,5.266105,0.033808,0.052657,5.266583,0.035561,0.052661,5.289651,0.031305,0.052893,5.274158,0.033351,0.052738,5.201568,0.011498,0.052018,5.211100,0.024828,0.052110,5.203631,0.022113,0.052036,5.205454,0.019642,0.052055,0.000065,-0.000525,3727973666.560000,46.460667,-51.804722,-68.006775,-14.317882,21.818491,66.757698,46.589348,-51.938427,3.349846,-3.590554,-4.868789,-1.125113,1.465839,4.797354,3.393446,-3.637545,52.000061,-0.000530,3727973666.560000,43.654882,-54.159962,-68.641739,-10.714549,25.309454,65.490316,43.772124,-54.303988,3.158261,-3.759440,-4.919562,-0.869773,1.712999,4.713576,3.198955,-3.808436,51.999996,-0.000004,1.359057,0.295535,3.098280,-1.555241,0.287201,-0.630293,-1.033580,-4.025418,-0.276551,-0.206464,-3.432539,0.136545,-0.258212,0.225481,-0.178300,1.009946,0.164702,0.297560,2.200014,0.890833,0.321678,-0.099170,1.120615,-1.667048
3727973666.580000,5.265473,0.034616,0.052651,5.268417,0.034811,0.052680,5.287165,0.029777,0.052869,5.273732,0.033085,0.052734,5.201885,0.012339,0.052021,5.212979,0.025281,0.052128,5.202998,0.022232,0.052030,5.205983,0.020378,0.052060,-0.000027,-0.000601,3727973666.580000,57.884377,-38.623669,-62.308479,-30.781260,4.532394,70.085495,58.041882,-38.720570,4.137585,-2.644684,-4.436004,-2.300678,0.226761,5.011177,4.191502,-2.679345,51.999969,-0.000606,3727973666.580000,55.752248,-41.601983,-63.820629,-27.448113,8.227242,69.727294,55.901771,-41.712287,3.993977,-2.855899,-4.548705,-2.065893,0.486957,4.991493,4.045575,-2.893237,51.999997,-0.000005,1.333342,-0.395658,1.193931,-3.254655,-0.378330,-0.580185,-4.147756,-0.260904,-0.223321,0.263065,0.777132,3.346048,0.313909,0.137624,0.891850,-0.506389,0.041745,-0.337599,-1.717592,-1.638133,-0.331540,0.058112,-0.902772,1.794377
3727973666.600000,5.266986,0.035598,0.052665,5.268245,0.033160,0.052679,5.283959,0.030425,0.052837,5.273102,0.033108,0.052727,5.202066,0.012166,0.052023,5.212557,0.025504,0.052124,5.201161,0.024234,0.052011,5.205279,0.021007,0.052053,-0.000007,-0.000894,3727973666.600000,65.671974,-23.014372,-52.695156,-45.308685,-13.037801,69.011543,65.847595,-23.070038,4.665301,-1.532631,-3.724513,-3.331589,-1.026503,4.910255,4.726167,-1.552842,51.999992,-0.000896,3727973666.600000,64.346514,-26.430094,-54.989524,-42.457122,-9.372100,69.582620,64.518863,-26.499564,4.578736,-1.772936,-3.892040,-3.132216,-0.769658,4.955780,4.637998,-1.796260,52.000000,-0.000003,0.977772,-0.989005,-1.357584,-3.189821,-0.692673,0.008502,-1.529921,3.864169,0.248605,0.239354,3.140871,-1.390260,-0.009108,-0.342536,-0.958705,-0.364375,-0.232221,0.248635,0.993903,2.155422,0.336254,-0.016079,0.670751,-1.893381
3727973666.620000,5.268309,0.034980,0.052679,5.267039,0.032294,0.052667,5.281787,0.032599,0.052814,5.272415,0.033442,0.052720,5.204027,0.011405,0.052043,5.212652,0.025354,0.052125,5.201488,0.023632,0.052014,5.206059,0.020233,0.052061,-0.000009,0.000969,3727973666.620000,69.332024,-5.958555,-39.771801,-56.988800,-29.789871,63.602749,69.516174,-5.970054,4.899880,-0.324176,-2.778966,-4.153165,-2.215426,4.500690,4.963847,-0.328660,51.999992,0.000969,3727973666.620000,68.898001,-9.597571,-42.702904,-54.798391,-26.382154,65.065456,69.081889,-9.621763,4.875826,-0.578561,-2.990820,-4.001721,-1.977969,4.608695,4.939020,-0.586401,52.000002,0.000000,0.380303,-1.337782,-3.173253,-1.395976,-0.363961,0.589421,3.202217,2.649155,0.254516,-0.233153,-1.954246,-2.824469,-0.306055,0.154072,0.330369,0.970968,0.334008,-0.064651,-0.130676,-2.369935,-0.335606,-0.026230,-0.428200,1.962459
3727973666.640000,5.267338,0.033772,0.052669,5.264701,0.032208,0.052644,5.283573,0.034070,0.052832,5.271924,0.033732,0.052715,5.204506,0.011524,0.052048,5.212299,0.025277,0.052122,5.202676,0.023580,0.052026,5.206496,0.020174,0.052065,0.000018,0.000278,3727973666.640000,68.635208,11.470136,-24.350752,-65.088226,-44.672474,54.196133,68.816963,11.505148,4.826579,0.904589,-1.658810,-4.713789,-3.265148,3.808274,4.889627,0.916159,52.000015,0.000275,3727973666.640000,69.120534,7.838272,-27.732983,-63.696221,-41.733978,56.460307,69.304207,7.860482,4.866542,0.652189,-1.901656,-4.619799,-3.061968,3.971981,4.929685,0.660320,51.999997,-0.000003,-0.311233,-1.355463,-3.268784,1.154598,0.302626,0.623104,3.508991,-2.226912,-0.216591,-0.268733,-2.407932,2.448904,0.269754,0.211351,0.537649,-0.873451,-0.308198,-0.144040,-0.750870,2.251558,0.329711,0.068040,0.178841,-2.000654
3727973666.660000,5.266279,0.033503,0.052659,5.263609,0.033830,0.052632,5.287023,0.034023,0.052866,5.272366,0.034143,0.052720,5.202447,0.010731,0.052027,5.211913,0.025621,0.052118,5.202545,0.023692,0.052025,5.205647,0.020136,0.052057,0.000052,0.000155,3727973666.660000,63.626514,28.178089,-7.399618,-69.099503,-56.748211,41.382210,63.793694,28.258059,4.449997,2.076382,-0.434446,-4.978249,-4.109648,2.876621,4.508190,2.103339,52.000050,0.000152,3727973666.660000,64.999685,24.781768,-11.020822,-68.591334,-54.463693,44.307991,65.171875,24.848690,4.551467,1.841957,-0.693016,-4.947590,-3.953563,3.085704,4.610598,1.865539,51.999998,-0.000003,-0.925789,-1.037825,-1.592486,3.079351,0.688227,0.078335,-1.033576,-4.025425,-0.281716,0.199260,2.856791,1.906179,0.076396,-0.334110,-1.015734,0.142478,0.164665,0.297643,1.527021,-1.816987,-0.318554,-0.108776,0.073359,2.007260
3727973666.680000,5.264682,0.034461,0.052643,5.265627,0.035894,0.052652,5.288819,0.032692,0.052885,5.273105,0.034593,0.052727,5.202070,0.010951,0.052024,5.212102,0.025463,0.052120,5.203221,0.023616,0.052031,5.205816,0.020119,0.052058,0.000024,-0.001073,3727973666.680000,54.620934,43.115631,10.018322,-68.768967,-65.256622,25.968050,54.761719,43.235477,3.793833,3.117808,0.817258,-4.929885,-4.695907,1.764203,3.843471,3.158398,52.000019,-0.001081,3727973666.680000,56.794370,40.167995,6.383019,-69.176076,-63.771868,29.371611,56.944532,40.275380,3.950394,2.915991,0.559179,-4.964503,-4.596713,2.005566,4.001806,2.953531,51.999995,-0.000008,-1.311221,-0.463461,0.947101,3.334854,0.434883,-0.539090,-4.147847,-0.260904,0.181193,0.293662,1.336988,-3.163408,-0.334897,0.073163,0.757232,0.691812,0.041732,-0.337605,-2.088663,1.127267,0.302401,0.147846,-0.324343,-1.982245
3727973666.700000,5.265326,0.035929,0.052649,5.268367,0.036543,0.052679,5.287392,0.031038,0.052871,5.273743,0.034623,0.052733,5.202074,0.012397,0.052023,5.211232,0.025309,0.052111,5.201803,0.021622,0.052018,5.205042,0.019553,0.052051,-0.000016,-0.000914,3727973666.700000,42.182629,55.345688,26.806881,-64.116074,-69.663582,8.924164,42.288616,55.495911,2.899316,3.963406,2.017577,-4.571763,-4.987024,0.541018,2.937271,4.014970,51.999981,-0.000920,3727973666.700000,45.020535,53.030114,23.385148,-65.414730,-69.073189,12.589251,45.139328,53.171374,3.101106,3.806808,1.776258,-4.669466,-4.951078,0.799410,3.141567,3.855960,51.999997,-0.000006,-1.372378,0.225495,2.973243,1.782670,-0.222128,-0.656064,-1.529986,3.864279,0.304439,-0.162425,-3.357956,-0.720446,0.208820,0.271933,0.050346,-1.024426,-0.232184,0.248633,2.356973,-0.279214,-0.281506,-0.184567,0.570257,1.925954
3727973666.720000,5.266359,0.036469,0.052659,5.269296,0.036948,0.052688,5.283494,0.031046,0.052832,5.273074,0.034580,0.052727,5.202728,0.013186,0.052030,5.210074,0.025232,0.052099,5.201175,0.020601,0.052012,5.204666,0.019786,0.052047,-0.000073,0.000669,3727973666.720000,27.093115,64.097794,41.910027,-55.434891,-69.694618,-8.678510,27.159147,64.268837,1.822546,4.559965,3.091103,-3.926420,-4.964869,-0.716192,1.846524,4.619319,51.999928,0.000667,3727973666.720000,30.418220,62.560097,38.918085,-57.543838,-70.033921,-4.984461,30.497965,62.726484,2.056954,4.458423,2.881709,-4.081035,-4.994359,-0.457014,2.083924,4.516108,52.000000,-0.000002,-1.094046,0.858660,3.387709,-0.735882,-0.672968,-0.163969,3.202333,2.649226,-0.142946,-0.314113,-0.078336,3.433479,0.157088,-0.304758,-0.821404,0.614213,0.333963,-0.064643,-2.294248,-0.608109,0.256116,0.218426,-0.807225,-1.839274
3727973666.740000,5.267495,0.035916,0.052670,5.268166,0.035140,0.052677,5.282110,0.032673,0.052818,5.272616,0.034451,0.052722,5.204191,0.012869,0.052044,5.211225,0.025354,0.052111,5.201584,0.022124,0.052015,5.205679,0.020560,0.052057,0.000016,0.000402,3727973666.740000,10.300777,68.821640,54.378250,-43.270573,-65.347763,-25.737669,10.323147,69.003761,0.631208,4.869961,3.970487,-3.034303,-4.630854,-1.928447,0.639700,4.933458,52.000015,0.000400,3727973666.740000,13.904684,68.159426,52.006221,-46.057542,-66.593646,-22.244602,13.940336,68.340332,0.883579,4.829910,3.806083,-3.236176,-4.723810,-1.684698,0.895354,4.892484,51.999999,-0.000001,-0.545083,1.279529,1.965784,-2.855512,-0.499058,0.480310,3.509072,-2.226948,-0.322434,0.122903,3.387340,-0.566378,-0.342680,-0.012386,0.996848,0.241376,-0.308180,-0.144027,1.909293,1.409943,-0.226700,-0.248771,1.031397,1.723588
3727973666.760000,5.269223,0.034604,0.052688,5.266003,0.031065,0.052657,5.284108,0.034321,0.052837,5.273162,0.033745,0.052728,5.204265,0.011930,0.052045,5.211748,0.026238,0.052116,5.202035,0.022615,0.052020,5.206028,0.020611,0.052060,0.000063,0.000609,3727973666.760000,-7.139275,69.220291,63.427872,-28.387716,-56.893993,-41.181843,-7.162114,69.402573,-0.599748,4.873905,4.600389,-1.951539,-4.005800,-3.019540,-0.607321,4.937556,52.000065,0.000605,3727973666.760000,-3.482766,69.476173,61.826628,-31.676908,-58.969271,-38.106581,-3.493235,69.660078,-0.345345,4.897921,4.491305,-2.187960,-4.156447,-2.806534,-0.349492,4.961447,52.000002,-0.000004,0.138817,1.383894,-0.521772,-3.427243,0.138093,0.678667,-1.033605,-4.025503,0.102414,0.329475,-1.191066,-3.221293,0.134704,0.315298,-0.449460,-0.921990,0.164634,0.297618,-1.256226,-2.013773,0.193684,0.275202,-1.239327,-1.580764
3727973666.780000,5.267703,0.033867,0.052673,5.264057,0.029298,0.052638,5.287067,0.034657,0.052867,5.273003,0.033000,0.052726,5.203951,0.011862,0.052042,5.211025,0.025926,0.052109,5.202520,0.022750,0.052025,5.205851,0.020773,0.052059,-0.000016,-0.000181,3727973666.780000,-24.128391,65.270065,68.493568,-11.722840,-44.863846,-54.038212,-24.196573,65.440582,-1.792961,4.571636,4.941150,-0.746203,-3.128989,-3.920903,-1.816147,4.631403,51.999985,-0.000185,3727973666.780000,-20.651546,66.427375,67.762064,-15.305827,-47.640137,-51.574149,-20.707266,66.602867,-1.552539,4.658161,4.894308,-1.002291,-3.327890,-3.752033,-1.572365,4.718652,52.000001,-0.000003,0.788453,1.145843,-2.726450,-2.141215,0.647017,0.247081,-4.147850,-0.260963,0.335306,-0.081566,-2.941041,1.773505,0.227950,-0.256100,-0.423861,0.934002,0.041773,-0.337548,0.426659,2.334774,-0.157677,-0.297302,1.427694,1.412948
3727973666.800000,5.265670,0.034104,0.052653,5.263728,0.031202,0.052634,5.288316,0.032837,0.052880,5.272631,0.032827,0.052723,5.200452,0.012317,0.052007,5.211293,0.025281,0.052112,5.202458,0.022943,0.052024,5.204757,0.020355,0.052048,-0.000015,-0.000148,3727973666.800000,-39.601398,57.219769,69.258492,5.678853,-30.014637,-63.497128,-39.710541,57.367382,-2.873447,3.982227,4.971457,0.506051,-2.055626,-4.575888,-2.910821,4.034264,51.999985,-0.000150,3727973666.800000,-36.522678,59.204438,69.439676,2.026672,-33.317881,-61.801654,-36.620176,59.360861,-2.662224,4.125706,4.989806,0.246348,-2.290268,-4.461780,-2.696451,4.179384,52.000000,-0.000002,1.242931,0.624239,-3.453280,0.305536,0.555271,-0.413956,-1.529992,3.864200,-0.060310,-0.339804,2.293093,2.556697,-0.328831,-0.097134,0.989836,-0.268754,-0.232191,0.248538,0.462735,-2.327888,0.119107,0.314731,-1.593583,-1.222939
3727973666.820000,5.265152,0.035176,0.052647,5.266705,0.033704,0.052663,5.286880,0.031109,0.052866,5.272952,0.033114,0.052726,5.200207,0.012028,0.052005,5.211121,0.025419,0.052110,5.202647,0.021653,0.052026,5.204671,0.019569,0.052047,0.000037,-0.000220,3727973666.820000,-52.587383,45.574265,65.671791,22.726675,-13.281181,-68.965500,-52.730038,45.689556,-3.773505,3.142514,4.689414,1.726511,-0.853073,-4.943301,-3.822627,3.183609,52.000038,-0.000222,3727973666.820000,-50.098651,48.261441,66.754551,19.231798,-16.901588,-68.146157,-50.232220,48.388987,-3.604618,3.334016,4.771763,1.479537,-1.108745,-4.891191,-3.651113,3.377504,52.000002,-0.000001,1.389914,-0.051737,-2.308189,2.586582,-0.051951,-0.690661,3.202252,2.649203,-0.342808,0.038840,2.081723,-2.731513,0.052024,0.338853,-0.838000,-0.591368,0.333921,-0.064563,-1.287216,1.994006,-0.078748,-0.327198,1.734172,1.013540
3727973666.840000,5.265816,0.036839,0.052653,5.270586,0.034345,0.052702,5.283850,0.031506,0.052835,5.273434,0.033705,0.052730,5.203246,0.012115,0.052035,5.211015,0.025227,0.052109,5.203473,0.021189,0.052035,5.205917,0.019480,0.052060,0.000004,-0.000372,3727973666.840000,-62.270126,31.064699,57.956032,38.347076,4.285346,-70.102142,-62.436543,31.140642,-4.436524,2.105232,4.112733,2.838478,0.403097,-5.000132,-4.494288,2.132898,52.000008,-0.000375,3727973666.840000,-60.526629,34.286227,59.875025,35.228762,0.577034,-70.208510,-60.688005,34.376556,-4.320499,2.332851,4.253920,2.619751,0.142459,-5.013268,-4.376359,2.363413,52.000003,-0.000003,1.193057,-0.714887,0.088061,3.465593,-0.611008,-0.326214,3.509111,-2.226892,0.017264,0.344516,-3.073207,-1.532980,0.284458,-0.191294,0.078527,1.022637,-0.308122,-0.144023,1.930872,-1.380172,0.037095,0.334457,-1.847473,-0.788210
3727973666.860000,5.267927,0.036680,0.052674,5.269982,0.032222,0.052696,5.281880,0.032735,0.052815,5.273279,0.033496,0.052729,5.204990,0.012922,0.052052,5.212361,0.025903,0.052122,5.203972,0.021513,0.052040,5.207109,0.019984,0.052071,-0.000039,-0.000005,3727973666.860000,-68.039490,14.601580,46.598377,51.554699,21.583546,-66.834961,-68.219376,14.635008,-4.820744,0.935698,3.277601,3.772151,1.633944,-4.742808,-4.883554,0.948157,51.999962,-0.000009,3727973666.860000,-67.151715,18.156952,49.233321,49.012909,18.019284,-67.858964,-67.330676,18.204043,-4.764915,1.185095,3.468774,3.595339,1.384732,-4.820342,-4.826621,1.200810,52.000000,-0.000004,0.701073,-1.201151,2.436530,2.466025,-0.602831,0.341074,-1.033507,-4.025500,0.344979,0.004331,-0.929893,3.306198,-0.294160,-0.175988,0.737914,-0.712386,0.164616,0.297604,-2.303418,0.572464,0.005189,-0.336510,1.931713,0.550439
3727973666.880000,5.268838,0.034999,-6.230501,5.266182,0.031039,0.052659,5.282681,0.033538,0.052823,5.272592,0.032884,-6.230463,5.205032,0.012148,0.052053,5.212914,0.025438,0.052128,5.202949,0.021954,0.052029,5.206972,0.019999,0.052070,-0.000023,0.000470,3727973666.880000,-69.532219,-2.778456,32.315338,61.522408,37.527126,-59.367592,-69.715538,-2.789794,-4.901975,-0.292563,2.236506,4.468749,2.762082,-4.187480,-4.965933,-0.296120,51.999981,0.000469,3727973666.880000,-69.557712,0.886636,35.497726,59.717691,34.328752,-61.245620,-69.742750,0.887654,-4.909961,-0.037115,2.465681,4.345042,2.540013,-4.324509,-4.973620,-0.037252,52.000004,-0.000002,0.035694,-1.390348,3.464273,0.129745,-0.035030,0.691784,-4.147803,-0.260976,0.026016,-0.344067,3.422124,0.293826,-0.034030,0.341046,-1.019220,-0.114522,0.041739,-0.337591,2.352393,0.315723,-0.047315,0.333240,-1.985479,-0.304006
3727973666.900000,5.268020,0.034066,0.052676,5.263842,0.033275,0.052635,5.286322,0.034198,0.052859,5.272756,0.033317,0.052724,5.203780,0.010466,0.052041,5.211154,0.026276,0.052110,5.199961,0.023339,0.051999,5.204956,0.019951,0.052050,0.000053,0.000567,3727973666.900000,-66.656441,-19.982492,16.001833,67.627686,51.114037,-48.168499,-66.831917,-20.039942,-4.675155,-1.502366,1.054991,4.884560,3.716622,-3.369183,-4.736298,-1.521696,52.000053,0.000565,3727973666.900000,-67.593073,-16.439589,19.531092,66.669982,48.481100,-50.784444,-67.772562,-16.484600,-4.746478,-1.257012,1.307634,4.821712,3.535658,-3.556972,-4.808092,-1.272969,52.000001,-0.000002,-0.638555,-1.235577,2.614142,-2.276874,0.565292,0.400200,-1.529917,3.864155,-0.341702,-0.047574,-0.352648,-3.416819,0.323125,-0.114419,0.561398,0.858286,-0.232213,0.248521,-2.070980,-1.159552,0.088703,-0.324679,2.007937,0.052784
3727973666.920000,5.266496,0.034633,0.052661,5.264694,0.034279,0.052643,5.288572,0.033699,0.052882,5.273288,0.033688,0.052729,5.203185,0.010915,0.052035,5.210917,0.026007,0.052108,5.202027,0.024057,0.052019,5.205373,0.020063,0.052054,0.000027,-0.000002,3727973666.920000,-59.593628,-35.930878,-1.319846,69.483322,61.487690,-33.942379,-59.748638,-36.031239,-4.154695,-2.617812,-0.192875,4.993462,4.437798,-2.338969,-4.209063,-2.651771,52.000023,-0.000007,3727973666.920000,-61.381031,-32.732934,2.337294,69.432713,59.587554,-37.132487,-61.543875,-32.821075,-4.284760,-2.397916,0.067450,4.995431,4.309141,-2.565935,-4.340463,-2.428692,51.999995,-0.000005,-1.154878,-0.775098,0.347046,-3.449313,0.640850,-0.262784,3.202230,2.649089,-0.068885,0.338001,-3.290432,0.986573,-0.241132,-0.243697,0.303484,-0.979716,0.333975,-0.064586,1.498694,1.840435,-0.128674,0.310976,-1.998673,0.199258
3727973666.940000,5.265384,0.035705,0.052649,5.266614,0.033905,0.052662,5.287499,0.031740,0.052872,5.273202,0.033396,0.052728,5.203141,0.013123,0.052034,5.211553,0.024705,0.052114,5.204984,0.023926,0.052049,5.206576,0.020656,0.052066,-0.000002,-0.000553,3727973666.940000,-48.786678,-49.622269,-18.559076,66.971428,67.995987,-17.585039,-48.910873,-49.757927,-3.373219,-3.568858,-1.428670,4.788552,4.880080,-1.161703,-3.417333,-3.615274,51.999996,-0.000556,3727973666.940000,-51.312128,-46.969340,-15.003027,67.832495,66.950400,-21.147150,-51.448149,-47.095254,-3.553804,-3.388142,-1.177000,4.855272,4.811882,-1.413680,-3.600105,-3.431820,51.999998,-0.000003,-1.385423,-0.122834,-2.108191,-2.751988,0.121444,-0.681915,3.508996,-2.226854,0.333100,0.089944,1.585635,3.047277,-0.117826,0.321951,-0.948308,0.390622,-0.308181,-0.144094,-0.715883,-2.262973,0.166708,-0.292477,1.958025,-0.448285
3727973666.960000,5.266026,0.036345,0.052656,5.268919,0.033979,0.052685,5.285752,0.030603,0.052855,5.273598,0.033408,0.052732,5.203473,0.013867,0.052037,5.211471,0.024398,0.052114,5.204110,0.024112,0.052040,5.206355,0.020650,0.052064,0.000012,-0.000099,3727973666.960000,-34.913261,-60.196491,-34.632278,60.251465,70.232384,-0.123507,-34.999779,-60.358509,-2.379706,-4.295667,-2.574626,4.282809,5.015671,0.088357,-2.410906,-4.351538,52.000011,-0.000103,3727973666.960000,-38.019267,-58.254361,-31.400660,61.970572,70.106326,-3.832545,-38.119757,-58.410334,-2.599556,-4.165498,-2.347466,4.410031,5.012268,-0.172620,-2.633550,-4.219307,51.999999,-0.000004,-1.273181,0.559772,-3.420627,-0.562922,-0.510653,-0.467939,-1.033468,-4.025380,0.110769,-0.326774,2.696231,-2.128776,0.341493,-0.030571,0.905455,0.481633,0.164665,0.297681,-0.167437,2.367509,-0.202052,0.269258,-1.886301,0.690076
3727973666.980000,5.267028,0.036449,0.052666,5.269029,0.032807,0.052687,5.283840,0.031867,0.052835,5.273338,0.033829,0.052729,5.204078,0.014538,0.052043,5.211463,0.025393,0.052113,5.203350,0.023484,0.052033,5.206290,0.020669,0.052063,-0.000012,0.000294,3727973666.980000,-18.845709,-66.988144,-48.527779,49.745373,68.057541,17.345518,-18.889919,-67.166565,-1.236640,-4.752559,-3.558855,3.508032,4.836114,1.332881,-1.252995,-4.814399,51.999989,0.000293,3727973666.980000,-22.337771,-65.879192,-45.825698,52.214802,68.856654,13.722781,-22.396106,-66.055271,-1.481974,-4.681115,-3.370435,3.687713,4.897741,1.079301,-1.501526,-4.741691,52.000000,-0.000001,-0.846006,1.103875,-2.878841,1.931227,-0.668680,0.180494,-4.147729,-0.260942,-0.319133,-0.131064,-2.596449,-2.249730,-0.173107,-0.295986,-0.206043,-1.004696,0.041795,-0.337613,1.027283,-2.139638,0.234221,-0.241813,1.785055,-0.921126
3727973667.000000,5.268236,0.035561,0.052678,5.267530,0.031932,0.052672,5.282543,0.033594,0.052822,5.272814,0.034038,0.052724,5.203423,0.014129,0.052036,5.211051,0.024004,0.052110,5.203071,0.023118,0.052030,5.205842,0.020011,0.052059,0.000015,0.000229,3727973667.000000,-1.593610,-69.569893,-59.373322,36.114353,61.606846,33.725399,-1.593094,-69.754128,-0.015915,-4.910773,-4.319398,2.512770,4.352685,2.493673,-0.016366,-4.974724,52.000015,0.000227,3727973667.000000,-5.252632,-69.364813,-57.371323,39.177624,63.280265,30.415482,-5.265113,-69.549569,-0.271278,-4.902606,-4.181651,2.733683,4.475448,2.263407,-0.275149,-4.966139,52.000000,-0.000002,-0.209517,1.374889,-0.776538,3.378525,-0.205927,0.661243,-1.529909,3.864061,-0.150801,0.310263,-1.723463,2.971991,-0.194089,0.282685,-0.642824,0.799185,-0.232251,0.248593,-1.742770,1.611211,-0.262622,0.210549,-1.655530,1.137567
3727973667.020000,5.267773,0.034264,0.052674,5.266363,0.032937,0.052660,5.284687,0.033614,0.052843,5.272996,0.034052,0.052726,5.202519,0.012347,0.052028,5.211538,0.023395,0.052115,5.203095,0.023911,0.052030,5.205724,0.019682,0.052058,0.000031,0.000373,3727973667.020000,15.757381,-67.779823,-66.489365,20.214842,51.283268,47.987583,15.804181,-67.958679,1.205800,-4.760388,-4.808574,1.359599,3.595801,3.497820,1.221310,-4.822488,52.000031,0.000370,3727973667.020000,12.162797,-68.491965,-65.311662,23.678733,53.728254,45.196702,12.196536,-68.673758,0.956490,-4.816059,-4.730116,1.607861,3.771943,3.305291,0.968532,-4.878544,51.999999,-0.000003,0.478755,1.305740,1.746696,2.994441,0.447991,0.528210,3.202197,2.649118,0.300224,0.170017,3.242257,1.136265,0.338449,0.055219,1.025587,-0.014122,0.334051,-0.064527,2.213594,-0.856534,0.287041,-0.175986,1.499917,-1.336139
3727973667.040000,5.265784,0.033871,0.052654,5.264713,0.034965,0.052643,5.288083,0.032460,0.052877,5.272926,0.034188,0.052725,5.201594,0.012121,0.052019,5.212155,0.025315,0.052120,5.203572,0.023016,0.052035,5.205788,0.020077,0.052058,0.000021,0.000021,3727973667.040000,32.117382,-61.732029,-69.428497,3.045716,37.736019,59.234207,32.208233,-61.893326,2.351756,-4.310983,-4.995697,0.121002,2.612917,4.282143,2.382264,-4.367264,52.000019,0.000018,3727973667.040000,28.814180,-63.315354,-69.147879,6.692382,40.800725,57.138416,28.891768,-63.483012,2.124168,-4.426895,-4.981348,0.381000,2.831450,4.139492,2.151355,-4.484408,51.999998,-0.000003,1.048557,0.913583,3.323171,0.987199,0.686017,-0.095207,3.508942,-2.226843,0.188603,-0.289001,0.508842,-3.397726,-0.094088,-0.329774,-0.664589,-0.781234,-0.308197,-0.144171,-2.373450,-0.018520,-0.306800,0.138632,-1.320543,1.513589
3727973667.060000,5.266102,0.034470,0.052657,5.265545,0.035811,0.052651,5.288273,0.030920,0.052880,5.273370,0.034110,0.052730,5.200816,0.012242,0.052011,5.212269,0.024995,0.052121,5.203947,0.022477,0.052039,5.205701,0.019937,0.052057,0.000024,-0.001025,3727973667.060000,46.460918,-51.805290,-68.004761,-14.316456,21.819237,66.757156,46.588676,-51.938702,3.349966,-3.590714,-4.868825,-1.125189,1.465903,4.797412,3.393516,-3.637620,52.000023,-0.001028,3727973667.060000,43.654828,-54.160174,-68.639369,-10.713923,25.309373,65.490333,43.771549,-54.303459,3.158378,-3.759554,-4.919604,-0.869788,1.713073,4.713608,3.199002,-3.808510,51.999999,-0.000003,1.358995,0.295490,3.098284,-1.555161,0.287215,-0.630256,-1.033483,-4.025336,-0.276537,-0.206444,-3.432730,0.136556,-0.258273,0.225446,-0.178367,1.010003,0.164586,0.297746,2.199925,0.890899,0.321727,-0.099073,1.120357,-1.667160
