Timestamp,TVE_VA,ME_VA,PE_VA,TVE_VB,ME_VB,PE_VB,TVE_VC,ME_VC,PE_VC,TVE_Vp,ME_Vp,PE_Vp,TVE_IA,ME_IA,PE_IA,TVE_IB,ME_IB,PE_IB,TVE_IC,ME_IC,PE_IC,TVE_Ip,ME_Ip,PE_Ip,FE,RFE,Timestamp,PMU_VA_real,PMU_VA_imag,PMU_VB_real,PMU_VB_imag,PMU_VC_real,PMU_VC_imag,PMU_Vp_real,PMU_Vp_imag,PMU_IA_real,PMU_IA_imag,PMU_IB_real,PM_ IB_imag,PMU_IC_real,PMU_IC_imag,PMU_Ip_real,PMU_Ip_imag,PMU_FREQ,PMU_ROCOF,Timestamp,REF_VA_real,REF_VA_imag,REF_VB_real,REF_VB_imag,REF_VC_real,REF_VC_imag,REF_Vp_real,REF_Vp_imag,REF_IA_real,REF_IA_imag,REF_IB_real,REF_IB_imag,REF_IC_real,REF_IC_imag,REF_Ip_real,PMU_Ip_imag,REF_FREQ,REF_ROCOF,F1_Real,F1_Imag,F2_Real,F2_Imag,F3_Real,F3_Imag,F4_Real,F4_Imag,F5_Real,F5_Imag,F6_Real,F6_Imag,F7_Real,F7_Imag,F8_Real,F8_Imag,F9_Real,F9_Imag,F10_Real,F10_Imag,F11_Real,F11_Imag,F12_Real,F12_Imag
3727973667.080000,5.267134,0.035508,0.052667,5.268628,0.034847,0.052682,5.286041,0.029949,0.052858,5.273983,0.033637,0.052736,5.202360,0.013509,0.052026,5.213098,0.024805,0.052130,5.204020,0.024010,0.052039,5.206514,0.020842,0.052065,0.000008,-0.000816,3727973667.080000,57.885525,-38.623158,-62.306595,-30.780230,4.533153,70.085495,58.041634,-38.720318,4.137776,-2.644766,-4.436016,-2.300677,0.226781,5.011326,4.191592,-2.679398,52.000008,-0.000819,3727973667.080000,55.752245,-41.602072,-63.818729,-27.447041,8.227198,69.727226,55.901131,-41.711923,3.994104,-2.855976,-4.548741,-2.065895,0.487025,4.991548,4.045629,-2.893301,52.000000,-0.000003,1.333205,-0.395688,1.194039,-3.254614,-0.378249,-0.580181,-4.147677,-0.260944,-0.223333,0.263024,0.777230,3.346109,0.313942,0.137703,0.891918,-0.506409,0.041905,-0.337654,-1.717516,-1.638144,-0.331605,0.058020,-0.902547,1.794459
3727973667.100000,5.268032,0.035676,0.052676,5.269266,0.032706,0.052689,5.282728,0.030580,0.052824,5.273374,0.032998,0.052730,5.201814,0.014492,0.052020,5.213547,0.025218,0.052134,5.201511,0.024055,0.052014,5.205634,0.021190,0.052056,-0.000077,-0.000479,3727973667.100000,65.672333,-23.013824,-52.693211,-45.307705,-13.036977,69.011681,65.846985,-23.069710,4.665513,-1.532699,-3.724503,-3.331620,-1.026472,4.910320,4.726238,-1.552869,51.999924,-0.000480,3727973667.100000,64.346574,-26.430217,-54.988220,-42.455869,-9.372116,69.582490,64.518269,-26.499411,4.578843,-1.772960,-3.892073,-3.132217,-0.769608,4.955854,4.638053,-1.796304,52.000001,-0.000002,0.977670,-0.988963,-1.357480,-3.189849,-0.692580,0.008524,-1.529880,3.864062,0.248580,0.239395,3.141063,-1.390510,-0.009075,-0.342662,-0.958761,-0.364455,-0.232311,0.248538,0.993837,2.155370,0.336333,-0.015998,0.670710,-1.893438
3727973667.120000,5.269621,0.034431,0.052692,5.267359,0.030348,0.052671,5.281820,0.032518,0.052815,5.272971,0.032677,0.052726,5.202235,0.013150,0.052025,5.213791,0.025029,0.052137,5.202079,0.023555,0.052020,5.206048,0.020575,0.052061,-0.000029,-0.000015,3727973667.120000,69.331757,-5.957706,-39.770149,-56.986664,-29.789843,63.602562,69.515198,-5.969632,4.900071,-0.324250,-2.778942,-4.153183,-2.215400,4.500741,4.963918,-0.328690,51.999973,-0.000015,3727973667.120000,68.898030,-9.597679,-42.702183,-54.797248,-26.382133,65.065330,69.081408,-9.621766,4.875939,-0.578545,-2.990853,-4.001719,-1.977914,4.608760,4.939072,-0.586432,52.000003,-0.000000,0.380363,-1.337616,-3.173154,-1.396049,-0.363845,0.589363,3.202184,2.649085,0.254654,-0.233108,-1.954690,-2.824862,-0.306275,0.154143,0.330293,0.971044,0.334026,-0.064495,-0.130609,-2.369890,-0.335656,-0.026258,-0.428096,1.962503
3727973667.140000,5.268149,0.033821,0.052678,5.264990,0.030690,0.052647,5.284458,0.033549,0.052841,5.272583,0.033018,0.052722,5.203632,0.012000,0.052039,5.213054,0.023951,0.052130,5.204900,0.023145,0.052048,5.207208,0.019696,0.052072,-0.000023,0.001556,3727973667.140000,68.635101,11.470613,-24.349888,-65.086128,-44.672722,54.195370,68.815964,11.505399,4.826729,0.904589,-1.658796,-4.713750,-3.265177,3.808278,4.889667,0.916163,51.999977,0.001553,3727973667.140000,69.120482,7.838190,-27.732646,-63.695044,-41.733974,56.460229,69.303770,7.860368,4.866664,0.652221,-1.901702,-4.619807,-3.061921,3.972072,4.929754,0.660289,52.000000,-0.000003,-0.311104,-1.355455,-3.268791,1.154539,0.302577,0.623019,3.508946,-2.226860,-0.216546,-0.268860,-2.408797,2.449541,0.269837,0.211576,0.537688,-0.873381,-0.308153,-0.144116,-0.750985,2.251566,0.329734,0.068132,0.178818,-2.000651
3727973667.160000,5.265734,0.033664,0.052653,5.263774,0.033866,0.052634,5.286797,0.033621,0.052864,5.272142,0.033432,0.052718,5.202068,0.011567,0.052023,5.212958,0.024871,0.052128,5.203798,0.022735,0.052037,5.206282,0.019611,0.052063,-0.000001,0.000700,3727973667.160000,63.626732,28.177681,-7.399537,-69.098618,-56.747917,41.382072,63.792999,28.257555,4.450136,2.076470,-0.434419,-4.978218,-4.109640,2.876642,4.508217,2.103361,52.000000,0.000697,3727973667.160000,64.999640,24.781666,-11.020802,-68.590412,-54.463720,44.307900,65.171569,24.848531,4.551565,1.842041,-0.693045,-4.947590,-3.953552,3.085805,4.610663,1.865538,52.000001,-0.000003,-0.925650,-1.037896,-1.592538,3.079346,0.688205,0.078349,-1.033518,-4.025317,-0.281821,0.199175,2.857452,1.907271,0.076572,-0.334244,-1.015672,0.142411,0.164579,0.297699,1.527155,-1.817015,-0.318532,-0.108884,0.073449,2.007314
3727973667.180000,5.264969,0.033864,0.052646,5.266148,0.035478,0.052657,5.288156,0.032141,0.052878,5.273129,0.033401,0.052728,5.200955,0.011663,0.052012,5.213489,0.025189,0.052134,5.203407,0.023506,0.052033,5.205969,0.020084,0.052060,0.000079,-0.000087,3727973667.180000,54.620518,43.115456,10.018601,-68.768654,-65.256096,25.968307,54.761063,43.234962,3.793961,3.117924,0.817320,-4.929864,-4.695938,1.764271,3.843517,3.158445,52.000076,-0.000092,3727973667.180000,56.794407,40.167907,6.382971,-69.176100,-63.771870,29.371591,56.944554,40.275345,3.950467,2.916124,0.559173,-4.964506,-4.596743,2.005646,4.001860,2.953569,51.999997,-0.000005,-1.311184,-0.463570,0.947038,3.334864,0.434873,-0.539054,-4.147685,-0.260916,0.181198,0.293778,1.338103,-3.164172,-0.335079,0.073070,0.757124,0.691838,0.041801,-0.337607,-2.088840,1.127286,0.302398,0.148007,-0.324404,-1.982187
3727973667.200000,5.266314,0.034652,0.052659,5.268634,0.034580,0.052682,5.286520,0.030184,0.052863,5.273864,0.033092,0.052735,5.201416,0.012978,0.052016,5.211895,0.025351,0.052118,5.201968,0.022219,0.052019,5.205097,0.019916,0.052051,-0.000001,-0.000548,3727973667.200000,42.181633,55.345337,26.807016,-64.115654,-69.662918,8.924686,42.288109,55.495392,2.899392,3.963547,2.017570,-4.571756,-4.987094,0.541063,2.937319,4.015025,51.999996,-0.000553,3727973667.200000,45.020643,53.030029,23.385547,-65.415679,-69.073195,12.589262,45.139576,53.171619,3.101145,3.806944,1.776219,-4.669468,-4.951115,0.799461,3.141608,3.855997,51.999997,-0.000005,-1.372332,0.225364,2.973200,1.782749,-0.222199,-0.656072,-1.529908,3.864027,0.304513,-0.162429,-3.358929,-0.721497,0.208819,0.272073,0.050439,-1.024340,-0.232275,0.248516,2.357109,-0.279160,-0.281493,-0.184696,0.570164,1.925903
3727973667.220000,5.267935,0.034652,0.052675,5.269531,0.032608,0.052692,5.283272,0.030392,0.052830,5.273614,0.032614,0.052733,5.202827,0.013982,0.052030,5.213081,0.025025,0.052130,5.202668,0.021548,0.052026,5.206201,0.020105,0.052062,-0.000051,-0.000786,3727973667.220000,27.091713,64.097023,41.909481,-55.433632,-69.694130,-8.678286,27.158470,64.268227,1.822578,4.560128,3.091159,-3.926338,-4.964930,-0.716213,1.846502,4.619388,51.999950,-0.000787,3727973667.220000,30.418357,62.560041,38.919078,-57.545196,-70.033870,-4.984437,30.498235,62.726959,2.056982,4.458547,2.881653,-4.081051,-4.994381,-0.456954,2.083969,4.516131,52.000001,-0.000002,-1.094064,0.858588,3.387699,-0.735755,-0.672999,-0.163938,3.202116,2.649095,-0.142954,-0.314136,-0.079115,3.434593,0.157237,-0.304816,-0.821416,0.614016,0.334026,-0.064557,-2.294357,-0.608123,0.256146,0.218501,-0.807055,-1.839226
3727973667.240000,5.268413,0.034061,0.052680,5.268873,0.030349,0.052686,5.281799,0.032256,0.052815,5.273058,0.032272,0.052727,5.204165,0.013454,0.052044,5.213872,0.025784,0.052137,5.203020,0.022592,0.052030,5.207035,0.020966,0.052070,-0.000015,-0.000035,3727973667.240000,10.300100,68.820442,54.377544,-43.269142,-65.347496,-25.737402,10.322675,69.002914,0.631207,4.870108,3.970521,-3.034250,-4.630874,-1.928483,0.639671,4.933516,51.999985,-0.000037,3727973667.240000,13.904869,68.159393,52.007686,-46.058731,-66.593577,-22.244640,13.940474,68.340928,0.883578,4.830028,3.806019,-3.236211,-4.723833,-1.684658,0.895390,4.892510,52.000000,-0.000002,-0.545094,1.279488,1.965882,-2.855335,-0.499082,0.480374,3.508925,-2.226800,-0.322414,0.122921,3.388638,-0.566152,-0.342713,-0.012474,0.996689,0.241517,-0.308199,-0.144107,1.909341,1.410019,-0.226726,-0.248852,1.031261,1.723639
3727973667.260000,5.267961,0.033430,0.052676,5.265791,0.030064,0.052655,5.283472,0.034188,0.052831,5.272443,0.032534,0.052721,5.204960,0.011796,0.052052,5.211311,0.026134,0.052112,5.202581,0.023194,0.052025,5.206297,0.020871,0.052063,-0.000006,0.000993,3727973667.260000,-7.138166,69.219635,63.428932,-28.388182,-56.894150,-41.181419,-7.161606,69.402405,-0.599813,4.874011,4.600347,-1.951604,-4.005811,-3.019549,-0.607319,4.937602,51.999992,0.000990,3727973667.260000,-3.482585,69.476233,61.828338,-31.677634,-58.969242,-38.106573,-3.493253,69.660703,-0.345371,4.898039,4.491273,-2.188006,-4.156449,-2.806504,-0.349473,4.961480,51.999999,-0.000003,0.138706,1.383875,-0.521563,-3.427154,0.138172,0.678799,-1.033481,-4.025330,0.102476,0.329459,-1.191198,-3.222777,0.134640,0.315369,-0.449287,-0.921977,0.164618,0.297722,-1.256243,-2.013882,0.193703,0.275324,-1.239183,-1.580832
3727973667.280000,5.266508,0.032982,0.052661,5.263220,0.032269,0.052629,5.286774,0.034111,0.052864,5.272207,0.032850,0.052718,5.203700,0.010495,0.052040,5.212159,0.024798,0.052120,5.203706,0.022908,0.052036,5.206550,0.020115,0.052066,-0.000009,0.000854,3727973667.280000,-24.127293,65.269890,68.496758,-11.724014,-44.863800,-54.037823,-24.196135,65.441132,-1.793008,4.571718,4.941117,-0.746175,-3.128974,-3.920927,-1.816177,4.631422,51.999989,0.000849,3727973667.280000,-20.651415,66.427488,67.763316,-15.306080,-47.640190,-51.574176,-20.707357,66.603328,-1.552613,4.658306,4.894320,-1.002330,-3.327916,-3.752013,-1.572370,4.718714,51.999997,-0.000005,0.788319,1.145884,-2.726260,-2.141275,0.647118,0.247096,-4.147693,-0.260942,0.335360,-0.081568,-2.942688,1.773872,0.227919,-0.256087,-0.424023,0.933826,0.041800,-0.337638,0.426612,2.334948,-0.157620,-0.297397,1.427625,1.413090
3727973667.300000,5.265806,0.032870,0.052654,5.264560,0.033643,0.052642,5.288649,0.032411,0.052883,5.273048,0.032733,0.052727,5.199513,0.011238,0.051998,5.212020,0.024723,0.052119,5.202835,0.023346,0.052028,5.204823,0.020143,0.052048,0.000071,0.000019,3727973667.300000,-39.600910,57.219139,69.261162,5.679593,-30.014299,-63.497017,-39.710918,57.367504,-2.873496,3.982324,4.971430,0.506069,-2.055636,-4.575901,-2.910845,4.034299,52.000069,0.000016,3727973667.300000,-36.522570,59.204578,69.440701,2.026698,-33.317895,-61.801709,-36.620332,59.361213,-2.662334,4.125827,4.989810,0.246332,-2.290285,-4.461766,-2.696476,4.179430,51.999998,-0.000004,1.242894,0.624328,-3.453200,0.305380,0.555380,-0.413962,-1.529940,3.864089,-0.060273,-0.339812,2.293634,2.558187,-0.328733,-0.097170,0.989762,-0.268458,-0.232322,0.248590,0.462863,-2.328036,0.119100,0.314765,-1.593463,-1.223143
3727973667.320000,5.265979,0.033400,0.052656,5.267521,0.033605,0.052671,5.287395,0.030884,0.052871,5.273671,0.032445,0.052733,5.200909,0.011748,0.052012,5.211849,0.024735,0.052117,5.202159,0.023319,0.052021,5.204993,0.020084,0.052050,0.000031,-0.000359,3727973667.320000,-52.586842,45.573196,65.672546,22.727455,-13.280866,-68.965508,-52.730278,45.689213,-3.773637,3.142558,4.689391,1.726508,-0.853104,-4.943357,-3.822688,3.183644,52.000031,-0.000362,3727973667.320000,-50.098628,48.261646,66.755571,19.232009,-16.901668,-68.146246,-50.232456,48.389353,-3.604734,3.334102,4.771783,1.479510,-1.108733,-4.891170,-3.651143,3.377536,51.999999,-0.000003,1.389895,-0.051713,-2.308251,2.586449,-0.051896,-0.690726,3.202209,2.649177,-0.342860,0.038806,2.082938,-2.732329,0.052004,0.338801,-0.837774,-0.591514,0.334108,-0.064520,-1.287384,1.994064,-0.078672,-0.327280,1.734239,1.013626
3727973667.340000,5.267069,0.035250,0.052666,5.269625,0.033173,0.052693,5.283486,0.030579,0.052832,5.273410,0.032451,0.052731,5.201511,0.013238,0.052017,5.212122,0.024364,0.052120,5.203229,0.023662,0.052031,5.205643,0.020577,0.052057,-0.000038,-0.000871,3727973667.340000,-62.269615,31.063641,57.956791,38.346714,4.285050,-70.101639,-62.436184,31.140562,-4.436676,2.105374,4.112693,2.838480,0.403110,-5.000211,-4.494366,2.132946,51.999962,-0.000874,3727973667.340000,-60.526688,34.286479,59.876140,35.229326,0.577004,-70.208640,-60.688406,34.376898,-4.320636,2.332898,4.253947,2.619730,0.142480,-5.013223,-4.376394,2.363426,52.000000,-0.000003,1.193006,-0.714871,0.087910,3.465535,-0.611018,-0.326272,3.509050,-2.226853,0.017293,0.344596,-3.074228,-1.534038,0.284391,-0.191331,0.078244,1.022576,-0.308267,-0.144173,1.931063,-1.380132,0.037016,0.334533,-1.847615,-0.788395
3727973667.360000,5.268532,0.035655,0.052681,5.269321,0.031195,0.052690,5.281354,0.032101,0.052810,5.273077,0.032414,0.052727,5.203086,0.013676,0.052033,5.212111,0.023814,0.052120,5.203183,0.023406,0.052031,5.206138,0.020294,0.052062,-0.000013,-0.000563,3727973667.360000,-68.039017,14.601133,46.599030,51.554470,21.583078,-66.834831,-68.219017,14.635172,-4.820930,0.935834,3.277558,3.772079,1.633945,-4.742869,-4.883612,0.948213,51.999985,-0.000566,3727973667.360000,-67.151839,18.157096,49.234158,49.013458,18.019282,-67.859149,-67.331068,18.204272,-4.765081,1.185140,3.468793,3.595350,1.384745,-4.820300,-4.826672,1.200818,51.999998,-0.000003,0.700999,-1.201136,2.436404,2.466077,-0.602865,0.341069,-1.033491,-4.025466,0.345080,0.004324,-0.930796,3.307163,-0.294221,-0.175896,0.737969,-0.712151,0.164586,0.297809,-2.303511,0.572355,0.005187,-0.336576,1.931781,0.550535
3727973667.380000,5.268880,0.034069,-6.230500,5.266177,0.030209,0.052659,5.283040,0.033912,0.052826,5.272719,0.032312,-6.230462,5.205073,0.011842,0.052053,5.213355,0.023093,0.052133,5.203552,0.022976,0.052035,5.207341,0.019706,0.052074,-0.000008,0.000505,3727973667.380000,-69.531685,-2.778379,32.315434,61.522366,37.527454,-59.367855,-69.715416,-2.789780,-4.902127,-0.292567,2.236441,4.468666,2.762117,-4.187489,-4.965970,-0.296136,51.999992,0.000502,3727973667.380000,-69.557821,0.886743,35.498126,59.718132,34.328725,-61.245790,-69.743025,0.887768,-4.910128,-0.037109,2.465692,4.345052,2.539998,-4.324489,-4.973672,-0.037247,52.000001,-0.000003,0.035631,-1.390254,3.464237,0.129839,-0.035096,0.691813,-4.147807,-0.260931,0.026162,-0.344054,3.422911,0.294386,-0.033950,0.341090,-1.019080,-0.114710,0.041863,-0.337682,2.352412,0.315814,-0.047300,0.333203,-1.985521,-0.304244
3727973667.400000,5.267330,0.033401,0.052670,5.263654,0.033275,0.052633,5.286546,0.034233,0.052861,5.272543,0.033258,0.052722,5.203566,0.011404,0.052038,5.210856,0.024012,0.052108,5.200958,0.023395,0.052009,5.205135,0.019960,0.052052,-0.000008,0.000347,3727973667.400000,-66.656219,-19.981930,16.002140,67.627823,51.114151,-48.168579,-66.832077,-20.039738,-4.675369,-1.502401,1.054986,4.884480,3.716645,-3.369141,-4.736358,-1.521716,51.999992,0.000344,3727973667.400000,-67.593162,-16.439601,19.531281,66.670140,48.481081,-50.784621,-67.772716,-16.484541,-4.746646,-1.257035,1.307643,4.821745,3.535646,-3.556964,-4.808155,-1.272977,52.000000,-0.000003,-0.638554,-1.235440,2.614240,-2.276719,0.565280,0.400295,-1.529923,3.864207,-0.341706,-0.047628,-0.352264,-3.417716,0.323075,-0.114591,0.561225,0.858296,-0.232301,0.248512,-2.070984,-1.159660,0.088634,-0.324663,2.008030,0.052999
3727973667.420000,5.265812,0.033766,0.052654,5.265170,0.035064,0.052647,5.288537,0.032711,0.052882,5.273216,0.033549,0.052728,5.203468,0.012461,0.052037,5.210523,0.024561,0.052104,5.201215,0.023615,0.052011,5.205077,0.020370,0.052051,0.000017,0.000083,3727973667.420000,-59.593384,-35.930202,-1.320014,69.483902,61.487171,-33.942329,-59.748726,-36.031097,-4.154904,-2.617949,-0.192864,4.993416,4.437760,-2.338982,-4.209136,-2.651804,52.000015,0.000081,3727973667.420000,-61.381070,-32.732960,2.337451,69.432746,59.587627,-37.132776,-61.544019,-32.821017,-4.284915,-2.397995,0.067442,4.995457,4.309142,-2.565923,-4.340518,-2.428727,51.999999,-0.000001,-1.154730,-0.775058,0.347176,-3.449309,0.640887,-0.262792,3.202288,2.649179,-0.068929,0.338051,-3.291258,0.986169,-0.241340,-0.243560,0.303539,-0.979558,0.334017,-0.064464,1.498579,1.840567,-0.128604,0.310978,-1.998865,0.199162
3727973667.440000,5.265375,0.034558,0.052650,5.267094,0.034491,0.052667,5.288031,0.030500,0.052878,5.273541,0.032997,0.052732,5.202797,0.012881,0.052030,5.212017,0.024289,0.052119,5.203513,0.023707,0.052034,5.206124,0.020454,0.052061,0.000006,0.000262,3727973667.440000,-48.786083,-49.621704,-18.559380,66.971863,67.995461,-17.584654,-48.910652,-49.757912,-3.373349,-3.568995,-1.428704,4.788528,4.880046,-1.161762,-3.417378,-3.615309,52.000008,0.000260,3727973667.440000,-51.312105,-46.969331,-15.002907,67.832617,66.950604,-21.147383,-51.448298,-47.095257,-3.553939,-3.388292,-1.177017,4.855276,4.811876,-1.413670,-3.600145,-3.431876,52.000001,-0.000001,-1.385315,-0.122853,-2.108152,-2.752070,0.121473,-0.681909,3.509061,-2.226873,0.333185,0.090061,1.585223,3.048028,-0.117671,0.322090,-0.948231,0.390516,-0.308123,-0.144165,-0.715784,-2.263022,0.166644,-0.292473,1.958186,-0.448030
3727973667.460000,5.266273,0.035223,0.052658,5.269132,0.034539,0.052687,5.285768,0.030125,0.052855,5.273759,0.033204,0.052734,5.202754,0.013684,0.052030,5.212714,0.025048,0.052126,5.203816,0.024249,0.052037,5.206435,0.020825,0.052064,0.000014,-0.000575,3727973667.460000,-34.912724,-60.195869,-34.632595,60.252014,70.232277,-0.123645,-34.999779,-60.358517,-2.379816,-4.295810,-2.574699,4.282813,5.015677,0.088368,-2.410928,-4.351610,52.000015,-0.000578,3727973667.460000,-38.019290,-58.254314,-31.400651,61.970852,70.106546,-3.832717,-38.119933,-58.410398,-2.599649,-4.165661,-2.347469,4.410039,5.012269,-0.172593,-2.633575,-4.219368,52.000001,-0.000003,-1.273108,0.559780,-3.420736,-0.562963,-0.510647,-0.467955,-1.033518,-4.025464,0.110864,-0.326924,2.696769,-2.128291,0.341495,-0.030704,0.905240,0.481703,0.164534,0.297730,-0.167555,2.367590,-0.201955,0.269291,-1.886492,0.689922
3727973667.480000,5.268172,0.035339,0.052677,5.270322,0.033327,0.052699,5.282671,0.031295,0.052824,5.273752,0.033332,0.052734,5.204399,0.014996,0.052046,5.212554,0.025431,0.052124,5.203472,0.024094,0.052034,5.206799,0.020983,0.052068,0.000002,0.000182,3727973667.480000,-18.844753,-66.987587,-48.528988,49.745468,68.057587,17.344572,-18.889687,-67.166527,-1.236682,-4.752773,-3.558903,3.507983,4.836116,1.332942,-1.252969,-4.814485,52.000004,0.000180,3727973667.480000,-22.337814,-65.879154,-45.825996,52.215274,68.856886,13.722705,-22.396267,-66.055477,-1.482035,-4.681301,-3.370445,3.687701,4.897717,1.079350,-1.501523,-4.741755,52.000001,-0.000002,-0.845947,1.103881,-2.878983,1.931256,-0.668745,0.180466,-4.147776,-0.260978,-0.319178,-0.131195,-2.596137,-2.250092,-0.173268,-0.295951,-0.205911,-1.004551,0.041838,-0.337568,1.027330,-2.139639,0.234158,-0.241866,1.785053,-0.920999
3727973667.500000,5.268387,0.034552,0.052680,5.267754,0.031869,0.052674,5.282859,0.033010,0.052825,5.273039,0.033314,0.052727,5.202884,0.013843,0.052031,5.211345,0.024491,0.052112,5.203274,0.023213,0.052032,5.205830,0.020043,0.052059,-0.000014,-0.000172,3727973667.500000,-1.593428,-69.569237,-59.374043,36.114693,61.606728,33.725315,-1.593013,-69.754005,-0.015925,-4.910960,-4.319424,2.512728,4.352664,2.493711,-0.016338,-4.974783,51.999989,-0.000175,3727973667.500000,-5.252596,-69.364857,-57.371973,39.178156,63.280613,30.415370,-5.265237,-69.549941,-0.271273,-4.902807,-4.181651,2.733641,4.475428,2.263435,-0.275124,-4.966198,52.000002,-0.000002,-0.209486,1.374882,-0.776598,3.378631,-0.205883,0.661302,-1.529897,3.864135,-0.150853,0.310273,-1.723942,2.971790,-0.193998,0.282765,-0.642770,0.799067,-0.232237,0.248491,-1.742804,1.611144,-0.262516,0.210591,-1.655457,1.137310
3727973667.520000,5.267427,0.033722,0.052670,5.265547,0.031800,0.052652,5.285369,0.033715,0.052850,5.272835,0.033470,0.052725,5.202633,0.011108,0.052029,5.210397,0.024705,0.052103,5.203467,0.023227,0.052034,5.205504,0.019586,0.052055,0.000019,-0.000181,3727973667.520000,15.757177,-67.779572,-66.489372,20.215393,51.283318,47.988037,15.804068,-67.958740,1.205861,-4.760527,-4.808595,1.359616,3.595757,3.497833,1.221341,-4.822537,52.000019,-0.000185,3727973667.520000,12.162898,-68.492033,-65.312568,23.679044,53.728580,45.196742,12.196588,-68.674195,0.956549,-4.816261,-4.730093,1.607802,3.771938,3.305314,0.968571,-4.878598,52.000001,-0.000004,0.478709,1.305730,1.746685,2.994570,0.448071,0.528236,3.202232,2.649111,0.300286,0.170000,3.241927,1.136672,0.338361,0.055160,1.025407,-0.014035,0.333957,-0.064498,2.213555,-0.856461,0.286903,-0.176061,1.499901,-1.335899
3727973667.540000,5.266532,0.032999,0.052662,5.265036,0.033787,0.052646,5.287347,0.032957,0.052870,5.273029,0.033568,0.052726,5.202417,0.011126,0.052027,5.212035,0.025127,0.052119,5.203658,0.023472,0.052036,5.206047,0.019860,0.052061,0.000012,-0.000383,3727973667.540000,32.117641,-61.731205,-69.428986,3.045482,37.736935,59.234322,32.208313,-61.893372,2.351867,-4.311071,-4.995652,0.120992,2.612926,4.282181,2.382306,-4.367289,52.000011,-0.000386,3727973667.540000,28.814241,-63.315321,-69.149168,6.692503,40.801012,57.138505,28.891946,-63.483491,2.124257,-4.427051,-4.981314,0.380983,2.831450,4.139509,2.151389,-4.484450,52.000000,-0.000003,1.048456,0.913657,3.323242,0.987317,0.686090,-0.095283,3.509001,-2.226875,0.188608,-0.289027,0.508911,-3.397219,-0.094106,-0.329572,-0.664405,-0.781134,-0.308095,-0.144093,-2.373338,-0.018537,-0.306686,0.138703,-1.320599,1.513329
3727973667.560000,5.265276,0.033377,0.052649,5.266781,0.035206,0.052663,5.288003,0.031864,0.052877,5.273407,0.033610,0.052730,5.200878,0.011095,0.052012,5.212601,0.025380,0.052125,5.204419,0.022995,0.052044,5.205986,0.019840,0.052060,-0.000003,-0.000828,3727973667.560000,46.459999,-51.805065,-68.005615,-14.317568,21.819857,66.757866,46.588818,-51.938854,3.350057,-3.590769,-4.868811,-1.125198,1.465868,4.797437,3.393559,-3.637626,51.999996,-0.000831,3727973667.560000,43.654827,-54.160148,-68.640830,-10.714191,25.309594,65.490467,43.771872,-54.303913,3.158499,-3.759659,-4.919573,-0.869779,1.713053,4.713603,3.199037,-3.808531,51.999999,-0.000003,1.358870,0.295647,3.098395,-1.555194,0.287192,-0.630385,-1.033527,-4.025380,-0.276560,-0.206474,-3.432396,0.136950,-0.258137,0.225428,-0.178356,1.009863,0.164598,0.297682,2.199850,0.890929,0.321724,-0.099244,1.120610,-1.667064
3727973667.580000,5.266019,0.035429,0.052656,5.268783,0.034637,0.052684,5.285263,0.030695,0.052850,5.273390,0.033542,0.052730,5.201801,0.012642,0.052020,5.211838,0.025288,0.052117,5.203364,0.023240,0.052033,5.205688,0.020618,0.052057,-0.000038,-0.000065,3727973667.580000,57.885067,-38.623760,-62.307590,-30.780855,4.533839,70.086227,58.041779,-38.720928,4.137871,-2.644838,-4.436028,-2.300643,0.226782,5.011288,4.191612,-2.679429,51.999962,-0.000069,3727973667.580000,55.752262,-41.602062,-63.819934,-27.447567,8.227301,69.727468,55.901543,-41.712249,3.994245,-2.856056,-4.548704,-2.065909,0.486996,4.991551,4.045679,-2.893307,52.000000,-0.000003,1.333254,-0.395544,1.194060,-3.254694,-0.378324,-0.580215,-4.147723,-0.260979,-0.223285,0.263021,0.777673,3.345984,0.313884,0.137677,0.891908,-0.506288,0.041830,-0.337617,-1.717373,-1.638134,-0.331594,0.058100,-0.902696,1.794324
3727973667.600000,5.267673,0.035862,0.052672,5.269248,0.033879,0.052689,5.281595,0.031495,0.052813,5.272866,0.033681,0.052725,5.201780,0.013487,0.052020,5.212524,0.025118,0.052124,5.200615,0.025253,0.052005,5.204983,0.021321,0.052050,-0.000051,0.000780,3727973667.600000,65.672379,-23.014048,-52.694836,-45.309021,-13.036208,69.012711,65.847771,-23.070410,4.665640,-1.532712,-3.724494,-3.331591,-1.026487,4.910373,4.726293,-1.552882,51.999950,0.000779,3727973667.600000,64.346585,-26.430159,-54.989243,-42.456630,-9.372018,69.582732,64.518716,-26.499628,4.579016,-1.772997,-3.892036,-3.132232,-0.769657,4.955841,4.638113,-1.796287,52.000001,-0.000001,0.977802,-0.988921,-1.357560,-3.189926,-0.692570,0.008525,-1.529886,3.864063,0.248503,0.239311,3.140957,-1.390857,-0.009051,-0.342621,-0.958587,-0.364482,-0.232292,0.248600,0.993782,2.155312,0.336349,-0.016066,0.670787,-1.893270
3727973667.620000,5.268006,0.034479,0.052676,5.267538,0.032153,0.052672,5.282180,0.033619,0.052818,5.272611,0.033580,0.052722,5.203678,0.013466,0.052039,5.211942,0.025498,0.052118,5.202923,0.025672,0.052028,5.206182,0.021367,0.052062,0.000027,0.000556,3727973667.620000,69.331703,-5.958727,-39.771667,-56.988926,-29.790312,63.603401,69.516350,-5.970034,4.900234,-0.324177,-2.778996,-4.153169,-2.215493,4.500801,4.964001,-0.328666,52.000031,0.000556,3727973667.620000,68.898045,-9.597577,-42.703114,-54.798386,-26.382056,65.065562,69.081951,-9.621872,4.876082,-0.578549,-2.990817,-4.001739,-1.977926,4.608742,4.939116,-0.586413,52.000004,-0.000000,0.380454,-1.337738,-3.173242,-1.396097,-0.363952,0.589303,3.202189,2.649090,0.254439,-0.233066,-1.954913,-2.824600,-0.306191,0.154084,0.330166,0.970927,0.334026,-0.064571,-0.130606,-2.369779,-0.335642,-0.026174,-0.428066,1.962466
3727973667.640000,5.268099,0.033330,0.052677,5.264817,0.031396,0.052645,5.286451,0.034630,0.052860,5.273177,0.033467,0.052728,5.204435,0.013318,0.052047,5.211953,0.024642,0.052118,5.204631,0.023370,0.052046,5.207013,0.020400,0.052070,0.000057,-0.000127,3727973667.640000,68.634827,11.470598,-24.350815,-65.088295,-44.674221,54.195282,68.816887,11.505936,4.826905,0.904673,-1.658828,-4.713766,-3.265206,3.808286,4.889741,0.916192,52.000057,-0.000130,3727973667.640000,69.120544,7.838252,-27.733366,-63.696764,-41.733919,56.460427,69.304455,7.860419,4.866784,0.652251,-1.901669,-4.619811,-3.061954,3.972064,4.929793,0.660320,52.000001,-0.000002,-0.311075,-1.355545,-3.268811,1.154531,0.302490,0.623036,3.508964,-2.226845,-0.216489,-0.268663,-2.408450,2.449738,0.269773,0.211497,0.537644,-0.873241,-0.308246,-0.144057,-0.750964,2.251479,0.329735,0.068020,0.178668,-2.000563
3727973667.660000,5.266799,0.033171,0.052664,5.264022,0.032408,0.052637,5.288390,0.033601,0.052880,5.273133,0.033440,0.052728,5.203256,0.011620,0.052035,5.212473,0.023939,0.052124,5.204197,0.022815,0.052041,5.206652,0.019466,0.052067,-0.000040,-0.000141,3727973667.660000,63.626122,28.178331,-7.399465,-69.099770,-56.748592,41.381409,63.793461,28.258476,4.450238,2.076575,-0.434406,-4.978197,-4.109672,2.876641,4.508254,2.103408,51.999962,-0.000142,3727973667.660000,64.999652,24.781767,-11.021154,-68.592533,-54.463733,44.308150,65.172319,24.848778,4.551692,1.842085,-0.693016,-4.947618,-3.953569,3.085819,4.610715,1.865569,52.000002,-0.000001,-0.925679,-1.037956,-1.592558,3.079327,0.688137,0.078423,-1.033464,-4.025375,-0.281632,0.199031,2.857526,1.906863,0.076479,-0.334125,-1.015663,0.142416,0.164649,0.297646,1.526993,-1.816908,-0.318610,-0.108796,0.073341,2.007101
3727973667.680000,5.264987,0.034257,0.052646,5.265262,0.033988,0.052649,5.287469,0.031843,0.052871,5.272628,0.033565,0.052722,5.202817,0.012021,0.052031,5.212466,0.024469,0.052124,5.203705,0.023905,0.052036,5.206345,0.020264,0.052064,-0.000027,-0.000530,3727973667.680000,54.620632,43.115726,10.018187,-68.769821,-65.255844,25.968811,54.761955,43.235241,3.794010,3.118055,0.817248,-4.929869,-4.695968,1.764275,3.843559,3.158482,51.999969,-0.000536,3727973667.680000,56.794316,40.168011,6.383169,-69.178220,-63.771981,29.371736,56.945162,40.275798,3.950562,2.916169,0.559156,-4.964537,-4.596748,2.005657,4.001908,2.953584,51.999996,-0.000006,-1.311166,-0.463570,0.947017,3.334880,0.434941,-0.539016,-4.147678,-0.261035,0.181098,0.293485,1.337475,-3.164189,-0.334953,0.073111,0.757092,0.691811,0.041734,-0.337603,-2.088650,1.127218,0.302486,0.147887,-0.324374,-1.982326
3727973667.700000,5.265248,0.034951,0.052648,5.268702,0.034059,0.052683,5.285792,0.030617,0.052855,5.273292,0.033411,0.052729,5.201903,0.014005,0.052021,5.211113,0.024780,0.052110,5.201480,0.023049,0.052014,5.204843,0.020622,0.052049,0.000045,-0.000024,3727973667.700000,42.182270,55.345039,26.807684,-64.117134,-69.663269,8.925310,42.288982,55.495865,2.899486,3.963672,2.017529,-4.571787,-4.987139,0.541083,2.937388,4.015080,52.000042,-0.000029,3727973667.700000,45.020558,53.030024,23.386202,-65.417553,-69.073307,12.589336,45.140019,53.172139,3.101231,3.807011,1.776223,-4.669510,-4.951121,0.799452,3.141647,3.856030,51.999997,-0.000005,-1.372261,0.225424,2.973203,1.782803,-0.222030,-0.656128,-1.529960,3.864011,0.304361,-0.162360,-3.358948,-0.720798,0.208798,0.271939,0.050443,-1.024288,-0.232209,0.248590,2.356955,-0.279213,-0.281511,-0.184720,0.570309,1.925825
3727973667.720000,5.266838,0.035372,0.052664,5.270270,0.032677,0.052699,5.282945,0.031002,0.052826,5.273387,0.033215,0.052730,5.204050,0.013062,0.052043,5.211833,0.024383,0.052117,5.202970,0.023142,0.052029,5.206295,0.020431,0.052063,-0.000025,0.000067,3727973667.720000,27.092541,64.097145,41.911160,-55.434883,-69.694756,-8.677961,27.159063,64.269173,1.822580,4.560207,3.091104,-3.926391,-4.965003,-0.716241,1.846537,4.619448,51.999977,0.000065,3727973667.720000,30.418269,62.560009,38.920237,-57.546781,-70.034033,-4.984293,30.498539,62.727570,2.057062,4.458641,2.881664,-4.081092,-4.994377,-0.456958,2.084003,4.516173,52.000002,-0.000002,-1.093928,0.858654,3.387757,-0.735734,-0.672922,-0.164102,3.202080,2.649170,-0.142848,-0.313948,-0.078662,3.434596,0.157146,-0.304727,-0.821365,0.614024,0.334024,-0.064593,-2.294251,-0.608059,0.256101,0.218544,-0.807087,-1.839183
3727973667.740000,5.267650,0.035534,0.052672,5.267700,0.031543,0.052674,5.281524,0.032444,0.052812,5.272325,0.033295,0.052720,5.205373,0.011797,0.052056,5.211921,0.024613,0.052118,5.203872,0.023484,0.052038,5.207072,0.020513,0.052071,-0.000051,-0.000114,3727973667.740000,10.300703,68.821327,54.379257,-43.271343,-65.347923,-25.737110,10.323389,69.004196,0.631186,4.870163,3.970460,-3.034307,-4.630902,-1.928551,0.639677,4.933555,51.999950,-0.000115,3727973667.740000,13.904760,68.159354,52.009217,-46.059839,-66.593800,-22.244472,13.940588,68.341578,0.883636,4.830154,3.806061,-3.236230,-4.723837,-1.684671,0.895404,4.892571,52.000001,-0.000002,-0.544980,1.279508,1.965931,-2.855378,-0.499181,0.480217,3.508972,-2.226705,-0.322340,0.122815,3.388652,-0.566385,-0.342590,-0.012402,0.996695,0.241479,-0.308244,-0.144022,1.909306,1.409922,-0.226684,-0.248918,1.031249,1.723662
3727973667.760000,5.267876,0.033868,0.052675,5.264252,0.031093,0.052639,5.283330,0.034234,0.052829,5.271861,0.033145,0.052715,5.204960,0.011669,0.052052,5.211773,0.024172,0.052117,5.203418,0.022941,0.052034,5.206729,0.019964,0.052068,0.000007,0.000564,3727973667.760000,-7.138200,69.219940,63.430996,-28.390137,-56.894485,-41.181301,-7.161315,69.403580,-0.599764,4.874138,4.600318,-1.951572,-4.005796,-3.019586,-0.607319,4.937626,52.000008,0.000560,3727973667.760000,-3.482657,69.476231,61.830158,-31.678397,-58.969489,-38.106505,-3.493299,69.661415,-0.345315,4.898170,4.491323,-2.188038,-4.156470,-2.806513,-0.349452,4.961551,52.000001,-0.000004,0.138859,1.383800,-0.521599,-3.427203,0.137913,0.678747,-1.033405,-4.025325,0.102287,0.329384,-1.191074,-3.222590,0.134657,0.315172,-0.449302,-0.921923,0.164722,0.297638,-1.256224,-2.013829,0.193678,0.275292,-1.239229,-1.580970
3727973667.780000,5.266906,0.033027,0.052665,5.263475,0.032043,0.052631,5.286741,0.034688,0.052863,5.272418,0.033172,0.052720,5.204450,0.011212,0.052047,5.212753,0.023808,0.052127,5.203183,0.023729,0.052031,5.206817,0.020101,0.052068,0.000034,0.000289,3727973667.780000,-24.127552,65.269806,68.499161,-11.724028,-44.864315,-54.038132,-24.196667,65.442123,-1.793058,4.571843,4.941133,-0.746156,-3.129027,-3.920934,-1.816192,4.631472,52.000031,0.000285,3727973667.780000,-20.651406,66.427471,67.765827,-15.306432,-47.640418,-51.574185,-20.707635,66.604173,-1.552611,4.658412,4.894379,-1.002352,-3.327921,-3.752005,-1.572370,4.718770,51.999997,-0.000004,0.788342,1.145738,-2.726332,-2.141307,0.647035,0.247226,-4.147645,-0.261030,0.335195,-0.081458,-2.942216,1.773817,0.227846,-0.256020,-0.423920,0.933794,0.041691,-0.337638,0.426643,2.334890,-0.157606,-0.297379,1.427812,1.413070
3727973667.800000,5.265821,0.033867,0.052654,5.264705,0.033496,0.052643,5.288448,0.032096,0.052881,5.273043,0.033131,0.052727,5.199966,0.011688,0.052002,5.211258,0.024157,0.052112,5.202955,0.024164,0.052029,5.204760,0.020458,0.052048,-0.000000,-0.000688,3727973667.800000,-39.601288,57.219791,69.263496,5.680105,-30.014553,-63.496845,-39.711578,57.368481,-2.873551,3.982431,4.971471,0.506038,-2.055672,-4.575924,-2.910865,4.034369,51.999996,-0.000692,3727973667.800000,-36.522559,59.204653,69.443164,2.026986,-33.318126,-61.801782,-36.620804,59.361980,-2.662353,4.125930,4.989876,0.246337,-2.290309,-4.461749,-2.696486,4.179487,51.999996,-0.000004,1.242818,0.624171,-3.453237,0.305358,0.555443,-0.413900,-1.530014,3.864030,-0.060277,-0.339757,2.293899,2.557769,-0.328575,-0.097166,0.989765,-0.268570,-0.232128,0.248623,0.462867,-2.327952,0.119125,0.314787,-1.593426,-1.222923
3727973667.820000,5.266114,0.034322,0.052657,5.267214,0.033323,0.052668,5.287463,0.030199,0.052872,5.273650,0.032818,0.052733,5.200682,0.012421,0.052009,5.211355,0.023849,0.052113,5.202424,0.024041,0.052023,5.204838,0.020180,0.052049,-0.000009,-0.000978,3727973667.820000,-52.587372,45.573685,65.674416,22.728100,-13.280825,-68.965248,-52.731091,45.689930,-3.773706,3.142668,4.689418,1.726497,-0.853121,-4.943379,-3.822713,3.183697,51.999989,-0.000985,3727973667.820000,-50.098620,48.261770,66.757601,19.232807,-16.901790,-68.146441,-50.233058,48.389915,-3.604781,3.334184,4.771845,1.479533,-1.108755,-4.891153,-3.651167,3.377581,51.999998,-0.000006,1.389714,-0.051841,-2.308290,2.586486,-0.051869,-0.690763,3.202056,2.649162,-0.342937,0.038681,2.082704,-2.732431,0.051940,0.338676,-0.837854,-0.591449,0.333952,-0.064625,-1.287383,1.994070,-0.078684,-0.327231,1.734218,1.013769
3727973667.840000,5.266177,0.035034,0.052657,5.268461,0.032296,0.052681,5.284888,0.030488,0.052846,5.273212,0.032597,0.052729,5.203897,0.013635,0.052041,5.213676,0.024186,0.052136,5.203083,0.023813,0.052030,5.206888,0.020421,0.052069,-0.000052,-0.000009,3727973667.840000,-62.269207,31.064222,57.958366,38.347008,4.286015,-70.101738,-62.436920,31.141069,-4.436789,2.105326,4.112662,2.838573,0.403068,-5.000216,-4.494407,2.132913,51.999947,-0.000014,3727973667.840000,-60.526684,34.286576,59.877853,35.230525,0.576976,-70.208863,-60.689096,34.377270,-4.320679,2.332949,4.253970,2.619763,0.142445,-5.013218,-4.376414,2.363454,51.999999,-0.000005,1.192840,-0.714872,0.087851,3.465619,-0.611057,-0.326390,3.509039,-2.226718,0.017250,0.344572,-3.074275,-1.533765,0.284312,-0.191172,0.078334,1.022558,-0.308214,-0.144031,1.930987,-1.380161,0.036981,0.334469,-1.847790,-0.788577
3727973667.860000,5.267188,0.035572,0.052667,5.268116,0.031448,0.052678,5.282296,0.032064,0.052820,5.272558,0.032832,0.052722,5.204377,0.013416,0.052046,5.212383,0.023442,0.052123,5.204210,0.023424,0.052041,5.206992,0.019886,0.052070,-0.000031,0.000218,3727973667.860000,-68.038788,14.602179,46.600883,51.555557,21.583683,-66.834770,-68.219902,14.635744,-4.820982,0.935801,3.277550,3.772100,1.633948,-4.742836,-4.883615,0.948188,51.999966,0.000214,3727973667.860000,-67.151854,18.157242,49.235346,49.014919,18.019255,-67.859315,-67.331737,18.204456,-4.765131,1.185174,3.468810,3.595376,1.384699,-4.820280,-4.826686,1.200840,51.999996,-0.000004,0.700965,-1.201008,2.436412,2.466205,-0.603009,0.341032,-1.033407,-4.025404,0.345112,0.004417,-0.930581,3.307171,-0.294046,-0.175950,0.737929,-0.712161,0.164680,0.297681,-2.303473,0.572380,0.005241,-0.336513,1.932142,0.550652
3727973667.880000,5.268232,0.034182,-6.230507,5.266537,0.030770,0.052662,5.282694,0.034011,0.052823,5.272521,0.032954,-6.230464,5.204721,0.012441,0.052050,5.212131,0.023619,0.052121,5.204353,0.022917,0.052043,5.207077,0.019687,0.052071,0.000012,0.000418,3727973667.880000,-69.531883,-2.777847,32.315914,61.524269,37.527306,-59.368195,-69.716454,-2.789693,-4.902211,-0.292522,2.236501,4.468697,2.762122,-4.187494,-4.966001,-0.296108,52.000011,0.000416,3727973667.880000,-69.557918,0.886831,35.498712,59.719551,34.328738,-61.245940,-69.743611,0.887751,-4.910180,-0.037078,2.465687,4.345088,2.539969,-4.324518,-4.973702,-0.037231,52.000000,-0.000002,0.035799,-1.390133,3.464288,0.129913,-0.035161,0.691868,-4.147771,-0.261047,0.026109,-0.344145,3.422962,0.294333,-0.033996,0.340984,-1.019056,-0.114649,0.041733,-0.337662,2.352435,0.315834,-0.047328,0.333170,-1.985886,-0.304159
3727973667.900000,5.267235,0.032978,0.052669,5.264037,0.031543,0.052637,5.285354,0.035004,0.052849,5.272249,0.033101,0.052719,5.204711,0.011041,0.052050,5.211673,0.025821,0.052115,5.202009,0.023411,0.052019,5.206129,0.020135,0.052062,-0.000014,0.000517,3727973667.900000,-66.656090,-19.981709,16.001698,67.627892,51.114075,-48.169720,-66.832497,-20.039652,-4.675402,-1.502449,1.054961,4.884591,3.716653,-3.369131,-4.736380,-1.521757,51.999985,0.000514,3727973667.900000,-67.593293,-16.439511,19.531473,66.671300,48.481189,-50.784773,-67.773189,-16.484654,-4.746713,-1.257030,1.307638,4.821760,3.535617,-3.556992,-4.808184,-1.272967,51.999999,-0.000003,-0.638322,-1.235505,2.614301,-2.276727,0.565329,0.400351,-1.530013,3.864153,-0.341828,-0.047715,-0.352294,-3.417496,0.323024,-0.114483,0.561203,0.858298,-0.232212,0.248566,-2.071013,-1.159645,0.088677,-0.324639,2.008349,0.052865
3727973667.920000,5.265717,0.033366,0.052653,5.264314,0.033761,0.052639,5.288150,0.033968,0.052878,5.272770,0.033377,0.052724,5.203757,0.011962,0.052040,5.209806,0.025449,0.052097,5.202998,0.023276,0.052029,5.205521,0.020155,0.052055,0.000002,-0.000338,3727973667.920000,-59.593372,-35.929966,-1.319499,69.483971,61.487938,-33.943058,-59.749149,-36.030972,-4.154929,-2.617979,-0.192848,4.993481,4.437775,-2.338943,-4.209147,-2.651825,52.000000,-0.000341,3727973667.920000,-61.381264,-32.732906,2.337434,69.433710,59.587765,-37.132822,-61.544396,-32.821197,-4.284970,-2.398022,0.067423,4.995477,4.309128,-2.565971,-4.340551,-2.428733,51.999998,-0.000003,-1.154659,-0.775220,0.347269,-3.449288,0.640924,-0.262810,3.202236,2.649229,-0.069007,0.338113,-3.290939,0.986430,-0.241186,-0.243556,0.303612,-0.979532,0.333945,-0.064559,1.498701,1.840534,-0.128647,0.310976,-1.999145,0.199280
3727973667.940000,5.265016,0.034237,0.052646,5.268061,0.034963,0.052676,5.287405,0.031293,0.052871,5.273535,0.033273,0.052732,5.202183,0.013692,0.052024,5.210986,0.025002,0.052109,5.204534,0.024229,0.052044,5.205916,0.020941,0.052059,0.000011,-0.000035,3727973667.940000,-48.786289,-49.621403,-18.560310,66.972885,67.996002,-17.585224,-48.911095,-49.758293,-3.373425,-3.569022,-1.428686,4.788592,4.880067,-1.161762,-3.417422,-3.615323,52.000011,-0.000036,3727973667.940000,-51.312296,-46.969350,-15.003066,67.833509,66.950722,-21.147376,-51.448610,-47.095493,-3.553965,-3.388310,-1.177038,4.855292,4.811858,-1.413712,-3.600164,-3.431879,52.000001,-0.000001,-1.385336,-0.123050,-2.108051,-2.752167,0.121457,-0.681966,3.509053,-2.226825,0.333159,0.090097,1.585690,3.047819,-0.117658,0.321965,-0.948252,0.390392,-0.308146,-0.144114,-0.715892,-2.263050,0.166605,-0.292494,1.958357,-0.448297
3727973667.960000,5.265715,0.034961,0.052653,5.270251,0.033415,0.052699,5.284464,0.029855,0.052842,5.273507,0.032630,0.052732,5.203319,0.013164,0.052035,5.212516,0.025836,0.052124,5.204512,0.024406,0.052044,5.206786,0.020981,0.052068,-0.000023,-0.000241,3727973667.960000,-34.913101,-60.195595,-34.633209,60.251503,70.232201,-0.124530,-34.999889,-60.358334,-2.379806,-4.295835,-2.574729,4.282849,5.015679,0.088347,-2.410938,-4.351631,51.999977,-0.000242,3727973667.960000,-38.019432,-58.254381,-31.400928,61.971433,70.106662,-3.832699,-38.120116,-58.410633,-2.599678,-4.165694,-2.347489,4.410037,5.012260,-0.172649,-2.633595,-4.219372,52.000000,-0.000001,-1.273277,0.559633,-3.420680,-0.563183,-0.510701,-0.467967,-1.033456,-4.025538,0.110811,-0.326858,2.696847,-2.128707,0.341503,-0.030661,0.905282,0.481786,0.164563,0.297704,-0.167393,2.367654,-0.201925,0.269272,-1.886462,0.690101
3727973667.980000,5.267044,0.035415,0.052666,5.269085,0.031832,0.052688,5.282330,0.031028,0.052820,5.272842,0.032447,0.052725,5.206072,0.013658,0.052063,5.212032,0.025247,0.052119,5.204418,0.024530,0.052043,5.207500,0.020909,0.052075,-0.000016,-0.000336,3727973667.980000,-18.845615,-66.987556,-48.527851,49.745476,68.057571,17.344358,-18.890163,-67.165932,-1.236625,-4.752770,-3.558904,3.508000,4.836136,1.332926,-1.252967,-4.814504,51.999985,-0.000337,3727973667.980000,-22.337911,-65.879280,-45.826166,52.215457,68.856997,13.722758,-22.396327,-66.055640,-1.482078,-4.681338,-3.370470,3.687709,4.897725,1.079283,-1.501556,-4.741767,52.000001,-0.000001,-0.846166,1.103813,-2.879116,1.931061,-0.668786,0.180486,-4.147889,-0.261048,-0.319170,-0.131148,-2.596306,-2.250111,-0.173154,-0.295889,-0.205820,-1.004610,0.041859,-0.337554,1.027209,-2.139717,0.234166,-0.241765,1.785093,-0.920930
3727973668.000000,5.267537,0.034713,0.052671,5.267639,0.031508,0.052673,5.282275,0.033151,0.052819,5.272509,0.032941,0.052721,5.205648,0.013537,0.052059,5.210908,0.024960,0.052108,5.204579,0.023297,0.052045,5.207043,0.020495,0.052071,-0.000006,-0.000047,3727973668.000000,-1.594114,-69.569374,-59.373703,36.114677,61.607021,33.725105,-1.593398,-69.753754,-0.015843,-4.910998,-4.319459,2.512776,4.352653,2.493740,-0.016309,-4.974834,51.999996,-0.000049,3727973668.000000,-5.252686,-69.364891,-57.371882,39.178204,63.280627,30.415475,-5.265268,-69.549956,-0.271330,-4.902857,-4.181677,2.733659,4.475445,2.263404,-0.275155,-4.966225,52.000002,-0.000002,-0.209722,1.374909,-0.776863,3.378548,-0.205960,0.661327,-1.530009,3.864211,-0.150931,0.310212,-1.723768,2.971981,-0.194000,0.282670,-0.642893,0.798981,-0.232301,0.248513,-1.742747,1.611341,-0.262561,0.210562,-1.655595,1.137559
3727973668.020000,5.267183,0.033364,0.052668,5.265551,0.032080,0.052652,5.284855,0.034389,0.052844,5.272566,0.033135,0.052722,5.204665,0.011293,0.052049,5.210735,0.025255,0.052106,5.204222,0.021628,0.052042,5.206546,0.019476,0.052066,-0.000027,-0.000255,3727973668.020000,15.756962,-67.779404,-66.489265,20.215517,51.283962,47.988129,15.803777,-67.958511,1.205906,-4.760588,-4.808654,1.359644,3.595697,3.497784,1.221357,-4.822563,51.999973,-0.000259,3727973668.020000,12.162894,-68.492071,-65.312273,23.679093,53.728624,45.196783,12.196528,-68.674150,0.956491,-4.816336,-4.730119,1.607839,3.771963,3.305290,0.968535,-4.878640,52.000000,-0.000004,0.478554,1.305892,1.746491,2.994617,0.448067,0.528207,3.202291,2.649171,0.300142,0.170000,3.242228,1.136448,0.338351,0.055184,1.025458,-0.013959,0.334012,-0.064485,2.213494,-0.856652,0.286895,-0.176049,1.499793,-1.336011
3727973668.040000,5.265303,0.032868,0.052649,5.264830,0.034491,0.052644,5.287211,0.033721,0.052868,5.272487,0.033356,0.052721,5.204168,0.011087,0.052045,5.211803,0.024288,0.052117,5.203005,0.023762,0.052029,5.206326,0.019694,0.052064,-0.000037,0.000140,3727973668.040000,32.116932,-61.731640,-69.428673,3.045756,37.737423,59.234772,32.207783,-61.893280,2.351926,-4.311133,-4.995674,0.121009,2.612957,4.282174,2.382318,-4.367328,51.999962,0.000138,3727973668.040000,28.814323,-63.315447,-69.148370,6.692555,40.801120,57.138558,28.891823,-63.483352,2.124236,-4.427154,-4.981377,0.380994,2.831446,4.139507,2.151390,-4.484503,51.999999,-0.000003,1.048493,0.913815,3.323162,0.987412,0.686063,-0.095267,3.509063,-2.226929,0.188769,-0.288987,0.508579,-3.397767,-0.094151,-0.329619,-0.664404,-0.781236,-0.308157,-0.144091,-2.373405,-0.018437,-0.306701,0.138650,-1.320465,1.513321
3727973668.060000,5.264176,0.033672,0.052638,5.266476,0.035891,0.052660,5.287934,0.031433,0.052876,5.272904,0.033490,0.052725,5.202984,0.012076,0.052032,5.212812,0.025346,0.052127,5.203434,0.024435,0.052033,5.206423,0.020693,0.052064,-0.000009,-0.000064,3727973668.060000,46.459698,-51.805855,-68.005302,-14.317173,21.819916,66.757675,46.588345,-51.938923,3.350159,-3.590822,-4.868854,-1.125240,1.465929,4.797499,3.393622,-3.637679,51.999989,-0.000066,3727973668.060000,43.654957,-54.160276,-68.639993,-10.713965,25.309715,65.490569,43.771719,-54.303804,3.158489,-3.759746,-4.919622,-0.869809,1.713043,4.713611,3.199054,-3.808568,51.999998,-0.000002,1.359047,0.295668,3.098421,-1.555007,0.287152,-0.630312,-1.033525,-4.025449,-0.276368,-0.206500,-3.433126,0.137001,-0.258201,0.225455,-0.178486,1.009900,0.164558,0.297696,2.199952,0.890830,0.321633,-0.099100,1.120396,-1.666860
3727973668.080000,5.265738,0.034927,0.052653,5.267883,0.034303,0.052675,5.285838,0.030292,0.052856,5.273188,0.033075,0.052728,5.202124,0.013710,0.052023,5.211827,0.025926,0.052117,5.203728,0.023511,0.052036,5.205913,0.021255,0.052059,-0.000010,0.000680,3727973668.080000,57.884769,-38.623802,-62.307289,-30.779890,4.533529,70.086082,58.041328,-38.720882,4.137946,-2.644914,-4.436106,-2.300701,0.226744,5.011291,4.191672,-2.679456,51.999989,0.000677,3727973668.080000,55.752353,-41.602150,-63.819551,-27.447279,8.227427,69.727572,55.901435,-41.712270,3.994265,-2.856117,-4.548754,-2.065951,0.486975,4.991540,4.045707,-2.893327,51.999999,-0.000003,1.333392,-0.395688,1.194181,-3.254578,-0.378318,-0.580132,-4.147703,-0.260951,-0.223320,0.262938,0.777626,3.346445,0.313859,0.137697,0.891948,-0.506298,0.041768,-0.337590,-1.717531,-1.638092,-0.331621,0.058008,-0.902778,1.794066
3727973668.100000,5.267127,0.035072,0.052667,5.268787,0.031909,0.052685,5.282335,0.031176,0.052820,5.272779,0.032619,0.052724,5.201755,0.013968,0.052020,5.210892,0.025223,0.052108,5.201960,0.024210,0.052019,5.204884,0.021300,0.052049,-0.000024,0.000309,3727973668.100000,65.671875,-23.014296,-52.693794,-45.307690,-13.036633,69.012527,65.847038,-23.070251,4.665719,-1.532779,-3.724594,-3.331597,-1.026545,4.910281,4.726327,-1.552902,51.999977,0.000307,3727973668.100000,64.346715,-26.430254,-54.989048,-42.456410,-9.371960,69.582864,64.518692,-26.499679,4.579069,-1.773057,-3.892080,-3.132293,-0.769660,4.955814,4.638148,-1.796304,52.000001,-0.000002,0.977766,-0.989122,-1.357427,-3.189916,-0.692566,0.008540,-1.529937,3.864057,0.248433,0.239418,3.141351,-1.390977,-0.009021,-0.342643,-0.958721,-0.364508,-0.232211,0.248567,0.993873,2.155310,0.336318,-0.016015,0.670710,-1.893137
3727973668.120000,5.267796,0.033807,0.052674,5.267616,0.029818,0.052674,5.282516,0.033003,0.052822,5.272682,0.032384,0.052723,5.204597,0.012696,0.052048,5.210974,0.024926,0.052109,5.200661,0.024527,0.052006,5.205402,0.020646,0.052054,0.000013,0.000513,3727973668.120000,69.331413,-5.958977,-39.770535,-56.987476,-29.790369,63.603008,69.515549,-5.969949,4.900301,-0.324169,-2.779038,-4.153202,-2.215418,4.500773,4.964025,-0.328688,52.000015,0.000511,3727973668.120000,68.898222,-9.597746,-42.702987,-54.798212,-26.382065,65.065668,69.081971,-9.621936,4.876181,-0.578595,-2.990840,-4.001821,-1.977978,4.608720,4.939179,-0.586403,52.000002,-0.000002,0.380291,-1.337771,-3.173200,-1.396139,-0.363873,0.589346,3.202119,2.649102,0.254547,-0.232945,-1.954952,-2.825034,-0.306213,0.154027,0.330312,0.971009,0.334015,-0.064568,-0.130653,-2.369789,-0.335611,-0.026270,-0.428081,1.962262
3727973668.140000,5.267752,0.033041,0.052674,5.265060,0.030236,0.052648,5.285353,0.034134,0.052850,5.272765,0.032517,0.052724,5.204840,0.012598,0.052051,5.211680,0.024794,0.052116,5.202266,0.024214,0.052022,5.206257,0.020409,0.052063,0.000017,0.000304,3727973668.140000,68.634850,11.470207,-24.350368,-65.087387,-44.673473,54.195644,68.816330,11.505472,4.826962,0.904692,-1.658840,-4.713829,-3.265162,3.808348,4.889786,0.916181,52.000015,0.000300,3727973668.140000,69.120719,7.838117,-27.733372,-63.696541,-41.733971,56.460578,69.304503,7.860324,4.866880,0.652250,-1.901669,-4.619871,-3.061976,3.972017,4.929832,0.660344,51.999998,-0.000004,-0.311245,-1.355439,-3.268875,1.154483,0.302583,0.623053,3.508948,-2.226826,-0.216527,-0.268695,-2.408621,2.449719,0.269786,0.211557,0.537644,-0.873411,-0.308133,-0.144070,-0.750944,2.251455,0.329706,0.068184,0.178792,-2.000333
