Timestamp,TVE_VA,ME_VA,PE_VA,TVE_VB,ME_VB,PE_VB,TVE_VC,ME_VC,PE_VC,TVE_Vp,ME_Vp,PE_Vp,TVE_IA,ME_IA,PE_IA,TVE_IB,ME_IB,PE_IB,TVE_IC,ME_IC,PE_IC,TVE_Ip,ME_Ip,PE_Ip,FE,RFE,Timestamp,PMU_VA_real,PMU_VA_imag,PMU_VB_real,PMU_VB_imag,PMU_VC_real,PMU_VC_imag,PMU_Vp_real,PMU_Vp_imag,PMU_IA_real,PMU_IA_imag,PMU_IB_real,PM_ IB_imag,PMU_IC_real,PMU_IC_imag,PMU_Ip_real,PMU_Ip_imag,PMU_FREQ,PMU_ROCOF,Timestamp,REF_VA_real,REF_VA_imag,REF_VB_real,REF_VB_imag,REF_VC_real,REF_VC_imag,REF_Vp_real,REF_Vp_imag,REF_IA_real,REF_IA_imag,REF_IB_real,REF_IB_imag,REF_IC_real,REF_IC_imag,REF_Ip_real,PMU_Ip_imag,REF_FREQ,REF_ROCOF,F1_Real,F1_Imag,F2_Real,F2_Imag,F3_Real,F3_Imag,F4_Real,F4_Imag,F5_Real,F5_Imag,F6_Real,F6_Imag,F7_Real,F7_Imag,F8_Real,F8_Imag,F9_Real,F9_Imag,F10_Real,F10_Imag,F11_Real,F11_Imag,F12_Real,F12_Imag
3727973668.160000,5.266680,0.033038,0.052663,5.264431,0.033391,0.052641,5.287924,0.033930,0.052875,5.273051,0.033108,0.052727,5.201751,0.012265,0.052020,5.211441,0.025241,0.052113,5.202478,0.022762,0.052024,5.205238,0.020135,0.052053,0.000015,-0.000095,3727973668.160000,63.626316,28.178192,-7.399369,-69.100098,-56.748657,41.381947,63.793308,28.258238,4.450369,2.076564,-0.434437,-4.978280,-4.109642,2.876643,4.508324,2.103401,52.000015,-0.000098,3727973668.160000,64.999898,24.781726,-11.021226,-68.592150,-54.463802,44.308285,65.172352,24.848678,4.551765,1.842125,-0.692989,-4.947643,-3.953594,3.085754,4.610727,1.865612,52.000000,-0.000003,-0.925737,-1.037781,-1.592626,3.079293,0.688194,0.078361,-1.033476,-4.025337,-0.281761,0.199087,2.857681,1.907010,0.076523,-0.334203,-1.015733,0.142420,0.164576,0.297692,1.526989,-1.816873,-0.318599,-0.108932,0.073207,2.007170
3727973668.180000,5.264816,0.033530,0.052644,5.266890,0.034774,0.052665,5.288536,0.032058,0.052882,5.273456,0.033260,0.052731,5.200747,0.012601,0.052010,5.212077,0.024967,0.052120,5.202681,0.023665,0.052026,5.205183,0.020357,0.052052,0.000012,0.000041,3727973668.180000,54.620564,43.115353,10.019152,-68.769897,-65.256310,25.968307,54.761509,43.235455,3.794140,3.118083,0.817288,-4.929912,-4.695970,1.764239,3.843591,3.158510,52.000008,0.000035,3727973668.180000,56.794581,40.168017,6.382970,-69.177906,-63.772023,29.371871,56.945239,40.275680,3.950609,2.916255,0.559210,-4.964556,-4.596783,2.005580,4.001903,2.953655,51.999996,-0.000006,-1.311243,-0.463425,0.946911,3.334885,0.434865,-0.538973,-4.147686,-0.261000,0.181034,0.293743,1.337807,-3.164343,-0.335002,0.073123,0.757156,0.691865,0.041737,-0.337640,-2.088705,1.127192,0.302396,0.148048,-0.324145,-1.982104
3727973668.200000,5.264635,0.035266,0.052642,5.269530,0.034092,0.052691,5.285920,0.030889,0.052856,5.273393,0.033162,0.052730,5.201130,0.012693,0.052014,5.211338,0.025156,0.052112,5.201406,0.022817,0.052013,5.204630,0.020004,0.052047,0.000002,0.000022,3727973668.200000,42.182983,55.345116,26.807898,-64.116684,-69.663582,8.925393,42.288937,55.495701,2.899489,3.963697,2.017598,-4.571807,-4.987144,0.541027,2.937361,4.015113,52.000000,0.000016,3727973668.200000,45.020802,53.030177,23.385890,-65.417286,-69.073412,12.589484,45.140136,53.172061,3.101248,3.807108,1.776274,-4.669520,-4.951142,0.799395,3.141634,3.856094,51.999998,-0.000005,-1.372314,0.225557,2.973179,1.782841,-0.222128,-0.656019,-1.530035,3.863998,0.304468,-0.162393,-3.358906,-0.721074,0.208896,0.272011,0.050439,-1.024383,-0.232201,0.248591,2.356922,-0.279091,-0.281494,-0.184758,0.569795,1.925716
3727973668.220000,5.268038,0.035915,0.052676,5.269812,0.033192,0.052694,5.284174,0.031408,0.052839,5.274030,0.033147,0.052737,5.201899,0.013170,0.052021,5.211613,0.024030,0.052115,5.201303,0.022437,0.052013,5.204950,0.020008,0.052050,0.000031,-0.000523,3727973668.220000,27.092127,64.098038,41.910664,-55.435169,-69.695099,-8.678843,27.158741,64.269264,1.822647,4.560294,3.091146,-3.926388,-4.964997,-0.716209,1.846558,4.619476,52.000034,-0.000524,3727973668.220000,30.418477,62.560223,38.919799,-57.546559,-70.034199,-4.984283,30.498648,62.727525,2.057036,4.458764,2.881725,-4.081099,-4.994397,-0.457012,2.083975,4.516247,52.000003,-0.000001,-1.093954,0.858788,3.387751,-0.735667,-0.672921,-0.163975,3.202034,2.649214,-0.142993,-0.314232,-0.078860,3.434734,0.157153,-0.304810,-0.821444,0.614111,0.334027,-0.064603,-2.294138,-0.608155,0.256190,0.218556,-0.806591,-1.839266
3727973668.240000,5.270038,0.034589,0.052696,5.268609,0.031354,0.052683,5.283156,0.032766,0.052828,5.273963,0.032859,0.052736,5.203449,0.012778,0.052037,5.213965,0.023157,0.052139,5.202052,0.022796,0.052020,5.206509,0.020010,0.052065,-0.000013,-0.000065,3727973668.240000,10.299138,68.821213,54.379070,-43.270706,-65.347900,-25.738255,10.322363,69.004066,0.631228,4.870304,3.970507,-3.034200,-4.630913,-1.928505,0.639666,4.933588,51.999989,-0.000065,3727973668.240000,13.904972,68.159630,52.008741,-46.059756,-66.593984,-22.244464,13.940747,68.341571,0.883582,4.830262,3.806102,-3.236252,-4.723847,-1.684721,0.895373,4.892634,52.000001,-0.000000,-0.544903,1.279607,1.965974,-2.855326,-0.499059,0.480250,3.509009,-2.226753,-0.322460,0.122838,3.388596,-0.565918,-0.342700,-0.012335,0.996796,0.241541,-0.308200,-0.144053,1.909143,1.409958,-0.226778,-0.248924,1.030853,1.723702
3727973668.260000,5.268362,0.033834,0.052680,5.266123,0.030295,0.052658,5.283722,0.034089,0.052833,5.272775,0.032821,0.052724,5.204712,0.010923,0.052050,5.213436,0.023647,0.052134,5.202269,0.023230,0.052022,5.206818,0.019675,0.052069,-0.000047,0.000022,3727973668.260000,-7.138382,69.220139,63.430412,-28.388723,-56.894375,-41.181545,-7.161775,69.403252,-0.599837,4.874219,4.600344,-1.951496,-4.005841,-3.019585,-0.607363,4.937663,51.999954,0.000019,3727973668.260000,-3.482490,69.476480,61.829542,-31.678381,-58.969628,-38.106575,-3.493142,69.661369,-0.345398,4.898291,4.491340,-2.188051,-4.156470,-2.806551,-0.349490,4.961605,52.000002,-0.000003,0.138972,1.383850,-0.521445,-3.427235,0.138105,0.678660,-1.033388,-4.025437,0.102476,0.329483,-1.190995,-3.222404,0.134669,0.315387,-0.449332,-0.922021,0.164627,0.297673,-1.256053,-2.013749,0.193778,0.275372,-1.238834,-1.581025
3727973668.280000,5.266950,0.033439,0.052666,5.264611,0.031244,0.052643,5.287203,0.034044,0.052868,5.272975,0.033004,0.052726,5.203340,0.010863,0.052036,5.213399,0.024371,0.052133,5.203092,0.024129,0.052030,5.206629,0.020058,0.052067,0.000030,-0.000256,3727973668.280000,-24.127699,65.270348,68.497742,-11.723237,-44.863899,-54.038090,-24.196810,65.441750,-1.793096,4.571963,4.941157,-0.746140,-3.129059,-3.921002,-1.816223,4.631525,52.000031,-0.000260,3727973668.280000,-20.651419,66.427751,67.764816,-15.306478,-47.640557,-51.574266,-20.707458,66.604036,-1.552699,4.658532,4.894370,-1.002362,-3.327939,-3.752060,-1.572407,4.718824,52.000000,-0.000004,0.788457,1.145735,-2.726178,-2.141459,0.647044,0.247084,-4.147766,-0.261058,0.335392,-0.081581,-2.942385,1.773725,0.227965,-0.256117,-0.424026,0.933820,0.041756,-0.337647,0.426496,2.334748,-0.157707,-0.297464,1.427262,1.413104
3727973668.300000,5.265301,0.033600,0.052649,5.265254,0.033478,0.052649,5.289150,0.032716,0.052888,5.273285,0.033191,0.052729,5.199676,0.010466,0.052000,5.213177,0.024535,0.052131,5.203243,0.024256,0.052031,5.205388,0.019761,0.052054,0.000000,0.000516,3727973668.300000,-39.600971,57.219963,69.262367,5.680090,-30.014395,-63.497543,-39.711487,57.368256,-2.873602,3.982493,4.971488,0.506099,-2.055650,-4.575990,-2.910912,4.034371,52.000000,0.000515,3727973668.300000,-36.522634,59.204779,69.442060,2.026649,-33.318220,-61.801878,-36.620560,59.361802,-2.662444,4.126038,4.989881,0.246301,-2.290301,-4.461805,-2.696525,4.179537,52.000000,-0.000001,1.242892,0.624196,-3.453241,0.305175,0.555279,-0.413941,-1.530025,3.864121,-0.060352,-0.339877,2.293607,2.557934,-0.328805,-0.097212,0.989798,-0.268425,-0.232231,0.248581,0.462884,-2.327796,0.119156,0.314852,-1.593134,-1.223196
3727973668.320000,5.264583,0.034809,0.052642,5.266750,0.034861,0.052663,5.287313,0.031357,0.052870,5.272920,0.033361,0.052725,5.200506,0.010972,0.052008,5.212388,0.024271,0.052123,5.203045,0.023215,0.052030,5.205334,0.019518,0.052054,-0.000039,0.000044,3727973668.320000,-52.587006,45.574749,65.674286,22.727493,-13.281202,-68.966064,-52.730671,45.690357,-3.773759,3.142724,4.689440,1.726531,-0.853082,-4.943388,-3.822751,3.183705,51.999962,0.000041,3727973668.320000,-50.098701,48.261803,66.756314,19.232256,-16.901887,-68.146479,-50.232706,48.389681,-3.604888,3.334285,4.771864,1.479511,-1.108758,-4.891197,-3.651212,3.377632,52.000000,-0.000003,1.389850,-0.051783,-2.308429,2.586328,-0.051956,-0.690696,3.202197,2.649252,-0.342985,0.038794,2.082772,-2.732231,0.051965,0.338890,-0.837766,-0.591596,0.333956,-0.064583,-1.287348,1.993895,-0.078841,-0.327374,1.733740,1.013920
3727973668.340000,5.266918,0.035982,0.052665,5.268808,0.034120,0.052684,5.283831,0.031559,0.052835,5.273207,0.033484,0.052728,5.203960,0.012859,0.052042,5.213226,0.024444,0.052131,5.202745,0.023274,0.052027,5.206648,0.020170,0.052067,0.000023,0.000068,3727973668.340000,-62.270115,31.064127,57.957867,38.346737,4.285200,-70.102516,-62.436905,31.141180,-4.436907,2.105399,4.112743,2.838546,0.403078,-5.000242,-4.494466,2.132969,52.000023,0.000065,3727973668.340000,-60.526779,34.286634,59.876349,35.229466,0.576883,-70.208838,-60.688548,34.377055,-4.320824,2.333050,4.254026,2.619744,0.142470,-5.013271,-4.376486,2.363508,52.000000,-0.000003,1.192958,-0.714907,0.087683,3.465554,-0.611032,-0.326212,3.509090,-2.226820,0.017232,0.344636,-3.074171,-1.533710,0.284512,-0.191248,0.078212,1.022634,-0.308250,-0.144047,1.930895,-1.380027,0.037125,0.334614,-1.847288,-0.788601
3727973668.360000,5.268849,0.036094,0.052684,5.269087,0.032377,0.052687,5.282134,0.032806,0.052818,5.273377,0.033446,0.052730,5.205557,0.012139,0.052058,5.212571,0.024448,0.052125,5.202352,0.024026,0.052023,5.206818,0.020112,0.052068,0.000029,0.000326,3727973668.360000,-68.039452,14.601159,46.599789,51.555180,21.583649,-66.835335,-68.219910,14.635237,-4.821104,0.935803,3.277616,3.772147,1.633917,-4.742949,-4.883713,0.948228,52.000027,0.000321,3727973668.360000,-67.151922,18.157268,49.234237,49.013681,18.019184,-67.859340,-67.331212,18.204376,-4.765300,1.185255,3.468849,3.595377,1.384745,-4.820337,-4.826773,1.200874,51.999998,-0.000004,0.700958,-1.201157,2.436268,2.466326,-0.602807,0.341092,-1.033419,-4.025512,0.345135,0.004289,-0.930444,3.307275,-0.294184,-0.176039,0.737999,-0.712152,0.164660,0.297759,-2.303366,0.572315,0.005141,-0.336614,1.931574,0.550667
3727973668.380000,5.268680,0.034832,-6.230503,5.266378,0.030896,0.052661,5.283277,0.034145,0.052829,5.272814,0.033283,-6.230461,5.205489,0.010406,0.052058,5.212171,0.024165,0.052121,5.203261,0.023504,0.052032,5.206980,0.019605,0.052070,-0.000033,0.000131,3727973668.380000,-69.532379,-2.778137,32.315487,61.522923,37.527634,-59.368145,-69.716217,-2.789793,-4.902295,-0.292538,2.236551,4.468719,2.762123,-4.187537,-4.966066,-0.296096,51.999969,0.000128,3727973668.380000,-69.557973,0.886858,35.498072,59.718211,34.328668,-61.246025,-69.743148,0.887833,-4.910365,-0.037049,2.465726,4.345083,2.540001,-4.324507,-4.973771,-0.037220,52.000002,-0.000003,0.035631,-1.390265,3.464322,0.130111,-0.034981,0.691819,-4.147830,-0.261040,0.026049,-0.344099,3.423141,0.294041,-0.034045,0.341164,-1.019134,-0.114762,0.041805,-0.337674,2.352292,0.315784,-0.047227,0.333311,-1.985510,-0.304157
3727973668.400000,5.267836,0.034166,0.052674,5.264330,0.031280,0.052640,5.286805,0.034964,0.052864,5.273034,0.033380,0.052727,5.205155,0.009707,0.052055,5.211376,0.025141,0.052113,5.200959,0.023518,0.052009,5.205825,0.019580,0.052059,0.000024,0.000050,3727973668.400000,-66.656822,-19.982309,16.001234,67.626617,51.114624,-48.169052,-66.832184,-20.040041,-4.675511,-1.502481,1.054983,4.884572,3.716662,-3.369169,-4.736431,-1.521755,52.000023,0.000047,3727973668.400000,-67.593345,-16.439497,19.531196,66.670168,48.481054,-50.784861,-67.772837,-16.484488,-4.746893,-1.257051,1.307655,4.821775,3.535657,-3.556989,-4.808257,-1.272984,51.999999,-0.000003,-0.638546,-1.235486,2.614486,-2.276628,0.565323,0.400242,-1.530036,3.864181,-0.341779,-0.047598,-0.352631,-3.417787,0.323251,-0.114463,0.561201,0.858395,-0.232295,0.248594,-2.070883,-1.159572,0.088677,-0.324828,2.008047,0.052803
3727973668.420000,5.266024,0.034363,0.052656,5.265238,0.032983,0.052649,5.289438,0.034012,0.052890,5.273611,0.033465,0.052732,5.204587,0.011098,0.052049,5.210790,0.024853,0.052107,5.201195,0.023905,0.052011,5.205520,0.019938,0.052056,0.000033,0.000286,3727973668.420000,-59.593891,-35.930557,-1.320076,69.482307,61.488327,-33.942421,-59.748627,-36.031277,-4.155020,-2.618032,-0.192890,4.993470,4.437796,-2.339018,-4.209195,-2.651848,52.000031,0.000281,3727973668.420000,-61.381292,-32.732974,2.337448,69.432598,59.587683,-37.132957,-61.544112,-32.820984,-4.285122,-2.398055,0.067431,4.995498,4.309165,-2.565952,-4.340609,-2.428759,51.999998,-0.000004,-1.154763,-0.775091,0.347392,-3.449332,0.640822,-0.262871,3.202186,2.649239,-0.068988,0.338074,-3.291124,0.986809,-0.241249,-0.243749,0.303718,-0.979566,0.334080,-0.064553,1.498560,1.840489,-0.128679,0.311139,-1.998756,0.199350
3727973668.440000,5.265449,0.034960,0.052650,5.267212,0.034540,0.052668,5.288474,0.031902,0.052882,5.273755,0.033588,0.052734,5.204334,0.012484,0.052046,5.211186,0.025178,0.052111,5.203314,0.023589,0.052032,5.206282,0.020427,0.052063,0.000006,-0.000801,3727973668.440000,-48.786495,-49.622082,-18.559399,66.971680,67.996582,-17.584808,-48.910950,-49.758297,-3.373446,-3.569137,-1.428687,4.788618,4.880063,-1.161799,-3.417447,-3.615360,52.000008,-0.000802,3727973668.440000,-51.312359,-46.969467,-15.002849,67.832419,66.950693,-21.147566,-51.448403,-47.095248,-3.554109,-3.388387,-1.177027,4.855311,4.811900,-1.413699,-3.600223,-3.431918,52.000001,-0.000001,-1.385334,-0.122929,-2.107964,-2.752270,0.121387,-0.681868,3.509047,-2.226824,0.333055,0.089987,1.586024,3.048124,-0.117745,0.322133,-0.948345,0.390403,-0.308231,-0.144098,-0.715776,-2.262890,0.166681,-0.292609,1.957922,-0.448204
3727973668.460000,5.266899,0.036095,0.052664,5.269747,0.034539,0.052693,5.286071,0.031428,0.052858,5.274273,0.033863,0.052739,5.205385,0.013721,0.052056,5.211017,0.025612,0.052109,5.202397,0.024787,0.052023,5.206257,0.021190,0.052063,0.000011,-0.001194,3727973668.460000,-34.912838,-60.196838,-34.632774,60.251526,70.233398,-0.123557,-34.999783,-60.359108,-2.379834,-4.296013,-2.574700,4.282885,5.015720,0.088282,-2.410986,-4.351688,52.000011,-0.001198,3727973668.460000,-38.019472,-58.254540,-31.400475,61.970567,70.106747,-3.832822,-38.120004,-58.410415,-2.599786,-4.165794,-2.347529,4.410045,5.012283,-0.172609,-2.633619,-4.219432,52.000000,-0.000004,-1.273206,0.559723,-3.420651,-0.563228,-0.510664,-0.467873,-1.033428,-4.025459,0.110807,-0.326864,2.696950,-2.128901,0.341554,-0.030597,0.905344,0.481860,0.164681,0.297758,-0.167464,2.367533,-0.201981,0.269348,-1.886236,0.689972
3727973668.480000,5.268351,0.036059,0.052679,5.269070,0.032807,0.052687,5.282891,0.032557,0.052825,5.273467,0.033774,0.052731,5.206860,0.014133,0.052071,5.210999,0.026123,0.052108,5.202400,0.025538,0.052023,5.206738,0.021779,0.052067,-0.000071,0.000393,3727973668.480000,-18.844902,-66.988342,-48.527637,49.745277,68.058617,17.344921,-18.889969,-67.166679,-1.236614,-4.752912,-3.558936,3.508026,4.836226,1.332873,-1.252996,-4.814585,51.999931,0.000391,3727973668.480000,-22.337944,-65.879391,-45.825541,52.214718,68.857088,13.722703,-22.396260,-66.055390,-1.482104,-4.681446,-3.370510,3.687668,4.897741,1.079315,-1.501540,-4.741817,52.000002,-0.000001,-0.846028,1.103881,-2.879110,1.930960,-0.668714,0.180544,-4.147754,-0.261060,-0.319208,-0.131203,-2.596610,-2.250069,-0.173122,-0.295925,-0.205776,-1.004701,0.041820,-0.337695,1.027258,-2.139588,0.234281,-0.241947,1.785126,-0.921062
3727973668.500000,5.268292,0.035325,0.052679,5.266049,0.032925,0.052657,5.281687,0.034282,0.052813,5.272038,0.034073,0.052716,5.204917,0.013531,0.052051,5.209029,0.025940,0.052089,5.201935,0.024695,0.052018,5.205282,0.021141,0.052053,-0.000043,0.000609,3727973668.500000,-1.593585,-69.569992,-59.373203,36.115662,61.608082,33.725109,-1.593766,-69.754341,-0.015856,-4.911090,-4.319479,2.512816,4.352770,2.493690,-0.016355,-4.974895,51.999962,0.000608,3727973668.500000,-5.252668,-69.365073,-57.371160,39.177667,63.280781,30.415474,-5.265253,-69.549763,-0.271312,-4.902950,-4.181705,2.733594,4.475436,2.263437,-0.275115,-4.966256,52.000005,-0.000000,-0.209541,1.374925,-0.776917,3.378527,-0.205890,0.661334,-1.530022,3.864030,-0.150911,0.310197,-1.723785,2.972406,-0.194012,0.282667,-0.642960,0.799042,-0.232282,0.248663,-1.742734,1.611227,-0.262654,0.210682,-1.655432,1.137618
3727973668.520000,5.267706,0.034710,0.052673,5.264376,0.033220,0.052640,5.285178,0.035540,0.052847,5.272460,0.034406,0.052721,5.203621,0.011949,0.052039,5.210019,0.024759,0.052099,5.203582,0.024362,0.052035,5.205743,0.020237,0.052058,0.000060,0.000753,3727973668.520000,15.757470,-67.780434,-66.489243,20.216320,51.284546,47.988903,15.803846,-67.959320,1.205909,-4.760677,-4.808640,1.359604,3.595801,3.497896,1.221379,-4.822621,52.000061,0.000751,3727973668.520000,12.162856,-68.492263,-65.311750,23.678832,53.728758,45.196852,12.196501,-68.674070,0.956534,-4.816383,-4.730143,1.607774,3.771946,3.305334,0.968588,-4.878654,52.000001,-0.000002,0.478691,1.305840,1.746349,2.994687,0.448066,0.528169,3.202116,2.649165,0.300179,0.170008,3.242633,1.136554,0.338334,0.055283,1.025523,-0.013956,0.334121,-0.064609,2.213508,-0.856542,0.287015,-0.176085,1.499702,-1.336139
3727973668.540000,5.266662,0.034602,0.052662,5.263697,0.034288,0.052633,5.289196,0.034627,0.052888,5.273240,0.034452,0.052728,5.203844,0.011749,0.052041,5.210761,0.025058,0.052106,5.203980,0.025031,0.052039,5.206204,0.020631,0.052062,0.000027,0.000363,3727973668.540000,32.118256,-61.732399,-69.428482,3.046507,37.736698,59.236248,32.208614,-61.893814,2.351972,-4.311195,-4.995706,0.120991,2.612949,4.282281,2.382377,-4.367372,52.000027,0.000361,3727973668.540000,28.814280,-63.315553,-69.148356,6.692530,40.801222,57.138754,28.891853,-63.483441,2.124280,-4.427183,-4.981376,0.380922,2.831446,4.139536,2.151433,-4.484505,52.000000,-0.000002,1.048585,0.913764,3.323066,0.987581,0.686005,-0.095276,3.508993,-2.226765,0.188604,-0.288995,0.508878,-3.397925,-0.094001,-0.329577,-0.664364,-0.781268,-0.308239,-0.144034,-2.373348,-0.018458,-0.306804,0.138698,-1.320445,1.513606
3727973668.560000,5.265424,0.034939,0.052650,5.265384,0.035500,0.052649,5.289237,0.032354,0.052889,5.273398,0.034237,0.052730,5.202595,0.013998,0.052028,5.210504,0.025813,0.052104,5.203222,0.024093,0.052031,5.205453,0.021293,0.052054,-0.000015,-0.000508,3727973668.560000,46.460892,-51.806080,-68.005424,-14.316381,21.819204,66.758804,46.589046,-51.939224,3.350254,-3.590943,-4.868886,-1.125177,1.465921,4.797517,3.393645,-3.637737,51.999985,-0.000511,3727973668.560000,43.654930,-54.160404,-68.640225,-10.713950,25.309666,65.490809,43.771822,-54.303942,3.158533,-3.759786,-4.919607,-0.869854,1.713033,4.713649,3.199092,-3.808573,52.000000,-0.000003,1.359065,0.295653,3.098436,-1.554800,0.287171,-0.630309,-1.033449,-4.025348,-0.276620,-0.206427,-3.432897,0.136870,-0.258207,0.225338,-0.178537,1.009920,0.164674,0.297660,2.199850,0.890837,0.321799,-0.099175,1.120371,-1.667168
3727973668.580000,5.265906,0.036163,0.052654,5.268580,0.033880,0.052682,5.286590,0.031052,0.052863,5.273734,0.033652,0.052734,5.203583,0.015278,0.052038,5.211705,0.026766,0.052115,5.203022,0.024628,0.052029,5.206112,0.022268,0.052061,0.000023,-0.000607,3727973668.580000,57.885551,-38.624325,-62.307076,-30.780281,4.532888,70.086876,58.042034,-38.720894,4.138079,-2.644962,-4.436126,-2.300753,0.226760,5.011381,4.191752,-2.679485,52.000023,-0.000610,3727973668.580000,55.752365,-41.602270,-63.819823,-27.447343,8.227274,69.727808,55.901596,-41.712373,3.994292,-2.856184,-4.548736,-2.065991,0.486954,4.991578,4.045739,-2.893337,52.000000,-0.000003,1.333351,-0.395635,1.194341,-3.254483,-0.378365,-0.580179,-4.147706,-0.260991,-0.223356,0.263066,0.777696,3.346448,0.313831,0.137692,0.891949,-0.506227,0.041685,-0.337618,-1.717456,-1.638079,-0.331675,0.058080,-0.902571,1.794398
3727973668.600000,5.268581,0.037088,0.052681,5.269102,0.032376,0.052688,5.283144,0.032418,0.052828,5.273632,0.033811,0.052732,5.202914,0.014577,0.052031,5.211921,0.026879,0.052117,5.200234,0.026607,0.052001,5.205021,0.022583,0.052050,0.000007,-0.000309,3727973668.600000,65.673622,-23.013948,-52.694035,-45.308189,-13.037475,69.013443,65.848175,-23.070023,4.665820,-1.532808,-3.724577,-3.331701,-1.026519,4.910454,4.726420,-1.552922,52.000008,-0.000310,3727973668.600000,64.346814,-26.430359,-54.989184,-42.456533,-9.372100,69.583031,64.518855,-26.499720,4.579120,-1.773133,-3.892035,-3.132307,-0.769695,4.955854,4.638179,-1.796311,52.000000,-0.000001,0.977812,-0.989008,-1.357222,-3.189945,-0.692652,0.008591,-1.529928,3.864088,0.248600,0.239384,3.141523,-1.390966,-0.009086,-0.342591,-0.958608,-0.364550,-0.232108,0.248623,0.993853,2.155314,0.336345,-0.016053,0.670612,-1.893411
3727973668.620000,5.269170,0.035641,0.052687,5.267127,0.032329,0.052668,5.282061,0.034386,0.052817,5.272813,0.034012,0.052724,5.204101,0.014151,0.052043,5.212046,0.025783,0.052119,5.199518,0.026775,0.051993,5.205212,0.022125,0.052052,-0.000066,0.000226,3727973668.620000,69.332863,-5.958138,-39.771900,-56.988625,-29.790571,63.604183,69.516769,-5.969994,4.900420,-0.324248,-2.779000,-4.153248,-2.215431,4.500907,4.964110,-0.328714,51.999935,0.000225,3727973668.620000,68.898325,-9.597714,-42.703027,-54.798154,-26.382166,65.065819,69.082056,-9.621942,4.876228,-0.578645,-2.990821,-4.001804,-1.977995,4.608727,4.939191,-0.586413,52.000002,-0.000002,0.380317,-1.337743,-3.173084,-1.396337,-0.363871,0.589440,3.202142,2.649164,0.254574,-0.233177,-1.954989,-2.825317,-0.306161,0.154065,0.330132,0.970948,0.333929,-0.064684,-0.130674,-2.369858,-0.335680,-0.026254,-0.428056,1.962495
3727973668.640000,5.267915,0.034477,0.052675,5.264742,0.033927,0.052643,5.284888,0.035361,0.052845,5.272546,0.034255,0.052721,5.205764,0.013872,0.052060,5.211245,0.024851,0.052111,5.201721,0.025680,0.052016,5.206236,0.021458,0.052062,0.000008,0.000243,3727973668.640000,68.635910,11.470596,-24.351460,-65.089607,-44.673855,54.196632,68.817596,11.505560,4.827074,0.904706,-1.658850,-4.713828,-3.265215,3.808435,4.889865,0.916185,52.000008,0.000238,3727973668.640000,69.120815,7.838257,-27.733276,-63.696472,-41.734074,56.460681,69.304546,7.860400,4.866937,0.652207,-1.901658,-4.619875,-3.062003,3.972030,4.929859,0.660339,52.000000,-0.000005,-0.311132,-1.355504,-3.268888,1.154200,0.302682,0.623101,3.509024,-2.226789,-0.216699,-0.268753,-2.408918,2.449816,0.269768,0.211484,0.537710,-0.873268,-0.308196,-0.143986,-0.750936,2.251510,0.329646,0.068085,0.178649,-2.000672
3727973668.660000,5.266278,0.034830,0.052659,5.264804,0.036876,0.052643,5.288336,0.035018,0.052879,5.273174,0.035111,0.052727,5.203716,0.013032,0.052039,5.212304,0.023822,0.052122,5.202882,0.024681,0.052028,5.206310,0.020541,0.052063,0.000048,0.000539,3727973668.660000,63.627594,28.178484,-7.399358,-69.102089,-56.749508,41.382187,63.794445,28.258842,4.450448,2.076625,-0.434416,-4.978242,-4.109747,2.876680,4.508363,2.103445,52.000050,0.000537,3727973668.660000,64.999910,24.781805,-11.021113,-68.591721,-54.463880,44.308293,65.172229,24.848686,4.551848,1.842079,-0.693020,-4.947670,-3.953611,3.085750,4.610770,1.865598,52.000001,-0.000003,-0.925629,-1.037871,-1.592833,3.079144,0.688276,0.078288,-1.033441,-4.025351,-0.281781,0.199294,2.857810,1.907152,0.076461,-0.334167,-1.015602,0.142373,0.164662,0.297629,1.527061,-1.816911,-0.318517,-0.108865,0.073501,2.007267
3727973668.680000,5.264498,0.035492,0.052641,5.266649,0.037051,0.052662,5.288482,0.032955,0.052881,5.273252,0.035021,0.052728,5.202649,0.013844,0.052029,5.212931,0.025524,0.052128,5.202337,0.024614,0.052022,5.205977,0.021198,0.052060,-0.000017,0.000031,3727973668.680000,54.621799,43.116077,10.019121,-68.771042,-65.256996,25.968618,54.762489,43.236046,3.794250,3.118154,0.817314,-4.929947,-4.696027,1.764289,3.843655,3.158553,51.999981,0.000026,3727973668.680000,56.794585,40.168105,6.382953,-69.177452,-63.772145,29.371901,56.945141,40.275659,3.950728,2.916210,0.559189,-4.964569,-4.596802,2.005596,4.001958,2.953639,51.999998,-0.000005,-1.311168,-0.463598,0.946695,3.334932,0.434828,-0.539154,-4.147779,-0.261016,0.181233,0.293705,1.337933,-3.164425,-0.334908,0.073144,0.757125,0.691717,0.041692,-0.337525,-2.088723,1.127215,0.302339,0.147929,-0.324370,-1.982135
3727973668.700000,5.264973,0.036466,0.052645,5.268992,0.035740,0.052685,5.286056,0.032065,0.052857,5.273380,0.034727,0.052730,5.203854,0.015711,0.052040,5.211740,0.025584,0.052116,5.200548,0.024133,0.052005,5.205365,0.021452,0.052053,-0.000002,-0.001007,3727973668.700000,42.183357,55.345879,26.807896,-64.117638,-69.664474,8.925384,42.289577,55.496498,2.899580,3.963891,2.017606,-4.571845,-4.987230,0.541096,2.937432,4.015194,51.999996,-0.001011,3727973668.700000,45.020833,53.030148,23.385840,-65.417022,-69.073480,12.589441,45.140077,53.172020,3.101356,3.807100,1.776254,-4.669545,-4.951166,0.799413,3.141689,3.856094,51.999998,-0.000005,-1.372317,0.225405,2.973059,1.782993,-0.222246,-0.656111,-1.530009,3.864102,0.304505,-0.162511,-3.358882,-0.721267,0.208845,0.271914,0.050363,-1.024275,-0.232138,0.248502,2.356942,-0.279161,-0.281411,-0.184672,0.570172,1.925925
3727973668.720000,5.267236,0.036944,0.052667,5.270623,0.034203,0.052702,5.283827,0.032301,0.052835,5.273927,0.034487,0.052735,5.204469,0.015049,0.052046,5.212223,0.025275,0.052121,5.200924,0.023787,0.052008,5.205869,0.021390,0.052059,0.000012,0.000006,3727973668.720000,27.092995,64.098549,41.911274,-55.434940,-69.695732,-8.678618,27.159132,64.269951,1.822663,4.560446,3.091203,-3.926423,-4.965071,-0.716223,1.846570,4.619568,52.000011,0.000004,3727973668.720000,30.418534,62.560299,38.919579,-57.546084,-70.034175,-4.984244,30.498574,62.727394,2.057133,4.458780,2.881721,-4.081103,-4.994403,-0.457037,2.084002,4.516258,52.000000,-0.000002,-1.093975,0.858598,3.387805,-0.735485,-0.673052,-0.163936,3.202147,2.649206,-0.143090,-0.314258,-0.079067,3.434511,0.157011,-0.304738,-0.821319,0.614061,0.333918,-0.064560,-2.294249,-0.608139,0.256031,0.218454,-0.807136,-1.839320
3727973668.740000,5.268961,0.035658,0.052685,5.268083,0.030116,0.052678,5.282236,0.033836,0.052818,5.273137,0.033624,0.052728,5.204760,0.014276,0.052050,5.213583,0.026386,0.052134,5.201999,0.025221,0.052019,5.206790,0.022159,0.052068,-0.000055,0.000346,3727973668.740000,10.300017,68.821922,54.377586,-43.269955,-65.348824,-25.737928,10.322982,69.004280,0.631263,4.870406,3.970623,-3.034290,-4.631014,-1.928547,0.639688,4.933694,51.999943,0.000343,3727973668.740000,13.904981,68.159718,52.008166,-46.059246,-66.593964,-22.244488,13.940688,68.341348,0.883670,4.830279,3.806105,-3.236225,-4.723834,-1.684723,0.895391,4.892632,51.999998,-0.000002,-0.544980,1.279436,1.966183,-2.855250,-0.499097,0.480440,3.509066,-2.226821,-0.322607,0.122971,3.388502,-0.565715,-0.342548,-0.012385,0.996709,0.241395,-0.308119,-0.144090,1.909267,1.409988,-0.226653,-0.248851,1.031288,1.723595
3727973668.760000,5.267784,0.034401,0.052674,5.264596,0.029849,0.052643,5.284261,0.035597,0.052838,5.272267,0.033723,0.052719,5.204489,0.013878,0.052047,5.213485,0.026341,0.052133,5.202796,0.025258,0.052027,5.206933,0.022014,0.052069,-0.000008,0.000273,3727973668.760000,-7.138129,69.220695,63.428989,-28.389244,-56.895103,-41.182426,-7.161461,69.403717,-0.599798,4.874372,4.600476,-1.951526,-4.005882,-3.019657,-0.607375,4.937770,51.999992,0.000270,3727973668.760000,-3.482603,69.476608,61.828849,-31.678031,-58.969699,-38.106553,-3.493147,69.661171,-0.345356,4.898296,4.491350,-2.188027,-4.156444,-2.806544,-0.349487,4.961597,52.000000,-0.000003,0.138796,1.383780,-0.521334,-3.427276,0.138163,0.678800,-1.033473,-4.025446,0.102408,0.329645,-1.190393,-3.222488,0.134662,0.315144,-0.449407,-0.921854,0.164533,0.297692,-1.256141,-2.013831,0.193673,0.275269,-1.239105,-1.580758
3727973668.780000,5.266186,0.034324,0.052658,5.264185,0.032627,0.052638,5.287628,0.035828,0.052872,5.272717,0.034264,0.052723,5.203871,0.013469,0.052041,5.213701,0.026064,0.052135,5.203287,0.024752,0.052032,5.206979,0.021984,0.052069,0.000038,0.000548,3727973668.780000,-24.127460,65.271202,68.498047,-11.723580,-44.864559,-54.039253,-24.196884,65.442505,-1.793144,4.572067,4.941252,-0.746133,-3.129056,-3.921016,-1.816267,4.631601,52.000038,0.000545,3727973668.780000,-20.651480,66.427841,67.764238,-15.306306,-47.640617,-51.574299,-20.707431,66.603893,-1.552681,4.658525,4.894380,-1.002356,-3.327922,-3.752044,-1.572403,4.718816,52.000000,-0.000002,0.788352,1.145737,-2.726126,-2.141525,0.647173,0.247046,-4.147775,-0.261050,0.335465,-0.081566,-2.942223,1.772824,0.227835,-0.255979,-0.423845,0.933774,0.041869,-0.337584,0.426537,2.334795,-0.157650,-0.297406,1.427400,1.412949
3727973668.800000,5.264753,0.034666,0.052643,5.265196,0.033903,0.052648,5.288531,0.033874,0.052881,5.272877,0.034046,0.052725,5.200739,0.013866,0.052009,5.212448,0.024752,0.052123,5.202564,0.026474,0.052024,5.205279,0.021930,0.052053,-0.000006,0.000175,3727973668.800000,-39.601120,57.220882,69.262299,5.680122,-30.015213,-63.498138,-39.711559,57.368855,-2.873732,3.982579,4.971514,0.506090,-2.055699,-4.576057,-2.910975,4.034443,51.999992,0.000173,3727973668.800000,-36.522690,59.204861,69.441696,2.026726,-33.318276,-61.801932,-36.620546,59.361737,-2.662439,4.126016,4.989894,0.246327,-2.290269,-4.461788,-2.696533,4.179518,51.999999,-0.000002,1.242828,0.624271,-3.453242,0.305040,0.555325,-0.414030,-1.530065,3.864135,-0.060276,-0.339894,2.292530,2.557904,-0.328572,-0.097256,0.989686,-0.268594,-0.232273,0.248462,0.462883,-2.327873,0.119145,0.314800,-1.593286,-1.222916
3727973668.820000,5.264320,0.035838,0.052639,5.267427,0.035278,0.052670,5.286669,0.032069,0.052863,5.272844,0.034162,0.052724,5.201229,0.014284,0.052014,5.212065,0.024743,0.052120,5.202550,0.025456,0.052024,5.205296,0.021432,0.052053,-0.000001,-0.000210,3727973668.820000,-52.587418,45.575466,65.674362,22.727999,-13.281715,-68.966545,-52.731064,45.690800,-3.773907,3.142790,4.689446,1.726530,-0.853096,-4.943466,-3.822819,3.183743,52.000000,-0.000212,3727973668.820000,-50.098703,48.261895,66.756267,19.232234,-16.901850,-68.146559,-50.232722,48.389704,-3.604892,3.334272,4.771843,1.479519,-1.108723,-4.891171,-3.651210,3.377606,52.000001,-0.000002,1.389867,-0.051703,-2.308505,2.586243,-0.051946,-0.690755,3.202190,2.649206,-0.342943,0.038779,2.082967,-2.731338,0.051898,0.338695,-0.837809,-0.591424,0.334003,-0.064466,-1.287362,1.993978,-0.078729,-0.327306,1.734011,1.013561
3727973668.840000,5.266374,0.036886,0.052659,5.269278,0.034190,0.052689,5.284358,0.032081,0.052840,5.273355,0.033867,0.052730,5.203244,0.013821,0.052035,5.213411,0.026338,0.052132,5.202280,0.024503,0.052022,5.206317,0.021527,0.052063,0.000027,-0.000037,3727973668.840000,-62.270508,31.064833,57.958138,38.347347,4.285634,-70.103012,-62.437401,31.141314,-4.436957,2.105418,4.112761,2.838595,0.403056,-5.000271,-4.494504,2.132983,52.000031,-0.000039,3727973668.840000,-60.526784,34.286701,59.876774,35.229757,0.576928,-70.208993,-60.688757,34.377164,-4.320850,2.333017,4.253969,2.619737,0.142471,-5.013237,-4.376473,2.363476,52.000004,-0.000002,1.193070,-0.714850,0.087615,3.465568,-0.611071,-0.326254,3.509054,-2.226785,0.017248,0.344665,-3.073427,-1.534307,0.284401,-0.191172,0.078344,1.022507,-0.308150,-0.144152,1.930953,-1.380076,0.037072,0.334562,-1.847390,-0.788374
3727973668.860000,5.268056,0.036331,0.052676,5.268380,0.032352,0.052680,5.282276,0.033253,0.052819,5.272918,0.033481,0.052725,5.204179,0.013519,0.052044,5.213796,0.025482,0.052137,5.203520,0.024928,0.052034,5.207168,0.021161,0.052072,-0.000010,0.000189,3727973668.860000,-68.039635,14.601757,46.600616,51.555408,21.583879,-66.835754,-68.220207,14.635614,-4.821141,0.935827,3.277585,3.772193,1.633966,-4.742949,-4.883739,0.948205,51.999992,0.000188,3727973668.860000,-67.152059,18.157294,49.234742,49.014226,18.019225,-67.859490,-67.331550,18.204452,-4.765287,1.185198,3.468827,3.595346,1.384727,-4.820311,-4.826746,1.200855,52.000002,-0.000001,0.701063,-1.201131,2.436224,2.466343,-0.602948,0.341083,-1.033481,-4.025434,0.345121,0.004382,-0.931310,3.306750,-0.294078,-0.176016,0.737922,-0.712140,0.164561,0.297790,-2.303367,0.572301,0.005149,-0.336631,1.931555,0.550552
3727973668.880000,5.267707,0.035233,-6.230513,5.266230,0.031714,0.052659,5.283339,0.034860,0.052829,5.272447,0.033481,-6.230465,5.203979,0.012980,0.052042,5.213795,0.023967,0.052137,5.203991,0.025511,0.052039,5.207267,0.020872,0.052073,-0.000008,-0.000128,3727973668.880000,-69.532730,-2.777437,32.316311,61.524414,37.528046,-59.368622,-69.716797,-2.789597,-4.902388,-0.292547,2.236477,4.468725,2.762193,-4.187593,-4.966105,-0.296132,51.999996,-0.000128,3727973668.880000,-69.558016,0.886886,35.498579,59.719231,34.328785,-61.246098,-69.743582,0.887797,-4.910331,-0.037131,2.465728,4.345061,2.539988,-4.324497,-4.973749,-0.037241,52.000004,0.000000,0.035711,-1.390303,3.464240,0.130148,-0.035071,0.691856,-4.147742,-0.260999,0.026093,-0.344228,3.422980,0.295179,-0.034119,0.341091,-1.019084,-0.114702,0.041858,-0.337659,2.352268,0.315856,-0.047264,0.333332,-1.985342,-0.304161
3727973668.900000,5.266853,0.034614,0.052664,5.264494,0.031326,0.052642,5.286146,0.035267,0.052857,5.272528,0.033349,0.052722,5.203273,0.011190,0.052036,5.212942,0.027055,0.052128,5.200250,0.025135,0.052001,5.205482,0.020985,0.052055,0.000031,0.000499,3727973668.900000,-66.657372,-19.981745,16.001583,67.628311,51.114658,-48.169540,-66.832863,-20.039902,-4.675562,-1.502483,1.054960,4.884655,3.716718,-3.369244,-4.736486,-1.521776,52.000031,0.000497,3727973668.900000,-67.593398,-16.439505,19.531733,66.671779,48.481256,-50.784871,-67.773445,-16.484660,-4.746850,-1.257123,1.307683,4.821747,3.535679,-3.556982,-4.808241,-1.273002,52.000000,-0.000002,-0.638507,-1.235562,2.614421,-2.276538,0.565282,0.400305,-1.529969,3.864099,-0.341841,-0.047705,-0.351641,-3.417937,0.323141,-0.114390,0.561205,0.858343,-0.232346,0.248551,-2.070844,-1.159611,0.088637,-0.324813,2.007758,0.052963
3727973668.920000,5.264829,0.034676,0.052644,5.265145,0.032099,0.052648,5.287599,0.034068,0.052872,5.272568,0.033390,0.052722,5.201813,0.012029,0.052021,5.212493,0.026583,0.052123,5.201604,0.024782,0.052015,5.205314,0.021150,0.052053,0.000016,-0.000091,3727973668.920000,-59.594540,-35.929924,-1.320035,69.483757,61.487953,-33.943508,-59.749577,-36.031040,-4.155083,-2.618018,-0.192913,4.993534,4.437860,-2.339022,-4.209244,-2.651879,52.000011,-0.000096,3727973668.920000,-61.381319,-32.732945,2.337542,69.434658,59.587903,-37.132904,-61.544752,-32.821363,-4.285076,-2.398135,0.067492,4.995475,4.309181,-2.565953,-4.340601,-2.428769,51.999996,-0.000005,-1.154828,-0.775170,0.347404,-3.449230,0.640893,-0.262802,3.202126,2.649164,-0.069034,0.338124,-3.291700,0.986065,-0.241110,-0.243716,0.303678,-0.979562,0.334068,-0.064530,1.498500,1.840506,-0.128660,0.311127,-1.998535,0.199102
3727973668.940000,5.264465,0.035658,0.052640,5.266959,0.032185,0.052666,5.286994,0.031189,0.052867,5.272854,0.033036,0.052725,5.200843,0.014634,0.052010,5.212819,0.024867,0.052127,5.203347,0.024790,0.052032,5.205702,0.021750,0.052057,0.000027,-0.000327,3727973668.940000,-48.787312,-49.621883,-18.559408,66.972572,67.995987,-17.585524,-48.911701,-49.758209,-3.373585,-3.569158,-1.428706,4.788568,4.880148,-1.161793,-3.417499,-3.615402,52.000027,-0.000331,3727973668.940000,-51.312332,-46.969416,-15.003284,67.834881,66.950847,-21.147424,-51.449017,-47.095834,-3.554052,-3.388454,-1.176972,4.855296,4.811927,-1.413681,-3.600208,-3.431934,51.999999,-0.000004,-1.385427,-0.122932,-2.107852,-2.752172,0.121506,-0.681897,3.509007,-2.226745,0.333191,0.090070,1.585682,3.048569,-0.117808,0.321999,-0.948285,0.390387,-0.308196,-0.144086,-0.715752,-2.262929,0.166674,-0.292586,1.957934,-0.448024
3727973668.960000,5.266100,0.036778,0.052656,5.268497,0.032988,0.052681,5.283720,0.030389,0.052834,5.272807,0.033308,0.052724,5.202452,0.015004,0.052026,5.212642,0.027253,0.052125,5.202959,0.024758,0.052028,5.206033,0.022407,0.052060,0.000004,-0.000289,3727973668.960000,-34.913589,-60.196861,-34.632904,60.253414,70.232658,-0.125051,-35.000893,-60.359055,-2.379919,-4.296052,-2.574739,4.282915,5.015760,0.088327,-2.411017,-4.351747,52.000004,-0.000293,3727973668.960000,-38.019485,-58.254438,-31.401735,61.973043,70.106746,-3.832689,-38.120475,-58.411179,-2.599715,-4.165852,-2.347459,4.410042,5.012326,-0.172595,-2.633610,-4.219445,52.000000,-0.000004,-1.273246,0.559720,-3.420544,-0.563224,-0.510651,-0.467957,-1.033428,-4.025336,0.110836,-0.326961,2.697374,-2.129042,0.341514,-0.030563,0.905243,0.481821,0.164642,0.297739,-0.167555,2.367536,-0.202026,0.269392,-1.886332,0.689889
3727973668.980000,5.267603,0.036518,0.052671,5.268680,0.032876,0.052683,5.282385,0.032549,0.052820,5.272913,0.033767,0.052725,5.204458,0.014545,0.052046,5.211632,0.027274,0.052114,5.202708,0.024030,0.052026,5.206267,0.022016,0.052062,0.000002,-0.000616,3727973668.980000,-18.845570,-66.988426,-48.529781,49.747768,68.058617,17.344627,-18.890604,-67.167572,-1.236689,-4.752947,-3.558937,3.508077,4.836186,1.332899,-1.253025,-4.814609,52.000004,-0.000618,3727973668.980000,-22.338009,-65.879308,-45.827723,52.217102,68.857009,13.722759,-22.396577,-66.056377,-1.482061,-4.681494,-3.370447,3.687696,4.897780,1.079341,-1.501543,-4.741836,52.000002,-0.000002,-0.846093,1.103873,-2.879075,1.930947,-0.668749,0.180436,-4.147685,-0.261044,-0.319362,-0.131149,-2.596939,-2.250458,-0.173086,-0.296035,-0.205810,-1.004679,0.041766,-0.337672,1.027338,-2.139602,0.234193,-0.241951,1.784929,-0.920934
3727973669.000000,5.268452,0.035210,0.052680,5.266303,0.031969,0.052660,5.283372,0.034064,0.052830,5.272739,0.033568,0.052724,5.201945,0.013720,0.052022,5.210299,0.024665,0.052102,5.202541,0.022483,0.052025,5.204944,0.020466,0.052050,-0.000010,-0.000211,3727973669.000000,-1.593522,-69.569908,-59.375935,36.116909,61.607346,33.726063,-1.593250,-69.755203,-0.015941,-4.911153,-4.319426,2.512783,4.352724,2.493676,-0.016379,-4.974902,51.999992,-0.000216,3727973669.000000,-5.252720,-69.365064,-57.374258,39.179594,63.280749,30.415461,-5.265309,-69.550964,-0.271253,-4.903008,-4.181671,2.733647,4.475504,2.263445,-0.275125,-4.966296,52.000003,-0.000004,-0.209545,1.374913,-0.776830,3.378511,-0.205961,0.661316,-1.529887,3.864025,-0.150838,0.310451,-1.723678,2.972550,-0.194152,0.282616,-0.642900,0.799022,-0.232238,0.248635,-1.742787,1.611148,-0.262595,0.210666,-1.655400,1.137385
3727973669.020000,5.267275,0.034612,0.052669,5.264121,0.032818,0.052638,5.285300,0.034744,0.052849,5.272266,0.033760,0.052719,5.201685,0.011941,0.052019,5.210782,0.024346,0.052107,5.203187,0.022713,0.052031,5.205238,0.019869,0.052053,-0.000026,0.000140,3727973669.020000,15.757120,-67.780411,-66.492729,20.217449,51.284050,47.988544,15.803930,-67.960159,1.205884,-4.760739,-4.808623,1.359595,3.595813,3.497861,1.221362,-4.822648,51.999973,0.000136,3727973669.020000,12.162812,-68.492237,-65.315491,23.680079,53.728739,45.196800,12.196738,-68.675335,0.956599,-4.816425,-4.730133,1.607807,3.772006,3.305366,0.968597,-4.878693,51.999999,-0.000004,0.478740,1.305760,1.746430,2.994608,0.448003,0.528248,3.202143,2.649100,0.300360,0.169971,3.242587,1.136107,0.338344,0.055351,1.025479,-0.013942,0.334076,-0.064603,2.213551,-0.856455,0.287004,-0.176081,1.499887,-1.335885
3727973669.040000,5.265530,0.034892,0.052651,5.263735,0.034266,0.052633,5.287716,0.034278,0.052873,5.272369,0.034218,0.052720,5.201878,0.012090,0.052021,5.211889,0.025121,0.052118,5.203612,0.023828,0.052035,5.205814,0.020468,0.052058,0.000006,0.000364,3727973669.040000,32.117531,-61.732971,-69.432503,3.046535,37.737366,59.235332,32.208591,-61.895084,2.351967,-4.311275,-4.995718,0.120964,2.612988,4.282259,2.382375,-4.367410,52.000004,0.000361,3727973669.040000,28.814167,-63.315573,-69.152381,6.692797,40.801143,57.138604,28.892379,-63.484606,2.124351,-4.427205,-4.981382,0.380951,2.831504,4.139571,2.151450,-4.484541,51.999998,-0.000004,1.048550,0.913636,3.323056,0.987441,0.686062,-0.095161,3.508948,-2.226774,0.188598,-0.289075,0.508418,-3.397841,-0.094012,-0.329624,-0.664403,-0.781259,-0.308267,-0.144037,-2.373359,-0.018520,-0.306797,0.138727,-1.320541,1.513374
3727973669.060000,5.265241,0.035426,0.052648,5.266192,0.034880,0.052658,5.286860,0.032004,0.052865,5.272809,0.033967,0.052724,5.201231,0.012345,0.052015,5.212243,0.024892,0.052121,5.202980,0.022830,0.052029,5.205506,0.020132,0.052055,0.000027,0.000086,3727973669.060000,46.460918,-51.806423,-68.008881,-14.317841,21.820688,66.757874,46.589489,-51.940308,3.350248,-3.590940,-4.868845,-1.125214,1.465945,4.797496,3.393641,-3.637726,52.000027,0.000085,3727973669.060000,43.654834,-54.160398,-68.644266,-10.714723,25.309637,65.490629,43.772640,-54.304939,3.158629,-3.759804,-4.919629,-0.869814,1.713068,4.713690,3.199122,-3.808609,52.000000,-0.000001,1.359005,0.295541,3.098359,-1.554906,0.287277,-0.630295,-1.033412,-4.025336,-0.276630,-0.206429,-3.432903,0.137301,-0.258221,0.225395,-0.178492,1.009910,0.164666,0.297715,2.199907,0.890903,0.321830,-0.099220,1.120496,-1.666988
3727973669.080000,5.266601,0.036049,0.052661,5.268723,0.033933,0.052683,5.284610,0.031171,0.052843,5.273342,0.033596,0.052730,5.201764,0.013450,0.052020,5.213180,0.025585,0.052130,5.202924,0.023433,0.052028,5.205975,0.020760,0.052060,0.000025,-0.000550,3727973669.080000,57.885757,-38.623901,-62.310291,-30.782202,4.534358,70.086655,58.042839,-38.721722,4.138064,-2.644989,-4.436049,-2.300742,0.226804,5.011359,4.191713,-2.679479,52.000027,-0.000550,3727973669.080000,55.752365,-41.602295,-63.823140,-27.448986,8.227336,69.727590,55.902550,-41.713046,3.994399,-2.856191,-4.548744,-2.065940,0.486999,4.991613,4.045764,-2.893370,52.000002,-0.000001,1.333213,-0.395634,1.194198,-3.254492,-0.378281,-0.580251,-4.147683,-0.260993,-0.223319,0.263073,0.778193,3.346304,0.313939,0.137706,0.891943,-0.506233,0.041755,-0.337630,-1.717404,-1.638149,-0.331694,0.058085,-0.902697,1.794303
3727973669.100000,5.268482,0.036116,0.052680,5.268768,0.033175,0.052684,5.282069,0.032239,0.052817,5.273138,0.033844,0.052727,5.201918,0.014331,0.052021,5.212769,0.025473,0.052126,5.201742,0.025438,0.052016,5.205479,0.021533,0.052055,-0.000040,-0.000341,3727973669.100000,65.672913,-23.013811,-52.697063,-45.310730,-13.036623,69.013260,65.849083,-23.070675,4.665874,-1.532807,-3.724528,-3.331644,-1.026519,4.910422,4.726399,-1.552910,51.999962,-0.000341,3727973669.100000,64.346756,-26.430399,-54.991749,-42.458769,-9.372020,69.582827,64.519836,-26.500091,4.579203,-1.773094,-3.892065,-3.132263,-0.769629,4.955891,4.638199,-1.796339,52.000002,-0.000000,0.977673,-0.988932,-1.357326,-3.189894,-0.692674,0.008411,-1.529969,3.864041,0.248562,0.239406,3.141141,-1.391456,-0.009081,-0.342710,-0.958601,-0.364569,-0.232232,0.248632,0.993813,2.155415,0.336407,-0.016044,0.670690,-1.893282
3727973669.120000,5.268465,0.035371,0.052680,5.267036,0.032638,0.052667,5.281990,0.034087,0.052816,5.272535,0.034214,0.052721,5.205163,0.013509,0.052054,5.212431,0.025004,0.052123,5.202088,0.025159,0.052020,5.206552,0.021000,0.052066,-0.000033,0.000189,3727973669.120000,69.332588,-5.958698,-39.773697,-56.991524,-29.790306,63.603878,69.517883,-5.970259,4.900465,-0.324158,-2.778982,-4.153212,-2.215457,4.500845,4.964093,-0.328666,51.999969,0.000188,3727973669.120000,68.898274,-9.597805,-42.704786,-54.800828,-26.382036,65.065679,69.083042,-9.622049,4.876303,-0.578613,-2.990840,-4.001787,-1.977936,4.608793,4.939224,-0.586439,52.000002,-0.000001,0.380304,-1.337577,-3.173085,-1.396183,-0.364033,0.589346,3.202133,2.649155,0.254567,-0.233083,-1.955394,-2.824837,-0.306300,0.154180,0.330104,0.970979,0.334025,-0.064615,-0.130617,-2.369894,-0.335764,-0.026284,-0.428124,1.962434
3727973669.140000,5.267626,0.034691,0.052672,5.264849,0.032901,0.052645,5.285273,0.034909,0.052849,5.272633,0.034424,0.052722,5.204569,0.012833,0.052048,5.212153,0.025487,0.052120,5.203225,0.025099,0.052031,5.206641,0.020829,0.052066,0.000027,0.000444,3727973669.140000,68.636063,11.470362,-24.351933,-65.091652,-44.673771,54.196217,68.818588,11.505798,4.827102,0.904691,-1.658840,-4.713854,-3.265196,3.808458,4.889869,0.916175,52.000027,0.000441,3727973669.140000,69.120784,7.838203,-27.734230,-63.699102,-41.733975,56.460683,69.305438,7.860516,4.867007,0.652254,-1.901678,-4.619856,-3.061941,3.972122,4.929896,0.660313,52.000000,-0.000003,-0.311098,-1.355330,-3.268776,1.154302,0.302491,0.623183,3.508994,-2.226755,-0.216598,-0.268743,-2.408610,2.450152,0.269941,0.211527,0.537779,-0.873237,-0.308187,-0.144043,-0.750977,2.251539,0.329779,0.068136,0.178757,-2.000621
3727973669.160000,5.267321,0.034540,0.052669,5.264083,0.034657,0.052637,5.287315,0.034599,0.052869,5.272957,0.034701,0.052725,5.202562,0.012068,0.052028,5.211594,0.025006,0.052115,5.203195,0.025202,0.052031,5.205790,0.020587,0.052058,0.000018,0.000737,3727973669.160000,63.627064,28.179026,-7.399808,-69.103447,-56.748898,41.382679,63.795135,28.259020,4.450478,2.076629,-0.434472,-4.978272,-4.109732,2.876793,4.508412,2.103407,52.000019,0.000736,3727973669.160000,64.999858,24.781761,-11.021435,-68.594645,-54.463919,44.308389,65.173144,24.849061,4.551901,1.842150,-0.693033,-4.947644,-3.953560,3.085858,4.610805,1.865581,52.000001,-0.000001,-0.925598,-1.037770,-1.592679,3.079097,0.688199,0.078513,-1.033441,-4.025367,-0.281810,0.199216,2.858118,1.907057,0.076435,-0.334290,-1.015661,0.142313,0.164635,0.297695,1.527068,-1.816928,-0.318577,-0.108922,0.073415,2.007264
3727973669.180000,5.265809,0.034736,0.052654,5.265852,0.035935,0.052654,5.287742,0.033036,0.052874,5.273185,0.034684,0.052728,5.203207,0.012542,0.052035,5.211685,0.025467,0.052115,5.204507,0.024874,0.052044,5.206473,0.020766,0.052065,0.000015,-0.000313,3727973669.180000,54.620815,43.116367,10.019031,-68.772995,-65.256935,25.969135,54.763020,43.236450,3.794203,3.118206,0.817244,-4.929929,-4.696053,1.764298,3.843650,3.158551,52.000011,-0.000319,3727973669.180000,56.794584,40.167991,6.383357,-69.180120,-63.772224,29.371916,56.945861,40.276202,3.950753,2.916279,0.559183,-4.964543,-4.596772,2.005701,4.001985,2.953629,51.999996,-0.000006,-1.311075,-0.463520,0.946709,3.334781,0.435038,-0.538959,-4.147714,-0.261018,0.181093,0.293708,1.337948,-3.164882,-0.334993,0.073223,0.757022,0.691855,0.041792,-0.337581,-2.088724,1.127240,0.302386,0.147979,-0.324390,-1.982224
3727973669.200000,5.265958,0.035459,0.052655,5.269083,0.036188,0.052686,5.285996,0.030765,0.052857,5.273718,0.034144,0.052733,5.203957,0.013140,0.052042,5.211220,0.025882,0.052111,5.202919,0.023203,0.052029,5.206021,0.020242,0.052060,0.000030,-0.000643,3727973669.200000,42.182369,55.345699,26.809069,-64.119850,-69.663612,8.925269,42.289532,55.496937,2.899529,3.963861,2.017572,-4.571851,-4.987213,0.541070,2.937407,4.015169,52.000027,-0.000648,3727973669.200000,45.020831,53.030096,23.386740,-65.419017,-69.073525,12.589432,45.140507,53.172609,3.101390,3.807165,1.776239,-4.669526,-4.951177,0.799513,3.141728,3.856095,51.999997,-0.000006,-1.372196,0.225355,2.972957,1.782863,-0.222010,-0.656129,-1.530013,3.864065,0.304487,-0.162344,-3.359550,-0.721420,0.208912,0.271903,0.050521,-1.024343,-0.232290,0.248513,2.357008,-0.279112,-0.281469,-0.184714,0.570205,1.925948
3727973669.220000,5.268304,0.035850,0.052678,5.270039,0.034485,0.052696,5.283328,0.031108,0.052830,5.273913,0.033652,0.052735,5.204295,0.013554,0.052045,5.212140,0.025589,0.052120,5.203662,0.021931,0.052036,5.206706,0.020342,0.052067,-0.000007,-0.000582,3727973669.220000,27.092010,64.098015,41.912510,-55.436943,-69.694977,-8.678225,27.159121,64.270073,1.822673,4.560438,3.091158,-3.926430,-4.965009,-0.716235,1.846569,4.619536,51.999992,-0.000586,3727973669.220000,30.418547,62.560165,38.920940,-57.547755,-70.034212,-4.984273,30.498832,62.728036,2.057168,4.458840,2.881670,-4.081093,-4.994446,-0.456921,2.084060,4.516255,51.999999,-0.000004,-1.093974,0.858554,3.387606,-0.735456,-0.672974,-0.164178,3.202095,2.649185,-0.142907,-0.314102,-0.079084,3.435227,0.157014,-0.304849,-0.821477,0.613939,0.334005,-0.064542,-2.294250,-0.608175,0.256111,0.218491,-0.807094,-1.839277
