Timestamp,TVE_VA,ME_VA,PE_VA,TVE_VB,ME_VB,PE_VB,TVE_VC,ME_VC,PE_VC,TVE_Vp,ME_Vp,PE_Vp,TVE_IA,ME_IA,PE_IA,TVE_IB,ME_IB,PE_IB,TVE_IC,ME_IC,PE_IC,TVE_Ip,ME_Ip,PE_Ip,FE,RFE,Timestamp,PMU_VA_real,PMU_VA_imag,PMU_VB_real,PMU_VB_imag,PMU_VC_real,PMU_VC_imag,PMU_Vp_real,PMU_Vp_imag,PMU_IA_real,PMU_IA_imag,PMU_IB_real,PM_ IB_imag,PMU_IC_real,PMU_IC_imag,PMU_Ip_real,PMU_Ip_imag,PMU_FREQ,PMU_ROCOF,Timestamp,REF_VA_real,REF_VA_imag,REF_VB_real,REF_VB_imag,REF_VC_real,REF_VC_imag,REF_Vp_real,REF_Vp_imag,REF_IA_real,REF_IA_imag,REF_IB_real,REF_IB_imag,REF_IC_real,REF_IC_imag,REF_Ip_real,PMU_Ip_imag,REF_FREQ,REF_ROCOF,F1_Real,F1_Imag,F2_Real,F2_Imag,F3_Real,F3_Imag,F4_Real,F4_Imag,F5_Real,F5_Imag,F6_Real,F6_Imag,F7_Real,F7_Imag,F8_Real,F8_Imag,F9_Real,F9_Imag,F10_Real,F10_Imag,F11_Real,F11_Imag,F12_Real,F12_Imag
3727973669.240000,5.268887,0.035097,0.052685,5.267569,0.032510,0.052672,5.282195,0.033119,0.052818,5.272917,0.033648,0.052725,5.204577,0.012626,0.052048,5.213163,0.025001,0.052130,5.205214,0.022493,0.052052,5.207677,0.020569,0.052077,-0.000047,-0.000256,3727973669.240000,10.299997,68.821457,54.380508,-43.272465,-65.348427,-25.737700,10.323177,69.004997,0.631259,4.870424,3.970520,-3.034264,-4.630898,-1.928566,0.639673,4.933652,51.999950,-0.000260,3727973669.240000,13.904976,68.159645,52.009979,-46.060495,-66.594028,-22.244451,13.940767,68.342067,0.883675,4.830378,3.806069,-3.236224,-4.723904,-1.684637,0.895435,4.892660,51.999997,-0.000004,-0.545066,1.279383,1.966047,-2.855111,-0.499235,0.480285,3.509008,-2.226747,-0.322482,0.122862,3.389048,-0.566011,-0.342634,-0.012277,0.996676,0.241627,-0.308120,-0.144084,1.909258,1.410068,-0.226679,-0.248894,1.031283,1.723565
3727973669.260000,5.267819,0.033798,0.052674,5.265541,0.032392,0.052652,5.283740,0.034549,0.052833,5.272412,0.033778,0.052720,5.205215,0.012337,0.052055,5.213046,0.024868,0.052129,5.204140,0.022900,0.052041,5.207484,0.020426,0.052075,-0.000007,0.000177,3727973669.260000,-7.138031,69.220215,63.432919,-28.390039,-56.894806,-41.181728,-7.161686,69.404457,-0.599840,4.874385,4.600364,-1.951499,-4.005828,-3.019609,-0.607375,4.937724,51.999992,0.000174,3727973669.260000,-3.482514,69.476543,61.830885,-31.678760,-58.969798,-38.106559,-3.493231,69.661888,-0.345365,4.898389,4.491313,-2.188009,-4.156525,-2.806506,-0.349464,4.961631,51.999999,-0.000004,0.138693,1.383776,-0.521274,-3.427091,0.138012,0.678814,-1.033399,-4.025339,0.102413,0.329494,-1.190791,-3.222914,0.134732,0.315177,-0.449196,-0.922002,0.164575,0.297694,-1.256121,-2.013864,0.193738,0.275321,-1.239167,-1.580762
3727973669.280000,5.266099,0.033239,0.052657,5.264479,0.032547,0.052641,5.287292,0.034815,0.052869,5.272681,0.033789,0.052723,5.203764,0.011857,0.052040,5.212063,0.023897,0.052120,5.203164,0.023508,0.052031,5.206347,0.020136,0.052064,0.000006,0.000467,3727973669.280000,-24.127081,65.270424,68.500031,-11.723577,-44.864456,-54.038628,-24.196987,65.442848,-1.793149,4.572077,4.941123,-0.746163,-3.129055,-3.920961,-1.816219,4.631555,52.000004,0.000463,3727973669.280000,-20.651400,66.427754,67.766227,-15.306620,-47.640807,-51.574346,-20.707628,66.604554,-1.552713,4.658609,4.894371,-1.002324,-3.327957,-3.752039,-1.572414,4.718845,51.999998,-0.000004,0.788264,1.145840,-2.725970,-2.141440,0.647140,0.247243,-4.147645,-0.261090,0.335348,-0.081552,-2.942709,1.773292,0.227845,-0.256104,-0.424089,0.933743,0.041781,-0.337642,0.426504,2.334853,-0.157680,-0.297409,1.427503,1.413006
3727973669.300000,5.265219,0.033760,0.052648,5.264006,0.033623,0.052636,5.288698,0.033164,0.052883,5.272706,0.033843,0.052723,5.199707,0.012443,0.052000,5.211583,0.025128,0.052115,5.202537,0.024746,0.052024,5.204629,0.020815,0.052046,-0.000012,0.000146,3727973669.300000,-39.600948,57.220158,69.264084,5.679551,-30.014999,-63.497814,-39.711746,57.369354,-2.873698,3.982611,4.971491,0.506078,-2.055682,-4.575988,-2.910933,4.034425,51.999985,0.000142,3727973669.300000,-36.522595,59.204845,69.443619,2.026887,-33.318400,-61.801995,-36.620879,59.362306,-2.662482,4.126079,4.989850,0.246359,-2.290289,-4.461796,-2.696548,4.179527,51.999997,-0.000004,1.242800,0.624315,-3.453058,0.305036,0.555423,-0.413955,-1.530003,3.863962,-0.060380,-0.339822,2.293065,2.558189,-0.328764,-0.097198,0.989776,-0.268408,-0.232282,0.248515,0.462936,-2.327833,0.119173,0.314769,-1.593295,-1.223005
3727973669.320000,5.265893,0.034468,0.052655,5.267100,0.034530,0.052667,5.286395,0.030848,0.052861,5.273183,0.033615,0.052728,5.200976,0.012827,0.052012,5.212030,0.025426,0.052119,5.201791,0.024124,0.052017,5.204941,0.020694,0.052049,0.000008,-0.000611,3727973669.320000,-52.587429,45.574005,65.675751,22.728367,-13.281847,-68.965782,-52.731461,45.690823,-3.773899,3.142802,4.689460,1.726561,-0.853123,-4.943420,-3.822808,3.183745,52.000008,-0.000614,3727973669.320000,-50.098696,48.261909,66.758113,19.232874,-16.901987,-68.146662,-50.233219,48.390192,-3.604943,3.334324,4.771825,1.479541,-1.108727,-4.891197,-3.651238,3.377620,51.999999,-0.000003,1.389837,-0.051636,-2.308423,2.586148,-0.051935,-0.690763,3.202031,2.649146,-0.342932,0.038937,2.083152,-2.731786,0.051984,0.338856,-0.837781,-0.591574,0.334006,-0.064518,-1.287366,1.993938,-0.078740,-0.327249,1.734074,1.013676
3727973669.340000,5.266983,0.035374,0.052665,5.270334,0.033079,0.052700,5.283286,0.030960,0.052830,5.273568,0.033188,0.052732,5.203352,0.012232,0.052036,5.212574,0.024546,0.052125,5.201622,0.023096,0.052016,5.205858,0.020082,0.052059,-0.000019,-0.000319,3727973669.340000,-62.269798,31.063963,57.958527,38.348560,4.284707,-70.102333,-62.437584,31.141264,-4.436950,2.105419,4.112709,2.838544,0.403061,-5.000229,-4.494474,2.132972,51.999981,-0.000321,3727973669.340000,-60.526810,34.286713,59.878277,35.230684,0.576772,-70.209047,-60.689273,34.377501,-4.320907,2.333061,4.253970,2.619770,0.142511,-5.013264,-4.376516,2.363479,52.000000,-0.000003,1.193041,-0.714727,0.087600,3.465497,-0.611095,-0.326228,3.508951,-2.226641,0.017307,0.344722,-3.073571,-1.534406,0.284517,-0.191351,0.078222,1.022612,-0.308131,-0.144060,1.930954,-1.379996,0.037104,0.334518,-1.847399,-0.788174
3727973669.360000,5.268331,0.035539,0.052679,5.268592,0.031182,0.052683,5.281762,0.033366,0.052814,5.272919,0.033175,0.052726,5.203262,0.011975,0.052035,5.211756,0.024101,0.052117,5.202269,0.023187,0.052022,5.205772,0.019879,0.052058,-0.000055,0.000158,3727973669.360000,-68.039070,14.601485,46.600906,51.556042,21.583429,-66.835930,-68.220436,14.635705,-4.821113,0.935859,3.277580,3.772126,1.633954,-4.742886,-4.883703,0.948221,51.999943,0.000155,3727973669.360000,-67.151987,18.157339,49.235763,49.015294,18.019098,-67.859472,-67.331978,18.204618,-4.765341,1.185205,3.468795,3.595399,1.384800,-4.820315,-4.826787,1.200819,51.999997,-0.000003,0.701148,-1.200981,2.436168,2.466335,-0.602926,0.341154,-1.033323,-4.025264,0.345130,0.004300,-0.931071,3.306508,-0.294269,-0.176033,0.738044,-0.712097,0.164594,0.297675,-2.303376,0.572195,0.005108,-0.336583,1.931536,0.550436
3727973669.380000,5.268155,0.034404,-6.230508,5.265278,0.030719,0.052650,5.283367,0.035035,0.052829,5.272302,0.033332,-6.230466,5.204167,0.011449,0.052044,5.211471,0.024443,0.052114,5.201582,0.023606,0.052015,5.205745,0.020025,0.052058,-0.000013,0.000756,3727973669.380000,-69.532204,-2.777753,32.317066,61.524410,37.527931,-59.368801,-69.717056,-2.789431,-4.902371,-0.292530,2.236538,4.468724,2.762126,-4.187569,-4.966098,-0.296094,51.999989,0.000755,3727973669.380000,-69.558080,0.886881,35.499137,59.720108,34.328588,-61.246171,-69.743938,0.887879,-4.910389,-0.037103,2.465675,4.345093,2.540073,-4.324491,-4.973781,-0.037278,52.000002,-0.000001,0.035835,-1.390217,3.464165,0.130175,-0.035049,0.691933,-4.147607,-0.261051,0.025920,-0.344238,3.422526,0.294809,-0.033983,0.341278,-1.019132,-0.114836,0.041792,-0.337599,2.352241,0.315937,-0.047296,0.333240,-1.985495,-0.304074
3727973669.400000,5.266222,0.033599,0.052658,5.264058,0.031810,0.052637,5.286732,0.035160,0.052863,5.272386,0.033491,0.052720,5.204426,0.011390,0.052047,5.210440,0.025278,0.052103,5.198699,0.024432,0.051986,5.204508,0.020373,0.052045,0.000040,0.000564,3727973669.400000,-66.656830,-19.981190,16.002071,67.629112,51.114765,-48.169392,-66.833206,-20.039839,-4.675591,-1.502522,1.055000,4.884562,3.716678,-3.369228,-4.736472,-1.521755,52.000038,0.000562,3727973669.400000,-67.593415,-16.439551,19.531867,66.672319,48.481122,-50.785069,-67.773663,-16.484655,-4.746885,-1.257103,1.307624,4.821770,3.535720,-3.556936,-4.808243,-1.273036,51.999998,-0.000002,-0.638305,-1.235542,2.614448,-2.276516,0.565367,0.400275,-1.529998,3.863978,-0.341946,-0.047521,-0.351744,-3.417320,0.323239,-0.114572,0.561149,0.858441,-0.232239,0.248502,-2.070747,-1.159622,0.088646,-0.324726,2.007841,0.052869
3727973669.420000,5.264688,0.033975,0.052643,5.264821,0.034401,0.052644,5.288442,0.033806,0.052881,5.272697,0.033921,0.052723,5.202591,0.012187,0.052028,5.210562,0.025542,0.052104,5.200712,0.024142,0.052006,5.204627,0.020612,0.052046,0.000012,-0.000062,3727973669.420000,-59.594162,-35.929657,-1.319754,69.485725,61.488049,-33.943130,-59.750027,-36.031319,-4.155107,-2.618040,-0.192875,4.993506,4.437833,-2.338984,-4.209234,-2.651869,52.000008,-0.000066,3727973669.420000,-61.381319,-32.733000,2.337596,69.435020,59.587858,-37.133137,-61.544926,-32.821374,-4.285114,-2.398119,0.067434,4.995499,4.309206,-2.565893,-4.340597,-2.428801,51.999996,-0.000004,-1.154612,-0.775151,0.347429,-3.449222,0.640844,-0.262890,3.202057,2.649178,-0.068942,0.338228,-3.290893,0.985851,-0.241345,-0.243701,0.303735,-0.979564,0.333985,-0.064548,1.498424,1.840496,-0.128697,0.311064,-1.998693,0.199319
3727973669.440000,5.265098,0.035219,0.052647,5.266921,0.035660,0.052665,5.286774,0.031754,0.052865,5.272975,0.034118,0.052726,5.202113,0.013866,0.052023,5.211954,0.026438,0.052118,5.202659,0.024582,0.052025,5.205587,0.021605,0.052056,-0.000019,-0.000520,3727973669.440000,-48.786774,-49.621960,-18.559969,66.975052,67.996346,-17.585974,-48.912277,-49.758781,-3.373563,-3.569169,-1.428745,4.788674,4.880128,-1.161776,-3.417496,-3.615418,51.999981,-0.000523,3727973669.440000,-51.312329,-46.969394,-15.003296,67.835007,66.950853,-21.147613,-51.449105,-47.095822,-3.554102,-3.388446,-1.177031,4.855318,4.811928,-1.413634,-3.600207,-3.431960,52.000000,-0.000003,-1.385192,-0.122977,-2.107835,-2.752202,0.121434,-0.681882,3.509021,-2.226686,0.333234,0.089975,1.585267,3.047785,-0.117716,0.322075,-0.948326,0.390390,-0.308174,-0.144111,-0.715733,-2.262888,0.166589,-0.292509,1.957880,-0.448253
3727973669.460000,5.266847,0.036131,0.052664,5.268929,0.034104,0.052685,5.284640,0.031366,0.052843,5.273507,0.033851,0.052731,5.203554,0.013858,0.052038,5.211963,0.026312,0.052118,5.201822,0.025284,0.052017,5.205780,0.021654,0.052058,0.000022,-0.000609,3727973669.460000,-34.912884,-60.196667,-34.633411,60.253986,70.233444,-0.124593,-35.000759,-60.359570,-2.379914,-4.296037,-2.574773,4.282904,5.015779,0.088311,-2.411008,-4.351742,52.000023,-0.000612,3727973669.460000,-38.019463,-58.254366,-31.401616,61.973073,70.106836,-3.832859,-38.120561,-58.411124,-2.599787,-4.165855,-2.347544,4.410059,5.012319,-0.172553,-2.633611,-4.219479,52.000001,-0.000003,-1.273092,0.559582,-3.420552,-0.563279,-0.510641,-0.467932,-1.033326,-4.025345,0.110759,-0.326959,2.696791,-2.128520,0.341552,-0.030665,0.905248,0.481841,0.164591,0.297730,-0.167498,2.367461,-0.201940,0.269289,-1.886262,0.690139
3727973669.480000,5.267830,0.036002,0.052674,5.268436,0.032263,0.052681,5.282585,0.032403,0.052822,5.272986,0.033654,0.052726,5.204991,0.014030,0.052052,5.211704,0.025362,0.052116,5.202877,0.024060,0.052028,5.206521,0.021090,0.052065,-0.000036,0.000276,3727973669.480000,-18.845245,-66.988029,-48.529072,49.747490,68.058632,17.344641,-18.890591,-67.167404,-1.236712,-4.752949,-3.558947,3.508020,4.836204,1.332925,-1.253008,-4.814607,51.999966,0.000274,3727973669.480000,-22.337940,-65.879214,-45.827427,52.217004,68.857153,13.722651,-22.396630,-66.056267,-1.482118,-4.681511,-3.370520,3.687715,4.897799,1.079358,-1.501554,-4.741874,52.000002,-0.000002,-0.845976,1.103751,-2.879030,1.930903,-0.668704,0.180473,-4.147650,-0.261131,-0.319254,-0.131122,-2.596400,-2.250296,-0.173163,-0.295954,-0.205786,-1.004692,0.041835,-0.337549,1.027245,-2.139504,0.234131,-0.241857,1.784929,-0.921068
3727973669.500000,5.268226,0.035098,0.052678,5.266332,0.032135,0.052660,5.282834,0.034349,0.052824,5.272499,0.033883,0.052721,5.203506,0.013800,0.052037,5.210465,0.024086,0.052104,5.203625,0.023229,0.052036,5.205868,0.020214,0.052059,-0.000034,-0.000134,3727973669.500000,-1.593711,-69.569633,-59.375526,36.116863,61.607765,33.725796,-1.593519,-69.755203,-0.015919,-4.911180,-4.319452,2.512749,4.352732,2.493754,-0.016336,-4.974911,51.999969,-0.000135,3727973669.500000,-5.252747,-69.364869,-57.373749,39.179476,63.280807,30.415432,-5.265387,-69.550744,-0.271309,-4.903027,-4.181719,2.733638,4.475506,2.263459,-0.275130,-4.966317,52.000003,-0.000001,-0.209585,1.374727,-0.776867,3.378378,-0.205961,0.661265,-1.530020,3.864024,-0.150858,0.310306,-1.723998,2.972161,-0.194040,0.282621,-0.642922,0.798992,-0.232220,0.248497,-1.742689,1.611162,-0.262532,0.210575,-1.655304,1.137546
3727973669.520000,5.267224,0.034421,0.052668,5.264562,0.033243,0.052642,5.286236,0.035352,0.052858,5.272719,0.034291,0.052723,5.202869,0.012675,0.052031,5.210326,0.023277,0.052103,5.204231,0.022442,0.052042,5.205817,0.019361,0.052059,0.000018,0.000207,3727973669.520000,15.756964,-67.780098,-66.492111,20.217127,51.284008,47.989342,15.804146,-67.960114,1.205927,-4.760798,-4.808606,1.359599,3.595766,3.497886,1.221384,-4.822640,52.000019,0.000205,3727973669.520000,12.162726,-68.492042,-65.314513,23.679904,53.728827,45.196831,12.196592,-68.674989,0.956576,-4.816462,-4.730173,1.607808,3.772006,3.305363,0.968595,-4.878717,52.000001,-0.000002,0.478606,1.305578,1.746381,2.994592,0.447977,0.528255,3.202144,2.649245,0.300256,0.170009,3.242586,1.136530,0.338287,0.055264,1.025428,-0.013882,0.333983,-0.064558,2.213420,-0.856448,0.286919,-0.176000,1.499790,-1.335967
3727973669.540000,5.265244,0.034443,0.052648,5.264168,0.035606,0.052637,5.288804,0.034256,0.052884,5.272788,0.034540,0.052724,5.203542,0.012922,0.052038,5.211933,0.023481,0.052119,5.204636,0.022295,0.052046,5.206714,0.019580,0.052068,-0.000003,0.000319,3727973669.540000,32.117165,-61.732590,-69.431854,3.046477,37.736881,59.235893,32.208633,-61.894733,2.352047,-4.311322,-4.995668,0.120960,2.612906,4.282215,2.382393,-4.367375,51.999996,0.000317,3727973669.540000,28.814122,-63.315379,-69.150784,6.692884,40.801320,57.138757,28.892087,-63.484172,2.124338,-4.427254,-4.981414,0.380955,2.831508,4.139563,2.151447,-4.484567,51.999999,-0.000002,1.048417,0.913513,3.323018,0.987471,0.686078,-0.095152,3.509077,-2.226741,0.188554,-0.288988,0.508683,-3.398317,-0.094014,-0.329625,-0.664374,-0.781262,-0.308198,-0.144102,-2.373319,-0.018475,-0.306758,0.138622,-1.320656,1.513472
3727973669.560000,5.263719,0.035025,0.052633,5.266441,0.037133,0.052659,5.288626,0.032402,0.052883,5.272971,0.034602,0.052726,5.201789,0.013194,0.052020,5.213422,0.024676,0.052133,5.204498,0.022765,0.052044,5.206595,0.020338,0.052066,-0.000011,-0.000363,3727973669.560000,46.459812,-51.806816,-68.008430,-14.317680,21.819750,66.758781,46.589363,-51.940159,3.350285,-3.591017,-4.868824,-1.125268,1.465907,4.797495,3.393672,-3.637726,51.999989,-0.000366,3727973669.560000,43.654702,-54.160290,-68.642281,-10.714226,25.309796,65.490881,43.772168,-54.304501,3.158615,-3.759867,-4.919633,-0.869812,1.713102,4.713669,3.199105,-3.808637,52.000000,-0.000003,1.358828,0.295557,3.098350,-1.554816,0.287251,-0.630222,-1.033356,-4.025435,-0.276494,-0.206293,-3.433464,0.137087,-0.258263,0.225317,-0.178465,1.009891,0.164642,0.297703,2.199852,0.890826,0.321701,-0.099149,1.120447,-1.667194
3727973669.580000,5.264442,0.036544,0.052640,5.269672,0.036084,0.052692,5.286144,0.031029,0.052858,5.273457,0.034426,0.052730,5.202704,0.014144,0.052029,5.211754,0.024770,0.052116,5.204124,0.023795,0.052040,5.206214,0.021235,0.052062,0.000007,-0.000042,3727973669.580000,57.884895,-38.625309,-62.309677,-30.782366,4.533228,70.086922,58.042763,-38.721703,4.138115,-2.645010,-4.436075,-2.300659,0.226768,5.011372,4.191737,-2.679510,52.000008,-0.000046,3727973669.580000,55.752060,-41.602236,-63.821404,-27.448031,8.227307,69.727889,55.901975,-41.712726,3.994396,-2.856231,-4.548773,-2.065936,0.487021,4.991604,4.045760,-2.893397,52.000000,-0.000004,1.333131,-0.395634,1.194246,-3.254450,-0.378244,-0.580197,-4.147764,-0.261112,-0.223233,0.263029,0.778189,3.346818,0.313813,0.137739,0.891880,-0.506299,0.041757,-0.337669,-1.717464,-1.638115,-0.331647,0.057999,-0.902734,1.794395
3727973669.600000,5.268037,0.037082,0.052675,5.269732,0.034421,0.052693,5.282981,0.031857,0.052827,5.273606,0.034261,0.052732,5.203183,0.014169,0.052034,5.210961,0.024808,0.052108,5.202338,0.025361,0.052022,5.205495,0.021349,0.052055,-0.000014,-0.000099,3727973669.600000,65.673172,-23.014389,-52.696091,-45.310520,-13.037315,69.013161,65.848907,-23.070364,4.665908,-1.532780,-3.724592,-3.331574,-1.026562,4.910421,4.726414,-1.552920,51.999989,-0.000101,3727973669.600000,64.346489,-26.430427,-54.990475,-42.457574,-9.372109,69.583117,64.519288,-26.499954,4.579224,-1.773129,-3.892095,-3.132280,-0.769643,4.955901,4.638221,-1.796354,52.000003,-0.000002,0.977648,-0.988975,-1.357204,-3.189920,-0.692648,0.008448,-1.530111,3.864110,0.248509,0.239287,3.141752,-1.391776,-0.008972,-0.342755,-0.958610,-0.364543,-0.232294,0.248599,0.993837,2.155334,0.336227,-0.016045,0.670663,-1.893371
3727973669.620000,5.269312,0.036071,0.052688,5.267354,0.032316,0.052670,5.282568,0.033819,0.052822,5.273113,0.034195,0.052727,5.204915,0.013587,0.052051,5.211798,0.025737,0.052117,5.203056,0.025404,0.052029,5.206583,0.021394,0.052066,-0.000030,0.000430,3727973669.620000,69.332886,-5.958330,-39.772568,-56.990074,-29.790791,63.603771,69.517387,-5.969892,4.900499,-0.324198,-2.779009,-4.153240,-2.215519,4.500844,4.964128,-0.328665,51.999973,0.000429,3727973669.620000,68.898029,-9.597954,-42.703900,-54.799476,-26.382214,65.065927,69.082524,-9.622058,4.876332,-0.578642,-2.990820,-4.001804,-1.977949,4.608803,4.939240,-0.586438,52.000003,-0.000001,0.380314,-1.337699,-3.173014,-1.396248,-0.364001,0.589395,3.202140,2.649311,0.254466,-0.233010,-1.955877,-2.825551,-0.306359,0.154002,0.330132,0.971017,0.334062,-0.064582,-0.130634,-2.369866,-0.335622,-0.026264,-0.428171,1.962488
3727973669.640000,5.267673,0.034908,0.052672,5.264709,0.031985,0.052644,5.285492,0.034734,0.052851,5.272682,0.034312,0.052723,5.205579,0.013834,0.052058,5.211473,0.025169,0.052113,5.204480,0.024424,0.052044,5.207181,0.021227,0.052072,0.000014,0.000526,3727973669.640000,68.636055,11.470157,-24.351370,-65.089714,-44.674015,54.196072,68.818054,11.505685,4.827155,0.904721,-1.658831,-4.713839,-3.265256,3.808385,4.889889,0.916218,52.000011,0.000522,3727973669.640000,69.120619,7.837954,-27.733750,-63.697811,-41.734172,56.460744,69.304980,7.860403,4.867019,0.652227,-1.901644,-4.619868,-3.061974,3.972118,4.929902,0.660326,51.999998,-0.000004,-0.311116,-1.355452,-3.268768,1.154266,0.302580,0.623187,3.509147,-2.226692,-0.216511,-0.268593,-2.409118,2.450428,0.269800,0.211547,0.537764,-0.873398,-0.308203,-0.144090,-0.750990,2.251478,0.329675,0.068092,0.178809,-2.000716
3727973669.660000,5.266698,0.034549,0.052663,5.263781,0.033911,0.052634,5.287482,0.034166,0.052871,5.272710,0.034487,0.052723,5.203645,0.013015,0.052039,5.211995,0.024756,0.052119,5.203566,0.023190,0.052035,5.206413,0.020491,0.052064,0.000032,0.000343,3727973669.660000,63.627270,28.178362,-7.399918,-69.101685,-56.748905,41.382477,63.794769,28.258558,4.450517,2.076683,-0.434418,-4.978245,-4.109715,2.876698,4.508394,2.103455,52.000031,0.000341,3727973669.660000,64.999869,24.781491,-11.021343,-68.593422,-54.464093,44.308478,65.172834,24.848829,4.551919,1.842137,-0.692999,-4.947629,-3.953615,3.085842,4.610805,1.865602,51.999999,-0.000002,-0.925640,-1.037868,-1.592675,3.079069,0.688274,0.078397,-1.033354,-4.025445,-0.281633,0.199193,2.858173,1.907047,0.076458,-0.334205,-1.015767,0.142382,0.164640,0.297698,1.527107,-1.816904,-0.318571,-0.108866,0.073352,2.007335
3727973669.680000,5.265811,0.035398,0.052654,5.265304,0.035983,0.052648,5.288019,0.031853,0.052877,5.273100,0.034591,0.052727,5.203471,0.012977,0.052037,5.211842,0.025325,0.052117,5.202626,0.024580,0.052025,5.205986,0.020967,0.052060,0.000031,-0.000452,3727973669.680000,54.621243,43.116428,10.018356,-68.771851,-65.256485,25.968723,54.762787,43.236053,3.794262,3.118229,0.817274,-4.929911,-4.696039,1.764350,3.843680,3.158558,52.000027,-0.000457,3727973669.680000,56.794630,40.167774,6.383121,-69.178874,-63.772457,29.372029,56.945628,40.275903,3.950803,2.916277,0.559206,-4.964534,-4.596806,2.005672,4.001993,2.953649,51.999996,-0.000005,-1.311138,-0.463540,0.946757,3.334833,0.434974,-0.539080,-4.147782,-0.261136,0.181180,0.293533,1.337564,-3.164710,-0.335008,0.073190,0.757134,0.691941,0.041712,-0.337598,-2.088693,1.127214,0.302409,0.147981,-0.324443,-1.982213
3727973669.700000,5.265714,0.035957,0.052653,5.268337,0.036255,0.052679,5.286015,0.030523,0.052857,5.273404,0.034449,0.052730,5.203622,0.014649,0.052038,5.209997,0.026138,0.052098,5.201597,0.023326,0.052015,5.205063,0.021126,0.052051,-0.000001,-0.000710,3727973669.700000,42.182858,55.345703,26.808062,-64.119125,-69.663757,8.925259,42.289757,55.496681,2.899627,3.963908,2.017536,-4.571854,-4.987219,0.541099,2.937464,4.015182,51.999996,-0.000713,3727973669.700000,45.020956,53.029928,23.386247,-65.418022,-69.073834,12.589478,45.140409,53.172326,3.101429,3.807162,1.776256,-4.669493,-4.951186,0.799475,3.141720,3.856102,51.999998,-0.000004,-1.372242,0.225396,2.973026,1.782886,-0.222152,-0.656123,-1.530153,3.864072,0.304376,-0.162454,-3.359197,-0.720793,0.208866,0.271960,0.050496,-1.024405,-0.232189,0.248615,2.356924,-0.279093,-0.281467,-0.184679,0.570391,1.925977
3727973669.720000,5.266778,0.036576,0.052663,5.269531,0.034743,0.052691,5.283500,0.031155,0.052832,5.273311,0.034363,0.052729,5.204096,0.013985,0.052043,5.211394,0.024454,0.052113,5.202731,0.021789,0.052027,5.206082,0.020300,0.052061,-0.000023,-0.000599,3727973669.720000,27.093357,64.097954,41.911606,-55.436562,-69.695267,-8.678365,27.159716,64.270073,1.822725,4.560470,3.091120,-3.926377,-4.965015,-0.716231,1.846584,4.619539,51.999977,-0.000600,3727973669.720000,30.418698,62.560051,38.920254,-57.546977,-70.034485,-4.984275,30.498816,62.727750,2.057203,4.458855,2.881697,-4.081063,-4.994455,-0.456964,2.084048,4.516272,52.000000,-0.000001,-1.093964,0.858626,3.387674,-0.735492,-0.673051,-0.164051,3.202076,2.649316,-0.143026,-0.314067,-0.078553,3.434778,0.157110,-0.304828,-0.821503,0.613988,0.334027,-0.064646,-2.294174,-0.608148,0.256097,0.218485,-0.807267,-1.839322
3727973669.740000,5.268378,0.036113,0.052679,5.267904,0.033008,0.052675,5.282872,0.032230,0.052825,5.273090,0.033963,0.052727,5.205003,0.012090,0.052053,5.212778,0.024641,0.052127,5.202808,0.023159,0.052027,5.206879,0.020442,0.052069,-0.000025,0.000158,3727973669.740000,10.300690,68.822029,54.380108,-43.272011,-65.347862,-25.737997,10.323174,69.004959,0.631254,4.870415,3.970500,-3.034239,-4.630970,-1.928518,0.639693,4.933650,51.999973,0.000155,3727973669.740000,13.905186,68.159563,52.009197,-46.059957,-66.594230,-22.244505,13.940830,68.341792,0.883695,4.830391,3.806076,-3.236195,-4.723900,-1.684690,0.895417,4.892670,51.999998,-0.000003,-0.545010,1.279489,1.966030,-2.855168,-0.499177,0.480373,3.509085,-2.226661,-0.322464,0.122976,3.388715,-0.566315,-0.342703,-0.012377,0.996777,0.241646,-0.308198,-0.144040,1.909156,1.410015,-0.226774,-0.248911,1.031363,1.723563
3727973669.760000,5.267768,0.034547,0.052674,5.266003,0.031551,0.052657,5.283952,0.033967,0.052836,5.272621,0.033658,0.052722,5.204858,0.011420,0.052051,5.211698,0.025599,0.052116,5.201736,0.023082,0.052017,5.206107,0.020444,0.052061,-0.000022,0.000762,3727973669.760000,-7.137887,69.220695,63.431480,-28.389183,-56.894417,-41.181694,-7.161707,69.404015,-0.599808,4.874353,4.600379,-1.951553,-4.005907,-3.019567,-0.607326,4.937743,51.999977,0.000758,3727973669.760000,-3.482370,69.476493,61.829858,-31.678399,-58.969839,-38.106630,-3.493130,69.661538,-0.345354,4.898399,4.491324,-2.187986,-4.156526,-2.806554,-0.349483,4.961642,51.999999,-0.000004,0.138816,1.383872,-0.521328,-3.427117,0.138073,0.678864,-1.033365,-4.025408,0.102487,0.329498,-1.191228,-3.222788,0.134669,0.315274,-0.449204,-0.922075,0.164599,0.297683,-1.256054,-2.013796,0.193723,0.275326,-1.239261,-1.580751
3727973669.780000,5.265619,0.033993,0.052652,5.264649,0.031604,0.052643,5.287594,0.034562,0.052872,5.272685,0.033758,0.052723,5.203225,0.011872,0.052035,5.211303,0.025548,0.052112,5.201344,0.023657,0.052013,5.205304,0.020807,0.052053,0.000005,0.000597,3727973669.780000,-24.126858,65.271072,68.498093,-11.723264,-44.864174,-54.038700,-24.196777,65.442459,-1.793128,4.572098,4.941170,-0.746175,-3.129156,-3.920928,-1.816191,4.631604,52.000004,0.000592,3727973669.780000,-20.651323,66.427785,67.764917,-15.306486,-47.640810,-51.574416,-20.707442,66.604175,-1.552715,4.658620,4.894345,-1.002282,-3.327983,-3.752056,-1.572423,4.718845,51.999998,-0.000005,0.788366,1.145815,-2.726065,-2.141421,0.647086,0.247210,-4.147692,-0.261152,0.335324,-0.081617,-2.942735,1.773918,0.227908,-0.256105,-0.424177,0.933787,0.041736,-0.337630,0.426506,2.334783,-0.157722,-0.297459,1.427476,1.412979
3727973669.800000,5.265911,0.034242,0.052655,5.265407,0.033815,0.052650,5.289010,0.032444,0.052887,5.273502,0.033719,0.052731,5.199862,0.013319,0.052001,5.211366,0.025415,0.052112,5.201495,0.023762,0.052014,5.204261,0.020969,0.052043,0.000052,-0.000310,3727973669.800000,-39.601448,57.220253,69.262497,5.680180,-30.014578,-63.497520,-39.711773,57.368591,-2.873734,3.982658,4.971492,0.506075,-2.055754,-4.575952,-2.910925,4.034461,52.000050,-0.000313,3727973669.800000,-36.522512,59.204929,69.441962,2.026627,-33.318411,-61.802057,-36.620516,59.361912,-2.662486,4.126094,4.989836,0.246366,-2.290336,-4.461823,-2.696549,4.179546,51.999998,-0.000003,1.242889,0.624208,-3.453088,0.305127,0.555400,-0.413902,-1.530038,3.864006,-0.060397,-0.339801,2.293707,2.558281,-0.328827,-0.097210,0.989818,-0.268365,-0.232252,0.248627,0.462893,-2.327744,0.119121,0.314948,-1.593361,-1.222822
3727973669.820000,5.266855,0.035111,0.052664,5.268204,0.035682,0.052678,5.286626,0.030543,0.052863,5.273937,0.033769,0.052735,5.200712,0.012832,0.052009,5.211640,0.025278,0.052115,5.202295,0.022895,0.052022,5.204901,0.020434,0.052049,0.000014,-0.000972,3727973669.820000,-52.588123,45.573887,65.674103,22.728313,-13.281631,-68.965645,-52.731220,45.690075,-3.773906,3.142827,4.689457,1.726527,-0.853123,-4.943388,-3.822798,3.183759,52.000015,-0.000975,3727973669.820000,-50.098619,48.261989,66.755902,19.231974,-16.901979,-68.146704,-50.232578,48.389735,-3.604957,3.334339,4.771822,1.479528,-1.108766,-4.891219,-3.651238,3.377641,52.000001,-0.000003,1.389784,-0.051783,-2.308402,2.586199,-0.051861,-0.690716,3.202088,2.649213,-0.342899,0.038914,2.083120,-2.732331,0.051992,0.338910,-0.837764,-0.591587,0.334042,-0.064616,-1.287323,1.993894,-0.078725,-0.327394,1.734060,1.013530
3727973669.840000,5.266119,0.035866,0.052657,5.269608,0.034859,0.052692,5.283992,0.030771,0.052837,5.273274,0.033812,0.052729,5.203800,0.013724,0.052040,5.210788,0.025329,0.052107,5.203188,0.022925,0.052031,5.205936,0.020751,0.052059,-0.000081,0.000284,3727973669.840000,-62.269833,31.064756,57.957344,38.346912,4.285261,-70.102242,-62.436947,31.141266,-4.437023,2.105445,4.112778,2.838479,0.403088,-5.000237,-4.494496,2.133004,51.999920,0.000281,3727973669.840000,-60.526807,34.286805,59.875668,35.228944,0.576832,-70.209122,-60.688367,34.377064,-4.320905,2.333074,4.253955,2.619757,0.142458,-5.013284,-4.376506,2.363499,52.000001,-0.000003,1.192896,-0.714892,0.087689,3.465457,-0.610967,-0.326276,3.509080,-2.226745,0.017402,0.344620,-3.074319,-1.534290,0.284513,-0.191371,0.078202,1.022561,-0.308211,-0.144103,1.930850,-1.379988,0.037038,0.334652,-1.847425,-0.788240
3727973669.860000,5.266448,0.036300,0.052660,5.267896,0.033250,0.052675,5.281949,0.032607,0.052816,5.272128,0.033985,0.052717,5.204870,0.012576,0.052051,5.211438,0.024985,0.052113,5.203427,0.023189,0.052034,5.206581,0.020293,0.052066,-0.000021,0.000444,3727973669.860000,-68.039375,14.602918,46.599995,51.554012,21.583500,-66.835472,-68.219765,14.636180,-4.821195,0.935798,3.277629,3.772110,1.633947,-4.742930,-4.883741,0.948226,51.999977,0.000442,3727973669.860000,-67.152052,18.157365,49.233354,49.012678,18.019185,-67.859572,-67.330886,18.204359,-4.765379,1.185217,3.468801,3.595360,1.384735,-4.820375,-4.826796,1.200860,51.999998,-0.000002,0.700954,-1.201091,2.436194,2.466262,-0.602888,0.341014,-1.033402,-4.025436,0.345058,0.004258,-0.931037,3.307324,-0.294402,-0.176000,0.737999,-0.712060,0.164627,0.297765,-2.303287,0.572273,0.005197,-0.336651,1.931613,0.550528
3727973669.880000,5.267762,0.035528,-6.230512,5.266035,0.032749,0.052657,5.283468,0.034109,0.052831,5.272460,0.034145,-6.230465,5.204847,0.011644,0.052051,5.212450,0.025502,0.052123,5.202587,0.023108,0.052025,5.206631,0.020206,0.052067,0.000063,0.001047,3727973669.880000,-69.533043,-2.777493,32.315742,61.522572,37.527809,-59.368286,-69.716469,-2.789474,-4.902418,-0.292583,2.236538,4.468762,2.762109,-4.187593,-4.966125,-0.296109,52.000065,0.001046,3727973669.880000,-69.558126,0.886876,35.497411,59.716885,34.328730,-61.246263,-69.742785,0.887891,-4.910429,-0.037121,2.465692,4.345063,2.540023,-4.324562,-4.973801,-0.037248,52.000002,-0.000001,0.035628,-1.390238,3.464162,0.130140,-0.035162,0.691802,-4.147747,-0.261056,0.025947,-0.344093,3.423116,0.294903,-0.033906,0.341314,-1.019052,-0.114766,0.041817,-0.337646,2.352236,0.315848,-0.047365,0.333357,-1.985426,-0.304101
3727973669.900000,5.266532,0.034263,0.052661,5.264679,0.032631,0.052643,5.286905,0.034028,0.052865,5.272765,0.033984,0.052724,5.203446,0.011461,0.052037,5.211949,0.026272,0.052118,5.200646,0.023645,0.052006,5.205344,0.020446,0.052054,0.000011,0.000617,3727973669.900000,-66.657272,-19.981548,16.001051,67.625847,51.114441,-48.168766,-66.832260,-20.039795,-4.675660,-1.502519,1.054971,4.884600,3.716695,-3.369215,-4.736499,-1.521776,52.000011,0.000616,3727973669.900000,-67.593474,-16.439581,19.530913,66.668449,48.481274,-50.785104,-67.772443,-16.484334,-4.746939,-1.257142,1.307655,4.821743,3.535694,-3.557020,-4.808278,-1.273014,52.000000,-0.000001,-0.638525,-1.235529,2.614353,-2.276492,0.565180,0.400347,-1.530019,3.864083,-0.341864,-0.047559,-0.351752,-3.417534,0.323245,-0.114622,0.561177,0.858383,-0.232301,0.248546,-2.070821,-1.159555,0.088827,-0.324803,2.007917,0.052990
3727973669.920000,5.265207,0.034408,0.052648,5.264604,0.033580,0.052642,5.288324,0.033566,0.052879,5.272771,0.034064,0.052724,5.202557,0.011424,0.052028,5.212033,0.024907,0.052119,5.202024,0.024449,0.052019,5.205547,0.020378,0.052056,0.000030,-0.000584,3727973669.920000,-59.594307,-35.930107,-1.319424,69.480980,61.488026,-33.943077,-59.748951,-36.030712,-4.155120,-2.618072,-0.192922,4.993432,4.437869,-2.339033,-4.209234,-2.651886,52.000027,-0.000588,3727973669.920000,-61.381387,-32.732990,2.337563,69.430839,59.588021,-37.133107,-61.543755,-32.820736,-4.285161,-2.398169,0.067458,4.995458,4.309193,-2.565992,-4.340631,-2.428784,51.999997,-0.000003,-1.154814,-0.775088,0.347372,-3.449168,0.640828,-0.262710,3.202147,2.649208,-0.068941,0.338139,-3.290898,0.985931,-0.241325,-0.243637,0.303710,-0.979576,0.334121,-0.064563,1.498555,1.840442,-0.128820,0.311031,-1.998700,0.199030
3727973669.940000,5.265674,0.035695,0.052652,5.267815,0.034113,0.052674,5.287247,0.031678,0.052869,5.273630,0.033922,0.052732,5.201652,0.013126,0.052019,5.212880,0.024778,0.052128,5.204249,0.023499,0.052042,5.206287,0.020675,0.052063,0.000058,-0.000553,3727973669.940000,-48.786873,-49.622520,-18.559143,66.969933,67.996490,-17.585562,-48.910965,-49.758080,-3.373586,-3.569186,-1.428741,4.788573,4.880115,-1.161769,-3.417479,-3.615412,52.000057,-0.000555,3727973669.940000,-51.312476,-46.969437,-15.002331,67.831044,66.950970,-21.147544,-51.448171,-47.094943,-3.554137,-3.388502,-1.177005,4.855309,4.811944,-1.413719,-3.600248,-3.431960,52.000000,-0.000002,-1.385362,-0.122808,-2.107864,-2.752184,0.121533,-0.681793,3.509046,-2.226699,0.333170,0.089975,1.585253,3.047743,-0.117680,0.322098,-0.948316,0.390355,-0.308224,-0.144155,-0.715781,-2.262885,0.166757,-0.292498,1.957988,-0.447987
3727973669.960000,5.267468,0.036126,0.052670,5.269427,0.033617,0.052690,5.284047,0.030907,0.052838,5.273686,0.033738,0.052733,5.202225,0.013800,0.052024,5.212006,0.026086,0.052119,5.203686,0.023280,0.052036,5.205985,0.021005,0.052060,-0.000015,-0.000481,3727973669.960000,-34.912704,-60.197021,-34.631504,60.249954,70.233147,-0.124919,-34.999969,-60.358448,-2.379970,-4.296064,-2.574697,4.282920,5.015693,0.088320,-2.411030,-4.351714,51.999985,-0.000485,3727973669.960000,-38.019667,-58.254496,-31.399759,61.969411,70.106865,-3.832781,-38.119863,-58.410042,-2.599790,-4.165916,-2.347470,4.410082,5.012331,-0.172639,-2.633658,-4.219471,51.999999,-0.000004,-1.273113,0.559838,-3.420563,-0.563222,-0.510615,-0.467979,-1.033378,-4.025375,0.110684,-0.326936,2.696716,-2.128136,0.341505,-0.030643,0.905251,0.481889,0.164666,0.297807,-0.167514,2.367464,-0.202076,0.269266,-1.886365,0.689729
3727973669.980000,5.268746,0.035348,0.052683,5.268092,0.031841,0.052678,5.281739,0.032716,0.052814,5.272896,0.033591,0.052725,5.205017,0.013170,0.052052,5.211027,0.025091,0.052109,5.203724,0.023507,0.052036,5.206585,0.020385,0.052066,-0.000035,-0.000198,3727973669.980000,-18.844664,-66.987946,-48.525917,49.744553,68.058983,17.344151,-18.890312,-67.166122,-1.236715,-4.752985,-3.558861,3.508054,4.836161,1.332901,-1.253031,-4.814576,51.999966,-0.000199,3727973669.980000,-22.338119,-65.879382,-45.824799,52.213974,68.857145,13.722690,-22.396241,-66.055064,-1.482138,-4.681585,-3.370466,3.687732,4.897791,1.079300,-1.501589,-4.741874,52.000001,-0.000001,-0.845938,1.103827,-2.879071,1.930949,-0.668740,0.180421,-4.147651,-0.261123,-0.319376,-0.131115,-2.595716,-2.249848,-0.173103,-0.295806,-0.205744,-1.004645,0.041836,-0.337616,1.027318,-2.139487,0.234251,-0.241790,1.785050,-0.920651
3727973670.000000,5.268501,0.035238,0.052681,5.266364,0.031522,0.052660,5.282650,0.034214,0.052823,5.272541,0.033721,0.052722,5.204337,0.012808,0.052046,5.210573,0.024117,0.052105,5.203236,0.023597,0.052032,5.206043,0.019909,0.052061,0.000023,0.000299,3727973670.000000,-1.593587,-69.570030,-59.371910,36.114616,61.607845,33.725700,-1.593473,-69.753952,-0.015869,-4.911198,-4.319419,2.512772,4.352748,2.493722,-0.016343,-4.974905,52.000023,0.000297,3727973670.000000,-5.252824,-69.365160,-57.370587,39.177312,63.280912,30.415487,-5.265317,-69.549608,-0.271304,-4.903094,-4.181681,2.733663,4.475495,2.263435,-0.275147,-4.966326,52.000000,-0.000002,-0.209551,1.374846,-0.776864,3.378449,-0.206021,0.661256,-1.530015,3.863993,-0.150901,0.310405,-1.723485,2.971605,-0.193870,0.282556,-0.642900,0.798909,-0.232282,0.248538,-1.742739,1.611103,-0.262623,0.210530,-1.655581,1.137182
3727973670.020000,5.267345,0.034826,0.052669,5.265252,0.032374,0.052649,5.286308,0.033853,0.052859,5.273010,0.033599,0.052726,5.203216,0.011571,0.052035,5.211427,0.024162,0.052113,5.202471,0.023661,0.052024,5.205708,0.019824,0.052057,0.000029,0.000042,3727973670.020000,15.757120,-67.780647,-66.488647,20.215582,51.283298,47.988739,15.804005,-67.958710,1.205934,-4.760813,-4.808613,1.359584,3.595871,3.497827,1.221359,-4.822670,52.000027,0.000038,3727973670.020000,12.162731,-68.492334,-65.311534,23.678854,53.728946,45.196879,12.196394,-68.674094,0.956574,-4.816534,-4.730122,1.607829,3.772002,3.305326,0.968570,-4.878722,51.999998,-0.000004,0.478623,1.305777,1.746354,2.994623,0.447974,0.528283,3.202041,2.649190,0.300258,0.170084,3.242140,1.136137,0.338265,0.055186,1.025378,-0.013835,0.334100,-0.064563,2.213494,-0.856407,0.286949,-0.176048,1.500020,-1.335780
3727973670.040000,5.265488,0.034012,0.052651,5.264949,0.032743,0.052646,5.288302,0.032637,0.052880,5.272963,0.033098,0.052726,5.201489,0.011076,0.052018,5.213051,0.025053,0.052129,5.202758,0.023680,0.052027,5.205787,0.020066,0.052058,-0.000006,-0.000086,3727973670.040000,32.117275,-61.732498,-69.427788,3.045668,37.736626,59.234806,32.208015,-61.893261,2.351951,-4.311344,-4.995700,0.120951,2.612997,4.282199,2.382352,-4.367418,51.999992,-0.000089,3727973670.040000,28.814198,-63.315641,-69.148687,6.692660,40.801411,57.138794,28.891823,-63.483649,2.124369,-4.427310,-4.981363,0.380996,2.831479,4.139541,2.151436,-4.484566,51.999998,-0.000004,1.048496,0.913712,3.323022,0.987573,0.686112,-0.095116,3.509004,-2.226610,0.188667,-0.289041,0.508591,-3.397789,-0.094045,-0.329584,-0.664227,-0.781288,-0.308204,-0.144145,-2.373352,-0.018570,-0.306757,0.138678,-1.320801,1.513207
3727973670.060000,5.264994,0.034458,0.052646,5.266998,0.033531,0.052666,5.286564,0.031577,0.052863,5.272890,0.032925,0.052725,5.201912,0.012138,0.052022,5.212652,0.025529,0.052125,5.203556,0.024423,0.052035,5.206056,0.020731,0.052061,-0.000010,-0.000464,3727973670.060000,46.460354,-51.806091,-68.004593,-14.317299,21.820955,66.757851,46.588318,-51.939056,3.350292,-3.590986,-4.868858,-1.125203,1.465936,4.797534,3.393664,-3.637748,51.999989,-0.000467,3727973670.060000,43.654827,-54.160466,-68.640974,-10.713968,25.309825,65.490943,43.771930,-54.304244,3.158651,-3.759881,-4.919614,-0.869778,1.713059,4.713645,3.199105,-3.808626,51.999998,-0.000003,1.359027,0.295613,3.098427,-1.554788,0.287251,-0.630267,-1.033266,-4.025317,-0.276626,-0.206483,-3.433127,0.136954,-0.258193,0.225393,-0.178589,1.009847,0.164623,0.297788,2.199855,0.890963,0.321742,-0.099159,1.120754,-1.666853
3727973670.080000,5.266664,0.035359,0.052662,5.269491,0.032505,0.052691,5.284110,0.030918,0.052838,5.273449,0.032685,0.052731,5.202678,0.013048,0.052029,5.212168,0.025764,0.052120,5.204060,0.024094,0.052040,5.206322,0.021117,0.052063,0.000030,-0.000131,3727973670.080000,57.885323,-38.623726,-62.306602,-30.780697,4.534688,70.086784,58.041557,-38.720917,4.138134,-2.644972,-4.436083,-2.300675,0.226758,5.011369,4.191741,-2.679488,52.000031,-0.000133,3727973670.080000,55.752289,-41.602432,-63.820513,-27.447550,8.227351,69.727919,55.901765,-41.712632,3.994460,-2.856226,-4.548744,-2.065913,0.487006,4.991587,4.045768,-2.893384,52.000001,-0.000002,1.333308,-0.395634,1.194296,-3.254398,-0.378304,-0.580199,-4.147619,-0.261171,-0.223445,0.263126,0.777602,3.346821,0.313884,0.137735,0.891888,-0.506091,0.041787,-0.337597,-1.717319,-1.638158,-0.331598,0.058066,-0.902979,1.794130
3727973670.100000,5.268301,0.035329,0.052679,5.268642,0.031287,0.052683,5.282467,0.031737,0.052821,5.273160,0.032515,0.052728,5.202447,0.013267,0.052027,5.212184,0.026333,0.052120,5.201425,0.024340,0.052013,5.205359,0.021339,0.052053,-0.000036,0.000102,3727973670.100000,65.672363,-23.013872,-52.694405,-45.307945,-13.036910,69.013199,65.847504,-23.070236,4.665901,-1.532816,-3.724587,-3.331633,-1.026507,4.910369,4.726409,-1.552930,51.999966,0.000102,3727973670.100000,64.346751,-26.430539,-54.989959,-42.456966,-9.372069,69.583169,64.519123,-26.499964,4.579269,-1.773149,-3.892071,-3.132245,-0.769643,4.955890,4.638219,-1.796358,52.000002,-0.000001,0.977724,-0.989057,-1.357171,-3.189939,-0.692635,0.008478,-1.530077,3.863926,0.248564,0.239399,3.141945,-1.390763,-0.008988,-0.342645,-0.958428,-0.364591,-0.232272,0.248564,0.993715,2.155353,0.336276,-0.016032,0.671031,-1.893048
3727973670.120000,5.268309,0.034867,0.052679,5.267039,0.032877,0.052667,5.282325,0.033746,0.052819,5.272581,0.033548,0.052722,5.205318,0.013385,0.052055,5.212394,0.026301,0.052122,5.201815,0.024995,0.052017,5.206506,0.021594,0.052065,-0.000031,-0.000188,3727973670.120000,69.332283,-5.958858,-39.772701,-56.989517,-29.790533,63.603886,69.516754,-5.970267,4.900524,-0.324177,-2.779011,-4.153223,-2.215448,4.500848,4.964132,-0.328683,51.999973,-0.000188,3727973670.120000,68.898321,-9.597900,-42.703582,-54.798748,-26.382126,65.066012,69.082367,-9.622109,4.876365,-0.578644,-2.990827,-4.001747,-1.977942,4.608797,4.939233,-0.586451,52.000004,-0.000001,0.380334,-1.337754,-3.172986,-1.396306,-0.363939,0.589353,3.201974,2.649235,0.254526,-0.233122,-1.954723,-2.825662,-0.306188,0.154077,0.330076,0.970814,0.334040,-0.064564,-0.130481,-2.369772,-0.335631,-0.026213,-0.428383,1.962285
3727973670.140000,5.267873,0.034257,0.052675,5.265407,0.033700,0.052650,5.285366,0.035117,0.052849,5.272926,0.034416,0.052725,5.205299,0.012981,0.052055,5.212059,0.025684,0.052119,5.203817,0.023986,0.052037,5.207067,0.021121,0.052071,0.000026,0.000845,3727973670.140000,68.635864,11.470430,-24.351400,-65.090378,-44.674095,54.196571,68.818085,11.505774,4.827182,0.904711,-1.658837,-4.713804,-3.265191,3.808388,4.889886,0.916189,52.000027,0.000841,3727973670.140000,69.120910,7.838135,-27.733749,-63.697202,-41.734144,56.460973,69.304963,7.860316,4.867085,0.652233,-1.901664,-4.619799,-3.061948,3.972115,4.929903,0.660304,52.000001,-0.000003,-0.311052,-1.355556,-3.268782,1.154165,0.302557,0.623111,3.509060,-2.226653,-0.216651,-0.268698,-2.409257,2.449605,0.269899,0.211402,0.537670,-0.873210,-0.308173,-0.144134,-0.751005,2.251355,0.329700,0.068009,0.179050,-2.000584
3727973670.160000,5.266529,0.033535,0.052661,5.263654,0.033915,0.052633,5.288486,0.034045,0.052881,5.272951,0.034027,0.052726,5.203039,0.012295,0.052033,5.210724,0.025135,0.052106,5.203863,0.022370,0.052038,5.205891,0.020195,0.052059,-0.000005,0.000639,3727973670.160000,63.626823,28.178225,-7.400121,-69.101028,-56.749332,41.382061,63.794361,28.258516,4.450564,2.076669,-0.434501,-4.978237,-4.109678,2.876685,4.508415,2.103418,51.999996,0.000637,3727973670.160000,65.000042,24.781717,-11.021423,-68.592768,-54.464160,44.308688,65.172787,24.848757,4.551988,1.842160,-0.693016,-4.947607,-3.953601,3.085864,4.610829,1.865593,52.000001,-0.000002,-0.925645,-1.037967,-1.592801,3.079025,0.688144,0.078393,-1.033345,-4.025427,-0.281846,0.199279,2.857828,1.907608,0.076405,-0.334297,-1.015484,0.142358,0.164602,0.297752,1.527096,-1.816813,-0.318490,-0.108846,0.073333,2.007250
3727973670.180000,5.265374,0.034000,0.052650,5.266079,0.035119,0.052656,5.288366,0.031740,0.052880,5.273332,0.033920,0.052729,5.203439,0.011934,0.052037,5.210731,0.026127,0.052106,5.203705,0.022853,0.052036,5.205968,0.020366,0.052060,0.000052,-0.000395,3727973670.180000,54.620731,43.115833,10.018584,-68.770767,-65.256577,25.968571,54.762302,43.235844,3.794234,3.118253,0.817186,-4.929949,-4.696001,1.764291,3.843675,3.158548,52.000050,-0.000399,3727973670.180000,56.794725,40.167991,6.382905,-69.178454,-63.772526,29.372139,56.945617,40.275845,3.950817,2.916332,0.559169,-4.964522,-4.596828,2.005698,4.002011,2.953656,51.999998,-0.000004,-1.311274,-0.463610,0.946621,3.334791,0.434875,-0.538978,-4.147770,-0.261172,0.181023,0.293729,1.338575,-3.164567,-0.334968,0.073249,0.756966,0.691718,0.041827,-0.337647,-2.088629,1.127107,0.302322,0.147903,-0.324352,-1.982152
3727973670.200000,5.266268,0.035026,0.052658,5.269970,0.035133,0.052695,5.285147,0.031015,0.052849,5.273841,0.034015,0.052734,5.203407,0.012371,0.052037,5.211461,0.026788,0.052113,5.202660,0.022110,0.052026,5.205846,0.020266,0.052059,0.000013,-0.000509,3727973670.200000,42.182156,55.345676,26.808540,-64.117599,-69.664032,8.925990,42.289295,55.496559,2.899558,3.963887,2.017584,-4.571852,-4.987179,0.541061,2.937416,4.015187,52.000011,-0.000512,3727973670.200000,45.020983,53.030168,23.385974,-65.417648,-69.073841,12.589551,45.140378,53.172255,3.101423,3.807235,1.776225,-4.669489,-4.951199,0.799500,3.141731,3.856117,51.999998,-0.000003,-1.372371,0.225442,2.972909,1.782983,-0.222109,-0.655969,-1.530124,3.864055,0.304416,-0.162312,-3.358995,-0.721980,0.208926,0.271828,0.050519,-1.024204,-0.232261,0.248558,2.356853,-0.279091,-0.281398,-0.184649,0.570194,1.925846
3727973670.220000,5.267432,0.035628,0.052670,5.270505,0.033611,0.052701,5.282430,0.032007,0.052821,5.273492,0.033903,0.052731,5.203662,0.013198,0.052039,5.212192,0.026537,0.052120,5.204496,0.021460,0.052045,5.206792,0.020376,0.052068,-0.000038,-0.000890,3727973670.220000,27.092634,64.097755,41.911339,-55.435230,-69.696022,-8.677719,27.159431,64.269783,1.822695,4.560495,3.091189,-3.926457,-4.965024,-0.716280,1.846568,4.619580,51.999962,-0.000893,3727973670.220000,30.418683,62.560275,38.919916,-57.546679,-70.034553,-4.984318,30.498781,62.727704,2.057172,4.458925,2.881671,-4.081082,-4.994492,-0.456924,2.084065,4.516295,52.000000,-0.000003,-1.093987,0.858712,3.387681,-0.735355,-0.672833,-0.163950,3.202076,2.649330,-0.142887,-0.314032,-0.079538,3.434489,0.157041,-0.304837,-0.821319,0.613885,0.334055,-0.064623,-2.294131,-0.608124,0.256018,0.218420,-0.807073,-1.839251
3727973670.240000,5.268495,0.035097,0.052681,5.267770,0.032247,0.052674,5.283187,0.033555,0.052828,5.273195,0.034014,0.052728,5.205692,0.013490,0.052059,5.211759,0.025328,0.052116,5.205018,0.022473,0.052050,5.207500,0.020655,0.052075,-0.000023,-0.000044,3727973670.240000,10.300443,68.821548,54.378803,-43.271194,-65.348717,-25.738552,10.323078,69.004761,0.631207,4.870523,3.970496,-3.034316,-4.630949,-1.928552,0.639686,4.933685,51.999977,-0.000047,3727973670.240000,13.905158,68.159767,52.008383,-46.059367,-66.594291,-22.244538,13.940786,68.341550,0.883673,4.830428,3.806076,-3.236210,-4.723952,-1.684630,0.895439,4.892690,52.000000,-0.000003,-0.544921,1.279542,1.966157,-2.855100,-0.498964,0.480246,3.509142,-2.226678,-0.322394,0.122821,3.388433,-0.565729,-0.342693,-0.012328,0.996571,0.241523,-0.308205,-0.144041,1.909143,1.409937,-0.226648,-0.248824,1.031215,1.723546
3727973670.260000,5.267954,0.033880,0.052676,5.265156,0.032196,0.052648,5.285364,0.034835,0.052849,5.272887,0.034255,0.052725,5.205456,0.012435,0.052057,5.212508,0.024804,0.052124,5.203737,0.022529,0.052037,5.207249,0.020383,0.052073,-0.000011,0.000766,3727973670.260000,-7.138090,69.220383,63.430443,-28.389467,-56.894508,-41.182781,-7.161841,69.404083,-0.599847,4.874446,4.600352,-1.951507,-4.005870,-3.019591,-0.607361,4.937755,51.999989,0.000763,3727973670.260000,-3.482468,69.476662,61.828684,-31.677887,-58.970004,-38.106564,-3.493069,69.661207,-0.345356,4.898446,4.491316,-2.187994,-4.156571,-2.806512,-0.349460,4.961663,52.000000,-0.000003,0.138919,1.383790,-0.521234,-3.427166,0.138010,0.678644,-1.033370,-4.025471,0.102318,0.329437,-1.190915,-3.222238,0.134640,0.315312,-0.449223,-0.921811,0.164622,0.297715,-1.256030,-2.013693,0.193652,0.275299,-1.239080,-1.580751
3727973670.280000,5.266029,0.033594,0.052656,5.265013,0.034189,0.052646,5.286945,0.034426,0.052865,5.272728,0.034631,0.052723,5.204005,0.012122,0.052043,5.211638,0.025214,0.052115,5.203765,0.022763,0.052037,5.206490,0.020553,0.052065,0.000002,0.000573,3727973670.280000,-24.127132,65.270805,68.498474,-11.723179,-44.864666,-54.038372,-24.196825,65.442680,-1.793154,4.572129,4.941145,-0.746184,-3.129075,-3.920962,-1.816218,4.631594,52.000000,0.000570,3727973670.280000,-20.651412,66.427884,67.763508,-15.306216,-47.641016,-51.574439,-20.707287,66.603820,-1.552700,4.658652,4.894333,-1.002309,-3.328025,-3.752046,-1.572398,4.718867,51.999998,-0.000003,0.788348,1.145714,-2.726017,-2.141493,0.646928,0.247092,-4.147760,-0.261135,0.335214,-0.081429,-2.941866,1.773778,0.228005,-0.256065,-0.424037,0.933739,0.041788,-0.337630,0.426526,2.334728,-0.157670,-0.297402,1.427444,1.413035
3727973670.300000,5.265191,0.034080,0.052648,5.266608,0.035829,0.052662,5.287751,0.032546,0.052874,5.273247,0.034576,0.052728,5.200245,0.012510,0.052005,5.211111,0.024534,0.052110,5.203054,0.022885,0.052030,5.204827,0.020096,0.052049,0.000026,-0.000454,3727973670.300000,-39.601074,57.220528,69.262505,5.680922,-30.015568,-63.497356,-39.711735,57.368938,-2.873739,3.982654,4.971439,0.506028,-2.055688,-4.575937,-2.910911,4.034430,52.000023,-0.000458,3727973670.300000,-36.522607,59.205018,69.440634,2.026538,-33.318576,-61.802199,-36.620314,59.361645,-2.662497,4.126135,4.989824,0.246336,-2.290360,-4.461815,-2.696536,4.179566,51.999997,-0.000004,1.242798,0.624175,-3.453134,0.305003,0.555193,-0.413833,-1.530127,3.864098,-0.060242,-0.339750,2.293730,2.557257,-0.328771,-0.097292,0.989757,-0.268452,-0.232267,0.248535,0.462857,-2.327788,0.119097,0.314836,-1.593303,-1.222887
