Timestamp,TVE_VA,ME_VA,PE_VA,TVE_VB,ME_VB,PE_VB,TVE_VC,ME_VC,PE_VC,TVE_Vp,ME_Vp,PE_Vp,TVE_IA,ME_IA,PE_IA,TVE_IB,ME_IB,PE_IB,TVE_IC,ME_IC,PE_IC,TVE_Ip,ME_Ip,PE_Ip,FE,RFE,Timestamp,PMU_VA_real,PMU_VA_imag,PMU_VB_real,PMU_VB_imag,PMU_VC_real,PMU_VC_imag,PMU_Vp_real,PMU_Vp_imag,PMU_IA_real,PMU_IA_imag,PMU_IB_real,PM_ IB_imag,PMU_IC_real,PMU_IC_imag,PMU_Ip_real,PMU_Ip_imag,PMU_FREQ,PMU_ROCOF,Timestamp,REF_VA_real,REF_VA_imag,REF_VB_real,REF_VB_imag,REF_VC_real,REF_VC_imag,REF_Vp_real,REF_Vp_imag,REF_IA_real,REF_IA_imag,REF_IB_real,REF_IB_imag,REF_IC_real,REF_IC_imag,REF_Ip_real,PMU_Ip_imag,REF_FREQ,REF_ROCOF,F1_Real,F1_Imag,F2_Real,F2_Imag,F3_Real,F3_Imag,F4_Real,F4_Imag,F5_Real,F5_Imag,F6_Real,F6_Imag,F7_Real,F7_Imag,F8_Real,F8_Imag,F9_Real,F9_Imag,F10_Real,F10_Imag,F11_Real,F11_Imag,F12_Real,F12_Imag
3727973727.980000,4.943733,0.031912,-0.049433,4.946973,0.031503,-0.049466,4.926030,0.032689,-0.049256,4.938883,0.032581,-0.049385,4.998645,0.016751,-0.049987,4.999223,0.018709,-0.049992,5.011177,0.020782,-0.050111,5.003055,0.018904,-0.050031,0.000000,0.000259,3727973727.980000,-18.846275,-66.982246,-48.525814,49.741894,68.059525,17.345804,-18.889757,-67.164352,-1.236287,-4.752190,-3.558471,3.507715,4.835789,1.332642,-1.252873,-4.814010,52.000000,0.000256,3727973727.980000,-15.508489,-67.810039,-50.909947,47.266761,67.101003,20.669005,-15.546117,-67.992801,-0.997126,-4.807221,-3.728613,3.324888,4.761976,1.572869,-1.010367,-4.869722,52.000000,-0.000003,0.603550,-1.251744,2.171871,-2.714723,0.539731,-0.430864,3.733697,-1.793290,0.334951,-0.078388,3.430938,-0.006024,0.334489,0.073266,0.925144,0.438546,0.268588,0.210023,1.489279,1.849736,0.150464,0.302734,0.468944,1.955984
3727973728.000000,3.889767,0.115682,-0.038860,3.922900,0.120027,-0.039190,3.858400,0.042471,-0.038576,3.890093,0.093006,-0.038874,3.962292,0.100365,-0.039593,3.975565,0.106103,-0.039723,3.943837,0.031113,-0.039434,3.960381,0.079033,-0.039583,0.047106,0.047040,3727973728.000000,-1.597556,-69.565331,-59.371986,36.111614,61.606956,33.727177,-1.593348,-69.752174,-0.015736,-4.910347,-4.318994,2.512620,4.352468,2.493348,-0.016388,-4.974348,51.999973,-0.000093,3727973728.000000,1.105031,-69.494484,-60.668420,33.717247,60.234809,36.062722,1.117692,-69.696579,0.178462,-4.902202,-4.410690,2.336641,4.249466,2.662170,0.180330,-4.967174,51.952867,-0.047133,-0.072688,-1.456723,-0.192087,-3.485180,-0.064581,-0.692274,-0.356179,-4.076507,-0.042104,-0.325450,-0.410690,-3.313854,-0.040857,-0.311128,-0.147440,-0.955104,-0.039348,-0.303247,-0.431724,-2.188874,-0.041491,-0.298730,-0.437800,-1.803063
3727973728.020000,2.912578,0.181179,-0.029044,2.891201,0.136230,-0.028861,2.748795,0.036662,-0.027481,2.849896,0.118053,-0.028459,2.973858,0.166600,-0.029668,2.947139,0.117029,-0.029432,2.832948,0.027552,-0.028325,2.916955,0.103100,-0.029137,0.083267,0.083337,3727973728.020000,15.752651,-67.777496,-66.488533,20.210684,51.283226,47.988354,15.803872,-67.956993,1.205857,-4.760030,-4.808182,1.359637,3.595678,3.497462,1.221171,-4.822171,52.000031,0.000100,3727973728.020000,17.682230,-67.169756,-66.952858,18.258717,49.926940,49.361291,17.710269,-67.400211,1.344288,-4.714311,-4.840446,1.216131,3.494220,3.596903,1.359737,-4.779620,51.916763,-0.083237,-0.719284,-1.329403,-2.421185,-2.530629,-0.583005,-0.388722,-3.884812,-1.159763,-0.315336,-0.047653,-3.182309,0.735864,-0.276580,0.096094,-0.696276,0.597073,-0.186862,0.201677,-0.632159,2.006257,-0.061546,0.254289,0.382972,1.664140
3727973728.040000,1.833241,0.239331,-0.018154,1.830226,0.141638,-0.018235,1.680882,0.078961,-0.016784,1.780045,0.153466,-0.017721,1.896376,0.225296,-0.018809,1.885218,0.124717,-0.018799,1.764281,0.073543,-0.017621,1.847229,0.140498,-0.018406,0.109136,0.109011,3727973728.040000,32.113819,-61.730381,-69.424782,3.039321,37.738762,59.233521,32.207607,-61.891304,2.351813,-4.310674,-4.995256,0.121085,2.612913,4.281849,2.382102,-4.366999,52.000008,-0.000118,3727973728.040000,33.149785,-60.991274,-69.370404,1.770438,36.710341,59.811322,33.248232,-61.216925,2.427002,-4.256091,-4.990426,0.027127,2.535195,4.324044,2.458619,-4.316352,51.890871,-0.109129,-1.298267,-0.874369,-3.517829,-0.301726,-0.680362,0.259420,-2.482439,3.202843,-0.108764,0.320715,1.067381,3.056342,0.171867,0.247425,0.861334,0.261587,0.269909,0.002255,1.461735,-1.396046,0.132372,-0.204568,-0.331748,-1.571874
3727973728.060000,0.801166,0.251941,-0.007596,0.762225,0.154530,-0.007458,0.633534,0.114802,-0.006227,0.730721,0.174150,-0.007090,0.857295,0.240055,-0.008220,0.814938,0.141496,-0.008020,0.716089,0.107733,-0.007076,0.794275,0.162657,-0.007768,0.123731,0.123100,3727973728.060000,46.457413,-51.803921,-67.997681,-14.321150,21.823715,66.757881,46.587238,-51.936935,3.350046,-3.590320,-4.868438,-1.125010,1.465981,4.797093,3.393326,-3.637380,51.999996,-0.000634,3727973728.060000,46.731818,-51.320258,-67.784233,-14.805010,21.383052,66.815775,46.872694,-51.515592,3.371353,-3.554129,-4.852393,-1.162374,1.430462,4.802172,3.415922,-3.605047,51.876266,-0.123734,-1.557622,-0.192357,-2.830172,2.085630,-0.170483,0.693163,2.097763,3.438755,0.307162,0.135372,2.894500,-1.412374,0.172976,-0.261595,-0.264440,-0.868132,-0.205240,-0.199723,-1.924862,0.501337,-0.195863,0.154263,0.270045,1.529337
3727973728.080000,0.404939,0.249709,0.003184,0.372107,0.161738,0.003348,0.388693,0.141707,0.003617,0.385831,0.184798,0.003384,0.345647,0.234254,0.002539,0.316791,0.147961,0.002799,0.308583,0.131417,0.002790,0.320531,0.170728,0.002710,0.127244,0.127283,3727973728.080000,57.880970,-38.622410,-62.299458,-30.780409,4.536278,70.088348,58.039478,-38.719490,4.137718,-2.644352,-4.435780,-2.300335,0.226928,5.010949,4.191298,-2.679226,51.999966,0.000004,3727973728.080000,57.613843,-38.709835,-62.301411,-30.522262,4.782969,69.972327,57.801310,-38.843881,4.121337,-2.648643,-4.435638,-2.284530,0.240592,5.003720,4.176890,-2.685991,51.872721,-0.127279,-1.465148,0.552092,-0.734904,3.435556,0.479235,0.535108,3.964679,-0.726647,0.180253,-0.289357,-1.722144,-2.710564,-0.302113,-0.071656,-0.566868,0.706955,0.027559,0.294671,1.934682,0.489325,0.251783,-0.103254,-0.205951,-1.535610
3727973728.100000,1.407387,0.218941,0.013887,1.405166,0.176474,0.013928,1.488843,0.130864,0.014821,1.433502,0.175805,0.014214,1.342225,0.206217,0.013249,1.348582,0.166720,0.013371,1.409073,0.121269,0.014030,1.366302,0.164382,0.013553,0.119541,0.119906,3727973728.100000,65.666916,-23.015030,-52.687988,-45.305397,-13.037527,69.014915,65.845001,-23.069487,4.665282,-1.532353,-3.724310,-3.331206,-1.026290,4.910043,4.725902,-1.552774,51.999985,0.000350,3727973728.100000,65.198228,-23.872460,-53.219962,-44.488665,-11.997545,69.110121,65.395472,-23.960949,4.635013,-1.590748,-3.762246,-3.275649,-0.956144,4.917994,4.696704,-1.614026,51.880444,-0.119556,-1.011168,1.166925,1.748625,3.053729,0.733703,-0.103743,0.757436,-3.985788,-0.256142,-0.234734,-2.499217,2.008424,0.043992,0.295417,0.916558,0.056357,0.180996,-0.266379,-1.486730,-1.397542,-0.295217,0.024053,0.151251,1.562927
3727973728.120000,2.484960,0.224007,0.024721,2.436208,0.182159,0.024272,2.557150,0.089389,0.025545,2.492382,0.165465,0.024849,2.419805,0.209993,0.024082,2.384699,0.168172,0.023768,2.468553,0.078305,0.024664,2.423804,0.151669,0.024173,0.100795,0.101059,3727973728.120000,69.327141,-5.961757,-39.767014,-56.984547,-29.792664,63.603626,69.513512,-5.969811,4.899767,-0.324006,-2.778860,-4.152788,-2.215132,4.500555,4.963591,-0.328697,52.000011,0.000275,3727973728.120000,69.004015,-7.656473,-41.063514,-55.900787,-28.133208,64.286385,69.229174,-7.682415,4.880296,-0.440971,-2.871940,-4.078713,-2.101822,4.550251,4.946693,-0.447894,51.899216,-0.100784,-0.339557,1.508061,3.339914,1.134778,0.331797,-0.661902,-3.468978,-2.137509,-0.268977,0.235160,2.303836,2.280295,0.269963,-0.143502,-0.476256,-0.802157,-0.323129,0.088457,0.664056,1.997690,0.318634,0.050333,-0.119747,-1.636598
3727973728.140000,3.544322,0.219179,0.035339,3.464501,0.146052,0.034591,3.642745,0.045446,0.036418,3.550162,0.136809,0.035453,3.478790,0.205466,0.034693,3.408104,0.131056,0.034035,3.557698,0.035698,0.035571,3.480966,0.123227,0.034768,0.071071,0.070445,3727973728.140000,68.632095,11.466220,-24.346041,-65.085388,-44.674419,54.195499,68.814362,11.505379,4.826473,0.904717,-1.658841,-4.713406,-3.264846,3.808157,4.889390,0.916059,52.000023,-0.000603,3727973728.140000,68.843470,9.014451,-26.543609,-64.110841,-42.652138,55.760832,69.084419,9.046617,4.844995,0.735249,-1.815891,-4.648136,-3.126235,3.920457,4.912226,0.744627,51.928951,-0.071049,0.428894,1.485210,3.272511,-1.371155,-0.352636,-0.656348,-3.253688,2.492248,0.209472,0.297151,2.029411,-2.596010,-0.236688,-0.212563,-0.404058,0.867722,0.316646,0.149043,0.363749,-2.164801,-0.325585,-0.127500,0.115865,1.742146
3727973728.160000,4.575235,0.191422,0.045673,4.575727,0.051343,0.045747,4.714092,-0.003131,0.047146,4.621314,0.079861,0.046192,4.508793,0.177271,0.045017,4.530015,0.033858,0.045295,4.630386,-0.010856,0.046310,4.556097,0.065709,0.045545,0.029712,0.029151,3727973728.160000,63.624851,28.173880,-7.393020,-69.095634,-56.747566,41.383263,63.791069,28.257530,4.449889,2.076580,-0.434527,-4.977880,-4.109353,2.876571,4.507982,2.103236,51.999981,-0.000580,3727973728.160000,64.720939,25.191378,-10.539664,-68.650012,-54.735891,44.013087,64.975941,25.261632,4.530799,1.870907,-0.659254,-4.951422,-3.972211,3.064057,4.596047,1.894564,51.970269,-0.029731,1.115344,1.086270,1.569794,-3.225073,-0.729820,-0.098103,1.194444,3.951101,0.336512,-0.192420,-2.867491,-1.754662,-0.111908,0.296029,0.982626,-0.180663,-0.148111,-0.348252,-1.383905,1.832275,0.318590,0.192634,-0.144793,-1.885177
3727973728.180000,5.266172,0.033982,0.052658,5.268772,0.030371,0.052685,5.281589,0.029660,0.052813,5.272225,0.031780,0.052719,5.208164,0.018659,0.052082,5.210987,0.020737,0.052110,5.199146,0.019814,0.051992,5.206068,0.019469,0.052061,-0.000057,-0.000024,3727973728.180000,54.619240,43.112377,10.022823,-68.762520,-65.254959,25.972925,54.759781,43.233410,3.793668,3.118037,0.817092,-4.929585,-4.695593,1.764314,3.843325,3.158257,51.999939,-0.000029,3727973728.180000,56.793385,40.164172,6.385903,-69.173909,-63.773979,29.372731,56.943772,40.275000,3.950108,2.915772,0.559102,-4.964423,-4.596649,2.005555,4.001687,2.953406,51.999996,-0.000005,1.310265,0.462473,-0.945895,-3.345421,-0.432785,0.538282,4.133815,0.259701,-0.182630,-0.291469,-1.332578,3.161415,0.333895,-0.076205,-0.760769,-0.685270,-0.038708,0.338791,2.087370,-1.132506,-0.304557,-0.146919,0.329726,1.984361
3727973728.200000,5.267566,0.033404,0.052672,5.266991,0.029701,0.052667,5.280043,0.031477,0.052797,5.271572,0.031823,0.052712,5.209230,0.018329,0.052093,5.210268,0.018568,0.052103,5.198005,0.018473,0.051981,5.205795,0.017970,0.052059,-0.000013,0.000450,3727973728.200000,42.180889,55.341476,26.807518,-64.110077,-69.664749,8.929831,42.288097,55.493176,2.899000,3.963539,2.017272,-4.571423,-4.986753,0.541188,2.937116,4.014754,51.999989,0.000449,3727973728.200000,45.020945,53.026293,23.388454,-65.412981,-69.074680,12.589827,45.138824,53.171097,3.100879,3.806515,1.776125,-4.669411,-4.950984,0.799408,3.141482,3.855788,52.000001,-0.000001,1.371040,-0.225957,-2.979572,-1.791160,0.222602,0.653758,1.524450,-3.851259,-0.302349,0.164037,3.354986,0.716432,-0.211078,-0.269765,-0.043076,1.022946,0.230468,-0.251305,-2.357702,0.284599,0.283680,0.183933,-0.575796,-1.927369
3727973728.220000,5.267398,0.031620,0.052671,5.265083,0.029911,0.052648,5.282563,0.033137,0.052822,5.271727,0.031826,0.052714,5.209850,0.016902,0.052100,5.210388,0.017868,0.052105,5.199417,0.018905,0.051995,5.206516,0.017638,0.052066,0.000018,0.000283,3727973728.220000,27.092541,64.091820,41.908394,-55.430180,-69.697495,-8.677289,27.158833,64.266533,1.822175,4.559944,3.090742,-3.926096,-4.964685,-0.716032,1.846376,4.619059,52.000019,0.000281,3727973728.220000,30.419557,62.556832,38.921733,-57.541547,-70.035215,-4.983687,30.497580,62.726311,2.056819,4.458112,2.881557,-4.081008,-4.994245,-0.456956,2.083895,4.515913,52.000001,-0.000002,1.092678,-0.858436,-3.398159,0.733961,0.671238,0.162335,-3.191701,-2.639886,0.144784,0.312125,0.074940,-3.429700,-0.154248,0.305936,0.815654,-0.618836,-0.334205,0.067904,2.296883,0.603314,-0.258407,-0.218079,0.812838,1.839901
3727973728.240000,5.266309,0.031578,0.052660,5.264136,0.031300,0.052638,5.285917,0.033021,0.052856,5.272169,0.032012,0.052718,5.208584,0.017202,0.052087,5.209952,0.018051,0.052100,5.199024,0.020630,0.051990,5.205834,0.018803,0.052059,0.000010,-0.000222,3727973728.240000,10.302955,68.815872,54.377209,-43.267532,-65.349045,-25.739578,10.322846,69.001831,0.630964,4.869865,3.970034,-3.034139,-4.630731,-1.928217,0.639691,4.933183,52.000008,-0.000224,3727973728.240000,13.906444,68.156654,52.009137,-46.054189,-66.595639,-22.243834,13.940023,68.340138,0.883498,4.829580,3.805952,-3.236184,-4.723703,-1.684619,0.895356,4.892293,51.999998,-0.000003,0.543990,-1.278619,-1.974683,2.861250,0.496687,-0.479806,-3.497006,2.219778,0.320580,-0.124891,-3.383027,0.569198,0.342460,0.009281,-0.996809,-0.233957,0.310250,0.141539,-1.913515,-1.406431,0.228987,0.248747,-1.037165,-1.723487
3727973728.260000,5.264897,0.032567,0.052645,5.264922,0.033432,0.052645,5.287411,0.031543,0.052871,5.272453,0.032266,0.052721,5.207271,0.017824,0.052074,5.210973,0.018517,0.052110,5.199151,0.021398,0.051991,5.205781,0.019249,0.052058,-0.000031,-0.000409,3727973728.260000,-7.133785,69.216782,63.430210,-28.385349,-56.893742,-41.182926,-7.161665,69.401337,-0.599891,4.873822,4.599920,-1.951453,-4.005723,-3.019284,-0.607253,4.937298,51.999966,-0.000412,3727973728.260000,-3.480501,69.473648,61.827991,-31.673203,-58.972008,-38.106732,-3.493364,69.659828,-0.345333,4.897567,4.491199,-2.187994,-4.156327,-2.806434,-0.349451,4.961253,51.999996,-0.000004,-0.139270,-1.382566,0.519175,3.437552,-0.138977,-0.676502,1.030491,4.011762,-0.104528,-0.327769,1.193070,3.216523,-0.137466,-0.313787,0.455107,0.917138,-0.167827,-0.296887,1.261457,2.012110,-0.195997,-0.275466,1.244973,1.579963
3727973728.280000,5.263950,0.033720,0.052636,5.267572,0.033688,0.052672,5.285932,0.030480,0.052857,5.272514,0.032266,0.052722,5.205999,0.018412,0.052061,5.210271,0.020090,0.052103,5.199359,0.021943,0.051993,5.205194,0.019973,0.052052,-0.000016,-0.000181,3727973728.280000,-24.122746,65.268974,68.496819,-11.717633,-44.864944,-54.037079,-24.196045,65.439934,-1.793090,4.571564,4.940787,-0.746226,-3.129015,-3.920628,-1.816026,4.631206,51.999985,-0.000184,3727973728.280000,-20.648488,66.425312,67.762093,-15.302415,-47.642649,-51.575590,-20.707234,66.602584,-1.552483,4.657820,4.894236,-1.002325,-3.327811,-3.751892,-1.572297,4.718477,52.000000,-0.000003,-0.788068,-1.144502,2.731654,2.150423,-0.645736,-0.245116,4.133876,0.259618,-0.333670,0.083721,2.935927,-1.774672,-0.225453,0.258046,0.416565,-0.935251,-0.038754,0.338764,-0.432269,-2.335141,0.159880,0.297867,-1.433226,-1.411339
3727973728.300000,5.265154,0.034808,0.052647,5.269932,0.033021,0.052696,5.283005,0.030095,0.052827,5.272723,0.032400,0.052724,5.204793,0.019442,0.052048,5.209245,0.018988,0.052093,5.197885,0.022272,0.051978,5.203953,0.019991,0.052040,-0.000009,-0.000125,3727973728.300000,-39.597462,57.219536,69.258324,5.686299,-30.018341,-63.495926,-39.710247,57.366688,-2.873633,3.982096,4.971086,0.505887,-2.055763,-4.575611,-2.910660,4.034119,51.999992,-0.000128,3727973728.300000,-36.518823,59.203385,69.438762,2.029810,-33.319201,-61.803694,-36.620013,59.360444,-2.662056,4.125402,4.989736,0.246312,-2.290202,-4.461630,-2.696340,4.179224,52.000001,-0.000002,-1.241905,-0.623296,3.463395,-0.302358,-0.553003,0.413771,1.524368,-3.851397,0.062646,0.338201,-2.293650,-2.551296,0.329389,0.094024,-0.986149,0.275167,0.230415,-0.251312,-0.457789,2.330292,-0.121389,-0.315554,1.598742,1.220658
3727973728.320000,5.267694,0.034516,0.052673,5.269042,0.031834,0.052687,5.281249,0.031409,0.052809,5.272685,0.032397,0.052723,5.207464,0.020132,0.052075,5.210873,0.018395,0.052110,5.198875,0.021326,0.051989,5.205717,0.019904,0.052057,-0.000037,0.000152,3727973728.320000,-52.584297,45.573132,65.667679,22.730730,-13.285616,-68.966782,-52.729137,45.688820,-3.773777,3.142301,4.689063,1.726304,-0.853224,-4.943081,-3.822516,3.183482,51.999966,0.000150,3727973728.320000,-50.094723,48.261751,66.752369,19.234821,-16.902187,-68.147952,-50.231838,48.388429,-3.604375,3.333800,4.771736,1.479454,-1.108703,-4.891021,-3.650962,3.377398,52.000003,-0.000002,-1.388543,0.052138,2.317708,-2.591261,0.053023,0.688632,-3.191834,-2.639926,0.341531,-0.041311,-2.076392,2.731383,-0.055233,-0.337988,0.840615,0.584502,-0.334184,0.067952,1.283463,-1.998161,0.080821,0.328263,-1.739189,-1.010527
3727973728.340000,5.268485,0.033236,0.052681,5.265697,0.030680,0.052654,5.282168,0.033428,0.052818,5.272151,0.032484,0.052718,5.209445,0.019812,0.052095,5.209879,0.018906,0.052099,5.198108,0.021336,0.051981,5.205786,0.020129,0.052058,-0.000018,0.000442,3727973728.340000,-62.265457,31.063328,57.952106,38.345398,4.283697,-70.105103,-62.434769,31.140472,-4.436707,2.105006,4.112477,2.838151,0.402868,-4.999969,-4.494135,2.132846,51.999981,0.000440,3727973728.340000,-60.523264,34.287535,59.871531,35.231440,0.576445,-70.210019,-60.687411,34.375958,-4.320222,2.332713,4.253892,2.619644,0.142507,-5.013078,-4.376184,2.363331,51.999999,-0.000002,-1.191656,0.714657,-0.084299,-3.475563,0.609837,0.324195,-3.497064,2.219830,-0.019798,-0.343401,3.072102,1.527917,-0.282354,0.193883,-0.085515,-1.020218,0.310227,0.141492,-1.928919,1.385389,-0.039082,-0.335797,1.851999,0.784654
3727973728.360000,5.267360,0.032312,0.052670,5.264059,0.030235,0.052638,5.285353,0.033554,0.052850,5.272315,0.032481,0.052720,5.209203,0.018170,0.052093,5.210697,0.017846,0.052108,5.197798,0.022255,0.051978,5.205871,0.019458,0.052059,0.000013,0.000522,3727973728.360000,-68.033852,14.603114,46.595623,51.551922,21.585260,-66.836723,-68.217590,14.635107,-4.820757,0.935538,3.277401,3.771716,1.633648,-4.742733,-4.883338,0.948193,52.000011,0.000517,3727973728.360000,-67.149015,18.158695,49.228531,49.014140,18.018417,-67.860879,-67.329741,18.203605,-4.764639,1.185067,3.468781,3.595254,1.384729,-4.820130,-4.826444,1.200782,51.999998,-0.000005,-0.699984,1.200373,-2.440636,-2.475889,0.600448,-0.341246,1.030489,4.011790,-0.343959,-0.001816,0.925183,-3.304034,0.295568,0.172974,-0.731584,0.716288,-0.167841,-0.296807,2.303436,-0.577987,-0.003371,0.338053,-1.935839,-0.546275
3727973728.380000,5.265410,0.032969,-6.230535,5.264642,0.030664,0.052644,5.287813,0.032085,0.052875,5.272679,0.032103,-6.230462,5.208098,0.018046,0.052082,5.211087,0.019437,0.052111,5.198070,0.022243,0.051980,5.205731,0.019979,0.052058,0.000017,0.000439,3727973728.380000,-69.528534,-2.773790,32.310917,61.520241,37.529560,-59.367439,-69.713661,-2.789895,-4.901976,-0.292675,2.236466,4.468358,2.761801,-4.187450,-4.965756,-0.296028,52.000015,0.000435,3727973728.380000,-69.555229,0.888779,35.492419,59.716527,34.328515,-61.248263,-69.741426,0.887539,-4.909679,-0.037083,2.465697,4.344955,2.539939,-4.324327,-4.973439,-0.037231,51.999998,-0.000004,-0.035115,1.389087,-3.473998,-0.134138,0.033618,-0.689814,4.133880,0.259613,-0.023430,0.343195,-3.418885,-0.289664,0.030643,-0.341018,1.018207,0.107177,-0.038632,0.338747,-2.354470,-0.310551,0.045722,-0.334958,1.988996,0.299360
3727973728.400000,5.264480,0.034200,0.052641,5.266110,0.032046,0.052658,5.286838,0.030802,0.052866,5.272512,0.031998,0.052722,5.206674,0.018167,0.052068,5.208908,0.019876,0.052089,5.195187,0.022602,0.051951,5.203556,0.020076,0.052036,0.000011,-0.000038,3727973728.400000,-66.655136,-19.977301,15.995985,67.623764,51.113857,-48.169159,-66.829659,-20.039122,-4.675225,-1.502486,1.055062,4.884169,3.716326,-3.369175,-4.736167,-1.521566,52.000008,-0.000043,3727973728.400000,-67.590824,-16.436849,19.526827,66.666743,48.482214,-50.787122,-67.771125,-16.484254,-4.746222,-1.256904,1.307669,4.821653,3.535558,-3.556807,-4.807932,-1.272912,51.999996,-0.000005,0.638454,1.234155,-2.624224,2.280369,-0.564465,-0.398056,1.524380,-3.851338,0.341030,0.044964,0.356140,3.412641,-0.321609,0.117500,-0.566410,-0.852887,0.230396,-0.251301,2.074800,1.155467,-0.087323,0.326581,-2.010834,-0.047776
3727973728.420000,5.265130,0.034940,0.052647,5.267640,0.031879,0.052673,5.284330,0.030185,0.052841,5.272398,0.032111,0.052721,5.207984,0.019090,0.052080,5.209450,0.018429,0.052095,5.197712,0.021540,0.051977,5.205019,0.019651,0.052051,0.000028,-0.000799,3727973728.420000,-59.593021,-35.926579,-1.324749,69.477386,61.486294,-33.945431,-59.746731,-36.029427,-4.154687,-2.618028,-0.192746,4.993026,4.437486,-2.338972,-4.208916,-2.651650,52.000027,-0.000802,3727973728.420000,-61.379561,-32.729419,2.334244,69.428641,59.589625,-37.134304,-61.542571,-32.820401,-4.284523,-2.397740,0.067499,4.995368,4.309047,-2.565803,-4.340321,-2.428604,51.999999,-0.000004,1.154039,0.773914,-0.352000,3.458744,-0.638588,0.263303,-3.191756,-2.639922,0.066291,-0.337511,3.285481,-0.989121,0.243204,0.241008,-0.296103,0.980099,-0.334106,0.067942,-1.503751,-1.838125,0.127551,-0.313139,2.000990,-0.204691
3727973728.440000,5.266754,0.034615,0.052663,5.267895,0.031127,0.052676,5.281981,0.030965,0.052817,5.272237,0.032093,0.052719,5.210242,0.020590,0.052103,5.210595,0.018755,0.052107,5.199747,0.021038,0.051997,5.206832,0.020111,0.052069,0.000001,-0.000749,3727973728.440000,-48.785416,-49.618580,-18.561560,66.964920,67.996414,-17.589363,-48.909599,-49.755852,-3.373075,-3.569143,-1.428457,4.788225,4.879744,-1.161836,-3.417207,-3.615133,52.000004,-0.000750,3727973728.440000,-51.311893,-46.965515,-15.005335,67.828218,66.952279,-21.147975,-51.447003,-47.094337,-3.553643,-3.387936,-1.176913,4.855214,4.811751,-1.413588,-3.600001,-3.431694,52.000003,-0.000000,1.384147,0.122235,2.111149,2.762295,-0.119858,0.680241,-3.497070,2.219707,-0.332716,-0.087363,-1.587028,-3.041817,0.114611,-0.322651,0.943929,-0.396593,0.310204,0.141399,0.721536,2.262607,-0.165786,0.294615,-1.959680,0.453734
3727973728.460000,5.267760,0.033697,0.052674,5.265823,0.029681,0.052656,5.281285,0.032997,0.052809,5.271639,0.031765,0.052713,5.211240,0.019705,0.052113,5.210904,0.020352,0.052109,5.198462,0.021627,0.051984,5.206829,0.020343,0.052068,-0.000066,0.000034,3727973728.460000,-34.912350,-60.192085,-34.630741,60.245121,70.235519,-0.127333,-34.999481,-60.355721,-2.379469,-4.295878,-2.574421,4.282591,5.015421,0.088133,-2.410820,-4.351402,51.999939,0.000033,3727973728.460000,-38.020193,-58.250860,-31.402642,61.965892,70.107750,-3.833252,-38.118826,-58.409253,-2.599496,-4.165281,-2.347387,4.409971,5.012141,-0.172555,-2.633486,-4.219176,52.000005,-0.000001,1.271804,-0.559720,3.429825,0.568436,0.510118,0.465663,1.030374,4.011811,-0.108137,0.326596,-2.690357,2.128901,-0.340711,0.033721,-0.907243,-0.474502,-0.167879,-0.296744,0.162094,-2.369245,0.201425,-0.271485,1.887273,-0.695684
3727973728.480000,5.266495,0.032777,0.052661,5.262899,0.030102,0.052626,5.283611,0.033438,0.052832,5.271032,0.031742,0.052707,5.210799,0.017942,0.052109,5.210409,0.019794,0.052104,5.198668,0.022276,0.051986,5.206589,0.019921,0.052066,-0.000033,0.000975,3727973728.480000,-18.846966,-66.982666,-48.524212,49.741619,68.060371,17.344824,-18.890429,-67.163452,-1.236394,-4.752565,-3.558540,3.507835,4.835970,1.332673,-1.252950,-4.814221,51.999969,0.000973,3727973728.480000,-22.339286,-65.876168,-45.826730,52.209509,68.858323,13.721917,-22.395439,-66.054017,-1.481988,-4.680876,-3.370353,3.687676,4.897596,1.079341,-1.501498,-4.741546,52.000003,-0.000002,0.844866,-1.103239,2.889359,-1.933596,0.666494,-0.181178,4.133853,0.259753,0.319154,0.128436,2.595388,2.243768,0.175641,0.293985,0.212715,1.001467,-0.038599,0.338800,-1.022914,2.143237,-0.233854,0.244105,-1.785239,0.926842
3727973728.500000,5.264371,0.032448,0.052640,5.263488,0.032722,0.052631,5.286769,0.031897,0.052864,5.271574,0.031772,0.052713,5.207726,0.017129,0.052078,5.208579,0.018803,0.052086,5.198106,0.021735,0.051981,5.204773,0.019084,0.052048,0.000046,0.000989,3727973728.500000,-1.598139,-69.565086,-59.371883,36.112049,61.607014,33.727131,-1.593692,-69.751419,-0.015764,-4.910715,-4.319025,2.512718,4.352613,2.493419,-0.016424,-4.974540,52.000050,0.000989,3727973728.500000,-5.254452,-69.362132,-57.371150,39.172605,63.282899,30.415008,-5.264876,-69.548470,-0.271323,-4.902397,-4.181562,2.733657,4.475313,2.263408,-0.275148,-4.966001,52.000004,-0.000000,0.208855,-1.373787,0.782638,-3.387408,0.204089,-0.659876,1.524471,-3.851271,0.148257,-0.310456,1.717693,-2.969873,0.191242,-0.284120,0.636080,-0.802296,0.230452,-0.251374,1.740038,-1.616124,0.262623,-0.212897,1.655013,-1.143257
3727973728.520000,5.263776,0.033250,0.052634,5.266340,0.032545,0.052660,5.287594,0.030117,0.052873,5.272597,0.031260,0.052723,5.207883,0.018666,0.052080,5.209582,0.019054,0.052096,5.199160,0.021260,0.051991,5.205511,0.019385,0.052056,0.000064,-0.000139,3727973728.520000,15.752002,-67.777458,-66.488083,20.210726,51.282871,47.988419,15.803488,-67.956078,1.205991,-4.760433,-4.808253,1.359634,3.595725,3.497551,1.221245,-4.822348,52.000061,-0.000144,3727973728.520000,12.160390,-68.489533,-65.310858,23.674643,53.731146,45.197514,12.196533,-68.673003,0.956368,-4.815858,-4.730029,1.607862,3.771825,3.305260,0.968486,-4.878414,51.999997,-0.000005,-0.478784,-1.304448,-1.748330,-3.005093,-0.447758,-0.525900,-3.191683,-2.639990,-0.300467,-0.167428,-3.239225,-1.130750,-0.338510,-0.052023,-1.023644,0.021329,-0.334229,0.067948,-2.212768,0.862127,-0.287242,0.178323,-1.498734,1.341576
3727973728.540000,5.265673,0.034252,0.052653,5.268267,0.031678,0.052679,5.284936,0.029407,0.052847,5.272985,0.031372,0.052727,5.209503,0.019482,0.052095,5.211184,0.018234,0.052113,5.199721,0.020996,0.051997,5.206772,0.019285,0.052068,0.000009,-0.001144,3727973728.540000,32.113972,-61.730701,-69.425110,3.039740,37.738655,59.233295,32.207287,-61.891006,2.352074,-4.310959,-4.995291,0.121080,2.612935,4.281892,2.382200,-4.367108,52.000011,-0.001146,3727973728.540000,28.810814,-63.313572,-69.146838,6.688991,40.802811,57.140355,28.891663,-63.482478,2.123990,-4.426725,-4.981294,0.381046,2.831355,4.139432,2.151272,-4.484305,52.000002,-0.000002,-1.047999,-0.912354,-3.331537,-0.993759,-0.683953,0.096286,-3.497079,2.219660,-0.185893,0.289412,-0.503901,3.393862,0.097053,0.328462,0.668875,0.775126,0.310299,0.141552,2.374809,0.012975,0.307329,-0.140946,1.318718,-1.518960
3727973728.560000,5.267444,0.034497,0.052670,5.269027,0.030402,0.052687,5.281347,0.030389,0.052811,5.272634,0.031777,0.052723,5.210678,0.018998,0.052107,5.212426,0.018821,0.052125,5.198338,0.020746,0.051983,5.207109,0.019304,0.052072,-0.000053,-0.000132,3727973728.560000,46.457676,-51.804325,-67.999382,-14.321444,21.824492,66.757469,46.587181,-51.937374,3.350302,-3.590545,-4.868484,-1.125063,1.466034,4.797158,3.393433,-3.637474,51.999950,-0.000132,3727973728.560000,43.650903,-54.159611,-68.638366,-10.717253,25.310244,65.492465,43.771505,-54.303033,3.158146,-3.759454,-4.919563,-0.869717,1.712959,4.713525,3.198892,-3.808430,52.000004,-0.000000,-1.357870,-0.294635,-3.108889,1.556220,-0.285195,0.629025,1.030341,4.011833,0.277147,0.203753,3.428076,-0.140761,0.255840,-0.227659,0.170902,-1.009416,-0.167877,-0.296889,-2.203230,-0.886209,-0.322575,0.101369,-1.118017,1.672295
3727973728.580000,5.268043,0.033261,0.052677,5.266287,0.029843,0.052660,5.280647,0.031794,0.052803,5.271693,0.031717,0.052714,5.211138,0.018995,0.052112,5.210748,0.019742,0.052108,5.198259,0.021615,0.051982,5.206676,0.020078,0.052067,-0.000017,0.000224,3727973728.580000,57.880932,-38.622536,-62.301960,-30.780708,4.537382,70.088356,58.039513,-38.720341,4.137998,-2.644557,-4.435821,-2.300421,0.226972,5.011077,4.191453,-2.679327,51.999985,0.000223,3727973728.580000,55.748535,-41.602692,-63.816721,-27.450527,8.227616,69.729022,55.901015,-41.711389,3.993871,-2.855967,-4.548718,-2.065854,0.486931,4.991436,4.045519,-2.893253,52.000002,-0.000001,-1.331813,0.395965,-1.200972,3.262603,0.378269,0.577859,4.133904,0.259840,0.220788,-0.263772,-0.780572,-3.340963,-0.314916,-0.134563,-0.886725,0.511765,-0.038712,0.338872,1.722269,1.635057,0.332701,-0.060163,0.899536,-1.799186
3727973728.600000,5.267418,0.032123,0.052671,5.264099,0.032452,0.052638,5.283192,0.032620,0.052828,5.271609,0.032395,0.052713,5.209058,0.017325,0.052092,5.210488,0.018974,0.052105,5.196227,0.022220,0.051962,5.205226,0.019526,0.052053,0.000044,0.000324,3727973728.600000,65.666878,-23.014856,-52.691601,-45.307495,-13.036943,69.014854,65.845734,-23.070158,4.665602,-1.532485,-3.724373,-3.331258,-1.026276,4.910161,4.726068,-1.552852,52.000046,0.000322,3727973728.600000,64.343491,-26.431579,-54.984551,-42.458689,-9.371447,69.584275,64.517848,-26.498826,4.578686,-1.773028,-3.892078,-3.132170,-0.769693,4.955736,4.637968,-1.796292,52.000002,-0.000003,-0.976297,0.988627,1.357927,3.200494,0.690504,-0.009783,1.524587,-3.851294,-0.249407,-0.236858,-3.135544,1.392819,0.012344,0.342146,0.959550,0.356969,0.230536,-0.251392,-0.999400,-2.154254,-0.337562,0.017920,-0.666861,1.897604
3727973728.620000,5.265748,0.032562,0.052654,5.264773,0.034783,0.052644,5.286113,0.032454,0.052858,5.272252,0.033111,0.052719,5.207942,0.015582,0.052081,5.211099,0.019251,0.052112,5.196752,0.021690,0.051967,5.205235,0.018796,0.052053,0.000020,-0.000500,3727973728.620000,69.327652,-5.962138,-39.768940,-56.989304,-29.792110,63.603760,69.514839,-5.969842,4.900083,-0.324063,-2.778886,-4.152863,-2.215150,4.500641,4.963748,-0.328720,52.000019,-0.000502,3727973728.620000,68.895352,-9.599440,-42.697725,-54.798683,-26.381556,65.067821,69.080810,-9.621409,4.875809,-0.578619,-2.990852,-4.001708,-1.977949,4.608629,4.938993,-0.586426,51.999999,-0.000003,-0.379321,1.336685,3.180739,1.403502,0.361740,-0.588250,-3.191660,-2.640027,-0.252028,0.234176,1.955851,2.818831,0.304390,-0.156846,-0.336512,-0.966835,-0.334279,0.067872,0.136197,2.370855,0.337237,0.024459,0.423815,-1.966311
3727973728.640000,5.264748,0.033327,0.052644,5.266147,0.034845,0.052657,5.286762,0.031149,0.052865,5.272592,0.032941,0.052722,5.208340,0.017183,0.052085,5.209342,0.019840,0.052094,5.198693,0.021361,0.051987,5.205427,0.019276,0.052055,-0.000031,-0.000336,3727973728.640000,68.632820,11.465762,-24.346100,-65.088997,-44.673695,54.195885,68.815376,11.505491,4.826789,0.904757,-1.658905,-4.713464,-3.264881,3.808283,4.889567,0.916053,51.999966,-0.000340,3727973728.640000,69.118025,7.835847,-27.728515,-63.695179,-41.734574,56.463143,69.303243,7.860490,4.866510,0.652130,-1.901708,-4.619774,-3.061925,3.971944,4.929657,0.660274,51.999997,-0.000005,0.311528,1.354129,3.279495,-1.154193,-0.302883,-0.620643,-3.497110,2.219651,0.217857,0.266381,2.402434,-2.449705,-0.271486,-0.208692,-0.530474,0.875482,0.310259,0.141586,0.746152,-2.254424,-0.331523,-0.066546,-0.174064,2.003965
3727973728.660000,5.264781,0.034170,0.052644,5.268489,0.032703,0.052681,5.284213,0.029560,0.052840,5.272542,0.032398,0.052722,5.208261,0.017872,0.052084,5.210166,0.018988,0.052102,5.199402,0.021944,0.051994,5.205920,0.019536,0.052060,-0.000017,-0.000078,3727973728.660000,63.625496,28.173986,-7.392781,-69.097450,-56.746685,41.384068,63.791843,28.257545,4.450165,2.076730,-0.434547,-4.977900,-4.109407,2.876696,4.508137,2.103283,51.999981,-0.000083,3727973728.660000,64.997642,24.778548,-11.017386,-68.589876,-54.465683,44.310289,65.171196,24.848557,4.551432,1.841909,-0.693068,-4.947575,-3.953484,3.085699,4.610576,1.865483,51.999998,-0.000005,0.925303,1.036604,1.600505,-3.086319,-0.686304,-0.076877,1.030317,4.011807,0.279514,-0.200633,-2.856493,-1.901071,-0.073261,0.334492,1.012689,-0.149342,-0.167809,-0.296932,-1.523719,1.821522,0.320509,0.107571,-0.078600,-2.009879
3727973728.680000,5.265972,0.034592,0.052656,5.269294,0.030864,0.052690,5.281909,0.029862,0.052817,5.272439,0.032210,0.052721,5.208543,0.018116,0.052086,5.212615,0.019155,0.052127,5.199773,0.021680,0.051997,5.206960,0.019616,0.052070,0.000021,-0.000085,3727973728.680000,54.619808,43.112553,10.023557,-68.763962,-65.255432,25.972862,54.760323,43.234066,3.793895,3.118238,0.817172,-4.929570,-4.695704,1.764331,3.843415,3.158382,52.000019,-0.000089,3727973728.680000,56.793527,40.164198,6.386178,-69.175078,-63.774233,29.372834,56.944183,40.275339,3.950378,2.915961,0.559109,-4.964500,-4.596662,2.005566,4.001803,2.953485,51.999998,-0.000004,1.310216,0.462540,-0.945991,-3.345488,-0.432678,0.538280,4.133826,0.259839,-0.182659,-0.291457,-1.332203,3.161946,0.333881,-0.076105,-0.760602,-0.685160,-0.038740,0.338831,2.087239,-1.132637,-0.304483,-0.146833,0.329834,1.984316
3727973728.700000,5.267376,0.033744,0.052670,5.267918,0.030167,0.052676,5.281424,0.031703,0.052811,5.272279,0.032193,0.052719,5.210392,0.018483,0.052105,5.210246,0.019546,0.052103,5.198396,0.019601,0.051984,5.206310,0.019038,0.052064,-0.000006,0.000234,3727973728.700000,42.181255,55.341633,26.808601,-64.110725,-69.665390,8.928893,42.288074,55.494003,2.899206,3.963837,2.017324,-4.571532,-4.986859,0.541177,2.937231,4.014931,51.999992,0.000232,3727973728.700000,45.021059,53.026341,23.388795,-65.413594,-69.075040,12.589846,45.139047,53.171415,3.101139,3.806760,1.776157,-4.669476,-4.951032,0.799411,3.141590,3.855903,51.999998,-0.000002,1.370993,-0.225898,-2.979717,-1.791171,0.222574,0.653699,1.524554,-3.851219,-0.302288,0.164060,3.355395,0.716018,-0.211086,-0.269814,-0.043127,1.022764,0.230476,-0.251244,-2.357657,0.284719,0.283668,0.183837,-0.575804,-1.927291
3727973728.720000,5.266778,0.032793,0.052664,5.265256,0.029946,0.052650,5.282317,0.033274,0.052819,5.271496,0.032360,0.052712,5.209843,0.017681,0.052099,5.208967,0.018920,0.052090,5.198597,0.020102,0.051986,5.205768,0.018866,0.052058,-0.000043,0.000154,3727973728.720000,27.093292,64.092430,41.908791,-55.430283,-69.697945,-8.677238,27.159161,64.267044,1.822363,4.560303,3.090782,-3.926229,-4.964790,-0.716025,1.846494,4.619251,51.999958,0.000152,3727973728.720000,30.419571,62.556868,38.922011,-57.541716,-70.035552,-4.983781,30.497616,62.726545,2.057008,4.458426,2.881619,-4.081058,-4.994286,-0.456982,2.083961,4.516059,52.000001,-0.000002,1.092639,-0.858442,-3.398259,0.734040,0.671250,0.162353,-3.191581,-2.639960,0.144775,0.312092,0.074446,-3.430068,-0.154276,0.305947,0.815561,-0.618703,-0.334128,0.067824,2.296873,0.603206,-0.258364,-0.217967,0.812939,1.839917
3727973728.740000,5.265786,0.032907,0.052654,5.264175,0.031879,0.052638,5.285110,0.033431,0.052847,5.271738,0.032867,0.052714,5.208132,0.016598,0.052083,5.209051,0.019755,0.052091,5.200070,0.021860,0.052000,5.205729,0.019442,0.052058,0.000022,0.000254,3727973728.740000,10.303454,68.816750,54.377628,-43.267757,-65.349861,-25.739326,10.323226,69.002533,0.631081,4.870178,3.970124,-3.034241,-4.630801,-1.928311,0.639728,4.933359,52.000023,0.000251,3727973728.740000,13.906419,68.156677,52.009234,-46.054180,-66.595985,-22.243995,13.940006,68.340299,0.883615,4.829919,3.806002,-3.236200,-4.723737,-1.684641,0.895391,4.892437,52.000000,-0.000003,0.543979,-1.278611,-1.974737,2.861383,0.496715,-0.479777,-3.497020,2.219577,0.320536,-0.124911,-3.383516,0.569710,0.342491,0.009344,-0.996645,-0.234032,0.310141,0.141526,-1.913514,-1.406390,0.229038,0.248602,-1.037177,-1.723576
3727973728.760000,5.265025,0.033901,0.052646,5.265849,0.033668,0.052655,5.286638,0.032256,0.052863,5.272546,0.033082,0.052722,5.207727,0.016483,0.052079,5.209073,0.020022,0.052091,5.199278,0.021846,0.051992,5.205336,0.019429,0.052054,0.000025,0.000038,3727973728.760000,-7.133949,69.217766,63.430939,-28.384800,-56.894714,-41.182957,-7.161851,69.402107,-0.599889,4.874108,4.599997,-1.951584,-4.005776,-3.019336,-0.607233,4.937460,52.000027,0.000038,3727973728.760000,-3.480508,69.473715,61.828310,-31.673187,-58.972257,-38.106909,-3.493434,69.660041,-0.345296,4.897919,4.491244,-2.188009,-4.156367,-2.806466,-0.349445,4.961403,52.000002,-0.000000,-0.139215,-1.382557,0.519231,3.437641,-0.138945,-0.676509,1.030340,4.011686,-0.104553,-0.327801,1.193553,3.217024,-0.137466,-0.313906,0.454926,0.917134,-0.167748,-0.296824,1.261373,2.012124,-0.196136,-0.275396,1.244821,1.579965
3727973728.780000,5.264037,0.034986,0.052636,5.267990,0.032776,0.052676,5.285855,0.030481,0.052856,5.272665,0.032537,0.052723,5.207705,0.018704,0.052078,5.209658,0.020754,0.052097,5.199722,0.021608,0.051997,5.205676,0.020321,0.052057,-0.000025,-0.000076,3727973728.780000,-24.123129,65.269844,68.497116,-11.717159,-44.865257,-54.037231,-24.196390,65.440445,-1.793234,4.571881,4.940859,-0.746259,-3.129031,-3.920674,-1.816090,4.631357,51.999977,-0.000076,3727973728.780000,-20.648533,66.425369,67.762963,-15.302400,-47.642929,-51.575762,-20.707401,66.602961,-1.552527,4.658157,4.894280,-1.002324,-3.327855,-3.751937,-1.572325,4.718622,52.000002,0.000000,-0.788010,-1.144528,2.731743,2.150446,-0.645719,-0.245186,4.133715,0.259714,-0.333700,0.083736,2.936250,-1.775043,-0.225490,0.258047,0.416612,-0.935136,-0.038742,0.338693,-0.432129,-2.335165,0.160011,0.297760,-1.433153,-1.411545
3727973728.800000,5.264613,0.034866,0.052642,5.269017,0.030819,0.052687,5.283672,0.029648,0.052834,5.272472,0.031886,0.052721,5.207170,0.019456,0.052072,5.209144,0.019731,0.052092,5.198713,0.022725,0.051987,5.204987,0.020624,0.052050,-0.000002,-0.000355,3727973728.800000,-39.597305,57.219810,69.258614,5.686044,-30.018003,-63.496067,-39.710403,57.367031,-2.873860,3.982345,4.971166,0.505890,-2.055751,-4.575676,-2.910777,4.034241,52.000000,-0.000357,3727973728.800000,-36.518953,59.203418,69.440549,2.030171,-33.319441,-61.803902,-36.620478,59.361015,-2.662171,4.125725,4.989779,0.246315,-2.290220,-4.461657,-2.696391,4.179353,52.000002,-0.000002,-1.241887,-0.623298,3.463571,-0.302427,-0.553031,0.413767,1.524456,-3.851186,0.062758,0.338244,-2.293811,-2.551713,0.329428,0.094112,-0.986151,0.275085,0.230390,-0.251198,-0.457895,2.330264,-0.121472,-0.315520,1.598619,1.220646
3727973728.820000,5.266378,0.034388,0.052660,5.267821,0.029576,0.052676,5.282312,0.030953,0.052820,5.272209,0.031794,0.052719,5.208259,0.018114,0.052083,5.210288,0.017822,0.052104,5.197778,0.022648,0.051977,5.205413,0.019550,0.052055,0.000016,-0.000019,3727973728.820000,-52.583797,45.573715,65.668846,22.730673,-13.284935,-68.966888,-52.729473,45.689339,-3.773926,3.142466,4.689087,1.726317,-0.853279,-4.943150,-3.822586,3.183571,52.000019,-0.000020,3727973728.820000,-50.094891,48.261711,66.754817,19.235903,-16.902325,-68.148223,-50.232670,48.389027,-3.604559,3.334071,4.771780,1.479502,-1.108691,-4.891035,-3.651050,3.377491,52.000003,-0.000001,-1.388566,0.052120,2.317760,-2.591446,0.053019,0.688667,-3.191618,-2.639873,0.341525,-0.041222,-2.076816,2.731155,-0.055156,-0.338100,0.840560,0.584531,-0.334035,0.067856,1.283539,-1.998034,0.080917,0.328264,-1.738966,-1.010495
3727973728.840000,5.267599,0.033750,0.052672,5.265277,0.028868,0.052650,5.283035,0.032840,0.052827,5.272004,0.031700,0.052717,5.210285,0.017207,0.052104,5.209861,0.018576,0.052099,5.198232,0.021287,0.051982,5.206094,0.019177,0.052061,-0.000025,0.000072,3727973728.840000,-62.265667,31.063999,57.953793,38.346596,4.284240,-70.104942,-62.435413,31.140751,-4.436882,2.105100,4.112511,2.838201,0.402876,-4.999990,-4.494222,2.132881,51.999977,0.000069,3727973728.840000,-60.523437,34.287494,59.874234,35.233403,0.576376,-70.210305,-60.688557,34.376465,-4.320483,2.332917,4.253942,2.619701,0.142508,-5.013101,-4.376303,2.363408,52.000002,-0.000003,-1.191633,0.714699,-0.084329,-3.475664,0.609816,0.324212,-3.497006,2.219683,-0.019776,-0.343285,3.071932,1.528159,-0.282463,0.193797,-0.085457,-1.020304,0.310099,0.141445,-1.928975,1.385224,-0.039230,-0.335858,1.851649,0.784625
3727973728.860000,5.266373,0.032868,0.052660,5.263509,0.028903,0.052633,5.284817,0.033379,0.052844,5.271611,0.031711,0.052713,5.209125,0.016424,0.052093,5.208202,0.019073,0.052083,5.198561,0.021574,0.051985,5.205267,0.019061,0.052053,-0.000036,0.000425,3727973728.860000,-68.034203,14.603816,46.597488,51.553905,21.584887,-66.836975,-68.218292,14.635631,-4.820981,0.935596,3.277557,3.771746,1.633704,-4.742731,-4.883456,0.948236,51.999962,0.000421,3727973728.860000,-67.149138,18.158638,49.230904,49.016925,18.018421,-67.861133,-67.331056,18.203848,-4.764943,1.185156,3.468805,3.595319,1.384757,-4.820175,-4.826585,1.200807,51.999998,-0.000004,-0.699872,1.200391,-2.440767,-2.475922,0.600476,-0.341190,1.030362,4.011782,-0.343897,-0.001763,0.925511,-3.303963,0.295543,0.173030,-0.731711,0.716185,-0.167814,-0.296749,2.303398,-0.577822,-0.003263,0.338084,-1.935528,-0.546427
3727973728.880000,5.265256,0.033041,-6.230536,5.264068,0.031216,0.052638,5.286701,0.031989,0.052864,5.272052,0.031921,-6.230468,5.207909,0.016418,0.052080,5.209123,0.018427,0.052092,5.198865,0.022715,0.051988,5.205270,0.019083,0.052053,0.000042,0.000557,3727973728.880000,-69.528671,-2.773730,32.313122,61.524166,37.528885,-59.368011,-69.715012,-2.789592,-4.902184,-0.292693,2.236519,4.468351,2.761871,-4.187478,-4.965843,-0.296032,52.000038,0.000553,3727973728.880000,-69.555315,0.888738,35.494277,59.720210,34.328523,-61.248477,-69.742890,0.887481,-4.909968,-0.037098,2.465691,4.345037,2.539962,-4.324357,-4.973570,-0.037253,51.999996,-0.000004,-0.034992,1.389049,-3.474098,-0.134090,0.033635,-0.689785,4.133835,0.259712,-0.023424,0.343179,-3.418879,-0.290151,0.030716,-0.341027,1.018222,0.107293,-0.038668,0.338682,-2.354393,-0.310665,0.045617,-0.335003,1.988666,0.299582
3727973728.900000,5.264980,0.033875,0.052646,5.266078,0.033240,0.052657,5.286465,0.029847,0.052862,5.272533,0.031758,0.052722,5.206180,0.017464,0.052063,5.209283,0.019074,0.052093,5.195870,0.022268,0.051958,5.203753,0.019533,0.052038,0.000040,0.000557,3727973728.900000,-66.654907,-19.977600,15.996804,67.628838,51.113216,-48.169033,-66.830902,-20.039623,-4.675463,-1.502569,1.055022,4.884182,3.716364,-3.369167,-4.736251,-1.521621,52.000034,0.000549,3727973728.900000,-67.590915,-16.436869,19.527631,66.670982,48.482218,-50.787281,-67.772560,-16.484709,-4.746492,-1.257005,1.307660,4.821702,3.535584,-3.556837,-4.808047,-1.272959,51.999994,-0.000007,0.638531,1.234093,-2.624311,2.280464,-0.564366,-0.398041,1.524475,-3.851313,0.340995,0.044974,0.355585,3.412618,-0.321617,0.117367,-0.566366,-0.852947,0.230432,-0.251321,2.074668,1.155536,-0.087225,0.326573,-2.010586,-0.048008
3727973728.920000,5.266063,0.034446,0.052657,5.268949,0.032225,0.052686,5.282914,0.029060,0.052827,5.272662,0.031471,0.052723,5.207210,0.018599,0.052073,5.209591,0.019222,0.052096,5.196428,0.021966,0.051964,5.204392,0.020180,0.052044,0.000020,-0.000336,3727973728.920000,-59.592548,-35.927029,-1.325998,69.481979,61.485184,-33.946083,-59.747566,-36.030197,-4.154919,-2.618169,-0.192795,4.993121,4.437490,-2.339058,-4.209050,-2.651721,52.000015,-0.000342,3727973728.920000,-61.379726,-32.729472,2.334132,69.433021,59.589665,-37.134492,-61.543933,-32.821161,-4.284764,-2.397914,0.067460,4.995426,4.309061,-2.565823,-4.340419,-2.428683,51.999996,-0.000007,1.154075,0.773869,-0.351927,3.458819,-0.638463,0.263207,-3.191744,-2.639998,0.066291,-0.337508,3.285532,-0.988609,0.243124,0.241131,-0.296167,0.980095,-0.334168,0.067944,-1.503573,-1.838154,0.127471,-0.313124,2.000866,-0.204461
3727973728.940000,5.267760,0.034075,0.052674,5.269495,0.030630,0.052692,5.280937,0.030654,0.052807,5.272746,0.031484,0.052724,5.208128,0.019297,0.052082,5.210546,0.017936,0.052106,5.198101,0.021821,0.051981,5.205578,0.020108,0.052056,0.000022,-0.000726,3727973728.940000,-48.784790,-49.618893,-18.563993,66.968445,67.996155,-17.590183,-48.910118,-49.756954,-3.373279,-3.569257,-1.428480,4.788241,4.879811,-1.161944,-3.417333,-3.615197,52.000023,-0.000729,3727973728.940000,-51.312042,-46.965588,-15.006557,67.832445,66.952404,-21.148153,-51.448141,-47.095426,-3.553828,-3.388157,-1.176945,4.855271,4.811798,-1.413608,-3.600088,-3.431797,52.000001,-0.000003,1.384156,0.122152,2.111185,2.762278,-0.119912,0.680105,-3.497100,2.219713,-0.332697,-0.087355,-1.586607,-3.041919,0.114686,-0.322644,0.943970,-0.396553,0.310256,0.141490,0.721361,2.262538,-0.165700,0.294676,-1.959483,0.453553
3727973728.960000,5.267101,0.032962,0.052667,5.267796,0.029354,0.052676,5.281892,0.032660,0.052815,5.272287,0.031437,0.052720,5.208720,0.017978,0.052088,5.210028,0.018023,0.052101,5.198342,0.022262,0.051983,5.205681,0.019711,0.052057,-0.000030,0.000573,3727973728.960000,-34.912582,-60.191582,-34.634087,60.247673,70.235466,-0.126989,-34.999676,-60.357071,-2.379620,-4.295990,-2.574358,4.282573,5.015495,0.088136,-2.410899,-4.351462,51.999973,0.000572,3727973728.960000,-38.020308,-58.251015,-31.404720,61.969441,70.107928,-3.833352,-38.119601,-58.410530,-2.599594,-4.165520,-2.347415,4.410033,5.012184,-0.172548,-2.633536,-4.219287,52.000004,-0.000001,1.271854,-0.559813,3.429869,0.568414,0.509962,0.465689,1.030413,4.011815,-0.108090,0.326518,-2.690637,2.128433,-0.340803,0.033648,-0.907204,-0.474553,-0.167827,-0.296891,0.162214,-2.369177,0.201345,-0.271621,1.887063,-0.695626
3727973728.980000,5.266938,0.032252,0.052666,5.263667,0.029512,0.052634,5.284230,0.033042,0.052839,5.271658,0.031671,0.052713,5.210028,0.016612,0.052102,5.209379,0.019125,0.052094,5.198735,0.022365,0.051987,5.206014,0.019475,0.052061,-0.000021,0.000674,3727973728.980000,-18.846617,-66.982559,-48.527149,49.743462,68.060234,17.345255,-18.890287,-67.164894,-1.236417,-4.752784,-3.558518,3.507874,4.836013,1.332705,-1.252973,-4.814321,51.999981,0.000672,3727973728.980000,-22.339352,-65.876323,-45.829425,52.212172,68.858568,13.721973,-22.395805,-66.055370,-1.482008,-4.681167,-3.370388,3.687705,4.897636,1.079367,-1.501506,-4.741674,52.000002,-0.000001,0.844809,-1.103359,2.889409,-1.933591,0.666445,-0.181023,4.133908,0.259683,0.319115,0.128378,2.594873,2.244116,0.175595,0.294085,0.212631,1.001552,-0.038667,0.338857,-1.022955,2.143114,-0.233801,0.244178,-1.785059,0.926623
3727973729.000000,5.266195,0.032548,0.052658,5.263297,0.031793,0.052630,5.286878,0.032291,0.052865,5.272174,0.032253,0.052718,5.206410,0.016898,0.052065,5.209589,0.019576,0.052096,5.198904,0.021839,0.051989,5.204945,0.019301,0.052050,0.000078,0.000686,3727973729.000000,-1.596950,-69.565376,-59.374004,36.113312,61.607384,33.727428,-1.593292,-69.752930,-0.015769,-4.910968,-4.319129,2.512712,4.352631,2.493496,-0.016387,-4.974671,52.000080,0.000685,3727973729.000000,-5.254539,-69.362319,-57.373797,39.174249,63.283064,30.415105,-5.264938,-69.549634,-0.271278,-4.902664,-4.181607,2.733676,4.475348,2.263447,-0.275126,-4.966123,52.000002,-0.000001,0.208736,-1.373839,0.782684,-3.387420,0.204219,-0.659677,1.524471,-3.851385,0.148285,-0.310414,1.718016,-2.969416,0.191278,-0.284136,0.636131,-0.802232,0.230504,-0.251387,1.740060,-1.616058,0.262512,-0.212998,1.655049,-1.143131
3727973729.020000,5.265367,0.033200,0.052650,5.267051,0.033532,0.052667,5.287012,0.030950,0.052867,5.273190,0.032494,0.052728,5.205382,0.016947,0.052055,5.210066,0.019408,0.052101,5.199710,0.021567,0.051997,5.205038,0.019163,0.052051,0.000067,-0.000235,3727973729.020000,15.753045,-67.777367,-66.491089,20.211102,51.283718,47.988590,15.804239,-67.957687,1.205982,-4.760601,-4.808308,1.359625,3.595738,3.497613,1.221271,-4.822438,52.000065,-0.000238,3727973729.020000,12.160351,-68.489724,-65.313034,23.675386,53.731278,45.197591,12.196668,-68.673870,0.956485,-4.816085,-4.730060,1.607873,3.771848,3.305290,0.968532,-4.878511,51.999998,-0.000004,-0.478915,-1.304459,-1.748335,-3.005116,-0.447552,-0.525894,-3.191714,-2.639985,-0.300421,-0.167309,-3.238903,-1.131284,-0.338577,-0.052119,-1.023636,0.021200,-0.334269,0.067874,-2.212798,0.862001,-0.287127,0.178373,-1.498779,1.341511
3727973729.040000,5.266239,0.033533,0.052659,5.269076,0.033072,0.052687,5.285059,0.029686,0.052848,5.273503,0.032385,0.052732,5.207200,0.017473,0.052073,5.209842,0.018600,0.052099,5.199307,0.021262,0.051993,5.205436,0.019173,0.052055,-0.000005,-0.001415,3727973729.040000,32.114132,-61.730297,-69.427902,3.039294,37.738838,59.233559,32.208202,-61.892132,2.352098,-4.311108,-4.995340,0.121142,2.612955,4.281919,2.382211,-4.367207,51.999996,-0.001417,3727973729.040000,28.810828,-63.313802,-69.148634,6.689127,40.802959,57.140402,28.891917,-63.483146,2.124147,-4.426916,-4.981327,0.381042,2.831351,4.139459,2.151340,-4.484381,52.000001,-0.000002,-1.048055,-0.912338,-3.331622,-0.993759,-0.683882,0.096152,-3.497070,2.219724,-0.185853,0.289441,-0.504388,3.393320,0.097028,0.328506,0.668794,0.775155,0.310279,0.141562,2.374818,0.013110,0.307291,-0.141069,1.318841,-1.519027
