Timestamp,TVE_VA,ME_VA,PE_VA,TVE_VB,ME_VB,PE_VB,TVE_VC,ME_VC,PE_VC,TVE_Vp,ME_Vp,PE_Vp,TVE_IA,ME_IA,PE_IA,TVE_IB,ME_IB,PE_IB,TVE_IC,ME_IC,PE_IC,TVE_Ip,ME_Ip,PE_Ip,FE,RFE,Timestamp,PMU_VA_real,PMU_VA_imag,PMU_VB_real,PMU_VB_imag,PMU_VC_real,PMU_VC_imag,PMU_Vp_real,PMU_Vp_imag,PMU_IA_real,PMU_IA_imag,PMU_IB_real,PM_ IB_imag,PMU_IC_real,PMU_IC_imag,PMU_Ip_real,PMU_Ip_imag,PMU_FREQ,PMU_ROCOF,Timestamp,REF_VA_real,REF_VA_imag,REF_VB_real,REF_VB_imag,REF_VC_real,REF_VC_imag,REF_Vp_real,REF_Vp_imag,REF_IA_real,REF_IA_imag,REF_IB_real,REF_IB_imag,REF_IC_real,REF_IC_imag,REF_Ip_real,PMU_Ip_imag,REF_FREQ,REF_ROCOF,F1_Real,F1_Imag,F2_Real,F2_Imag,F3_Real,F3_Imag,F4_Real,F4_Imag,F5_Real,F5_Imag,F6_Real,F6_Imag,F7_Real,F7_Imag,F8_Real,F8_Imag,F9_Real,F9_Imag,F10_Real,F10_Imag,F11_Real,F11_Imag,F12_Real,F12_Imag
3727973731.220000,5.267580,0.032526,0.052672,5.265098,0.029195,0.052649,5.281586,0.033273,0.052812,5.271451,0.031604,0.052711,5.210211,0.016551,0.052103,5.211385,0.018379,0.052115,5.198052,0.020194,0.051981,5.206516,0.018323,0.052066,0.000005,0.000295,3727973731.220000,27.092915,64.092583,41.912384,-55.435261,-69.698555,-8.676581,27.160051,64.268761,1.822491,4.560667,3.090869,-3.926176,-4.964891,-0.716000,1.846531,4.619413,52.000004,0.000292,3727973731.220000,30.419790,62.556961,38.925706,-57.547256,-70.036092,-4.983605,30.498813,62.728692,2.057196,4.458825,2.881624,-4.081102,-4.994378,-0.456978,2.084052,4.516228,51.999999,-0.000003,1.092666,-0.858524,-3.398421,0.734276,0.671226,0.162463,-3.191835,-2.640013,0.144561,0.312034,0.074863,-3.430136,-0.154230,0.305819,0.815650,-0.618683,-0.334170,0.067871,2.296791,0.603404,-0.258499,-0.218071,0.812649,1.839770
3727973731.240000,5.266596,0.031991,0.052663,5.263834,0.031187,0.052635,5.285072,0.033418,0.052847,5.271876,0.032089,0.052715,5.208688,0.015827,0.052088,5.210459,0.019596,0.052105,5.200079,0.021557,0.052001,5.206389,0.019110,0.052064,0.000052,0.000346,3727973731.240000,10.302999,68.816360,54.382236,-43.271698,-65.350327,-25.739260,10.323515,69.004349,0.631090,4.870593,3.970180,-3.034220,-4.630880,-1.928344,0.639720,4.933542,52.000050,0.000342,3727973731.240000,13.906644,68.156820,52.014133,-46.058509,-66.596446,-22.243932,13.940610,68.342605,0.883681,4.830365,3.806019,-3.236241,-4.723832,-1.684674,0.895428,4.892630,51.999998,-0.000004,0.544027,-1.278673,-1.974662,2.861714,0.496799,-0.479731,-3.497132,2.219758,0.320519,-0.124668,-3.383182,0.569139,0.342421,0.009327,-0.996665,-0.234143,0.310226,0.141482,-1.913397,-1.406531,0.229127,0.248727,-1.036839,-1.723453
3727973731.260000,5.264757,0.032769,0.052644,5.264965,0.033081,0.052646,5.287125,0.032304,0.052868,5.272319,0.032319,0.052720,5.209090,0.016181,0.052092,5.209069,0.019646,0.052091,5.200801,0.022048,0.052008,5.206298,0.019406,0.052063,0.000020,-0.000424,3727973731.260000,-7.133605,69.217224,63.436028,-28.387741,-56.895031,-41.183266,-7.161756,69.403885,-0.600038,4.874547,4.600012,-1.951582,-4.005821,-3.019451,-0.607312,4.937649,52.000015,-0.000431,3727973731.260000,-3.480393,69.473934,61.833873,-31.676041,-58.972746,-38.106896,-3.493413,69.662335,-0.345356,4.898385,4.491276,-2.188016,-4.156452,-2.806510,-0.349466,4.961600,51.999995,-0.000006,-0.139335,-1.382625,0.519471,3.437790,-0.138846,-0.676555,1.030419,4.011832,-0.104362,-0.327737,1.192757,3.216434,-0.137393,-0.313789,0.454945,0.917202,-0.167785,-0.296823,1.261253,2.012135,-0.196125,-0.275455,1.244684,1.579909
3727973731.280000,5.264886,0.033650,0.052645,5.266810,0.033058,0.052664,5.286100,0.029605,0.052859,5.272644,0.032065,0.052723,5.207809,0.017015,0.052079,5.209440,0.019753,0.052095,5.200469,0.021935,0.052004,5.205888,0.019609,0.052059,-0.000004,-0.000377,3727973731.280000,-24.123339,65.269051,68.502525,-11.719005,-44.865177,-54.037045,-24.196831,65.442108,-1.793401,4.572204,4.940848,-0.746276,-3.129067,-3.920777,-1.816164,4.631495,51.999992,-0.000382,3727973731.280000,-20.648467,66.425660,67.768257,-15.303678,-47.643397,-51.575901,-20.707854,66.604958,-1.552695,4.658569,4.894319,-1.002342,-3.327912,-3.752002,-1.572391,4.718801,51.999997,-0.000005,-0.788176,-1.144494,2.731992,2.150409,-0.645692,-0.245226,4.133884,0.259767,-0.333665,0.083632,2.935987,-1.774123,-0.225472,0.257972,0.416679,-0.935130,-0.038746,0.338735,-0.431968,-2.335100,0.160079,0.297831,-1.432871,-1.411431
3727973731.300000,5.265726,0.033907,0.052653,5.268480,0.031564,0.052682,5.282608,0.028625,0.052824,5.272323,0.031845,0.052720,5.205602,0.018341,0.052057,5.209019,0.018622,0.052091,5.199199,0.022601,0.051991,5.204586,0.019591,0.052046,-0.000000,0.000104,3727973731.300000,-39.597523,57.219131,69.263557,5.685921,-30.018759,-63.495403,-39.711098,57.368572,-2.874049,3.982672,4.971177,0.505864,-2.055776,-4.575758,-2.910847,4.034369,51.999996,0.000099,3727973731.300000,-36.518878,59.203737,69.444950,2.030162,-33.319863,-61.804175,-36.621193,59.362561,-2.662436,4.126067,4.989844,0.246296,-2.290274,-4.461732,-2.696498,4.179517,51.999997,-0.000005,-1.242016,-0.623154,3.463611,-0.302585,-0.553024,0.413736,1.524501,-3.851366,0.062474,0.338244,-2.292932,-2.551559,0.329447,0.094100,-0.986165,0.275003,0.230443,-0.251196,-0.457956,2.330125,-0.121463,-0.315566,1.598475,1.220700
3727973731.320000,5.267071,0.033962,0.052667,5.268133,0.030881,0.052678,5.281021,0.031021,0.052807,5.272106,0.032081,0.052718,5.208845,0.018696,0.052089,5.209740,0.019686,0.052098,5.199326,0.021760,0.051993,5.205940,0.019851,0.052060,0.000017,0.000045,3727973731.320000,-52.583851,45.573509,65.673088,22.732073,-13.286147,-68.967194,-52.730473,45.690651,-3.774319,3.142721,4.689211,1.726292,-0.853251,-4.943208,-3.822744,3.183691,52.000019,0.000041,3727973731.320000,-50.094827,48.262068,66.758307,19.236647,-16.902658,-68.148636,-50.233509,48.390194,-3.604898,3.334347,4.771805,1.479471,-1.108753,-4.891121,-3.651173,3.377628,52.000002,-0.000003,-1.388608,0.052345,2.317710,-2.591607,0.053055,0.688634,-3.191760,-2.640019,0.341445,-0.041035,-2.076533,2.730585,-0.055160,-0.338150,0.840498,0.584559,-0.334103,0.067807,1.283545,-1.997954,0.080937,0.328289,-1.738883,-1.010787
3727973731.340000,5.267973,0.032865,0.052676,5.266891,0.030493,0.052666,5.282237,0.032709,0.052819,5.272406,0.032226,0.052721,5.209953,0.017496,0.052101,5.209186,0.020360,0.052092,5.199845,0.021445,0.051998,5.206290,0.019453,0.052063,0.000018,-0.000013,3727973731.340000,-62.265251,31.063917,57.956326,38.349308,4.283560,-70.105354,-62.436687,31.141369,-4.437289,2.105289,4.112609,2.838219,0.402903,-5.000103,-4.494396,2.132970,52.000019,-0.000015,3727973731.340000,-60.523423,34.287937,59.876483,35.234469,0.576235,-70.210769,-60.689346,34.377203,-4.320875,2.333104,4.253946,2.619699,0.142448,-5.013211,-4.376455,2.363507,52.000001,-0.000002,-1.191575,0.714863,-0.084451,-3.475746,0.609850,0.324184,-3.497171,2.219711,-0.019642,-0.343333,3.071343,1.527851,-0.282496,0.193929,-0.085341,-1.020184,0.310096,0.141537,-1.928876,1.385168,-0.039117,-0.335825,1.851854,0.784925
3727973731.360000,5.266460,0.031737,0.052661,5.264429,0.030192,0.052642,5.285024,0.032953,0.052847,5.272037,0.032307,0.052717,5.208684,0.016152,0.052088,5.208876,0.019147,0.052089,5.199442,0.021912,0.051994,5.205635,0.018859,0.052057,-0.000022,-0.000062,3727973731.360000,-68.033646,14.604006,46.598797,51.555958,21.584921,-66.837158,-68.219444,14.635851,-4.821383,0.935668,3.277522,3.771758,1.633733,-4.742854,-4.883615,0.948257,51.999977,-0.000065,3727973731.360000,-67.149309,18.159087,49.232115,49.017840,18.018373,-67.861647,-67.331719,18.204294,-4.765358,1.185231,3.468792,3.595307,1.384733,-4.820294,-4.826748,1.200858,51.999999,-0.000003,-0.699860,1.200482,-2.440961,-2.475923,0.600474,-0.341220,1.030304,4.011973,-0.343948,-0.001895,0.925178,-3.302974,0.295715,0.172969,-0.731666,0.716028,-0.167629,-0.296808,2.303338,-0.577815,-0.003260,0.338104,-1.935588,-0.546602
3727973731.380000,5.265049,0.032392,-6.230538,5.263603,0.032442,0.052633,5.287844,0.032205,0.052875,5.272235,0.032856,-6.230467,5.207365,0.016726,0.052075,5.209740,0.020306,0.052098,5.199083,0.021800,0.051991,5.205379,0.019711,0.052054,0.000013,-0.000131,3727973731.380000,-69.528572,-2.773299,32.314247,61.525272,37.529739,-59.368195,-69.716148,-2.789543,-4.902618,-0.292714,2.236541,4.468405,2.761897,-4.187572,-4.966048,-0.296035,52.000011,-0.000134,3727973731.380000,-69.555646,0.889039,35.494722,59.720703,34.328596,-61.248963,-69.743369,0.887688,-4.910387,-0.037123,2.465694,4.344994,2.539995,-4.324498,-4.973744,-0.037239,51.999998,-0.000002,-0.034948,1.389125,-3.474246,-0.133961,0.033618,-0.689795,4.134038,0.259811,-0.023426,0.343141,-3.417672,-0.290119,0.030551,-0.341077,1.018079,0.107398,-0.038819,0.338704,-2.354297,-0.310621,0.045647,-0.335009,1.988862,0.299694
3727973731.400000,5.264258,0.033205,0.052639,5.266032,0.033405,0.052657,5.287093,0.030192,0.052868,5.272521,0.032743,0.052722,5.205968,0.017072,0.052061,5.211066,0.020481,0.052111,5.197914,0.022143,0.051979,5.204961,0.019715,0.052050,0.000015,0.000115,3727973731.400000,-66.655037,-19.976856,15.997021,67.629074,51.113895,-48.169376,-66.831955,-20.039698,-4.675829,-1.502687,1.054982,4.884263,3.716519,-3.369212,-4.736423,-1.521721,52.000011,0.000110,3727973731.400000,-67.591343,-16.436703,19.527794,66.671108,48.482397,-50.787783,-67.772940,-16.484596,-4.746880,-1.257119,1.307690,4.821694,3.535668,-3.556967,-4.808231,-1.272989,51.999996,-0.000005,0.638510,1.234130,-2.624337,2.280648,-0.564398,-0.398060,1.524582,-3.851386,0.340997,0.044958,0.355231,3.411623,-0.321571,0.117513,-0.566162,-0.852955,0.230499,-0.251178,2.074550,1.155474,-0.087262,0.326596,-2.010769,-0.048122
3727973731.420000,5.265309,0.033674,0.052649,5.267800,0.031483,0.052675,5.283727,0.029033,0.052835,5.272329,0.031828,0.052720,5.207611,0.017718,0.052077,5.210448,0.019833,0.052105,5.198383,0.021431,0.051984,5.205454,0.019531,0.052055,-0.000001,0.000081,3727973731.420000,-59.592728,-35.926205,-1.325116,69.481384,61.485775,-33.945919,-59.748173,-36.030079,-4.155214,-2.618370,-0.192815,4.993144,4.437610,-2.339052,-4.209154,-2.651823,51.999996,0.000077,3727973731.420000,-61.380097,-32.729340,2.334217,69.432922,59.589978,-37.134854,-61.544199,-32.821106,-4.285117,-2.398101,0.067482,4.995418,4.309154,-2.565922,-4.340583,-2.428748,51.999998,-0.000005,1.154115,0.773861,-0.351849,3.459015,-0.638515,0.263247,-3.191764,-2.640135,0.066258,-0.337447,3.284661,-0.988122,0.243191,0.240940,-0.296309,0.979940,-0.334201,0.067758,-1.503548,-1.838022,0.127523,-0.313115,2.000976,-0.204265
3727973731.440000,5.266964,0.033856,0.052666,5.267674,0.030161,0.052674,5.281979,0.030351,0.052817,5.272238,0.031459,0.052719,5.209670,0.019017,0.052097,5.210604,0.019550,0.052106,5.198227,0.021424,0.051982,5.206139,0.020181,0.052062,0.000014,-0.000182,3727973731.440000,-48.785458,-49.618397,-18.562481,66.968307,67.996605,-17.589685,-48.910633,-49.756695,-3.373490,-3.569551,-1.428497,4.788307,4.879890,-1.161979,-3.417434,-3.615319,52.000015,-0.000182,3727973731.440000,-51.312424,-46.965565,-15.006350,67.832275,66.952860,-21.148448,-51.448415,-47.095412,-3.554117,-3.388394,-1.176939,4.855259,4.811893,-1.413659,-3.600212,-3.431891,52.000001,-0.000000,1.384184,0.122165,2.111443,2.762421,-0.119857,0.680142,-3.497239,2.219673,-0.332640,-0.087276,-1.586087,-3.041291,0.114512,-0.322583,0.943942,-0.396366,0.310203,0.141614,0.721363,2.262436,-0.165682,0.294633,-1.959606,0.453435
3727973731.460000,5.267576,0.032927,0.052672,5.266031,0.029348,0.052658,5.281595,0.032407,0.052813,5.271770,0.031558,0.052715,5.209809,0.018028,0.052099,5.210977,0.019272,0.052110,5.198853,0.022133,0.051988,5.206519,0.019779,0.052066,-0.000014,0.000267,3727973731.460000,-34.912632,-60.191727,-34.632690,60.248077,70.235817,-0.127335,-35.000275,-60.356960,-2.379766,-4.296338,-2.574444,4.282614,5.015595,0.088146,-2.410951,-4.351626,51.999989,0.000265,3727973731.460000,-38.020656,-58.250996,-31.404401,61.969221,70.108448,-3.833522,-38.119842,-58.410517,-2.599802,-4.165830,-2.347430,4.410045,5.012290,-0.172569,-2.633631,-4.219424,52.000003,-0.000002,1.271896,-0.559840,3.430113,0.568332,0.510072,0.465660,1.030387,4.011951,-0.108036,0.326509,-2.690120,2.127871,-0.340615,0.033685,-0.907044,-0.474668,-0.167682,-0.296953,0.162139,-2.369101,0.201387,-0.271522,1.887299,-0.695532
3727973731.480000,5.266842,0.031857,0.052665,5.264146,0.029452,0.052639,5.283516,0.033115,0.052832,5.271543,0.031562,0.052712,5.209783,0.016590,0.052099,5.210064,0.019886,0.052101,5.199303,0.021649,0.051993,5.206350,0.019269,0.052064,0.000001,0.000094,3727973731.480000,-18.846867,-66.982437,-48.527035,49.743172,68.060905,17.344709,-18.890581,-67.164886,-1.236539,-4.753150,-3.558589,3.507866,4.836084,1.332744,-1.252998,-4.814479,52.000000,0.000091,3727973731.480000,-22.339629,-65.876466,-45.829102,52.212128,68.859061,13.721876,-22.396048,-66.055444,-1.482139,-4.681531,-3.370410,3.687695,4.897751,1.079381,-1.501558,-4.741835,51.999999,-0.000003,0.844833,-1.103357,2.889519,-1.933819,0.666460,-0.181131,4.134007,0.259756,0.319072,0.128403,2.594282,2.243693,0.175510,0.293919,0.212446,1.001502,-0.038842,0.338838,-1.022902,2.143125,-0.233820,0.244166,-1.785241,0.926604
3727973731.500000,5.265059,0.032086,0.052647,5.263247,0.031419,0.052629,5.286877,0.032292,0.052865,5.271774,0.031765,0.052715,5.206799,0.016666,0.052069,5.208404,0.019403,0.052085,5.198257,0.020307,0.051983,5.204462,0.018683,0.052045,0.000026,0.000032,3727973731.500000,-1.597924,-69.565224,-59.373821,36.113419,61.607861,33.727402,-1.593761,-69.752831,-0.015769,-4.911348,-4.319105,2.512740,4.352697,2.493494,-0.016411,-4.974816,52.000027,0.000029,3727973731.500000,-5.254749,-69.362495,-57.373838,39.174470,63.283538,30.415053,-5.265159,-69.549870,-0.271317,-4.903054,-4.181621,2.733659,4.475469,2.263503,-0.275136,-4.966298,52.000001,-0.000003,0.208789,-1.373824,0.782569,-3.387710,0.204186,-0.659804,1.524498,-3.851416,0.148169,-0.310345,1.717808,-2.968731,0.191242,-0.283991,0.636259,-0.802039,0.230608,-0.251259,1.740055,-1.616098,0.262622,-0.212943,1.655038,-1.143050
3727973731.520000,5.264065,0.032882,0.052637,5.265237,0.033275,0.052649,5.287520,0.030528,0.052872,5.272308,0.031778,0.052720,5.205895,0.016647,0.052060,5.209615,0.019639,0.052097,5.198062,0.020377,0.051981,5.204502,0.018699,0.052046,0.000023,-0.000090,3727973731.520000,15.751997,-67.777657,-66.491127,20.212517,51.283752,47.988758,15.803467,-67.957809,1.206089,-4.760967,-4.808330,1.359629,3.595843,3.497634,1.221297,-4.822598,52.000019,-0.000096,3727973731.520000,12.160214,-68.490019,-65.313593,23.675682,53.731784,45.197668,12.196568,-68.674338,0.956551,-4.816476,-4.730077,1.607853,3.771945,3.305405,0.968580,-4.878691,51.999996,-0.000005,-0.478825,-1.304476,-1.748605,-3.005262,-0.447660,-0.525920,-3.191783,-2.640018,-0.300422,-0.167356,-3.238109,-1.131107,-0.338406,-0.052069,-1.023581,0.020970,-0.334241,0.067723,-2.212811,0.862060,-0.287244,0.178378,-1.498684,1.341562
3727973731.540000,5.264603,0.033366,0.052642,5.268500,0.031975,0.052682,5.284645,0.029346,0.052844,5.272614,0.031354,0.052723,5.207051,0.017446,0.052072,5.210581,0.019958,0.052106,5.198858,0.020407,0.051989,5.205476,0.019249,0.052055,-0.000015,-0.000357,3727973731.540000,32.113060,-61.730942,-69.428497,3.039797,37.739452,59.233418,32.207497,-61.892448,2.352278,-4.311425,-4.995408,0.121073,2.613016,4.282018,2.382318,-4.367352,51.999985,-0.000360,3727973731.540000,28.810805,-63.314025,-69.149997,6.689361,40.803473,57.140587,28.892037,-63.483832,2.124318,-4.427240,-4.981328,0.381006,2.831424,4.139602,2.151436,-4.484529,52.000000,-0.000003,-1.048001,-0.912368,-3.331875,-0.993666,-0.683960,0.096203,-3.497157,2.219799,-0.185921,0.289376,-0.504468,3.392917,0.096984,0.328366,0.668650,0.775285,0.310185,0.141670,2.374761,0.013148,0.307309,-0.140942,1.318710,-1.518757
3727973731.560000,5.265850,0.033267,0.052655,5.269606,0.029704,0.052693,5.282079,0.029822,0.052818,5.272544,0.030986,0.052722,5.208213,0.017907,0.052083,5.210760,0.018742,0.052108,5.198982,0.019085,0.051990,5.205968,0.018692,0.052060,0.000003,-0.000464,3727973731.560000,46.456432,-51.804787,-68.002167,-14.322330,21.824463,66.757729,46.587585,-51.938240,3.350627,-3.590993,-4.868521,-1.125034,1.466011,4.797251,3.393581,-3.637660,52.000004,-0.000465,3727973731.560000,43.651016,-54.159994,-68.641736,-10.717654,25.310864,65.492907,43.772244,-54.304320,3.158573,-3.759882,-4.919588,-0.869769,1.713002,4.713686,3.199093,-3.808610,52.000001,-0.000002,-1.357895,-0.294662,-3.109076,1.556482,-0.285269,0.629018,1.030481,4.011924,0.277171,0.203738,3.427560,-0.140122,0.255822,-0.227520,0.171177,-1.009348,-0.167651,-0.296940,-2.203131,-0.886426,-0.322512,0.101324,-1.117930,1.672066
3727973731.580000,5.266863,0.033021,0.052665,5.267238,0.028460,0.052670,5.281991,0.031058,0.052817,5.272063,0.030863,0.052718,5.209933,0.017575,0.052100,5.210990,0.018002,0.052111,5.198467,0.020241,0.051985,5.206440,0.018944,0.052065,-0.000007,0.000322,3727973731.580000,57.880470,-38.623463,-62.304466,-30.782492,4.536803,70.088554,58.040405,-38.720917,4.138451,-2.644842,-4.435752,-2.300436,0.226965,5.011157,4.191637,-2.679420,51.999992,0.000319,3727973731.580000,55.748648,-41.603040,-63.820473,-27.451919,8.228063,69.729652,55.902187,-41.712589,3.994399,-2.856269,-4.548735,-2.065896,0.486947,4.991583,4.045750,-2.893380,52.000000,-0.000003,-1.331893,0.395900,-1.200899,3.262920,0.378220,0.577934,4.133938,0.259694,0.220737,-0.263801,-0.780004,-3.340459,-0.314768,-0.134617,-0.886793,0.511524,-0.038775,0.338754,1.722138,1.635190,0.332740,-0.060176,0.899647,-1.799005
3727973731.600000,5.266828,0.032037,0.052665,5.263711,0.028962,0.052635,5.283593,0.032153,0.052833,5.271414,0.030977,0.052711,5.209005,0.017816,0.052091,5.210183,0.019372,0.052102,5.196957,0.022203,0.051969,5.205354,0.019990,0.052054,-0.000021,0.000541,3727973731.600000,65.666855,-23.015553,-52.693737,-45.308811,-13.036974,69.015152,65.846504,-23.070812,4.666189,-1.532598,-3.724359,-3.331291,-1.026325,4.910290,4.726325,-1.552891,51.999981,0.000538,3727973731.600000,64.343643,-26.431918,-54.988554,-42.461524,-9.371216,69.584937,64.519536,-26.499799,4.579246,-1.773159,-3.892041,-3.132204,-0.769699,4.955874,4.638199,-1.796340,52.000002,-0.000002,-0.976422,0.988629,1.358212,3.200661,0.690586,-0.009729,1.524511,-3.851383,-0.249407,-0.236869,-3.135122,1.392376,0.012293,0.342229,0.959421,0.357246,0.230520,-0.251227,-0.999214,-2.154325,-0.337625,0.018001,-0.666930,1.897520
3727973731.620000,5.266222,0.031082,0.052659,5.263064,0.030460,0.052628,5.286509,0.032248,0.052862,5.271978,0.031186,0.052717,5.206688,0.017185,0.052068,5.210327,0.019037,0.052104,5.196204,0.020757,0.051962,5.204386,0.019089,0.052044,0.000052,-0.000089,3727973731.620000,69.326988,-5.962027,-39.771244,-56.990448,-29.792267,63.604168,69.515526,-5.970307,4.900689,-0.324077,-2.778883,-4.152840,-2.215159,4.500735,4.963979,-0.328741,52.000050,-0.000093,3727973731.620000,68.895664,-9.599795,-42.701072,-54.802743,-26.381483,65.068476,69.082821,-9.621947,4.876343,-0.578593,-2.990823,-4.001718,-1.977996,4.608756,4.939214,-0.586415,51.999997,-0.000004,-0.379357,1.336802,3.181045,1.403448,0.361831,-0.588303,-3.191773,-2.640006,-0.252121,0.234043,1.955361,2.818799,0.304437,-0.156777,-0.336261,-0.966918,-0.334165,0.067745,0.135999,2.370940,0.337311,0.024472,0.424003,-1.966185
3727973731.640000,5.265408,0.031489,0.052651,5.264871,0.031468,0.052646,5.287957,0.030702,0.052877,5.272789,0.031065,0.052725,5.207188,0.016404,0.052073,5.210579,0.018306,0.052107,5.197581,0.020056,0.051976,5.205102,0.018497,0.052052,0.000031,0.000030,3727973731.640000,68.631912,11.465755,-24.348127,-65.091782,-44.674202,54.195709,68.816254,11.505544,4.827271,0.904871,-1.658780,-4.713441,-3.264885,3.808369,4.889747,0.916114,52.000027,0.000026,3727973731.640000,69.118446,7.835534,-27.730879,-63.700325,-41.734593,56.463752,69.305442,7.860465,4.867028,0.652279,-1.901671,-4.619804,-3.062007,3.972049,4.929876,0.660346,51.999996,-0.000004,0.311564,1.354282,3.279659,-1.154439,-0.302852,-0.620746,-3.497120,2.219723,0.217710,0.266333,2.402535,-2.448951,-0.271459,-0.208669,-0.530720,0.875413,0.310124,0.141575,0.746397,-2.254445,-0.331544,-0.066524,-0.174099,2.003776
3727973731.660000,5.264302,0.032671,0.052639,5.267538,0.031735,0.052672,5.285806,0.029426,0.052856,5.272579,0.030864,0.052723,5.207324,0.018109,0.052074,5.210689,0.018703,0.052108,5.198187,0.020389,0.051982,5.205382,0.019195,0.052054,-0.000028,-0.000318,3727973731.660000,63.625153,28.173111,-7.394109,-69.102692,-56.747410,41.383717,63.793056,28.257822,4.450646,2.076953,-0.434491,-4.977904,-4.109457,2.876760,4.508325,2.103382,51.999969,-0.000322,3727973731.660000,64.998121,24.778343,-11.018463,-68.595804,-54.465789,44.310907,65.173442,24.849093,4.551896,1.842145,-0.693041,-4.947592,-3.953628,3.085767,4.610774,1.865603,51.999998,-0.000004,0.925408,1.036691,1.600499,-3.086610,-0.686345,-0.076925,1.030410,4.011826,0.279472,-0.200539,-2.855946,-1.900993,-0.073244,0.334484,1.012773,-0.149054,-0.167704,-0.296787,-1.523937,1.821450,0.320546,0.107589,-0.078390,-2.009700
3727973731.680000,5.266426,0.033558,0.052660,5.269564,0.030024,0.052693,5.282791,0.029125,0.052826,5.272953,0.030747,0.052727,5.208131,0.019102,0.052082,5.210183,0.018207,0.052103,5.197789,0.020073,0.051978,5.205346,0.019229,0.052054,0.000020,-0.000629,3727973731.680000,54.619503,43.112232,10.024450,-68.769714,-65.255562,25.972658,54.761372,43.234989,3.794325,3.118589,0.817069,-4.929564,-4.695750,1.764419,3.843612,3.158471,52.000019,-0.000632,3727973731.680000,56.793989,40.164032,6.386615,-69.181467,-63.774578,29.373431,56.946339,40.276475,3.950774,2.916277,0.559132,-4.964523,-4.596815,2.005600,4.001973,2.953640,51.999999,-0.000003,1.310378,0.462662,-0.946200,-3.345682,-0.432690,0.538306,4.133902,0.259766,-0.182560,-0.291508,-1.332364,3.161757,0.333750,-0.076052,-0.760444,-0.685294,-0.038762,0.338710,2.087356,-1.132504,-0.304524,-0.146906,0.329511,1.984085
3727973731.700000,5.268683,0.033177,0.052683,5.269076,0.028118,0.052689,5.281868,0.030624,0.052816,5.273237,0.030621,0.052730,5.209924,0.018773,0.052100,5.209173,0.017380,0.052093,5.196719,0.018986,0.051968,5.205241,0.018476,0.052053,0.000006,0.000101,3727973731.700000,42.180740,55.341831,26.811451,-64.115448,-69.665207,8.928893,42.288616,55.495438,2.899489,3.964241,2.017270,-4.571485,-4.986955,0.541254,2.937367,4.015068,52.000008,0.000100,3727973731.700000,45.021513,53.026270,23.391070,-65.420085,-69.075542,12.590303,45.140909,53.173198,3.101415,3.807152,1.776191,-4.669509,-4.951167,0.799416,3.141711,3.856087,52.000002,-0.000001,1.371218,-0.225827,-2.980007,-1.791176,0.222630,0.653742,1.524572,-3.851320,-0.302403,0.163916,3.355323,0.716418,-0.210968,-0.269634,-0.043299,1.022769,0.230419,-0.251214,-2.357718,0.284575,0.283663,0.183901,-0.575646,-1.927163
3727973731.720000,5.268140,0.031797,0.052678,5.266057,0.028630,0.052658,5.283389,0.032564,0.052830,5.272560,0.030837,0.052723,5.209665,0.016824,0.052098,5.210166,0.017493,0.052103,5.197790,0.019051,0.051978,5.205852,0.018173,0.052059,-0.000044,0.000438,3727973731.720000,27.092642,64.092232,41.912769,-55.434639,-69.697968,-8.677627,27.159288,64.268593,1.822530,4.560700,3.090812,-3.926173,-4.964882,-0.715991,1.846562,4.619423,51.999958,0.000436,3727973731.720000,30.420087,62.556903,38.925781,-57.547360,-70.036148,-4.983436,30.498988,62.728700,2.057206,4.458855,2.881642,-4.081098,-4.994425,-0.456986,2.084057,4.516257,52.000002,-0.000002,1.092817,-0.858490,-3.398537,0.734234,0.671271,0.162327,-3.191681,-2.640072,0.144585,0.312111,0.074903,-3.430028,-0.154266,0.305787,0.815645,-0.618542,-0.334127,0.067779,2.296909,0.603283,-0.258420,-0.218016,0.812485,1.839842
3727973731.740000,5.266977,0.031515,0.052667,5.263782,0.030951,0.052635,5.285788,0.032766,0.052854,5.272226,0.031610,0.052719,5.207966,0.015592,0.052081,5.210657,0.018377,0.052107,5.199873,0.020427,0.051999,5.206164,0.018681,0.052062,0.000012,0.000509,3727973731.740000,10.303024,68.816162,54.382259,-43.271748,-65.349800,-25.739431,10.323393,69.004158,0.631116,4.870615,3.970166,-3.034175,-4.630866,-1.928329,0.639722,4.933553,52.000011,0.000506,3727973731.740000,13.906995,68.156890,52.014297,-46.058645,-66.596528,-22.243785,13.940795,68.342697,0.883675,4.830404,3.806046,-3.236243,-4.723868,-1.684688,0.895424,4.892664,51.999999,-0.000003,0.544070,-1.278692,-1.974760,2.861679,0.496735,-0.479774,-3.497130,2.219633,0.320583,-0.124673,-3.383348,0.569299,0.342403,0.009369,-0.996587,-0.234209,0.310084,0.141559,-1.913521,-1.406438,0.229013,0.248675,-1.036755,-1.723425
3727973731.760000,5.265903,0.032275,0.052656,5.264999,0.032710,0.052646,5.287731,0.031458,0.052874,5.272923,0.032052,0.052726,5.208466,0.015531,0.052086,5.210793,0.018044,0.052109,5.199513,0.019996,0.051995,5.206244,0.018163,0.052063,0.000073,0.000191,3727973731.760000,-7.134043,69.216988,63.436134,-28.387678,-56.894413,-41.183193,-7.162041,69.403847,-0.600010,4.874551,4.600000,-1.951507,-4.005811,-3.019378,-0.607305,4.937629,52.000072,0.000188,3727973731.760000,-3.480052,69.474105,61.834197,-31.676130,-58.972865,-38.106805,-3.493282,69.662519,-0.345360,4.898417,4.491301,-2.188056,-4.156489,-2.806547,-0.349465,4.961642,51.999999,-0.000003,-0.139305,-1.382618,0.519393,3.437898,-0.138954,-0.676500,1.030347,4.011794,-0.104258,-0.327787,1.193225,3.216804,-0.137392,-0.313734,0.454841,0.917135,-0.167672,-0.296814,1.261356,2.012119,-0.196040,-0.275339,1.244564,1.580033
3727973731.780000,5.264966,0.032974,0.052646,5.267694,0.032611,0.052673,5.287344,0.029934,0.052871,5.273380,0.031791,0.052731,5.208345,0.017622,0.052084,5.211071,0.018102,0.052112,5.198810,0.020437,0.051988,5.206051,0.018732,0.052061,0.000005,-0.000659,3727973731.780000,-24.122988,65.268761,68.502937,-11.718320,-44.864803,-54.037739,-24.197239,65.442017,-1.793435,4.572268,4.940792,-0.746210,-3.129115,-3.920742,-1.816166,4.631496,52.000008,-0.000660,3727973731.780000,-20.648203,66.425821,67.768870,-15.303693,-47.643541,-51.575856,-20.707828,66.605225,-1.552693,4.658614,4.894330,-1.002371,-3.327948,-3.752074,-1.572399,4.718846,52.000003,-0.000001,-0.788155,-1.144555,2.732049,2.150497,-0.645688,-0.245187,4.133873,0.259800,-0.333719,0.083494,2.936260,-1.774768,-0.225373,0.257958,0.416725,-0.935029,-0.038818,0.338730,-0.432107,-2.335189,0.159911,0.297737,-1.432839,-1.411442
3727973731.800000,5.265490,0.033449,0.052651,5.269572,0.031095,0.052693,5.283926,0.029980,0.052837,5.273038,0.031713,0.052727,5.206268,0.018494,0.052063,5.210583,0.017537,0.052107,5.199183,0.021065,0.051992,5.205326,0.018862,0.052054,-0.000035,-0.000929,3727973731.800000,-39.597126,57.219128,69.264145,5.686891,-30.018526,-63.496670,-39.711636,57.368565,-2.874085,3.982732,4.971139,0.505928,-2.055758,-4.575784,-2.910884,4.034370,51.999969,-0.000929,3727973731.800000,-36.518780,59.203902,69.445935,2.030340,-33.320035,-61.804189,-36.621351,59.362923,-2.662437,4.126139,4.989867,0.246285,-2.290294,-4.461826,-2.696523,4.179571,52.000004,-0.000000,-1.242015,-0.623272,3.463704,-0.302549,-0.553036,0.413700,1.524507,-3.851326,0.062377,0.338256,-2.293456,-2.551619,0.329346,0.094055,-0.986066,0.274907,0.230442,-0.251153,-0.457887,2.330240,-0.121302,-0.315418,1.598520,1.220846
3727973731.820000,5.266777,0.033740,0.052664,5.268661,0.029571,0.052684,5.281791,0.031367,0.052815,5.272445,0.031760,0.052721,5.208007,0.017625,0.052081,5.211119,0.018149,0.052112,5.199472,0.020359,0.051995,5.206175,0.018551,0.052062,-0.000021,0.000242,3727973731.820000,-52.583591,45.573650,65.673294,22.732763,-13.285765,-68.967575,-52.730831,45.690628,-3.774277,3.142778,4.689153,1.726325,-0.853224,-4.943236,-3.822744,3.183686,51.999985,0.000242,3727973731.820000,-50.094810,48.262159,66.759533,19.237196,-16.902755,-68.148672,-50.233860,48.390521,-3.604919,3.334408,4.771843,1.479462,-1.108752,-4.891217,-3.651212,3.377677,52.000006,-0.000000,-1.388645,0.052226,2.317790,-2.591687,0.052980,0.688640,-3.191722,-2.640035,0.341394,-0.040990,-2.076518,2.731131,-0.055091,-0.337972,0.840378,0.584648,-0.334066,0.067739,1.283507,-1.997988,0.080880,0.328186,-1.738713,-1.010857
3727973731.840000,5.267112,0.033211,0.052667,5.266012,0.028927,0.052658,5.282234,0.032501,0.052819,5.271824,0.031710,0.052715,5.211050,0.015871,0.052112,5.210421,0.017044,0.052105,5.199049,0.020080,0.051991,5.206801,0.017640,0.052069,-0.000008,0.000629,3727973731.840000,-62.265224,31.064533,57.957134,38.349339,4.283461,-70.105339,-62.436775,31.141817,-4.437275,2.105254,4.112468,2.838173,0.402918,-5.000099,-4.494369,2.132926,51.999996,0.000628,3727973731.840000,-60.523454,34.287904,59.877938,35.235505,0.576134,-70.210894,-60.689917,34.377489,-4.320906,2.333156,4.253979,2.619690,0.142503,-5.013275,-4.376496,2.363530,52.000005,-0.000001,-1.191656,0.714787,-0.084534,-3.475892,0.609823,0.324276,-3.497194,2.219667,-0.019637,-0.343274,3.072062,1.528108,-0.282324,0.193798,-0.085258,-1.020189,0.310072,0.141558,-1.928865,1.385195,-0.039130,-0.335755,1.851724,0.785072
3727973731.860000,5.266507,0.031858,0.052662,5.263757,0.030501,0.052635,5.284685,0.032902,0.052843,5.271704,0.032044,0.052714,5.210077,0.015203,0.052102,5.211351,0.017583,0.052115,5.200200,0.020208,0.052002,5.207184,0.017671,0.052073,0.000008,0.000739,3727973731.860000,-68.033737,14.603930,46.600697,51.557606,21.584623,-66.837326,-68.220001,14.636156,-4.821400,0.935643,3.277417,3.771769,1.633781,-4.742787,-4.883606,0.948194,52.000008,0.000735,3727973731.860000,-67.149315,18.159023,49.233611,49.019570,18.018305,-67.861773,-67.332495,18.204458,-4.765406,1.185286,3.468833,3.595292,1.384768,-4.820324,-4.826781,1.200885,52.000000,-0.000004,-0.699896,1.200490,-2.441101,-2.475927,0.600588,-0.341149,1.030324,4.011875,-0.343968,-0.001949,0.925601,-3.303980,0.295572,0.172932,-0.731739,0.716014,-0.167636,-0.296785,2.303275,-0.577826,-0.003275,0.338027,-1.935684,-0.546689
3727973731.880000,5.264979,0.032121,-6.230539,5.264348,0.032891,0.052640,5.287451,0.032008,0.052871,5.272315,0.032524,-6.230466,5.207428,0.016356,0.052076,5.211996,0.019236,0.052120,5.199081,0.021174,0.051991,5.206148,0.018797,0.052062,0.000035,0.000266,3727973731.880000,-69.528336,-2.773260,32.315044,61.528229,37.529408,-59.368324,-69.716812,-2.789666,-4.902680,-0.292702,2.236457,4.468426,2.761904,-4.187540,-4.966042,-0.296065,52.000034,0.000262,3727973731.880000,-69.555597,0.889026,35.495951,59.723085,34.328563,-61.249063,-69.744269,0.887667,-4.910467,-0.037105,2.465737,4.345010,2.540020,-4.324495,-4.973785,-0.037231,51.999999,-0.000003,-0.034941,1.389105,-3.474390,-0.133871,0.033729,-0.689893,4.133914,0.259810,-0.023532,0.343155,-3.418875,-0.290127,0.030662,-0.341042,1.018127,0.107422,-0.038796,0.338666,-2.354288,-0.310697,0.045562,-0.334951,1.988907,0.299697
3727973731.900000,5.264890,0.032861,0.052645,5.266633,0.033242,0.052663,5.287227,0.030512,0.052869,5.272962,0.032158,0.052726,5.207170,0.015968,0.052073,5.210986,0.020509,0.052110,5.195316,0.021840,0.051953,5.204453,0.019101,0.052045,0.000041,-0.000616,3727973731.900000,-66.654655,-19.977253,15.997198,67.632103,51.114128,-48.169590,-66.832481,-20.040213,-4.675853,-1.502748,1.055003,4.884278,3.716442,-3.369271,-4.736436,-1.521703,52.000038,-0.000621,3727973731.900000,-67.591321,-16.436740,19.528566,66.674112,48.482400,-50.787906,-67.773965,-16.484866,-4.746975,-1.257134,1.307707,4.821708,3.535691,-3.556941,-4.808266,-1.273003,51.999998,-0.000005,0.638574,1.234072,-2.624371,2.280794,-0.564407,-0.398198,1.524552,-3.851290,0.341034,0.045028,0.355510,3.412682,-0.321660,0.117451,-0.566198,-0.852925,0.230470,-0.251189,2.074544,1.155550,-0.087142,0.326562,-2.010747,-0.048144
3727973731.920000,5.265938,0.033502,0.052656,5.269143,0.032392,0.052688,5.284528,0.029224,0.052843,5.273243,0.031759,0.052729,5.208007,0.016787,0.052081,5.210008,0.020787,0.052100,5.197146,0.020922,0.051971,5.205025,0.019465,0.052051,0.000009,-0.000953,3727973731.920000,-59.592415,-35.926674,-1.326217,69.485306,61.486256,-33.945709,-59.748810,-36.031246,-4.155235,-2.618420,-0.192773,4.993208,4.437598,-2.339073,-4.209194,-2.651834,52.000008,-0.000958,3727973731.920000,-61.380123,-32.729492,2.334215,69.436233,59.590060,-37.135074,-61.545240,-32.821696,-4.285191,-2.398155,0.067504,4.995433,4.309194,-2.565902,-4.340616,-2.428777,51.999998,-0.000005,1.154098,0.773846,-0.351819,3.459108,-0.638599,0.263191,-3.191672,-2.640031,0.066315,-0.337533,3.285516,-0.988373,0.243175,0.241087,-0.296236,0.979994,-0.334172,0.067789,-1.503454,-1.838102,0.127401,-0.313095,2.001000,-0.204313
3727973731.940000,5.267133,0.034232,0.052667,5.270047,0.030359,0.052698,5.281787,0.029768,0.052815,5.273027,0.031738,0.052727,5.208769,0.018330,0.052088,5.210911,0.019189,0.052110,5.198456,0.021013,0.051985,5.206032,0.019913,0.052061,-0.000038,-0.000883,3727973731.940000,-48.785568,-49.618797,-18.565195,66.971336,67.996315,-17.589819,-48.911221,-49.758152,-3.373555,-3.569564,-1.428494,4.788304,4.879905,-1.161943,-3.417455,-3.615340,51.999962,-0.000886,3727973731.940000,-51.312436,-46.965702,-15.007265,67.835662,66.952990,-21.148573,-51.449303,-47.096303,-3.554177,-3.388458,-1.176926,4.855277,4.811926,-1.413642,-3.600240,-3.431924,52.000000,-0.000003,1.384195,0.122173,2.111539,2.762391,-0.119969,0.680195,-3.497137,2.219601,-0.332727,-0.087333,-1.586300,-3.041904,0.114674,-0.322643,0.943924,-0.396434,0.310198,0.141564,0.721260,2.262526,-0.165641,0.294689,-1.959682,0.453425
3727973731.960000,5.267953,0.033373,0.052676,5.266961,0.029412,0.052667,5.281967,0.032272,0.052816,5.272328,0.031769,0.052720,5.210710,0.017356,0.052108,5.210994,0.019010,0.052111,5.197586,0.022653,0.051975,5.206397,0.019908,0.052064,-0.000059,-0.000171,3727973731.960000,-34.912548,-60.192276,-34.635178,60.250793,70.235855,-0.127088,-35.000584,-60.358418,-2.379788,-4.296401,-2.574412,4.282617,5.015629,0.088112,-2.410987,-4.351654,51.999943,-0.000172,3727973731.960000,-38.020643,-58.251151,-31.406146,61.972315,70.108580,-3.833548,-38.120470,-58.411622,-2.599883,-4.165896,-2.347403,4.410059,5.012298,-0.172540,-2.633659,-4.219448,52.000001,-0.000001,1.271873,-0.559765,3.430215,0.568218,0.510058,0.465791,1.030289,4.011789,-0.108079,0.326520,-2.690648,2.128219,-0.340788,0.033558,-0.907131,-0.474622,-0.167702,-0.296849,0.162275,-2.369173,0.201346,-0.271623,1.887301,-0.695497
3727973731.980000,5.267321,0.031926,0.052670,5.264059,0.030066,0.052638,5.284110,0.033797,0.052837,5.271870,0.031902,0.052715,5.210924,0.016677,0.052111,5.210035,0.019287,0.052101,5.198226,0.022548,0.051982,5.206360,0.019681,0.052064,-0.000018,0.000597,3727973731.980000,-18.846590,-66.982719,-48.529709,49.745811,68.061424,17.345230,-18.890718,-67.166351,-1.236511,-4.753212,-3.558550,3.507885,4.836125,1.332686,-1.253027,-4.814507,51.999981,0.000595,3727973731.980000,-22.339666,-65.876611,-45.831407,52.214534,68.859215,13.721881,-22.396395,-66.056604,-1.482165,-4.681573,-3.370390,3.687734,4.897732,1.079365,-1.501583,-4.741842,51.999999,-0.000002,0.844871,-1.103298,2.889539,-1.933983,0.666507,-0.181091,4.133820,0.259825,0.319070,0.128406,2.594649,2.244243,0.175499,0.294108,0.212515,1.001544,-0.038778,0.338766,-1.023068,2.143091,-0.233805,0.244330,-1.785281,0.926527
3727973732.000000,5.265692,0.031828,0.052654,5.263436,0.031600,0.052631,5.285913,0.032633,0.052856,5.271729,0.032059,0.052714,5.207251,0.016947,0.052074,5.210546,0.020500,0.052106,5.198132,0.021476,0.051981,5.205291,0.019709,0.052053,-0.000023,0.000783,3727973732.000000,-1.597482,-69.565224,-59.376644,36.114845,61.608601,33.727001,-1.593799,-69.754173,-0.015755,-4.911402,-4.319164,2.512701,4.352713,2.493493,-0.016388,-4.974857,51.999977,0.000781,3727973732.000000,-5.254767,-69.362664,-57.376405,39.176077,63.283743,30.415128,-5.265213,-69.551007,-0.271327,-4.903094,-4.181578,2.733681,4.475428,2.263482,-0.275152,-4.966288,52.000000,-0.000003,0.208831,-1.373838,0.782487,-3.387787,0.204216,-0.659848,1.524541,-3.851233,0.148137,-0.310345,1.718418,-2.969017,0.191471,-0.284093,0.636240,-0.802156,0.230517,-0.251243,1.740167,-1.615987,0.262657,-0.213121,1.655127,-1.142972
3727973732.020000,5.264672,0.032756,0.052643,5.265223,0.033098,0.052649,5.286888,0.030721,0.052866,5.272305,0.032073,0.052720,5.206775,0.017555,0.052069,5.208607,0.020039,0.052086,5.198526,0.021836,0.051985,5.204609,0.019636,0.052046,0.000019,0.000300,3727973732.020000,15.752424,-67.777580,-66.493629,20.213211,51.284374,47.988693,15.803757,-67.959015,1.206148,-4.761042,-4.808320,1.359707,3.595841,3.497654,1.221299,-4.822637,52.000015,0.000296,3727973732.020000,12.160240,-68.490126,-65.316172,23.676544,53.732009,45.197825,12.196766,-68.675353,0.956556,-4.816518,-4.730061,1.607875,3.771903,3.305362,0.968567,-4.878684,51.999996,-0.000005,-0.478869,-1.304512,-1.748665,-3.005300,-0.447720,-0.525953,-3.191593,-2.639952,-0.300493,-0.167315,-3.238130,-1.131597,-0.338572,-0.052272,-1.023567,0.021090,-0.334212,0.067742,-2.212856,0.861897,-0.287204,0.178456,-1.498690,1.341451
3727973732.040000,5.264856,0.033516,0.052645,5.268121,0.032448,0.052678,5.285637,0.029329,0.052854,5.272916,0.031823,0.052726,5.208066,0.017597,0.052082,5.210865,0.019734,0.052109,5.199655,0.021096,0.051996,5.206177,0.019435,0.052062,0.000014,-0.000090,3727973732.040000,32.113331,-61.731079,-69.431023,3.040139,37.738998,59.234039,32.208252,-61.893417,2.352344,-4.311480,-4.995388,0.121105,2.613014,4.282039,2.382334,-4.367371,52.000015,-0.000093,3727973732.040000,28.810868,-63.314153,-69.152199,6.689530,40.803627,57.140836,28.892422,-63.484625,2.124333,-4.427313,-4.981317,0.381053,2.831435,4.139572,2.151416,-4.484556,52.000001,-0.000003,-1.048009,-0.912438,-3.331928,-0.993694,-0.683984,0.096221,-3.497022,2.219625,-0.185916,0.289442,-0.504590,3.392723,0.096962,0.328590,0.668701,0.775242,0.310217,0.141586,2.374814,0.013243,0.307301,-0.141058,1.318784,-1.518779
3727973732.060000,5.265834,0.033959,0.052654,5.268929,0.030936,0.052686,5.281780,0.030317,0.052815,5.272212,0.031755,0.052719,5.209785,0.017748,0.052099,5.212174,0.020050,0.052122,5.199965,0.020920,0.052000,5.207295,0.019972,0.052073,-0.000041,0.000091,3727973732.060000,46.456795,-51.805332,-68.004738,-14.322417,21.824799,66.758278,46.588245,-51.939320,3.350712,-3.590982,-4.868582,-1.125079,1.465988,4.797328,3.393668,-3.637683,51.999962,0.000091,3727973732.060000,43.651068,-54.160166,-68.643386,-10.717965,25.310896,65.493193,43.772704,-54.304858,3.158604,-3.759932,-4.919599,-0.869731,1.712995,4.713661,3.199088,-3.808631,52.000003,-0.000000,-1.357846,-0.294689,-3.109177,1.556505,-0.285224,0.629087,1.030334,4.011798,0.277153,0.203784,3.427215,-0.140255,0.256031,-0.227772,0.171110,-1.009407,-0.167703,-0.296889,-2.203175,-0.886520,-0.322603,0.101434,-1.118093,1.672150
3727973732.080000,5.267221,0.033407,0.052668,5.267145,0.030428,0.052669,5.279878,0.032750,0.052795,5.271437,0.031983,0.052711,5.210775,0.017956,0.052109,5.210929,0.019729,0.052110,5.199436,0.022038,0.051994,5.207028,0.020246,0.052071,-0.000015,-0.000206,3727973732.080000,57.880959,-38.623554,-62.306496,-30.783461,4.538368,70.089813,58.041157,-38.721943,4.138509,-2.644858,-4.435821,-2.300425,0.226940,5.011247,4.191695,-2.679455,51.999985,-0.000208,3727973732.080000,55.748772,-41.603189,-63.821251,-27.452339,8.228040,69.729825,55.902533,-41.712816,3.994416,-2.856310,-4.548723,-2.065851,0.486963,4.991580,4.045737,-2.893402,52.000000,-0.000002,-1.331928,0.395885,-1.200979,3.262999,0.378311,0.577945,4.133863,0.259819,0.220752,-0.263681,-0.780140,-3.340392,-0.315099,-0.134666,-0.886866,0.511594,-0.038837,0.338756,1.722076,1.635274,0.332793,-0.060141,0.899735,-1.799059
3727973732.100000,5.267484,0.032085,0.052672,5.264844,0.031283,0.052645,5.283323,0.033199,0.052830,5.271919,0.032046,0.052716,5.208218,0.017629,0.052083,5.211519,0.020106,0.052115,5.196751,0.023458,0.051967,5.205465,0.020332,0.052055,0.000037,-0.000159,3727973732.100000,65.667229,-23.015171,-52.694763,-45.310783,-13.036974,69.016090,65.847595,-23.070791,4.666205,-1.532685,-3.724355,-3.331342,-1.026320,4.910354,4.726349,-1.552918,52.000038,-0.000164,3727973732.100000,64.343832,-26.431965,-54.988856,-42.461871,-9.371280,69.585118,64.519813,-26.499856,4.579279,-1.773215,-3.892051,-3.132180,-0.769694,4.955873,4.638204,-1.796367,52.000001,-0.000004,-0.976460,0.988584,1.358221,3.200754,0.690677,-0.009761,1.524572,-3.851238,-0.249317,-0.236783,-3.135296,1.392404,0.012361,0.342390,0.959483,0.357271,0.230513,-0.251188,-0.999182,-2.154375,-0.337671,0.017946,-0.667154,1.897652
3727973732.120000,5.266115,0.031707,0.052658,5.263965,0.032344,0.052636,5.286061,0.032462,0.052857,5.272093,0.032112,0.052718,5.207886,0.016637,0.052080,5.209337,0.020472,0.052094,5.197341,0.022565,0.051973,5.204826,0.019910,0.052049,-0.000034,0.000450,3727973732.120000,69.327545,-5.962064,-39.771580,-56.992092,-29.792099,63.604561,69.516342,-5.970257,4.900731,-0.324081,-2.778977,-4.152840,-2.215237,4.500797,4.964036,-0.328757,51.999966,0.000445,3727973732.120000,68.895800,-9.599714,-42.701150,-54.802975,-26.381534,65.068601,69.082991,-9.621910,4.876404,-0.578661,-2.990833,-4.001686,-1.977985,4.608760,4.939226,-0.586450,51.999999,-0.000005,-0.379435,1.336770,3.181136,1.403498,0.361880,-0.588390,-3.191596,-2.640052,-0.251993,0.233983,1.955379,2.818976,0.304449,-0.156939,-0.336283,-0.966983,-0.334144,0.067735,0.135958,2.370935,0.337265,0.024549,0.424125,-1.966301
3727973732.140000,5.264420,0.032585,0.052641,5.264709,0.031749,0.052644,5.285913,0.031132,0.052856,5.271734,0.031983,0.052714,5.207717,0.016474,0.052079,5.209584,0.019809,0.052096,5.199408,0.021101,0.051994,5.205553,0.019273,0.052056,-0.000036,-0.000325,3727973732.140000,68.632820,11.465359,-24.348143,-65.091919,-44.673378,54.197014,68.817055,11.505013,4.827347,0.904865,-1.658870,-4.713450,-3.264981,3.808372,4.889802,0.916114,51.999962,-0.000328,3727973732.140000,69.118493,7.835713,-27.730714,-63.700330,-41.734685,56.463909,69.305492,7.860573,4.867103,0.652244,-1.901685,-4.619759,-3.061999,3.972070,4.929896,0.660317,51.999998,-0.000002,0.311490,1.354281,3.279757,-1.154461,-0.302892,-0.620834,-3.497108,2.219606,0.217682,0.266272,2.402750,-2.449040,-0.271561,-0.208631,-0.530736,0.875482,0.310129,0.141555,0.746428,-2.254427,-0.331500,-0.066628,-0.174284,2.003839
3727973732.160000,5.264558,0.033681,0.052642,5.266869,0.030817,0.052666,5.285698,0.028976,0.052855,5.272429,0.031503,0.052721,5.207359,0.017036,0.052075,5.211233,0.019841,0.052113,5.199752,0.020615,0.051998,5.206096,0.019214,0.052061,0.000045,-0.000143,3727973732.160000,63.625759,28.173708,-7.394275,-69.101738,-56.747215,41.383724,63.793465,28.257971,4.450674,2.076932,-0.434478,-4.977911,-4.109507,2.876735,4.508331,2.103397,52.000046,-0.000145,3727973732.160000,64.998157,24.778512,-11.018240,-68.595542,-54.465881,44.311052,65.173399,24.849173,4.551972,1.842140,-0.693046,-4.947539,-3.953621,3.085799,4.610794,1.865584,52.000001,-0.000002,0.925418,1.036614,1.600566,-3.086659,-0.686455,-0.076910,1.030356,4.011792,0.279431,-0.200518,-2.855918,-1.901470,-0.073162,0.334513,1.012869,-0.149085,-0.167731,-0.296846,-1.523905,1.821386,0.320542,0.107582,-0.078213,-2.009923
3727973732.180000,5.265732,0.033781,0.052653,5.268322,0.030555,0.052680,5.282470,0.027932,0.052823,5.272219,0.031121,0.052719,5.208371,0.017800,0.052085,5.210419,0.019421,0.052105,5.198925,0.020639,0.051989,5.205880,0.019231,0.052059,-0.000044,0.000431,3727973732.180000,54.619888,43.112213,10.023755,-68.769623,-65.254799,25.972645,54.761745,43.234776,3.794319,3.118590,0.817088,-4.929573,-4.695805,1.764393,3.843605,3.158493,51.999958,0.000428,3727973732.180000,56.793963,40.164302,6.386763,-69.180892,-63.774660,29.373547,56.946187,40.276516,3.950828,2.916305,0.559133,-4.964474,-4.596823,2.005617,4.001983,2.953641,52.000002,-0.000002,1.310344,0.462505,-0.946192,-3.345765,-0.432822,0.538400,4.133819,0.259828,-0.182647,-0.291415,-1.332681,3.161596,0.333830,-0.076206,-0.760543,-0.685376,-0.038781,0.338771,2.087334,-1.132530,-0.304439,-0.146927,0.329505,1.984341
3727973732.200000,5.266776,0.032832,0.052664,5.267306,0.030304,0.052670,5.280338,0.030701,0.052801,5.271505,0.031276,0.052712,5.209976,0.018114,0.052101,5.210133,0.019917,0.052102,5.197774,0.020013,0.051978,5.205922,0.019290,0.052060,-0.000035,-0.000043,3727973732.200000,42.181557,55.341091,26.810663,-64.116524,-69.665230,8.929953,42.289646,55.494984,2.899520,3.964250,2.017339,-4.571547,-4.987018,0.541234,2.937384,4.015116,51.999966,-0.000044,3727973732.200000,45.021439,53.026524,23.390920,-65.419258,-69.075649,12.590294,45.140686,53.173135,3.101471,3.807182,1.776170,-4.669472,-4.951172,0.799441,3.141730,3.856082,52.000000,-0.000001,1.371047,-0.225966,-2.980080,-1.791197,0.222597,0.653883,1.524503,-3.851189,-0.302395,0.164014,3.355310,0.716668,-0.211084,-0.269669,-0.043298,1.022866,0.230449,-0.251277,-2.357691,0.284563,0.283612,0.183906,-0.575609,-1.927395
3727973732.220000,5.267558,0.031875,0.052672,5.265034,0.030459,0.052648,5.282712,0.032607,0.052824,5.271801,0.031499,0.052715,5.209928,0.016616,0.052101,5.211072,0.019950,0.052111,5.199149,0.020175,0.051992,5.206689,0.018981,0.052067,0.000037,0.001107,3727973732.220000,27.092903,64.092331,41.912495,-55.435356,-69.698128,-8.677218,27.159777,64.268654,1.822522,4.560734,3.090896,-3.926195,-4.964930,-0.716058,1.846534,4.619473,52.000038,0.001104,3727973732.220000,30.419963,62.557117,38.925380,-57.546589,-70.036222,-4.983493,30.498787,62.728558,2.057217,4.458893,2.881619,-4.081048,-4.994425,-0.456979,2.084052,4.516254,52.000001,-0.000003,1.092644,-0.858497,-3.398601,0.734283,0.671344,0.162461,-3.191602,-2.639915,0.144655,0.312176,0.075362,-3.430139,-0.154160,0.305780,0.815729,-0.618642,-0.334146,0.067820,2.296855,0.603317,-0.258318,-0.218052,0.812677,1.839961
3727973732.240000,5.266915,0.031717,0.052666,5.263347,0.032051,0.052630,5.285436,0.031893,0.052851,5.271942,0.031768,0.052716,5.209364,0.015610,0.052095,5.210898,0.020081,0.052109,5.200389,0.020954,0.052004,5.206867,0.019144,0.052069,0.000018,0.000738,3727973732.240000,10.302957,68.816444,54.382004,-43.271809,-65.349350,-25.739038,10.323472,69.004005,0.631064,4.870640,3.970183,-3.034170,-4.630883,-1.928360,0.639693,4.933560,52.000015,0.000736,3727973732.240000,13.906867,68.157047,52.013683,-46.057941,-66.596567,-22.243826,13.940646,68.342474,0.883693,4.830417,3.805993,-3.236191,-4.723869,-1.684684,0.895425,4.892644,51.999998,-0.000003,0.543953,-1.278649,-1.974743,2.861774,0.496887,-0.479798,-3.496985,2.219626,0.320616,-0.124692,-3.383481,0.568405,0.342354,0.009294,-0.996638,-0.234216,0.310145,0.141509,-1.913470,-1.406469,0.228932,0.248699,-1.036847,-1.723634
3727973732.260000,5.264962,0.032485,0.052646,5.265306,0.033117,0.052649,5.287278,0.030427,0.052870,5.272555,0.031719,0.052722,5.208105,0.016514,0.052082,5.209026,0.019562,0.052091,5.199767,0.020608,0.051998,5.205615,0.019090,0.052057,0.000065,-0.001117,3727973732.260000,-7.133558,69.217239,63.435871,-28.387289,-56.894081,-41.182617,-7.161824,69.403465,-0.599983,4.874605,4.599971,-1.951582,-4.005853,-3.019398,-0.607267,4.937661,52.000061,-0.001121,3727973732.260000,-3.480206,69.474152,61.833610,-31.675781,-58.972951,-38.106888,-3.493346,69.662346,-0.345346,4.898420,4.491239,-2.188014,-4.156514,-2.806537,-0.349455,4.961623,51.999996,-0.000004,-0.139331,-1.382528,0.519477,3.437940,-0.138805,-0.676638,1.030421,4.011664,-0.104338,-0.327804,1.192194,3.216781,-0.137401,-0.313726,0.454834,0.917185,-0.167757,-0.296755,1.261323,2.012115,-0.195950,-0.275405,1.244650,1.580120
3727973732.280000,5.265001,0.033348,0.052646,5.267814,0.032215,0.052675,5.286549,0.029448,0.052863,5.273156,0.031395,0.052728,5.207128,0.019234,0.052072,5.209767,0.020099,0.052098,5.199920,0.021264,0.051999,5.205586,0.020093,0.052056,0.000012,-0.000935,3727973732.280000,-24.123283,65.269012,68.502197,-11.718073,-44.865051,-54.037251,-24.197048,65.441689,-1.793397,4.572360,4.940841,-0.746262,-3.129125,-3.920779,-1.816154,4.631553,52.000011,-0.000939,3727973732.280000,-20.648393,66.425845,67.768392,-15.303559,-47.643591,-51.575978,-20.707877,66.605108,-1.552684,4.658609,4.894292,-1.002339,-3.327973,-3.752043,-1.572386,4.718830,51.999999,-0.000004,-0.788164,-1.144386,2.732074,2.150485,-0.645715,-0.245333,4.133722,0.259673,-0.333768,0.083593,2.936120,-1.773702,-0.225399,0.257981,0.416723,-0.935084,-0.038705,0.338709,-0.432108,-2.335103,0.159912,0.297844,-1.432891,-1.411621
