Timestamp,TVE_VA,ME_VA,PE_VA,TVE_VB,ME_VB,PE_VB,TVE_VC,ME_VC,PE_VC,TVE_Vp,ME_Vp,PE_Vp,TVE_IA,ME_IA,PE_IA,TVE_IB,ME_IB,PE_IB,TVE_IC,ME_IC,PE_IC,TVE_Ip,ME_Ip,PE_Ip,FE,RFE,Timestamp,PMU_VA_real,PMU_VA_imag,PMU_VB_real,PMU_VB_imag,PMU_VC_real,PMU_VC_imag,PMU_Vp_real,PMU_Vp_imag,PMU_IA_real,PMU_IA_imag,PMU_IB_real,PM_ IB_imag,PMU_IC_real,PMU_IC_imag,PMU_Ip_real,PMU_Ip_imag,PMU_FREQ,PMU_ROCOF,Timestamp,REF_VA_real,REF_VA_imag,REF_VB_real,REF_VB_imag,REF_VC_real,REF_VC_imag,REF_Vp_real,REF_Vp_imag,REF_IA_real,REF_IA_imag,REF_IB_real,REF_IB_imag,REF_IC_real,REF_IC_imag,REF_Ip_real,PMU_Ip_imag,REF_FREQ,REF_ROCOF,F1_Real,F1_Imag,F2_Real,F2_Imag,F3_Real,F3_Imag,F4_Real,F4_Imag,F5_Real,F5_Imag,F6_Real,F6_Imag,F7_Real,F7_Imag,F8_Real,F8_Imag,F9_Real,F9_Imag,F10_Real,F10_Imag,F11_Real,F11_Imag,F12_Real,F12_Imag
3728476696.980000,0.163949,0.035214,0.001601,0.167055,0.032749,0.001638,0.181165,0.030492,0.001786,0.170767,0.033053,0.001675,0.096825,0.012792,0.000960,0.107852,0.020930,0.001058,0.098174,0.019559,0.000962,0.100864,0.017448,0.000993,-0.000052,-0.000926,3728476696.980000,-18.863285,-66.982468,-48.555706,49.784588,68.072701,17.339109,-18.906845,-67.182655,-1.236880,-4.752472,-3.558748,3.507943,4.836011,1.332770,-1.253085,-4.814285,51.999950,-0.000929,3728476696.980000,-18.963818,-66.928614,-48.458231,49.847724,68.082792,17.212288,-19.013072,-67.128702,-1.241282,-4.750675,-3.554291,3.510971,4.836345,1.327858,-1.257647,-4.812198,52.000002,-0.000003,-0.729741,1.184020,-2.551375,2.346556,-0.618598,0.311776,-4.079886,0.789487,-0.343772,-0.029201,-3.216264,-1.204550,-0.276114,-0.203222,-0.628433,-0.809815,-0.127659,-0.315376,-0.263785,-2.356857,0.053219,-0.332083,0.842864,-1.821461
3728476697.000000,0.164712,0.035083,0.001609,0.166560,0.031395,0.001635,0.178342,0.031655,0.001755,0.169922,0.032929,0.001667,0.096842,0.011336,0.000962,0.105262,0.020496,0.001032,0.096879,0.020364,0.000947,0.099526,0.017065,0.000980,-0.000083,-0.000290,3728476697.000000,-1.612406,-69.569122,-59.410519,36.144951,61.623508,33.722027,-1.605742,-69.773872,-0.016124,-4.910698,-4.319262,2.512808,4.352703,2.493528,-0.016514,-4.974651,51.999920,-0.000290,3728476697.000000,-1.723739,-69.542040,-59.332697,36.230693,61.663071,33.603199,-1.721467,-69.748132,-0.020844,-4.910124,-4.315781,2.516750,4.354176,2.488898,-0.021387,-4.973783,52.000003,-0.000001,-0.068996,1.389102,-0.253545,3.457071,-0.068237,0.689331,-0.509861,4.124132,-0.050817,0.341239,-0.580740,3.385269,-0.066306,0.336317,-0.223415,1.000376,-0.082045,0.330188,-0.622298,2.288513,-0.094440,0.322785,-0.607938,1.912698
3728476697.020000,0.165966,0.034084,0.001624,0.163720,0.031156,0.001607,0.179332,0.033703,0.001761,0.169702,0.032987,0.001664,0.097070,0.010781,0.000965,0.106132,0.018732,0.001045,0.098590,0.019891,0.000966,0.100550,0.016562,0.000992,0.000013,0.001082,3728476697.020000,15.740195,-67.783714,-66.532417,20.236265,51.301739,47.988754,15.796634,-67.981201,1.205645,-4.760404,-4.808401,1.359655,3.595768,3.497693,1.221187,-4.822437,52.000015,0.001079,3728476697.020000,15.624768,-67.786083,-66.479099,20.336822,51.368858,47.882196,15.678294,-67.984972,1.200923,-4.761052,-4.806078,1.364421,3.598428,3.493525,1.216202,-4.822847,52.000002,-0.000003,0.608843,1.250515,2.181717,2.693632,0.545414,0.426930,3.764659,1.759337,0.337290,0.072134,3.434393,-0.063950,0.332503,-0.083189,0.913206,-0.465568,0.260426,-0.218858,1.421085,-1.898715,0.134153,-0.308417,0.363482,-1.973882
3728476697.040000,0.165276,0.032633,0.001620,0.160753,0.032077,0.001575,0.182315,0.034076,0.001791,0.169508,0.033029,0.001662,0.097193,0.011109,0.000966,0.107403,0.018585,0.001058,0.099047,0.020612,0.000969,0.101221,0.017177,0.000997,-0.000010,0.001526,3728476697.040000,32.102226,-61.739075,-69.475121,3.056515,37.754230,59.240314,32.206455,-61.917004,2.351641,-4.311028,-4.995456,0.121063,2.612960,4.282073,2.382152,-4.367242,51.999989,0.001521,3728476697.040000,31.991730,-61.770840,-69.447944,3.164916,37.847355,59.152456,32.092885,-61.949994,2.347217,-4.312817,-4.994397,0.126323,2.616568,4.278658,2.377386,-4.368865,51.999999,-0.000006,1.135889,0.802490,3.434297,0.470130,0.652757,-0.231815,2.836640,-3.036775,0.093186,-0.332150,-0.706469,-3.361466,-0.216719,-0.265469,-0.940827,-0.406851,-0.339347,0.024003,-2.020215,1.242270,-0.171715,0.289148,-0.113237,2.003844
3728476697.060000,0.163183,0.032778,0.001598,0.162259,0.034058,0.001586,0.184634,0.033092,0.001816,0.170043,0.033227,0.001667,0.096751,0.011195,0.000961,0.107145,0.019985,0.001053,0.099677,0.020926,0.000974,0.101142,0.017453,0.000996,0.000056,-0.000455,3728476697.060000,46.446537,-51.816856,-68.053474,-14.318319,21.833998,66.768234,46.593060,-51.962173,3.349879,-3.590768,-4.868700,-1.125056,1.465954,4.797367,3.393408,-3.637633,52.000053,-0.000459,3728476697.060000,46.348466,-51.874023,-68.052922,-14.205519,21.947959,66.706396,46.490907,-52.022504,3.346052,-3.593583,-4.868908,-1.119707,1.470320,4.794932,3.389191,-3.640376,51.999997,-0.000004,1.381951,0.156037,2.825359,-2.008247,0.154050,-0.675355,-2.011603,-3.636205,-0.325717,-0.113829,-3.169504,1.323691,-0.147929,0.309141,0.286217,0.984246,0.288581,0.180006,2.335636,-0.411310,0.206593,-0.265345,-0.138813,-2.002285
3728476697.080000,0.163139,0.033794,0.001596,0.165847,0.035052,0.001621,0.185008,0.031326,0.001823,0.171309,0.033201,0.001680,0.097060,0.012306,0.000963,0.107281,0.020221,0.001053,0.099768,0.020442,0.000976,0.101356,0.017806,0.000998,0.000060,-0.000758,3728476697.080000,57.874027,-38.638489,-62.354191,-30.794788,4.542950,70.099670,58.052166,-38.741779,4.137668,-2.644888,-4.435962,-2.300529,0.226839,5.011179,4.191456,-2.679442,52.000057,-0.000763,3728476697.080000,57.792766,-38.717707,-62.382153,-30.682934,4.669277,70.069322,57.967739,-38.826381,4.134611,-2.648544,-4.437486,-2.295390,0.231684,5.009931,4.188035,-2.683145,51.999997,-0.000004,1.286207,-0.529040,0.684850,-3.398001,-0.487732,-0.491928,-4.079851,0.789470,-0.134089,0.317859,1.894036,2.865323,0.342660,0.002207,0.575988,-0.847908,-0.127627,-0.315249,-2.323080,-0.477426,-0.238291,0.237361,0.388700,1.969157
3728476697.100000,0.163636,0.035066,0.001598,0.167156,0.033725,0.001637,0.181947,0.030809,0.001793,0.170898,0.033095,0.001676,0.095868,0.012679,0.000950,0.107168,0.019912,0.001053,0.096640,0.021212,0.000943,0.099888,0.018197,0.000982,-0.000089,-0.000556,3728476697.100000,65.665558,-23.032074,-52.735661,-45.334282,-13.030970,69.027306,65.862907,-23.087929,4.665430,-1.532846,-3.724482,-3.331415,-1.026372,4.910243,4.726125,-1.552968,51.999908,-0.000562,3728476697.100000,65.605662,-23.128872,-52.791994,-45.232643,-12.903213,69.029291,65.802334,-23.190631,4.663380,-1.537083,-3.727246,-3.326829,-1.021526,4.910167,4.723738,-1.557325,51.999998,-0.000006,0.872282,-1.083215,-1.826848,-2.945865,-0.676712,0.148202,-0.509937,4.124152,0.308759,0.153816,2.459647,-2.397233,-0.143816,-0.310971,-1.020479,0.096650,-0.082068,0.330073,1.984209,1.299104,0.266185,-0.205586,-0.632367,-1.904894
3728476697.120000,0.165046,0.035015,0.001613,0.165847,0.032818,0.001625,0.180306,0.031114,0.001776,0.170418,0.033025,0.001672,0.095503,0.012609,0.000947,0.106151,0.019070,0.001044,0.097124,0.021710,0.000947,0.099584,0.018062,0.000979,-0.000020,-0.000371,3728476697.120000,69.330429,-5.977303,-39.805180,-57.024117,-29.787170,63.618492,69.535423,-5.983449,4.900038,-0.324457,-2.779004,-4.152961,-2.215299,4.500737,4.963849,-0.328843,51.999981,-0.000373,3728476697.120000,69.296436,-6.086967,-39.884725,-56.940655,-29.664924,63.651482,69.502371,-6.097662,4.899111,-0.329054,-2.782808,-4.149266,-2.210558,4.501855,4.962628,-0.333644,52.000001,-0.000002,0.242593,-1.369413,-3.348279,-0.896912,-0.237549,0.650734,3.764721,1.759359,0.172819,-0.298571,-2.815705,-1.966991,-0.220178,0.262510,0.724983,0.724662,0.260359,-0.218780,-1.366658,-1.938314,-0.289814,0.170611,0.866183,1.810576
3728476697.140000,0.166404,0.033962,0.001629,0.164378,0.032481,0.001611,0.180402,0.032340,0.001775,0.170417,0.032924,0.001672,0.096958,0.013013,0.000961,0.106234,0.019031,0.001045,0.099069,0.021245,0.000968,0.100770,0.018086,0.000991,0.000033,0.000785,3728476697.140000,68.638039,11.453145,-24.374041,-65.131508,-44.672924,54.212372,68.838783,11.497354,4.826801,0.904400,-1.658891,-4.713590,-3.265054,3.808336,4.889674,0.916004,52.000034,0.000783,3728476697.140000,68.633292,11.337486,-24.470994,-65.071018,-44.562242,54.274007,68.835245,11.378507,4.827039,0.899645,-1.663500,-4.710957,-3.260675,3.810684,4.889695,0.910992,52.000002,-0.000002,-0.447194,-1.316890,-3.054766,1.638212,0.422150,0.549199,2.836642,-3.036795,-0.287185,-0.191227,-1.404652,3.134627,0.331344,0.087513,0.096220,-1.020491,-0.339238,0.024019,0.557095,2.305322,0.308850,-0.132888,-1.086328,-1.687821
3728476697.160000,0.165153,0.033243,0.001617,0.162461,0.032159,0.001592,0.181927,0.034029,0.001787,0.169858,0.033023,0.001666,0.097002,0.012964,0.000961,0.107352,0.019047,0.001056,0.098698,0.021323,0.000964,0.101044,0.018150,0.000994,-0.000038,0.001062,3728476697.160000,63.633362,28.162140,-7.411757,-69.146439,-56.752708,41.399521,63.816990,28.255337,4.450250,2.076363,-0.434493,-4.978076,-4.109567,2.876730,4.508263,2.103255,51.999962,0.001058,3728476697.160000,63.657668,28.049854,-7.519425,-69.112324,-56.659362,41.486746,63.842889,28.139692,4.451667,2.071815,-0.439668,-4.976667,-4.105917,2.880075,4.509532,2.098392,52.000000,-0.000004,-1.026240,-0.938512,-1.105394,3.285321,0.689906,-0.062150,-2.011646,-3.636218,-0.208913,0.274597,3.342532,0.792240,-0.061847,-0.337057,-0.847639,0.576351,0.288550,0.179949,0.330645,-2.348465,-0.323081,0.093139,1.289276,1.538270
3728476697.180000,0.163340,0.032941,0.001600,0.161662,0.033392,0.001581,0.184226,0.033407,0.001811,0.169765,0.033186,0.001665,0.096020,0.011301,0.000953,0.106413,0.018814,0.001047,0.098382,0.021651,0.000960,0.100272,0.017675,0.000987,0.000011,0.000557,3728476697.180000,54.631069,43.101418,10.016511,-68.817917,-65.265587,25.983728,54.785381,43.238213,3.794045,3.117801,0.817146,-4.929722,-4.695881,1.764369,3.843570,3.158312,52.000011,0.000553,3728476697.180000,54.681931,42.999811,9.904356,-68.810695,-65.196632,26.093192,54.839082,43.132642,3.796587,3.113830,0.811830,-4.929648,-4.693170,1.768492,3.846005,3.153959,52.000000,-0.000003,-1.351368,-0.328017,1.443127,3.151625,0.317206,-0.615852,-4.079826,0.789556,0.260963,0.225736,0.151645,-3.431634,-0.278658,0.199470,0.984362,0.285717,-0.127659,-0.315141,-1.171976,2.061831,0.332177,-0.051937,-1.471910,-1.364585
3728476697.200000,0.163453,0.033931,0.001599,0.163740,0.034662,0.001600,0.184805,0.031916,0.001820,0.170633,0.033222,0.001673,0.097053,0.013204,0.000961,0.103738,0.020273,0.001017,0.097295,0.020338,0.000951,0.099325,0.017971,0.000977,0.000093,0.000189,3728476697.200000,42.196175,55.334042,26.817421,-64.165100,-69.676338,8.935966,42.310886,55.504734,2.899518,3.963471,2.017327,-4.571753,-4.987056,0.541153,2.937429,4.014915,52.000092,0.000185,3728476697.200000,42.270238,55.247768,26.705465,-64.185678,-69.637734,9.059870,42.389626,55.415443,2.902944,3.960159,2.012267,-4.572875,-4.985525,0.545786,2.940821,4.011323,51.999999,-0.000004,-1.342171,0.363538,3.209473,1.309552,-0.350038,-0.597760,-0.509949,4.124162,0.241568,-0.246338,-3.399139,0.493981,0.299163,0.167208,-0.407278,-0.940630,-0.081997,0.329973,1.848708,-1.485559,-0.336050,0.009975,1.631341,1.169354
3728476697.220000,0.163937,0.035085,0.001601,0.165790,0.034371,0.001622,0.183427,0.031472,0.001807,0.170987,0.033258,0.001677,0.096828,0.013427,0.000959,0.104557,0.020775,0.001025,0.098192,0.019049,0.000963,0.099841,0.017802,0.000982,0.000035,-0.000748,3728476697.220000,27.109621,64.089966,41.932980,-55.479145,-69.709610,-8.671919,27.177958,64.283363,1.822776,4.560042,3.090962,-3.926430,-4.964903,-0.716145,1.846645,4.619306,52.000034,-0.000752,3728476697.220000,27.202657,64.024015,41.828583,-55.527985,-69.703227,-8.543266,27.276646,64.216341,1.826902,4.557680,3.086296,-3.928779,-4.964645,-0.711227,1.850853,4.616668,52.000000,-0.000004,-1.001036,0.965102,3.236067,-1.242362,-0.692337,-0.024809,3.764767,1.759422,-0.230687,-0.256633,1.122050,3.246462,0.023982,-0.341919,-0.465149,0.913409,0.260275,-0.218813,-2.265704,0.700720,0.334646,0.032225,-1.765009,-0.955662
3728476697.240000,0.164465,0.035285,0.001606,0.166919,0.033002,0.001636,0.181249,0.031445,0.001785,0.170854,0.033077,0.001676,0.096670,0.011919,0.000959,0.107373,0.019530,0.001056,0.099226,0.019606,0.000973,0.101103,0.017291,0.000996,-0.000001,-0.001894,3728476697.240000,10.319149,68.818481,54.412655,-43.306801,-65.363403,-25.734455,10.337523,69.022629,0.631467,4.870013,3.970350,-3.034225,-4.630845,-1.928409,0.639794,4.933406,52.000000,-0.001895,3728476697.240000,10.425984,68.777551,54.323805,-43.381443,-65.388667,-25.609706,10.449730,68.982389,0.636062,4.868825,3.966370,-3.037822,-4.631810,-1.923527,0.644597,4.931914,52.000001,-0.000001,-0.412355,1.328015,1.508578,-3.120891,-0.391865,0.571200,2.836619,-3.036781,-0.270642,0.214126,2.978804,-1.710637,-0.319654,0.123991,1.000321,-0.223797,-0.339174,0.023995,2.364582,0.182532,-0.327987,-0.073872,1.870832,0.726880
3728476697.260000,0.165594,0.034455,0.001619,0.166148,0.031772,0.001631,0.180002,0.032520,0.001770,0.170588,0.032851,0.001674,0.097179,0.012723,0.000963,0.106983,0.018674,0.001053,0.098493,0.019587,0.000965,0.100836,0.016870,0.000994,-0.000045,-0.000155,3728476697.260000,-7.120245,69.222206,63.472500,-28.414305,-56.910896,-41.180717,-7.152357,69.424889,-0.599513,4.874082,4.600158,-1.951526,-4.005798,-3.019442,-0.607177,4.937507,51.999958,-0.000155,3728476697.260000,-7.005722,69.209800,63.405939,-28.508705,-56.965177,-41.066559,-7.033842,69.413959,-0.594741,4.874037,4.597242,-1.956005,-4.007925,-3.014983,-0.602167,4.937275,52.000003,-0.000001,0.278392,1.362465,-1.036691,-3.307705,0.272317,0.636944,-2.011539,-3.636235,0.196610,0.283499,-2.238638,-2.605277,0.248295,0.236429,-0.810062,-0.628127,0.288546,0.179935,-2.131329,-1.040125,0.316112,0.114431,-1.947252,-0.486725
3728476697.280000,0.165406,0.033306,0.001620,0.163034,0.031505,0.001599,0.180517,0.033802,0.001773,0.169690,0.032892,0.001664,0.097314,0.012842,0.000965,0.106141,0.018842,0.001044,0.098805,0.019881,0.000968,0.100671,0.016876,0.000992,-0.000066,0.001327,3728476697.280000,-24.111269,65.276176,68.544220,-11.738386,-44.882084,-54.040604,-24.192383,65.465256,-1.792830,4.571870,4.940972,-0.746264,-3.129051,-3.920795,-1.815999,4.631399,51.999935,0.001324,3728476697.280000,-23.997503,65.293403,68.503777,-11.844266,-44.962626,-53.942712,-24.075467,65.483893,-1.788190,4.573010,4.939259,-0.751283,-3.132221,-3.916987,-1.811096,4.632417,52.000002,-0.000003,0.900356,1.059802,-3.019998,-1.701542,0.683653,0.111381,-4.079842,0.789467,0.295252,-0.178485,-2.139675,2.686928,0.108207,-0.325303,0.032421,1.024528,-0.127630,-0.315217,1.598752,1.751667,-0.299324,-0.153115,1.992828,0.238874
3728476697.300000,0.164037,0.033161,0.001606,0.161360,0.033260,0.001579,0.182843,0.033606,0.001797,0.169428,0.033230,0.001661,0.095093,0.013186,0.000942,0.106720,0.018407,0.001051,0.098017,0.020856,0.000958,0.099855,0.017134,0.000984,0.000045,0.001641,3728476697.300000,-39.586594,57.229626,69.311035,5.675447,-30.031393,-63.504959,-39.712757,57.392418,-2.873414,3.982456,4.971293,0.505963,-2.055743,-4.575794,-2.910696,4.034306,52.000042,0.001637,3728476697.300000,-39.481526,57.274145,69.296860,5.564169,-30.135335,-63.429575,-39.604208,57.439218,-2.869284,3.984635,4.970908,0.500645,-2.059694,-4.572870,-2.906228,4.036476,51.999997,-0.000004,1.299589,0.494982,-3.366312,0.826941,0.460348,-0.517549,-0.509952,4.124090,-0.159673,-0.305867,3.040248,1.598524,-0.340412,0.040624,0.768746,-0.678073,-0.082006,0.330010,-0.841592,-2.217190,0.277772,0.189463,-2.007090,0.012825
3728476697.320000,0.163613,0.033264,0.001602,0.163394,0.034891,0.001596,0.184666,0.032585,0.001817,0.170535,0.033326,0.001672,0.095058,0.012149,0.000943,0.107441,0.018409,0.001058,0.097637,0.020108,0.000955,0.099977,0.016662,0.000986,0.000113,0.000180,3728476697.320000,-52.575161,45.586952,65.722549,22.735407,-13.293536,-68.978157,-52.738518,45.712639,-3.773522,3.142749,4.689264,1.726400,-0.853222,-4.943243,-3.822531,3.183693,52.000111,0.000177,3728476697.320000,-52.484619,45.655916,65.735815,22.622593,-13.414503,-68.931422,-52.644459,45.785505,-3.770100,3.145923,4.690225,1.721119,-0.857771,-4.941432,-3.818755,3.186928,51.999997,-0.000003,1.377301,-0.192395,-1.887816,2.907201,-0.190374,-0.666022,3.764673,1.759429,-0.315324,0.140093,1.000542,-3.285942,0.181749,0.290648,-1.012443,-0.160101,0.260325,-0.218792,-0.033700,2.371247,-0.251873,-0.222753,1.989759,-0.264276
3728476697.340000,0.163843,0.034146,0.001602,0.166388,0.034640,0.001627,0.184213,0.031065,0.001815,0.171465,0.033145,0.001682,0.097043,0.012504,0.000962,0.106502,0.019280,0.001047,0.098490,0.020735,0.000963,0.100611,0.017378,0.000991,0.000051,-0.001088,3728476697.340000,-62.260872,31.079954,58.002457,38.367001,4.278228,-70.116394,-62.450115,31.160358,-4.436588,2.105500,4.112664,2.838322,0.402958,-5.000131,-4.494226,2.133031,52.000050,-0.001092,3728476697.340000,-62.189761,31.169024,58.044702,38.259318,4.149639,-70.102268,-62.376939,31.254998,-4.434005,2.109504,4.114841,2.833467,0.398061,-4.999480,-4.491329,2.137112,51.999999,-0.000004,1.114262,-0.832062,0.613919,3.411585,-0.664364,-0.196205,2.836631,-3.036746,0.120010,0.323515,-3.415095,-0.367218,0.185584,-0.288067,0.521985,0.882212,-0.339192,0.023947,0.904231,-2.192313,0.222006,0.252612,-1.940845,0.511536
3728476697.360000,0.165152,0.035203,0.001613,0.167337,0.033576,0.001639,0.180861,0.030479,0.001782,0.171133,0.033172,0.001679,0.097861,0.014251,0.000968,0.107545,0.019279,0.001058,0.099244,0.020601,0.000971,0.101485,0.017788,0.000999,-0.000052,-0.001197,3728476697.360000,-68.034866,14.619392,46.637882,51.586334,21.579000,-66.849838,-68.237411,14.650939,-4.820895,0.936002,3.277551,3.771947,1.633825,-4.742792,-4.883507,0.948308,51.999950,-0.001200,3728476697.360000,-67.987259,14.723950,46.706691,51.492533,21.453270,-66.867816,-68.190103,14.760565,-4.819300,0.940534,3.280907,3.767751,1.628885,-4.743398,-4.881689,0.953017,52.000002,-0.000003,0.575552,-1.265907,2.782973,2.066659,-0.521626,0.455833,-2.011475,-3.636187,0.330418,-0.099501,0.278899,3.423337,-0.339649,-0.045283,0.347011,-0.964520,0.288537,0.179997,-1.647857,1.705508,-0.188659,-0.278432,1.861489,-0.750793
3728476697.380000,0.167138,0.033866,0.001636,0.166419,0.031925,0.001633,0.178064,0.031953,0.001751,0.170576,0.032680,0.001674,0.098178,0.012616,0.000974,0.107971,0.019119,0.001063,0.098140,0.020655,0.000959,0.101354,0.017302,0.000999,-0.000030,-0.000073,3728476697.380000,-69.532227,-2.760844,32.343548,61.563198,37.524662,-59.384781,-69.736855,-2.779012,-4.902121,-0.292327,2.236525,4.468541,2.761942,-4.187505,-4.965894,-0.295956,51.999973,-0.000074,3728476697.380000,-69.513110,-2.646159,32.433684,61.490667,37.408641,-59.431422,-69.718625,-2.661407,-4.901785,-0.287518,2.240843,4.465308,2.757354,-4.189288,-4.965328,-0.290946,52.000003,-0.000001,-0.105444,-1.386638,3.443443,-0.398549,0.105335,0.684662,-4.079863,0.789377,-0.078611,-0.336027,3.310704,-0.915327,0.103645,0.326613,-0.964386,0.347501,-0.127698,-0.315220,2.159973,-0.979132,0.152280,0.299885,-1.752686,0.978216
3728476697.400000,0.166341,0.032579,0.001631,0.163854,0.031650,0.001607,0.179228,0.033596,0.001760,0.169787,0.032366,0.001666,0.097276,0.010427,0.000967,0.105618,0.019971,0.001037,0.094448,0.020588,0.000922,0.098950,0.016699,0.000975,-0.000005,0.001461,3728476697.400000,-66.660545,-19.965446,16.018726,67.672165,51.115173,-48.187233,-66.854729,-20.034058,-4.675335,-1.502221,1.055108,4.884372,3.716434,-3.369223,-4.736294,-1.521518,51.999996,0.001458,3728476697.400000,-66.671298,-19.850235,16.122381,67.624925,51.013136,-48.260918,-66.866380,-19.916173,-4.676298,-1.497542,1.059961,4.882300,3.712563,-3.371953,-4.736984,-1.516645,52.000002,-0.000002,-0.760434,-1.164331,2.237248,-2.647634,0.634521,0.277950,-0.509860,4.124057,-0.340368,0.057281,-1.519701,-3.080592,0.251423,-0.232884,0.882450,0.521510,-0.081950,0.330065,-2.368659,0.115226,-0.113495,-0.316601,1.616285,-1.190142
3728476697.420000,0.163905,0.032733,0.001606,0.162072,0.032778,0.001587,0.183073,0.033884,0.001799,0.169647,0.032747,0.001664,0.096808,0.012784,0.000960,0.106677,0.021516,0.001045,0.095668,0.020265,0.000935,0.099607,0.017899,0.000980,0.000039,0.000761,3728476697.420000,-59.602177,-35.914780,-1.312739,69.530418,61.494183,-33.959492,-59.772366,-36.030739,-4.154972,-2.617772,-0.192771,4.993363,4.437568,-2.339062,-4.209132,-2.651629,52.000038,0.000758,3728476697.420000,-59.640248,-35.807305,-1.202000,69.509630,61.412188,-34.058512,-59.812661,-35.919447,-4.156951,-2.613450,-0.187514,4.992487,4.434481,-2.342735,-4.210974,-2.647030,51.999999,-0.000003,-1.227371,-0.653985,-0.181594,-3.461613,0.574584,-0.386835,3.764647,1.759360,0.035749,0.343260,-2.741257,2.070116,-0.317840,-0.128348,-0.160611,-1.012379,0.260335,-0.218849,2.244783,0.764892,0.072909,0.328358,-1.454335,1.383369
3728476697.440000,0.163416,0.033363,0.001599,0.163064,0.034537,0.001593,0.185046,0.032882,0.001821,0.170466,0.033223,0.001672,0.096452,0.013350,0.000955,0.108139,0.021241,0.001060,0.098866,0.022103,0.000964,0.101119,0.018959,0.000993,0.000067,0.000038,3728476697.440000,-48.798485,-49.608940,-18.563646,67.020302,68.007446,-17.598255,-48.933887,-49.764061,-3.373457,-3.568857,-1.428589,4.788517,4.879980,-1.161882,-3.417451,-3.615186,52.000065,0.000033,3728476697.440000,-48.861469,-49.514305,-18.450462,67.026646,67.952948,-17.716223,-49.000730,-49.665688,-3.376414,-3.565157,-1.423209,4.789012,4.877780,-1.166326,-3.420391,-3.611105,51.999998,-0.000005,-1.390632,0.018222,-2.502035,-2.399075,-0.018685,-0.692474,2.836600,-3.036704,0.344735,-0.014197,2.547005,2.304973,0.019173,0.342204,-0.677682,0.769073,-0.339242,0.024081,-1.805518,-1.537505,-0.031133,-0.334915,1.269568,-1.554789
3728476697.460000,0.164072,0.034107,0.001605,0.164670,0.034864,0.001609,0.184284,0.031742,0.001815,0.170984,0.033360,0.001677,0.096361,0.012935,0.000955,0.107527,0.020715,0.001055,0.098924,0.022829,0.000962,0.100878,0.018866,0.000991,0.000029,-0.000542,3728476697.460000,-34.927990,-60.186600,-34.648479,60.297817,70.246872,-0.133014,-35.020535,-60.370224,-2.379950,-4.295662,-2.574546,4.282773,5.015644,0.088222,-2.411029,-4.351486,52.000027,-0.000547,3728476697.460000,-35.012579,-60.109975,-34.539368,60.332458,70.224224,-0.260430,-35.109996,-60.291307,-2.383742,-4.292833,-2.569494,4.284600,5.014581,0.083376,-2.414884,-4.348274,51.999997,-0.000005,-1.209795,0.685979,-3.466139,-0.036109,-0.594690,-0.355239,-2.011580,-3.636123,0.007476,-0.345027,1.787134,-2.933757,0.301465,-0.163110,1.024553,0.031915,0.288588,0.179950,1.112675,2.094247,-0.011096,0.336117,-1.064599,1.701562
3728476697.480000,0.165210,0.034748,0.001615,0.166552,0.033497,0.001631,0.181740,0.031273,0.001790,0.171166,0.033097,0.001679,0.096856,0.013533,0.000959,0.106697,0.021384,0.001045,0.099281,0.022401,0.000967,0.100888,0.019074,0.000991,-0.000020,-0.001315,3728476697.480000,-18.862362,-66.982422,-48.555794,49.785408,68.073181,17.339470,-18.906673,-67.182793,-1.236880,-4.752626,-3.558720,3.508019,4.836097,1.332811,-1.253117,-4.814385,51.999981,-0.001320,3728476697.480000,-18.963915,-66.928618,-48.458286,49.847849,68.082818,17.212207,-19.013159,-67.128734,-1.241269,-4.750795,-3.554291,3.510986,4.836301,1.327836,-1.257646,-4.812224,52.000001,-0.000004,-0.729694,1.183957,-2.551462,2.346456,-0.618572,0.311764,-4.079756,0.789494,-0.343905,-0.029199,-3.216916,-1.205807,-0.275945,-0.203307,-0.628486,-0.809749,-0.127738,-0.315220,-0.263598,-2.356795,0.053120,-0.332051,0.842929,-1.821543
3728476697.500000,0.166287,0.034435,0.001627,0.167096,0.032222,0.001639,0.179114,0.032025,0.001762,0.170835,0.032823,0.001676,0.096907,0.013753,0.000959,0.105190,0.021014,0.001031,0.098669,0.021697,0.000962,0.100174,0.018618,0.000984,-0.000031,-0.000605,3728476697.500000,-1.611219,-69.568741,-59.411224,36.145180,61.623566,33.722588,-1.605137,-69.773895,-0.016094,-4.910935,-4.319279,2.512849,4.352684,2.493592,-0.016491,-4.974754,51.999969,-0.000607,3728476697.500000,-1.723780,-69.542081,-59.332772,36.230852,61.663142,33.603193,-1.721528,-69.748213,-0.020802,-4.910242,-4.315780,2.516770,4.354138,2.488862,-0.021383,-4.973809,52.000001,-0.000002,-0.069067,1.389002,-0.253747,3.457086,-0.068262,0.689366,-0.509791,4.124033,-0.050796,0.341321,-0.581547,3.386074,-0.066395,0.336275,-0.223271,1.000360,-0.081909,0.330145,-0.622479,2.288383,-0.094315,0.322807,-0.607994,1.912816
3728476697.520000,0.166009,0.033497,0.001626,0.164756,0.031616,0.001617,0.179544,0.033794,0.001763,0.170094,0.032787,0.001669,0.095654,0.012867,0.000948,0.107809,0.019530,0.001060,0.098043,0.021776,0.000956,0.100493,0.018259,0.000988,-0.000050,0.000455,3728476697.520000,15.740170,-67.783394,-66.533012,20.235861,51.301693,47.988926,15.796866,-67.981087,1.205660,-4.760612,-4.808475,1.359592,3.595839,3.497695,1.221212,-4.822543,51.999950,0.000452,3728476697.520000,15.624722,-67.786186,-66.479192,20.336968,51.368861,47.882223,15.678259,-67.985063,1.200993,-4.761139,-4.806092,1.364423,3.598397,3.493496,1.216224,-4.822866,52.000000,-0.000003,0.608655,1.250455,2.181617,2.693864,0.545469,0.427012,3.764660,1.759247,0.337385,0.072075,3.435082,-0.063497,0.332573,-0.083072,0.913160,-0.465605,0.260290,-0.218945,1.421175,-1.898521,0.134067,-0.308478,0.363518,-1.973951
3728476697.540000,0.165403,0.033150,0.001620,0.162310,0.032616,0.001590,0.182651,0.034692,0.001793,0.170122,0.033298,0.001668,0.096064,0.012279,0.000953,0.108489,0.020277,0.001066,0.098272,0.022207,0.000957,0.100996,0.018899,0.000992,-0.000014,0.000558,3728476697.540000,32.102360,-61.739464,-69.475739,3.055585,37.754314,59.240780,32.206898,-61.917080,2.351724,-4.311174,-4.995555,0.121037,2.613044,4.282101,2.382203,-4.367354,51.999985,0.000554,3728476697.540000,31.991682,-61.770918,-69.448142,3.164996,37.847339,59.152472,32.092887,-61.950088,2.347327,-4.312883,-4.994410,0.126335,2.616560,4.278647,2.377420,-4.368889,51.999999,-0.000004,1.135781,0.802542,3.434417,0.470266,0.652776,-0.231808,2.836491,-3.036710,0.093119,-0.332211,-0.706316,-3.362362,-0.216826,-0.265489,-0.940819,-0.406808,-0.339291,0.024103,-2.020222,1.242055,-0.171695,0.289249,-0.113217,2.003895
3728476697.560000,0.164535,0.033427,0.001611,0.162287,0.034850,0.001585,0.185190,0.033660,0.001821,0.170659,0.033767,0.001673,0.096167,0.012102,0.000954,0.107201,0.020533,0.001052,0.099576,0.021095,0.000973,0.101040,0.018507,0.000993,0.000029,0.000467,3728476697.560000,46.447514,-51.816727,-68.054230,-14.318264,21.833868,66.768738,46.593601,-51.962337,3.350002,-3.590898,-4.868747,-1.125050,1.465965,4.797385,3.393476,-3.637716,52.000027,0.000464,3728476697.560000,46.348496,-51.874136,-68.053119,-14.205447,21.948013,66.706420,46.490927,-52.022629,3.346170,-3.593657,-4.868928,-1.119698,1.470323,4.794945,3.389235,-3.640411,51.999998,-0.000003,1.381959,0.156119,2.825542,-2.008164,0.154071,-0.675356,-2.011585,-3.636064,-0.325759,-0.113817,-3.170451,1.324151,-0.147905,0.309209,0.286220,0.984213,0.288633,0.179929,2.335512,-0.411151,0.206603,-0.265441,-0.138848,-2.002284
3728476697.580000,0.163251,0.034518,0.001595,0.165304,0.035731,0.001614,0.184840,0.032306,0.001820,0.171059,0.033753,0.001677,0.096084,0.012256,0.000953,0.107253,0.020488,0.001053,0.099142,0.021081,0.000969,0.100822,0.018180,0.000992,-0.000013,-0.000086,3728476697.580000,57.874531,-38.638874,-62.354969,-30.794544,4.543284,70.100349,58.052391,-38.742290,4.137794,-2.644985,-4.435989,-2.300523,0.226868,5.011244,4.191518,-2.679505,51.999985,-0.000090,3728476697.580000,57.792867,-38.717789,-62.382290,-30.682920,4.669327,70.069330,57.967786,-38.826466,4.134764,-2.648603,-4.437499,-2.295381,0.231673,5.009966,4.188098,-2.683172,51.999998,-0.000004,1.286229,-0.528957,0.685066,-3.398060,-0.487724,-0.491941,-4.079709,0.789541,-0.134070,0.317876,1.894939,2.866012,0.342740,0.002225,0.575938,-0.847805,-0.127739,-0.315217,-2.322893,-0.477532,-0.238294,0.237401,0.388709,1.969110
3728476697.600000,0.163832,0.035489,0.001599,0.167239,0.034323,0.001637,0.182192,0.031493,0.001794,0.171041,0.033491,0.001677,0.095963,0.012415,0.000952,0.107154,0.020363,0.001052,0.095728,0.022659,0.000930,0.099498,0.018323,0.000978,-0.000024,-0.000626,3728476697.600000,65.665970,-23.032135,-52.736130,-45.334579,-13.031116,69.027863,65.863281,-23.088045,4.665576,-1.532901,-3.724508,-3.331423,-1.026332,4.910360,4.726187,-1.553017,51.999977,-0.000629,3728476697.600000,65.605772,-23.128906,-52.792130,-45.232691,-12.903181,69.029393,65.802431,-23.190700,4.663537,-1.537149,-3.727252,-3.326826,-1.021533,4.910200,4.723801,-1.557352,52.000002,-0.000003,0.872305,-1.083153,-1.826758,-2.946118,-0.676725,0.148202,-0.509857,4.124059,0.308801,0.153742,2.460154,-2.398435,-0.143855,-0.311069,-1.020389,0.096623,-0.081994,0.330113,1.984069,1.299104,0.266187,-0.205627,-0.632438,-1.904822
3728476697.620000,0.166079,0.035228,0.001623,0.166380,0.033085,0.001630,0.179943,0.031703,0.001771,0.170815,0.033365,0.001675,0.096702,0.011543,0.000960,0.106950,0.018908,0.001053,0.097406,0.022461,0.000948,0.100302,0.017882,0.000987,-0.000011,0.000402,3728476697.620000,69.330688,-5.976597,-39.805157,-57.024437,-29.787115,63.619148,69.535767,-5.983280,4.900198,-0.324440,-2.778981,-4.152965,-2.215321,4.500819,4.963925,-0.328838,51.999992,0.000400,3728476697.620000,69.296487,-6.086948,-39.884875,-56.940628,-29.664994,63.651622,69.502458,-6.097707,4.899319,-0.329106,-2.782825,-4.149253,-2.210558,4.501905,4.962711,-0.333677,52.000003,-0.000002,0.242621,-1.369367,-3.348382,-0.897119,-0.237528,0.650807,3.764632,1.759246,0.172796,-0.298578,-2.816751,-1.967177,-0.220142,0.262559,0.724898,0.724638,0.260316,-0.218893,-1.366470,-1.938275,-0.289857,0.170606,0.866271,1.810564
3728476697.640000,0.166743,0.034191,0.001632,0.164507,0.031930,0.001614,0.179830,0.033364,0.001767,0.170383,0.033145,0.001671,0.097185,0.012258,0.000964,0.107075,0.019395,0.001053,0.099342,0.022128,0.000968,0.101224,0.018425,0.000995,-0.000027,0.000584,3728476697.640000,68.638184,11.453398,-24.373920,-65.131203,-44.673141,54.213417,68.839050,11.497310,4.826958,0.904406,-1.658882,-4.713620,-3.265114,3.808398,4.889769,0.916023,51.999977,0.000584,3728476697.640000,68.633314,11.337508,-24.471166,-65.071013,-44.562421,54.274152,68.835351,11.378492,4.827236,0.899642,-1.663521,-4.710957,-3.260703,3.810714,4.889777,0.910988,52.000004,-0.000000,-0.447073,-1.316834,-3.054935,1.638153,0.422222,0.549227,2.836467,-3.036701,-0.287179,-0.191274,-1.404456,3.135288,0.331365,0.087391,0.096282,-1.020432,-0.339277,0.024084,0.557030,2.305244,0.308925,-0.132989,-1.086374,-1.687726
3728476697.660000,0.165512,0.033510,0.001621,0.162533,0.032684,0.001592,0.182277,0.034486,0.001790,0.170096,0.033323,0.001668,0.096413,0.011891,0.000957,0.107613,0.019613,0.001058,0.098111,0.021649,0.000957,0.100708,0.018056,0.000991,0.000018,0.000623,3728476697.660000,63.633480,28.162430,-7.411952,-69.146866,-56.753242,41.399612,63.817226,28.255554,4.450396,2.076381,-0.434532,-4.978096,-4.109596,2.876783,4.508342,2.103252,52.000019,0.000620,3728476697.660000,63.657704,28.049871,-7.519558,-69.112391,-56.659526,41.486801,63.842985,28.139709,4.451851,2.071876,-0.439712,-4.976658,-4.105952,2.880091,4.509609,2.098406,52.000002,-0.000003,-1.026156,-0.938601,-1.105542,3.285386,0.689952,-0.062176,-2.011543,-3.636055,-0.208896,0.274522,3.342750,0.791980,-0.061941,-0.337016,-0.847635,0.576235,0.288642,0.179916,0.330664,-2.348396,-0.323180,0.093216,1.289345,1.538327
3728476697.680000,0.163933,0.033543,0.001604,0.161864,0.034340,0.001582,0.185119,0.033909,0.001820,0.170274,0.033591,0.001669,0.096862,0.010904,0.000962,0.107442,0.020562,0.001054,0.097787,0.021375,0.000954,0.100625,0.017721,0.000990,0.000019,0.000372,3728476697.680000,54.631260,43.101952,10.016572,-68.818665,-65.266235,25.983297,54.785480,43.238674,3.794149,3.117898,0.817122,-4.929793,-4.695899,1.764397,3.843628,3.158340,52.000019,0.000369,3728476697.680000,54.681999,42.999824,9.904320,-68.810790,-65.196742,26.093162,54.839148,43.132688,3.796734,3.113906,0.811756,-4.929639,-4.693210,1.768499,3.846073,3.153972,52.000000,-0.000002,-1.351378,-0.328134,1.443058,3.151748,0.317202,-0.615856,-4.079749,0.789490,0.260854,0.225655,0.151490,-3.431704,-0.278626,0.199573,0.984286,0.285839,-0.127802,-0.315180,-1.171918,2.061732,0.332331,-0.052009,-1.472025,-1.364576
3728476697.700000,0.163843,0.033864,0.001603,0.163904,0.034700,0.001602,0.186624,0.032694,0.001837,0.171444,0.033564,0.001681,0.096398,0.011500,0.000957,0.105609,0.022646,0.001031,0.097710,0.021003,0.000954,0.099783,0.018216,0.000981,0.000063,-0.000805,3728476697.700000,42.195984,55.334183,26.817518,-64.165092,-69.677094,8.934826,42.310642,55.505264,2.899596,3.963517,2.017386,-4.571840,-4.987127,0.541143,2.937474,4.014976,52.000061,-0.000809,3728476697.700000,42.270304,55.247771,26.705450,-64.185689,-69.637794,9.059851,42.389658,55.415463,2.903054,3.960285,2.012214,-4.572883,-4.985561,0.545786,2.940875,4.011361,51.999998,-0.000004,-1.342311,0.363576,3.209470,1.309622,-0.350044,-0.597730,-0.509912,4.124088,0.241508,-0.246194,-3.399166,0.494300,0.299159,0.167190,-0.407099,-0.940653,-0.081890,0.330080,1.848625,-1.485511,-0.336204,0.009931,1.631497,1.169246
3728476697.720000,0.164364,0.034554,0.001607,0.165842,0.034203,0.001622,0.184080,0.031783,0.001813,0.171401,0.033304,0.001681,0.096645,0.012619,0.000958,0.106674,0.021790,0.001044,0.098766,0.019958,0.000967,0.100651,0.018117,0.000990,-0.000017,-0.000203,3728476697.720000,27.109142,64.089890,41.932945,-55.479004,-69.709892,-8.672308,27.177748,64.283562,1.822825,4.560125,3.090997,-3.926404,-4.964966,-0.716177,1.846648,4.619360,51.999981,-0.000208,3728476697.720000,27.202677,64.024130,41.828569,-55.527974,-69.703345,-8.543204,27.276690,64.216397,1.826962,4.557802,3.086224,-3.928774,-4.964666,-0.711233,1.850885,4.616693,51.999998,-0.000005,-1.001142,0.965223,3.236082,-1.242355,-0.692242,-0.024766,3.764694,1.759369,-0.230617,-0.256507,1.122466,3.246482,0.023842,-0.341864,-0.465261,0.913307,0.260291,-0.218917,-2.265658,0.700678,0.334739,0.032277,-1.765126,-0.955544
3728476697.740000,0.164807,0.034894,0.001610,0.166385,0.033179,0.001630,0.179999,0.031680,0.001772,0.170387,0.033134,0.001671,0.097648,0.012873,0.000968,0.107752,0.021203,0.001056,0.099085,0.020735,0.000969,0.101449,0.018267,0.000998,-0.000041,-0.000832,3728476697.740000,10.318883,68.818367,54.412472,-43.307190,-65.364006,-25.733641,10.337918,69.022675,0.631462,4.870207,3.970351,-3.034271,-4.630912,-1.928426,0.639810,4.933487,51.999958,-0.000834,3728476697.740000,10.426059,68.777661,54.323777,-43.381440,-65.388778,-25.609688,10.449783,68.982446,0.636093,4.868967,3.966302,-3.037819,-4.631818,-1.923540,0.644615,4.931946,51.999999,-0.000003,-0.412323,1.328146,1.508541,-3.120867,-0.391815,0.571187,2.836609,-3.036749,-0.270493,0.214005,2.978786,-1.710771,-0.319531,0.124069,1.000264,-0.223655,-0.339237,0.024124,2.364539,0.182612,-0.328041,-0.073961,1.870980,0.726824
3728476697.760000,0.165893,0.034496,0.001622,0.166072,0.032145,0.001629,0.179600,0.033114,0.001765,0.170532,0.033197,0.001672,0.098022,0.013333,0.000971,0.106603,0.021898,0.001043,0.097884,0.021061,0.000956,0.100746,0.018583,0.000990,0.000022,-0.000270,3728476697.760000,-7.120446,69.222290,63.472630,-28.414549,-56.911598,-41.180752,-7.152269,69.425209,-0.599562,4.874252,4.600220,-1.951641,-4.005886,-3.019478,-0.607166,4.937629,52.000023,-0.000272,3728476697.760000,-7.005715,69.209876,63.405875,-28.508747,-56.965327,-41.066645,-7.033816,69.414030,-0.594749,4.874182,4.597175,-1.956011,-4.007926,-3.015013,-0.602165,4.937310,52.000001,-0.000002,0.278465,1.362557,-1.036653,-3.307720,0.272332,0.636885,-2.011586,-3.636189,0.196530,0.283373,-2.238384,-2.605590,0.248350,0.236246,-0.809915,-0.628150,0.288634,0.179894,-2.131322,-1.040226,0.316143,0.114481,-1.947294,-0.486650
3728476697.780000,0.166169,0.033466,0.001627,0.163811,0.031962,0.001606,0.181431,0.035104,0.001780,0.170442,0.033195,0.001672,0.097616,0.013599,0.000967,0.107325,0.021619,0.001051,0.097680,0.020802,0.000954,0.100809,0.018562,0.000991,-0.000035,0.000141,3728476697.780000,-24.111786,65.276207,68.544563,-11.737979,-44.882420,-54.041653,-24.192894,65.465347,-1.792883,4.572022,4.941023,-0.746251,-3.129091,-3.920818,-1.816033,4.631487,51.999966,0.000136,3728476697.780000,-23.997494,65.293508,68.503724,-11.844286,-44.962743,-53.942754,-24.075442,65.483957,-1.788220,4.573131,4.939168,-0.751282,-3.132180,-3.917016,-1.811107,4.632424,52.000000,-0.000006,0.900407,1.059895,-3.019983,-1.701574,0.683637,0.111323,-4.079826,0.789505,0.295154,-0.178372,-2.140194,2.686784,0.108009,-0.325230,0.032287,1.024496,-0.127800,-0.315206,1.598708,1.751673,-0.299311,-0.153246,1.992916,0.238789
3728476697.800000,0.164936,0.032952,0.001616,0.162260,0.033203,0.001588,0.183685,0.034921,0.001803,0.170266,0.033359,0.001669,0.094698,0.012920,0.000938,0.106640,0.020121,0.001047,0.097165,0.020739,0.000949,0.099429,0.017728,0.000978,-0.000046,0.000593,3728476697.800000,-39.587120,57.229214,69.310921,5.676054,-30.031500,-63.505981,-39.713276,57.392220,-2.873457,3.982554,4.971297,0.505947,-2.055746,-4.575804,-2.910713,4.034351,51.999954,0.000587,3728476697.800000,-39.481585,57.274232,69.296839,5.564134,-30.135431,-63.429580,-39.604199,57.439275,-2.869350,3.984733,4.970824,0.500641,-2.059661,-4.572902,-2.906249,4.036481,52.000000,-0.000006,1.299661,0.495081,-3.366280,0.826888,0.460304,-0.517573,-0.509871,4.124134,-0.159527,-0.305785,3.040132,1.598889,-0.340244,0.040789,0.768811,-0.677969,-0.081844,0.330108,-0.841563,-2.217203,0.277766,0.189530,-2.007172,0.012959
3728476697.820000,0.163374,0.033059,0.001600,0.163329,0.034268,0.001597,0.184083,0.033658,0.001809,0.170277,0.033562,0.001669,0.095129,0.012312,0.000943,0.106855,0.020433,0.001049,0.096676,0.020645,0.000944,0.099481,0.017659,0.000979,0.000010,0.000752,3728476697.820000,-52.575123,45.587082,65.722084,22.735306,-13.294388,-68.978790,-52.738518,45.712986,-3.773593,3.142785,4.689294,1.726392,-0.853203,-4.943288,-3.822577,3.183720,52.000008,0.000748,3728476697.820000,-52.484780,45.656033,65.735774,22.622589,-13.414667,-68.931420,-52.644477,45.785581,-3.770163,3.145956,4.690143,1.721122,-0.857694,-4.941460,-3.818784,3.186898,51.999998,-0.000004,1.377491,-0.192310,-1.887792,2.907154,-0.190423,-0.665958,3.764720,1.759395,-0.315234,0.140063,1.000849,-3.285930,0.181788,0.290550,-1.012370,-0.160192,0.260280,-0.218951,-0.033699,2.371269,-0.251824,-0.222808,1.989676,-0.264369
3728476697.840000,0.162706,0.034555,0.001590,0.166453,0.034393,0.001628,0.183699,0.032356,0.001808,0.170927,0.033536,0.001676,0.096947,0.013125,0.000960,0.107208,0.021411,0.001050,0.097832,0.021264,0.000955,0.100608,0.018600,0.000989,0.000069,-0.000693,3728476697.840000,-62.260944,31.080967,58.002190,38.367058,4.277556,-70.117332,-62.450211,31.160929,-4.436699,2.105542,4.112680,2.838368,0.402982,-5.000182,-4.494303,2.133047,52.000069,-0.000695,3728476697.840000,-62.189968,31.169131,58.044624,38.259402,4.149436,-70.102269,-62.376986,31.255056,-4.434093,2.109526,4.114779,2.833440,0.398122,-4.999502,-4.491356,2.137092,52.000000,-0.000003,1.114460,-0.832176,0.613923,3.411503,-0.664326,-0.196083,2.836655,-3.036817,0.120005,0.323380,-3.415414,-0.367430,0.185467,-0.288136,0.521874,0.882168,-0.339271,0.024120,0.904275,-2.192315,0.221896,0.252614,-1.940728,0.511584
3728476697.860000,0.164291,0.036324,0.001602,0.168730,0.033904,0.001653,0.181796,0.031204,0.001791,0.171540,0.033506,0.001682,0.096640,0.013647,0.000957,0.107084,0.021019,0.001050,0.098050,0.021007,0.000958,0.100553,0.018535,0.000988,-0.000025,-0.000385,3728476697.860000,-68.035637,14.620351,46.637260,51.587135,21.579533,-66.850311,-68.237755,14.650814,-4.820963,0.936048,3.277571,3.771948,1.633828,-4.742868,-4.883567,0.948343,51.999977,-0.000387,3728476697.860000,-67.987433,14.723974,46.706614,51.492534,21.453095,-66.867981,-68.190167,14.760629,-4.819408,0.940531,3.280840,3.767713,1.628943,-4.743434,-4.881723,0.952992,52.000002,-0.000002,0.575687,-1.266131,2.782880,2.066594,-0.521535,0.455856,-2.011586,-3.636238,0.330325,-0.099557,0.279007,3.423803,-0.339648,-0.045177,0.347080,-0.964455,0.288734,0.179940,-1.647839,1.705520,-0.188531,-0.278476,1.861236,-0.750878
3728476697.880000,0.165673,0.035339,0.001618,0.167437,0.032206,0.001643,0.179687,0.032310,0.001767,0.170934,0.033231,0.001676,0.096175,0.012758,0.000953,0.107572,0.021237,0.001054,0.097798,0.021274,0.000954,0.100416,0.018152,0.000988,-0.000075,-0.001091,3728476697.880000,-69.533432,-2.759665,32.342953,61.563568,37.525608,-59.384636,-69.737274,-2.779146,-4.902269,-0.292265,2.236551,4.468577,2.761998,-4.187559,-4.965977,-0.295941,51.999928,-0.001094,3728476697.880000,-69.513241,-2.646199,32.433603,61.490547,37.408513,-59.431660,-69.718667,-2.661347,-4.901920,-0.287555,2.240786,4.465268,2.757413,-4.189302,-4.965366,-0.290984,52.000003,-0.000003,-0.105428,-1.386837,3.443339,-0.398502,0.105415,0.684582,-4.079874,0.789503,-0.078588,-0.335959,3.310923,-0.915753,0.103676,0.326519,-0.964365,0.347329,-0.127791,-0.315269,2.159972,-0.979100,0.152051,0.299878,-1.752523,0.978177
3728476697.900000,0.165357,0.034045,0.001618,0.164681,0.031186,0.001617,0.180852,0.034494,0.001775,0.170272,0.032976,0.001670,0.097521,0.011253,0.000969,0.105948,0.022204,0.001036,0.095295,0.020658,0.000930,0.099362,0.017387,0.000978,-0.000006,0.000787,3728476697.900000,-66.661865,-19.964924,16.017956,67.671967,51.116283,-48.187141,-66.855125,-20.034405,-4.675486,-1.502269,1.055099,4.884431,3.716527,-3.369195,-4.736350,-1.521573,51.999996,0.000785,3728476697.900000,-66.671380,-19.850289,16.122316,67.624891,51.013074,-48.261150,-66.866444,-19.916147,-4.676412,-1.497571,1.059922,4.882252,3.712624,-3.371954,-4.737013,-1.516676,52.000002,-0.000002,-0.760457,-1.164432,2.237294,-2.647622,0.634501,0.277818,-0.509854,4.124147,-0.340310,0.057265,-1.519999,-3.080806,0.251273,-0.232872,0.882351,0.521613,-0.081942,0.330174,-2.368651,0.115238,-0.113337,-0.316528,1.616123,-1.190041
3728476697.920000,0.164269,0.033494,0.001608,0.162555,0.032486,0.001593,0.183084,0.034708,0.001797,0.169928,0.033153,0.001666,0.097753,0.011153,0.000971,0.106157,0.021876,0.001039,0.095446,0.018961,0.000935,0.099616,0.016882,0.000982,-0.000035,0.001379,3728476697.920000,-59.602528,-35.915207,-1.313140,69.530205,61.494717,-33.960045,-59.772587,-36.031013,-4.155007,-2.617839,-0.192771,4.993359,4.437564,-2.339014,-4.209121,-2.651654,51.999966,0.001376,3728476697.920000,-59.640223,-35.807331,-1.202021,69.509627,61.412265,-34.058695,-59.812714,-35.919453,-4.157083,-2.613511,-0.187544,4.992464,4.434534,-2.342719,-4.211011,-2.647073,52.000000,-0.000003,-1.227415,-0.654021,-0.181488,-3.461549,0.574502,-0.386903,3.764677,1.759359,0.035732,0.343170,-2.741464,2.070246,-0.317737,-0.128297,-0.160478,-1.012365,0.260382,-0.218984,2.244756,0.764864,0.072736,0.328319,-1.454206,1.383250
3728476697.940000,0.162762,0.033866,0.001592,0.162737,0.034476,0.001590,0.185347,0.032983,0.001824,0.170241,0.033420,0.001669,0.096802,0.011791,0.000961,0.107189,0.020710,0.001052,0.096106,0.020403,0.000939,0.099934,0.017476,0.000984,0.000041,0.000278,3728476697.940000,-48.799099,-49.608898,-18.563450,67.020271,68.007668,-17.598272,-48.934166,-49.764053,-3.373508,-3.568873,-1.428566,4.788490,4.879907,-1.161941,-3.417461,-3.615141,52.000038,0.000275,3728476697.940000,-48.861453,-49.514392,-18.450493,67.026597,67.953049,-17.716418,-49.000778,-49.665715,-3.376537,-3.565210,-1.423235,4.788998,4.877818,-1.166285,-3.420418,-3.611146,51.999997,-0.000004,-1.390719,0.018145,-2.501906,-2.399154,-0.018763,-0.692402,2.836614,-3.036797,0.344700,-0.014173,2.547148,2.304986,0.019128,0.342127,-0.677748,0.768984,-0.339365,0.024085,-1.805543,-1.537431,-0.030980,-0.334821,1.269384,-1.554697
3728476697.960000,0.163323,0.034767,0.001596,0.165028,0.034435,0.001614,0.184988,0.031049,0.001823,0.171081,0.033204,0.001678,0.096366,0.011888,0.000956,0.107041,0.019795,0.001052,0.097316,0.021653,0.000949,0.100136,0.017582,0.000986,0.000045,0.000145,3728476697.960000,-34.928757,-60.186718,-34.648655,60.297386,70.246559,-0.132579,-35.020458,-60.370224,-2.379979,-4.295702,-2.574511,4.282735,5.015621,0.088173,-2.411038,-4.351458,52.000042,0.000139,3728476697.960000,-35.012568,-60.110013,-34.539416,60.332444,70.224396,-0.260582,-35.110053,-60.291356,-2.383802,-4.292914,-2.569496,4.284593,5.014617,0.083397,-2.414902,-4.348314,51.999997,-0.000006,-1.209957,0.685927,-3.466138,-0.036205,-0.594655,-0.355158,-2.011600,-3.636218,0.007509,-0.344963,1.786867,-2.933902,0.301468,-0.162965,1.024531,0.032036,0.288730,0.179952,1.112766,2.094127,-0.011291,0.336083,-1.064517,1.701552
3728476697.980000,0.164957,0.034685,0.001612,0.166816,0.033243,0.001634,0.181659,0.029956,0.001791,0.171173,0.032769,0.001680,0.097047,0.012054,0.000963,0.107623,0.019765,0.001058,0.098724,0.020971,0.000965,0.101050,0.017442,0.000995,0.000000,-0.000899,3728476697.980000,-18.862530,-66.982407,-48.555855,49.785015,68.072510,17.339199,-18.906614,-67.182648,-1.236881,-4.752653,-3.558720,3.507932,4.836064,1.332787,-1.253092,-4.814360,52.000000,-0.000903,3728476697.980000,-18.963931,-66.928691,-48.458311,49.847738,68.083068,17.212067,-19.013210,-67.128796,-1.241308,-4.750887,-3.554305,3.511000,4.836333,1.327843,-1.257664,-4.812271,52.000000,-0.000004,-0.729820,1.184050,-2.551476,2.346388,-0.618493,0.311722,-4.079811,0.789521,-0.343810,-0.029163,-3.216730,-1.205464,-0.275919,-0.203445,-0.628333,-0.809819,-0.127775,-0.315263,-0.263721,-2.356774,0.053278,-0.332030,0.842824,-1.821529
3728476698.000000,0.165981,0.034657,0.001623,0.167547,0.032274,0.001644,0.179112,0.030490,0.001765,0.170924,0.032682,0.001677,0.096187,0.012032,0.000954,0.105983,0.020129,0.001040,0.098529,0.020004,0.000965,0.100155,0.017192,0.000987,-0.000021,-0.000733,3728476698.000000,-1.611536,-69.568924,-59.411392,36.144844,61.622776,33.722176,-1.605111,-69.773849,-0.016126,-4.910928,-4.319281,2.512790,4.352621,2.493568,-0.016481,-4.974720,51.999981,-0.000734,3728476698.000000,-1.723843,-69.542116,-59.332747,36.230764,61.663389,33.603131,-1.721587,-69.748264,-0.020810,-4.910319,-4.315796,2.516776,4.354154,2.488870,-0.021385,-4.973846,52.000002,-0.000000,-0.069026,1.389189,-0.253715,3.457092,-0.068208,0.689248,-0.509805,4.124114,-0.050800,0.341292,-0.581425,3.385614,-0.066526,0.336276,-0.223446,1.000298,-0.081940,0.330184,-0.622387,2.288385,-0.094519,0.322697,-0.607943,1.912729
3728476698.020000,0.166141,0.034113,0.001626,0.165139,0.031329,0.001621,0.180062,0.032414,0.001771,0.170467,0.032606,0.001673,0.095737,0.012267,0.000949,0.105991,0.018652,0.001043,0.098389,0.020347,0.000963,0.100034,0.017269,0.000985,-0.000055,0.000097,3728476698.020000,15.740268,-67.783806,-66.532867,20.235422,51.300869,47.988739,15.797113,-67.980957,1.205670,-4.760679,-4.808420,1.359652,3.595780,3.497657,1.221187,-4.822535,51.999947,0.000095,3728476698.020000,15.624719,-67.786182,-66.479148,20.336884,51.369121,47.882294,15.678252,-67.985122,1.201002,-4.761238,-4.806102,1.364413,3.598412,3.493483,1.216225,-4.822903,52.000001,-0.000002,0.608756,1.250543,2.181570,2.693879,0.545382,0.426934,3.764726,1.759265,0.337346,0.072058,3.434670,-0.063392,0.332550,-0.082987,0.913268,-0.465450,0.260336,-0.218957,1.421114,-1.898565,0.134227,-0.308341,0.363573,-1.973844
3728476698.040000,0.164982,0.033094,0.001616,0.161712,0.032075,0.001585,0.183316,0.033922,0.001801,0.170017,0.032884,0.001668,0.096982,0.012400,0.000962,0.107242,0.019067,0.001055,0.097655,0.020966,0.000954,0.100682,0.018073,0.000990,-0.000006,0.000597,3728476698.040000,32.102093,-61.739594,-69.475273,3.055850,37.753704,59.240753,32.206764,-61.916878,2.351771,-4.311254,-4.995505,0.121066,2.613025,4.282029,2.382184,-4.367352,51.999996,0.000593,3728476698.040000,31.991691,-61.770948,-69.448068,3.164931,37.847508,59.152589,32.092902,-61.950134,2.347332,-4.312979,-4.994422,0.126313,2.616559,4.278638,2.377428,-4.368919,52.000002,-0.000004,1.135879,0.802549,3.434390,0.470348,0.652732,-0.231749,2.836552,-3.036844,0.093099,-0.332178,-0.706107,-3.361866,-0.216674,-0.265481,-0.940815,-0.407007,-0.339304,0.024112,-2.020213,1.242084,-0.171827,0.289062,-0.113178,2.003919
