Timestamp,TVE_VA,ME_VA,PE_VA,TVE_VB,ME_VB,PE_VB,TVE_VC,ME_VC,PE_VC,TVE_Vp,ME_Vp,PE_Vp,TVE_IA,ME_IA,PE_IA,TVE_IB,ME_IB,PE_IB,TVE_IC,ME_IC,PE_IC,TVE_Ip,ME_Ip,PE_Ip,FE,RFE,Timestamp,PMU_VA_real,PMU_VA_imag,PMU_VB_real,PMU_VB_imag,PMU_VC_real,PMU_VC_imag,PMU_Vp_real,PMU_Vp_imag,PMU_IA_real,PMU_IA_imag,PMU_IB_real,PM_ IB_imag,PMU_IC_real,PMU_IC_imag,PMU_Ip_real,PMU_Ip_imag,PMU_FREQ,PMU_ROCOF,Timestamp,REF_VA_real,REF_VA_imag,REF_VB_real,REF_VB_imag,REF_VC_real,REF_VC_imag,REF_Vp_real,REF_Vp_imag,REF_IA_real,REF_IA_imag,REF_IB_real,REF_IB_imag,REF_IC_real,REF_IC_imag,REF_Ip_real,PMU_Ip_imag,REF_FREQ,REF_ROCOF,F1_Real,F1_Imag,F2_Real,F2_Imag,F3_Real,F3_Imag,F4_Real,F4_Imag,F5_Real,F5_Imag,F6_Real,F6_Imag,F7_Real,F7_Imag,F8_Real,F8_Imag,F9_Real,F9_Imag,F10_Real,F10_Imag,F11_Real,F11_Imag,F12_Real,F12_Imag
3728476698.060000,0.162904,0.033428,0.001594,0.162179,0.033522,0.001587,0.185058,0.033338,0.001820,0.170056,0.033283,0.001667,0.096987,0.011559,0.000963,0.107891,0.020162,0.001060,0.098311,0.021147,0.000960,0.101070,0.018051,0.000994,-0.000007,0.001232,3728476698.060000,46.446682,-51.817535,-68.053223,-14.318221,21.833904,66.768608,46.593132,-51.962345,3.350037,-3.590914,-4.868721,-1.125115,1.465997,4.797338,3.393477,-3.637698,51.999992,0.001228,3728476698.060000,46.348527,-51.874170,-68.053040,-14.205475,21.948070,66.706521,46.490952,-52.022647,3.346191,-3.593723,-4.868928,-1.119728,1.470291,4.794914,3.389247,-3.640414,51.999999,-0.000003,1.381942,0.156095,2.825600,-2.008111,0.154052,-0.675300,-2.011686,-3.636198,-0.325659,-0.113819,-3.169956,1.323761,-0.147875,0.309133,0.286122,0.984319,0.288600,0.179868,2.335603,-0.411155,0.206720,-0.265273,-0.138781,-2.002363
3728476698.080000,0.162546,0.034349,0.001588,0.164400,0.034192,0.001608,0.184703,0.031632,0.001819,0.170521,0.033158,0.001672,0.096943,0.013145,0.000960,0.106584,0.019714,0.001047,0.098383,0.022017,0.000959,0.100578,0.018260,0.000989,0.000038,0.000481,3728476698.080000,57.874233,-38.639278,-62.354103,-30.793713,4.543304,70.100037,58.051929,-38.742344,4.137856,-2.645022,-4.435984,-2.300514,0.226895,5.011247,4.191521,-2.679518,52.000034,0.000477,3728476698.080000,57.792931,-38.717862,-62.382202,-30.682930,4.669364,70.069490,57.967835,-38.826500,4.134770,-2.648647,-4.437516,-2.295414,0.231649,5.009924,4.188104,-2.683173,51.999997,-0.000004,1.286174,-0.528986,0.685103,-3.398052,-0.487648,-0.491922,-4.079846,0.789562,-0.133994,0.317842,1.894234,2.865696,0.342685,0.002216,0.576081,-0.847893,-0.127799,-0.315151,-2.323006,-0.477529,-0.238379,0.237279,0.388740,1.969155
3728476698.100000,0.164277,0.035083,0.001605,0.167066,0.033783,0.001636,0.182488,0.030230,0.001799,0.171256,0.032927,0.001680,0.095745,0.013956,0.000947,0.106146,0.019570,0.001043,0.095600,0.023171,0.000927,0.099073,0.018793,0.000973,0.000073,-0.001318,3728476698.100000,65.665916,-23.031759,-52.735767,-45.334206,-13.031273,69.027100,65.863014,-23.087748,4.665660,-1.532955,-3.724515,-3.331381,-1.026342,4.910325,4.726198,-1.553035,52.000072,-0.001323,3728476698.100000,65.605859,-23.128982,-52.792023,-45.232595,-12.903144,69.029569,65.802460,-23.190751,4.663555,-1.537159,-3.727258,-3.326843,-1.021551,4.910137,4.723798,-1.557339,51.999999,-0.000004,0.872285,-1.083129,-1.826742,-2.946081,-0.676702,0.148142,-0.509832,4.124136,0.308802,0.153632,2.459833,-2.397560,-0.143852,-0.311048,-1.020507,0.096559,-0.081871,0.330068,1.984128,1.299213,0.266278,-0.205496,-0.632512,-1.904924
3728476698.120000,0.165915,0.035277,0.001621,0.168650,0.032230,0.001655,0.179864,0.029859,0.001773,0.171528,0.032751,0.001683,0.096772,0.014001,0.000957,0.108075,0.019502,0.001063,0.096778,0.021763,0.000943,0.100523,0.018559,0.000988,-0.000044,-0.000984,3728476698.120000,69.330872,-5.976812,-39.803326,-57.024860,-29.786695,63.618046,69.535446,-5.982706,4.900332,-0.324435,-2.778951,-4.153032,-2.215293,4.500747,4.963954,-0.328812,51.999958,-0.000987,3728476698.120000,69.296646,-6.087037,-39.884801,-56.940550,-29.664969,63.651764,69.502513,-6.097759,4.899333,-0.329081,-2.782821,-4.149267,-2.210567,4.501854,4.962706,-0.333654,52.000002,-0.000003,0.242597,-1.369380,-3.348390,-0.897093,-0.237549,0.650728,3.764816,1.759278,0.172733,-0.298620,-2.816077,-1.966764,-0.220144,0.262570,0.724906,0.724736,0.260203,-0.218904,-1.366519,-1.938314,-0.289837,0.170515,0.866235,1.810587
3728476698.140000,0.165932,0.034096,0.001624,0.166359,0.030281,0.001636,0.179639,0.031901,0.001768,0.170681,0.032208,0.001676,0.097061,0.013992,0.000960,0.107745,0.019724,0.001059,0.099035,0.020227,0.000969,0.101288,0.018098,0.000996,-0.000095,-0.000151,3728476698.140000,68.638420,11.452778,-24.371998,-65.130653,-44.672493,54.212666,68.838417,11.497519,4.827078,0.904459,-1.658857,-4.713645,-3.265033,3.808303,4.889753,0.916041,51.999908,-0.000152,3728476698.140000,68.633524,11.337453,-24.471079,-65.071000,-44.562384,54.274228,68.835418,11.378473,4.827269,0.899697,-1.663521,-4.710956,-3.260680,3.810695,4.889779,0.911003,52.000003,-0.000001,-0.447144,-1.316876,-3.054991,1.638146,0.422162,0.549211,2.836543,-3.036919,-0.287221,-0.191228,-1.403934,3.134865,0.331293,0.087459,0.096268,-1.020499,-0.339179,0.024170,0.556985,2.305288,0.308985,-0.132891,-1.086284,-1.687727
3728476698.160000,0.164793,0.032750,0.001615,0.163178,0.030230,0.001603,0.181024,0.034120,0.001777,0.169672,0.032226,0.001666,0.097034,0.012692,0.000962,0.106281,0.018755,0.001046,0.097948,0.021035,0.000957,0.100411,0.017702,0.000988,-0.000020,0.001626,3728476698.160000,63.633369,28.161848,-7.410879,-69.145241,-56.752491,41.400192,63.816643,28.255114,4.450447,2.076480,-0.434545,-4.978041,-4.109539,2.876727,4.508314,2.103262,51.999981,0.001623,3728476698.160000,63.657914,28.049870,-7.519456,-69.112377,-56.659481,41.486849,63.843041,28.139715,4.451877,2.071935,-0.439669,-4.976650,-4.105921,2.880051,4.509592,2.098434,52.000001,-0.000003,-1.026263,-0.938579,-1.105538,3.285422,0.689927,-0.062139,-2.011736,-3.636146,-0.208879,0.274629,3.342533,0.791372,-0.061875,-0.336993,-0.847663,0.576342,0.288574,0.179792,0.330793,-2.348449,-0.323150,0.093126,1.289242,1.538256
3728476698.180000,0.164030,0.032697,0.001607,0.162534,0.031642,0.001594,0.183303,0.033389,0.001802,0.169986,0.032544,0.001668,0.097187,0.011089,0.000965,0.106134,0.019628,0.001043,0.098312,0.021751,0.000959,0.100515,0.017849,0.000989,0.000074,0.001070,3728476698.180000,54.630829,43.101761,10.017211,-68.816658,-65.265427,25.984324,54.784981,43.238186,3.794173,3.117987,0.817094,-4.929741,-4.695886,1.764349,3.843619,3.158364,52.000072,0.001066,3728476698.180000,54.682148,42.999847,9.904371,-68.810765,-65.196727,26.093182,54.839185,43.132699,3.796760,3.113977,0.811793,-4.929623,-4.693171,1.768466,3.846055,3.153998,51.999998,-0.000003,-1.351457,-0.328023,1.443085,3.151793,0.317202,-0.615879,-4.079896,0.789583,0.261009,0.225635,0.150854,-3.431740,-0.278538,0.199471,0.984478,0.285767,-0.127777,-0.315123,-1.172100,2.061710,0.332224,-0.051953,-1.471889,-1.364560
3728476698.200000,0.163417,0.032856,0.001601,0.163827,0.032393,0.001606,0.184546,0.031398,0.001818,0.170658,0.032378,0.001675,0.096380,0.011268,0.000957,0.105200,0.020701,0.001031,0.096501,0.020355,0.000943,0.099309,0.017601,0.000977,0.000061,-0.000331,3728476698.200000,42.195858,55.333565,26.817200,-64.163506,-69.676048,8.936035,42.310516,55.504395,2.899605,3.963589,2.017375,-4.571736,-4.987061,0.541158,2.937452,4.014971,52.000057,-0.000335,3728476698.200000,42.270479,55.247806,26.705489,-64.185691,-69.637820,9.059866,42.389719,55.415491,2.903070,3.960366,2.012242,-4.572868,-4.985534,0.545751,2.940857,4.011392,51.999996,-0.000004,-1.342331,0.363581,3.209496,1.309659,-0.349988,-0.597844,-0.509850,4.124184,0.241459,-0.246392,-3.399278,0.494895,0.299153,0.167178,-0.407299,-0.940742,-0.081887,0.330063,1.848732,-1.485442,-0.336124,0.009964,1.631351,1.169335
3728476698.220000,0.163473,0.033897,0.001599,0.166133,0.032442,0.001629,0.182508,0.030844,0.001799,0.170722,0.032405,0.001676,0.096300,0.012057,0.000955,0.106175,0.019566,0.001043,0.097089,0.019375,0.000951,0.099834,0.017104,0.000983,-0.000020,-0.001003,3728476698.220000,27.109652,64.089256,41.932613,-55.477745,-69.709366,-8.671211,27.177896,64.282852,1.822838,4.560206,3.090951,-3.926340,-4.964918,-0.716114,1.846654,4.619344,51.999977,-0.001008,3728476698.220000,27.202870,64.024126,41.828610,-55.527969,-69.703350,-8.543186,27.276752,64.216405,1.826974,4.557913,3.086249,-3.928794,-4.964635,-0.711253,1.850880,4.616736,51.999997,-0.000005,-1.001144,0.965255,3.236149,-1.242367,-0.692347,-0.024840,3.764843,1.759284,-0.230672,-0.256525,1.123094,3.246314,0.023893,-0.341907,-0.465208,0.913509,0.260267,-0.218926,-2.265687,0.700573,0.334706,0.032248,-1.765003,-0.955536
3728476698.240000,0.165266,0.034898,0.001615,0.167612,0.031589,0.001646,0.180682,0.030891,0.001780,0.171152,0.032233,0.001681,0.096630,0.012392,0.000958,0.107078,0.018307,0.001055,0.098475,0.019812,0.000965,0.100722,0.016977,0.000993,-0.000004,-0.001175,3728476698.240000,10.318761,68.818428,54.412346,-43.305679,-65.363304,-25.733938,10.337248,69.022179,0.631477,4.870273,3.970274,-3.034221,-4.630843,-1.928396,0.639812,4.933461,51.999996,-0.001178,3728476698.240000,10.426258,68.777670,54.323838,-43.381470,-65.388806,-25.609643,10.449865,68.982473,0.636065,4.869062,3.966345,-3.037851,-4.631783,-1.923547,0.644600,4.931986,52.000001,-0.000003,-0.412347,1.328174,1.508598,-3.120935,-0.391905,0.571209,2.836588,-3.036857,-0.270522,0.214044,2.978485,-1.711493,-0.319610,0.123979,1.000328,-0.223840,-0.339220,0.024099,2.364507,0.182675,-0.328063,-0.073967,1.870812,0.726791
3728476698.260000,0.166749,0.034313,0.001632,0.166380,0.030332,0.001636,0.179979,0.031629,0.001771,0.171004,0.031848,0.001680,0.097878,0.012916,0.000970,0.106688,0.017754,0.001052,0.097493,0.018794,0.000957,0.100665,0.016495,0.000993,-0.000010,-0.000591,3728476698.260000,-7.120892,69.222153,63.471783,-28.413599,-56.910549,-41.180458,-7.152627,69.424278,-0.599603,4.874304,4.600094,-1.951544,-4.005780,-3.019416,-0.607188,4.937562,51.999992,-0.000591,3728476698.260000,-7.005541,69.209931,63.405990,-28.508733,-56.965393,-41.066588,-7.033754,69.414089,-0.594797,4.874254,4.597222,-1.956034,-4.007913,-3.015016,-0.602186,4.937349,52.000003,-0.000000,0.278518,1.362569,-1.036692,-3.307761,0.272286,0.637031,-2.011666,-3.636156,0.196602,0.283377,-2.239422,-2.605206,0.248296,0.236412,-0.810049,-0.628076,0.288617,0.179938,-2.131241,-1.040249,0.316127,0.114468,-1.947096,-0.486617
3728476698.280000,0.166264,0.032923,0.001629,0.163799,0.029801,0.001610,0.180380,0.033433,0.001772,0.170118,0.031743,0.001671,0.096034,0.012851,0.000952,0.106651,0.018784,0.001050,0.097510,0.018895,0.000957,0.100037,0.016776,0.000986,-0.000076,0.000307,3728476698.280000,-24.111593,65.275848,68.543312,-11.737459,-44.882111,-54.040440,-24.192474,65.464493,-1.792879,4.572092,4.940930,-0.746256,-3.129033,-3.920760,-1.816008,4.631460,51.999924,0.000304,3728476698.280000,-23.997297,65.293554,68.503907,-11.844297,-44.962781,-53.942778,-24.075405,65.484042,-1.788297,4.573208,4.939216,-0.751301,-3.132190,-3.917025,-1.811136,4.632471,52.000000,-0.000004,0.900506,1.059911,-3.020039,-1.701559,0.683783,0.111438,-4.079801,0.789545,0.295266,-0.178457,-2.139570,2.688026,0.108172,-0.325342,0.032417,1.024527,-0.127744,-0.315221,1.598641,1.751685,-0.299297,-0.153183,1.992740,0.238838
3728476698.300000,0.163525,0.032466,0.001602,0.162396,0.031094,0.001594,0.183067,0.033973,0.001799,0.169656,0.032267,0.001665,0.093369,0.012171,0.000926,0.105895,0.018457,0.001043,0.096953,0.020186,0.000948,0.098696,0.016818,0.000972,-0.000040,0.000747,3728476698.300000,-39.585945,57.229576,69.309715,5.676398,-30.031473,-63.505280,-39.712620,57.391861,-2.873466,3.982626,4.971284,0.505919,-2.055753,-4.575784,-2.910701,4.034378,51.999958,0.000742,3728476698.300000,-39.481370,57.274342,69.297127,5.564204,-30.135405,-63.429614,-39.604210,57.439382,-2.869429,3.984799,4.970891,0.500643,-2.059675,-4.572910,-2.906288,4.036527,51.999998,-0.000005,1.299782,0.495025,-3.366298,0.826932,0.460455,-0.517636,-0.509834,4.124155,-0.159614,-0.305893,3.041338,1.597989,-0.340387,0.040636,0.768798,-0.678100,-0.081920,0.330110,-0.841464,-2.217113,0.277742,0.189487,-2.006972,0.012771
3728476698.320000,0.162455,0.032923,0.001591,0.163306,0.032543,0.001600,0.184993,0.032716,0.001820,0.170275,0.032660,0.001671,0.094916,0.011717,0.000942,0.106814,0.018294,0.001052,0.097158,0.020303,0.000950,0.099570,0.016675,0.000982,0.000058,0.000608,3728476698.320000,-52.574406,45.587616,65.721153,22.735241,-13.293467,-68.978348,-52.738148,45.712582,-3.773653,3.142825,4.689260,1.726383,-0.853215,-4.943262,-3.822581,3.183725,52.000053,0.000603,3728476698.320000,-52.484549,45.656150,65.736054,22.622693,-13.414629,-68.931481,-52.644501,45.785682,-3.770249,3.146009,4.690216,1.721133,-0.857737,-4.941446,-3.818817,3.186944,51.999996,-0.000005,1.377513,-0.192383,-1.887839,2.907182,-0.190387,-0.666171,3.764755,1.759327,-0.315324,0.140072,0.999761,-3.286830,0.181707,0.290643,-1.012520,-0.160092,0.260297,-0.218940,-0.033764,2.371267,-0.251833,-0.222824,1.989561,-0.264299
3728476698.340000,0.163330,0.033821,0.001598,0.165606,0.032882,0.001623,0.183810,0.031233,0.001811,0.170904,0.032481,0.001678,0.096833,0.012698,0.000960,0.106923,0.018929,0.001052,0.097800,0.020047,0.000957,0.100455,0.017068,0.000990,0.000028,0.000081,3728476698.340000,-62.260529,31.080376,58.001774,38.366222,4.277755,-70.116646,-62.449638,31.160601,-4.436746,2.105558,4.112634,2.838343,0.402966,-5.000123,-4.494277,2.133034,52.000027,0.000077,3728476698.340000,-62.189761,31.169263,58.044872,38.259465,4.149465,-70.102383,-62.377014,31.255171,-4.434160,2.109548,4.114839,2.833477,0.398101,-4.999504,-4.491397,2.137117,51.999998,-0.000005,1.114351,-0.832215,0.613959,3.411546,-0.664515,-0.196243,2.836588,-3.036827,0.120040,0.323447,-3.415768,-0.366280,0.185526,-0.288133,0.521962,0.882234,-0.339252,0.024127,0.904327,-2.192308,0.221925,0.252586,-1.940722,0.511602
3728476698.360000,0.164113,0.034315,0.001605,0.167217,0.031988,0.001641,0.181644,0.030313,0.001791,0.171025,0.032343,0.001679,0.097012,0.013137,0.000961,0.107581,0.018687,0.001059,0.098961,0.020308,0.000968,0.101128,0.017180,0.000996,-0.000040,-0.000832,3728476698.360000,-68.034164,14.620074,46.637203,51.585682,21.579414,-66.849777,-68.236961,14.650956,-4.820998,0.936033,3.277559,3.771944,1.633840,-4.742825,-4.883557,0.948323,51.999962,-0.000835,3728476698.360000,-67.987288,14.724169,46.706854,51.492608,21.453169,-66.868042,-68.190210,14.760739,-4.819463,0.940543,3.280939,3.767766,1.628915,-4.743442,-4.881771,0.953025,52.000002,-0.000003,0.575501,-1.266094,2.782905,2.066650,-0.521711,0.455973,-2.011657,-3.636173,0.330299,-0.099536,0.280084,3.423731,-0.339674,-0.045189,0.347133,-0.964576,0.288655,0.179914,-1.647865,1.705477,-0.188559,-0.278434,1.861269,-0.750780
3728476698.380000,0.165312,0.033749,0.001618,0.166693,0.030574,0.001638,0.179965,0.031151,0.001772,0.170719,0.032066,0.001677,0.096966,0.013122,0.000961,0.108535,0.018159,0.001070,0.098669,0.020002,0.000966,0.101312,0.016746,0.000999,-0.000010,-0.000150,3728476698.380000,-69.532227,-2.759331,32.342972,61.562656,37.525608,-59.383812,-69.736580,-2.779023,-4.902310,-0.292319,2.236501,4.468554,2.761984,-4.187500,-4.965953,-0.295975,51.999992,-0.000151,3728476698.380000,-69.513140,-2.645930,32.433877,61.490783,37.408655,-59.431708,-69.718785,-2.661251,-4.901946,-0.287572,2.240874,4.465348,2.757386,-4.189329,-4.965415,-0.290965,52.000003,-0.000001,-0.105581,-1.386713,3.443399,-0.398476,0.105366,0.684812,-4.079836,0.789552,-0.078540,-0.336003,3.310326,-0.916610,0.103737,0.326601,-0.964446,0.347335,-0.127788,-0.315190,2.159948,-0.979152,0.152152,0.299921,-1.752518,0.978132
3728476698.400000,0.165957,0.033073,0.001626,0.164170,0.030310,0.001613,0.180457,0.033390,0.001773,0.170186,0.032059,0.001671,0.096229,0.012779,0.000954,0.107028,0.018511,0.001054,0.094195,0.019105,0.000922,0.099077,0.016571,0.000977,-0.000029,0.001034,3728476698.400000,-66.661064,-19.965059,16.018246,67.671516,51.115799,-48.186729,-66.854622,-20.034235,-4.675595,-1.502246,1.055051,4.884358,3.716408,-3.369195,-4.736359,-1.521540,51.999973,0.001033,3728476698.400000,-66.671389,-19.850076,16.122508,67.625090,51.013245,-48.261173,-66.866571,-19.916100,-4.676428,-1.497595,1.060003,4.882340,3.712590,-3.371977,-4.737058,-1.516661,52.000002,-0.000001,-0.760564,-1.164324,2.237347,-2.647606,0.634666,0.277912,-0.509762,4.124105,-0.340283,0.057205,-1.520654,-3.079655,0.251335,-0.232861,0.882380,0.521657,-0.081874,0.330070,-2.368681,0.115270,-0.113341,-0.316583,1.616101,-1.190022
3728476698.420000,0.165124,0.032210,0.001619,0.161897,0.031446,0.001588,0.183096,0.033844,0.001799,0.170026,0.032222,0.001669,0.095767,0.011628,0.000951,0.106225,0.019050,0.001045,0.095586,0.019082,0.000937,0.099106,0.016316,0.000977,-0.000009,0.000957,3728476698.420000,-59.601460,-35.915222,-1.312723,69.529778,61.494335,-33.959576,-59.772057,-36.030842,-4.155077,-2.617787,-0.192743,4.993312,4.437547,-2.339046,-4.209150,-2.651615,51.999992,0.000954,3728476698.420000,-59.640327,-35.807131,-1.201938,69.509916,61.412355,-34.058629,-59.812842,-35.919448,-4.157080,-2.613533,-0.187490,4.992559,4.434508,-2.342754,-4.211053,-2.647068,52.000001,-0.000003,-1.227403,-0.653915,-0.181417,-3.461557,0.574680,-0.386961,3.764708,1.759320,0.035755,0.343208,-2.740124,2.070531,-0.317739,-0.128284,-0.160434,-1.012371,0.260286,-0.218866,2.244809,0.764854,0.072729,0.328305,-1.454274,1.383209
3728476698.440000,0.163446,0.032139,0.001602,0.162907,0.033285,0.001594,0.185307,0.032334,0.001824,0.170555,0.032413,0.001674,0.096886,0.011995,0.000961,0.106955,0.019148,0.001052,0.099615,0.020382,0.000975,0.101055,0.016828,0.000996,0.000085,0.000086,3728476698.440000,-48.797871,-49.608391,-18.563496,67.019707,68.007286,-17.598003,-48.933533,-49.763828,-3.373506,-3.568936,-1.428510,4.788490,4.879948,-1.161827,-3.417437,-3.615171,52.000084,0.000084,3728476698.440000,-48.861591,-49.514225,-18.450472,67.026910,67.953096,-17.716315,-49.000896,-49.665736,-3.376531,-3.565264,-1.423199,4.789073,4.877819,-1.166346,-3.420462,-3.611156,51.999999,-0.000002,-1.390638,0.018231,-2.501824,-2.399202,-0.018745,-0.692578,2.836554,-3.036798,0.344813,-0.014185,2.547022,2.303630,0.019231,0.342168,-0.677805,0.768920,-0.339245,0.024124,-1.805588,-1.537496,-0.031012,-0.334800,1.269569,-1.554618
3728476698.460000,0.163139,0.032974,0.001597,0.165252,0.033371,0.001618,0.185611,0.031072,0.001830,0.171323,0.032293,0.001682,0.097581,0.012528,0.000968,0.107154,0.018938,0.001055,0.098994,0.021080,0.000967,0.101147,0.017219,0.000997,0.000038,-0.000492,3728476698.460000,-34.928165,-60.185524,-34.648552,60.296871,70.246536,-0.131971,-35.019962,-60.369823,-2.379964,-4.295815,-2.574493,4.282771,5.015602,0.088223,-2.411026,-4.351495,52.000038,-0.000496,3728476698.460000,-35.012719,-60.109830,-34.539408,60.332727,70.224357,-0.260415,-35.110131,-60.291356,-2.383822,-4.292972,-2.569489,4.284672,5.014628,0.083355,-2.414946,-4.348341,52.000000,-0.000004,-1.209835,0.685981,-3.466073,-0.036305,-0.594756,-0.355261,-2.011616,-3.636169,0.007448,-0.345068,1.785611,-2.933274,0.301437,-0.163112,1.024539,0.032099,0.288625,0.179867,1.112767,2.094197,-0.011187,0.336030,-1.064656,1.701445
3728476698.480000,0.163775,0.034365,0.001601,0.166335,0.032109,0.001632,0.183212,0.030418,0.001806,0.171071,0.032050,0.001680,0.096748,0.012763,0.000959,0.107343,0.019641,0.001055,0.098039,0.021158,0.000957,0.100621,0.017613,0.000991,-0.000051,-0.001118,3728476698.480000,-18.863363,-66.981812,-48.555199,49.784828,68.072449,17.340420,-18.906511,-67.182152,-1.236913,-4.752733,-3.558723,3.507969,4.836115,1.332733,-1.253136,-4.814396,51.999950,-0.001122,3728476698.480000,-18.964061,-66.928525,-48.458336,49.847988,68.082953,17.212189,-19.013267,-67.128777,-1.241312,-4.750939,-3.554322,3.511033,4.836365,1.327822,-1.257683,-4.812305,52.000002,-0.000004,-0.729642,1.183971,-2.551537,2.346228,-0.618633,0.311813,-4.079871,0.789487,-0.343856,-0.029084,-3.215702,-1.204387,-0.275937,-0.203293,-0.628364,-0.809865,-0.127762,-0.315176,-0.263638,-2.356787,0.053187,-0.332010,0.842849,-1.821504
3728476698.500000,0.165669,0.034392,0.001620,0.167360,0.031539,0.001643,0.179928,0.030641,0.001773,0.170948,0.031936,0.001679,0.095233,0.012743,0.000944,0.105035,0.019398,0.001032,0.098543,0.020363,0.000964,0.099540,0.017303,0.000980,0.000001,-0.001250,3728476698.500000,-1.611817,-69.568642,-59.410965,36.144802,61.622574,33.722794,-1.605043,-69.773346,-0.016166,-4.911053,-4.319249,2.512818,4.352677,2.493581,-0.016513,-4.974775,52.000004,-0.001252,3728476698.500000,-1.723945,-69.542022,-59.332773,36.230960,61.663364,33.603204,-1.721648,-69.748277,-0.020797,-4.910410,-4.315815,2.516787,4.354193,2.488877,-0.021386,-4.973896,52.000003,-0.000001,-0.068942,1.389033,-0.253873,3.456943,-0.068222,0.689383,-0.509923,4.124149,-0.050708,0.341359,-0.580626,3.384247,-0.066398,0.336230,-0.223466,1.000328,-0.081893,0.330104,-0.622430,2.288395,-0.094393,0.322731,-0.607936,1.912808
3728476698.520000,0.166235,0.033094,0.001629,0.165037,0.031268,0.001620,0.179945,0.032620,0.001769,0.170365,0.031983,0.001673,0.096776,0.011407,0.000961,0.105930,0.018410,0.001043,0.098972,0.020894,0.000967,0.100510,0.016966,0.000991,-0.000039,0.000196,3728476698.520000,15.740195,-67.783005,-66.532852,20.235634,51.301003,47.988766,15.796957,-67.980537,1.205731,-4.760712,-4.808416,1.359660,3.595798,3.497750,1.221227,-4.822561,51.999962,0.000193,3728476698.520000,15.624598,-67.786120,-66.479192,20.337047,51.369074,47.882302,15.678183,-67.985129,1.201018,-4.761325,-4.806110,1.364423,3.598427,3.493540,1.216243,-4.822950,52.000001,-0.000003,0.608714,1.250392,2.181366,2.693819,0.545479,0.426968,3.764773,1.759361,0.337446,0.072001,3.433032,-0.063597,0.332539,-0.083068,0.913242,-0.465386,0.260291,-0.218930,1.421098,-1.898537,0.134104,-0.308345,0.363537,-1.973894
3728476698.540000,0.164526,0.032886,0.001612,0.161513,0.031963,0.001583,0.181905,0.033486,0.001788,0.169283,0.032410,0.001661,0.096350,0.010861,0.000957,0.107234,0.018818,0.001056,0.099071,0.022437,0.000965,0.100819,0.017531,0.000993,-0.000098,0.001374,3728476698.540000,32.101624,-61.739616,-69.475266,3.056103,37.754311,59.240009,32.206146,-61.916840,2.351782,-4.311279,-4.995502,0.121076,2.613034,4.282153,2.382207,-4.367364,51.999901,0.001368,3728476698.540000,31.991549,-61.770963,-69.448143,3.165062,37.847477,59.152615,32.092842,-61.950178,2.347399,-4.313060,-4.994431,0.126325,2.616577,4.278669,2.377454,-4.368961,51.999999,-0.000006,1.135774,0.802513,3.434175,0.470461,0.652788,-0.231824,2.836659,-3.036779,0.093071,-0.332257,-0.705638,-3.360558,-0.216811,-0.265463,-0.940789,-0.407000,-0.339289,0.024133,-2.020205,1.242119,-0.171735,0.289090,-0.113296,2.003896
3728476698.560000,0.162862,0.032779,0.001595,0.161587,0.033556,0.001580,0.183301,0.032230,0.001804,0.169229,0.032593,0.001660,0.096026,0.011133,0.000954,0.106629,0.019479,0.001048,0.098447,0.020809,0.000962,0.100324,0.017252,0.000988,0.000036,0.001421,3728476698.560000,46.446327,-51.817215,-68.053413,-14.317801,21.834749,66.767570,46.592430,-51.962376,3.350063,-3.591009,-4.868695,-1.125032,1.465988,4.797388,3.393463,-3.637730,52.000034,0.001416,3728476698.560000,46.348426,-51.874229,-68.053120,-14.205466,21.948099,66.706569,46.490938,-52.022707,3.346264,-3.593803,-4.868923,-1.119710,1.470297,4.794977,3.389282,-3.640454,51.999998,-0.000005,1.381846,0.156158,2.825517,-2.007941,0.154097,-0.675360,-2.011523,-3.636240,-0.325818,-0.113783,-3.169010,1.322974,-0.147812,0.309214,0.286068,0.984268,0.288713,0.179939,2.335532,-0.411203,0.206598,-0.265309,-0.138755,-2.002373
3728476698.580000,0.163150,0.033262,0.001597,0.163976,0.034083,0.001604,0.184350,0.030806,0.001817,0.170465,0.032496,0.001673,0.096651,0.011687,0.000959,0.107193,0.019838,0.001053,0.099002,0.021006,0.000967,0.100914,0.017652,0.000993,0.000131,0.000629,3728476698.580000,57.873844,-38.638420,-62.354229,-30.793369,4.543430,70.099457,58.051540,-38.742096,4.137888,-2.645067,-4.435944,-2.300517,0.226834,5.011243,4.191542,-2.679508,52.000126,0.000624,3728476698.580000,57.792843,-38.717915,-62.382270,-30.682876,4.669375,70.069498,57.967802,-38.826551,4.134866,-2.648726,-4.437484,-2.295388,0.231632,5.009969,4.188139,-2.683197,51.999995,-0.000005,1.286204,-0.528830,0.685143,-3.397862,-0.487721,-0.491942,-4.079824,0.789401,-0.133979,0.317951,1.893515,2.865164,0.342696,0.002103,0.576043,-0.847785,-0.127824,-0.315301,-2.322897,-0.477508,-0.238239,0.237258,0.388615,1.969147
3728476698.600000,0.164287,0.034749,0.001605,0.166655,0.033512,0.001632,0.182709,0.030007,0.001802,0.171170,0.032490,0.001680,0.095557,0.011649,0.000948,0.107988,0.020578,0.001060,0.097927,0.022214,0.000954,0.100398,0.018053,0.000988,0.000013,-0.000763,3728476698.600000,65.665649,-23.031681,-52.735893,-45.333881,-13.031386,69.026955,65.862724,-23.087715,4.665676,-1.532967,-3.724469,-3.331461,-1.026479,4.910305,4.726236,-1.552970,52.000011,-0.000768,3728476698.600000,65.605792,-23.129035,-52.792127,-45.232585,-12.903106,69.029612,65.802458,-23.190818,4.663676,-1.537212,-3.727231,-3.326826,-1.021569,4.910191,4.723848,-1.557356,51.999998,-0.000005,0.872336,-1.083014,-1.826555,-2.946002,-0.676727,0.148166,-0.510015,4.124124,0.308941,0.153637,2.459770,-2.397061,-0.143932,-0.310955,-1.020422,0.096504,-0.081960,0.330242,1.984009,1.299117,0.266132,-0.205554,-0.632412,-1.904905
3728476698.620000,0.165152,0.034504,0.001615,0.167198,0.032658,0.001640,0.180212,0.030257,0.001776,0.170839,0.032364,0.001677,0.097413,0.012496,0.000966,0.107349,0.020185,0.001054,0.097732,0.020907,0.000955,0.100824,0.018134,0.000992,-0.000033,-0.001113,3728476698.620000,69.330231,-5.977154,-39.804512,-57.024395,-29.786963,63.618385,69.535156,-5.983194,4.900358,-0.324424,-2.778963,-4.153003,-2.215364,4.500720,4.963967,-0.328792,51.999969,-0.001113,3728476698.620000,69.296578,-6.087000,-39.884925,-56.940463,-29.664936,63.651935,69.502530,-6.097835,4.899430,-0.329116,-2.782778,-4.149233,-2.210604,4.501892,4.962738,-0.333654,52.000003,0.000000,0.242739,-1.369276,-3.348177,-0.897169,-0.237527,0.650768,3.764623,1.759472,0.172687,-0.298725,-2.815686,-1.967104,-0.220078,0.262591,0.724868,0.724733,0.260374,-0.219007,-1.366448,-1.938197,-0.289743,0.170613,0.866213,1.810623
3728476698.640000,0.166215,0.033146,0.001628,0.165142,0.031047,0.001622,0.179929,0.032129,0.001770,0.170424,0.031951,0.001674,0.098275,0.013255,0.000974,0.107298,0.019676,0.001055,0.097843,0.021372,0.000955,0.101185,0.018640,0.000994,0.000019,-0.000355,3728476698.640000,68.637604,11.453076,-24.373240,-65.130669,-44.672749,54.212929,68.838287,11.497261,4.827106,0.904480,-1.658835,-4.713600,-3.265077,3.808382,4.889796,0.916050,52.000023,-0.000356,3728476698.640000,68.633415,11.337527,-24.471233,-65.070854,-44.562400,54.274481,68.835441,11.378391,4.827344,0.899660,-1.663479,-4.710921,-3.260743,3.810683,4.889793,0.911017,52.000004,-0.000001,-0.446990,-1.316815,-3.054882,1.638010,0.422238,0.549184,2.836697,-3.036693,-0.287260,-0.191133,-1.404489,3.134722,0.331234,0.087370,0.096332,-1.020512,-0.339357,0.024122,0.557000,2.305133,0.308884,-0.132966,-1.086316,-1.687680
3728476698.660000,0.164885,0.032587,0.001616,0.163528,0.030922,0.001606,0.181400,0.033272,0.001783,0.169906,0.031915,0.001669,0.097062,0.012542,0.000962,0.107500,0.019871,0.001056,0.097545,0.022254,0.000950,0.100713,0.018661,0.000990,0.000002,0.000865,3728476698.660000,63.633179,28.161951,-7.410964,-69.145615,-56.752350,41.399883,63.816460,28.255138,4.450514,2.076454,-0.434496,-4.978039,-4.109614,2.876780,4.508365,2.103285,52.000004,0.000861,3728476698.660000,63.657863,28.049939,-7.519645,-69.112256,-56.659595,41.487199,63.843140,28.139637,4.451952,2.071910,-0.439667,-4.976588,-4.105967,2.880040,4.509603,2.098431,52.000002,-0.000004,-1.026047,-0.938620,-1.105617,3.285282,0.689925,-0.062251,-2.011494,-3.636245,-0.208810,0.274630,3.342594,0.792009,-0.061916,-0.336920,-0.847745,0.576267,0.288702,0.179963,0.330717,-2.348295,-0.323125,0.093155,1.289336,1.538210
3728476698.680000,0.162776,0.032418,0.001595,0.162976,0.032267,0.001597,0.183592,0.032683,0.001806,0.169758,0.032157,0.001667,0.095945,0.011506,0.000952,0.107230,0.019868,0.001054,0.097837,0.021408,0.000955,0.100342,0.018005,0.000987,-0.000008,0.000585,3728476698.680000,54.631161,43.101074,10.017360,-68.816971,-65.265266,25.984203,54.784950,43.237911,3.794281,3.117948,0.817121,-4.929718,-4.695880,1.764368,3.843651,3.158353,51.999992,0.000582,3728476698.680000,54.682106,42.999949,9.904234,-68.810680,-65.196916,26.093521,54.839299,43.132677,3.796812,3.113974,0.811765,-4.929597,-4.693189,1.768471,3.846074,3.153989,52.000000,-0.000003,-1.351308,-0.328205,1.442943,3.151668,0.317112,-0.615881,-4.079848,0.789410,0.261026,0.225610,0.151490,-3.431946,-0.278522,0.199497,0.984379,0.285925,-0.127771,-0.315271,-1.171985,2.061658,0.332269,-0.051985,-1.471960,-1.364545
3728476698.700000,0.163257,0.033097,0.001598,0.163465,0.033184,0.001600,0.184795,0.031564,0.001821,0.170451,0.032201,0.001674,0.096316,0.012557,0.000955,0.106289,0.021323,0.001041,0.096676,0.020631,0.000944,0.099726,0.018281,0.000980,0.000077,-0.000428,3728476698.700000,42.195965,55.333687,26.816978,-64.164101,-69.676376,8.936114,42.310596,55.504230,2.899690,3.963630,2.017393,-4.571719,-4.987079,0.541179,2.937480,4.014987,52.000076,-0.000430,3728476698.700000,42.270366,55.247884,26.705397,-64.185635,-69.638012,9.060086,42.389776,55.415500,2.903109,3.960362,2.012203,-4.572842,-4.985537,0.545776,2.940876,4.011372,52.000000,-0.000002,-1.342311,0.363355,3.209333,1.309726,-0.350097,-0.597743,-0.509978,4.124058,0.241499,-0.246413,-3.399825,0.494422,0.299195,0.167137,-0.407152,-0.940746,-0.081998,0.330123,1.848619,-1.485417,-0.336141,0.009956,1.631342,1.169326
3728476698.720000,0.164350,0.034419,0.001607,0.166009,0.032954,0.001627,0.183500,0.030248,0.001810,0.171200,0.032037,0.001681,0.095911,0.013599,0.000949,0.106565,0.020761,0.001045,0.097599,0.019820,0.000956,0.100028,0.018197,0.000983,0.000053,-0.000864,3728476698.720000,27.109169,64.089874,41.932575,-55.478073,-69.709129,-8.671823,27.177481,64.282806,1.822911,4.560259,3.090967,-3.926346,-4.964942,-0.716104,1.846685,4.619373,52.000053,-0.000867,3728476698.720000,27.202749,64.024197,41.828484,-55.527916,-69.703624,-8.543077,27.276795,64.216444,1.826991,4.557906,3.086221,-3.928758,-4.964640,-0.711219,1.850891,4.616715,52.000000,-0.000003,-1.001254,0.965097,3.236054,-1.242186,-0.692316,-0.024762,3.764609,1.759431,-0.230750,-0.256598,1.122935,3.247169,0.023862,-0.341899,-0.465301,0.913423,0.260390,-0.218870,-2.265653,0.700559,0.334732,0.032231,-1.764972,-0.955563
3728476698.740000,0.164775,0.034753,0.001610,0.167897,0.031591,0.001649,0.180389,0.030327,0.001778,0.170958,0.031877,0.001679,0.096329,0.012577,0.000955,0.108366,0.019821,0.001065,0.098109,0.019945,0.000961,0.100965,0.017786,0.000994,-0.000063,-0.000944,3728476698.740000,10.318873,68.818291,54.412308,-43.305511,-65.363266,-25.733681,10.337300,69.021957,0.631528,4.870275,3.970337,-3.034197,-4.630865,-1.928378,0.639822,4.933489,51.999939,-0.000947,3728476698.740000,10.426062,68.777681,54.323674,-43.381459,-65.389085,-25.609661,10.449865,68.982511,0.636099,4.869057,3.966316,-3.037822,-4.631791,-1.923545,0.644610,4.931973,52.000002,-0.000002,-0.412461,1.328109,1.508626,-3.120808,-0.391812,0.571240,2.836622,-3.036659,-0.270547,0.214113,2.979078,-1.711678,-0.319564,0.123959,1.000339,-0.223720,-0.339267,0.024003,2.364420,0.182760,-0.327993,-0.073915,1.870829,0.726833
3728476698.760000,0.165537,0.033744,0.001620,0.166925,0.030315,0.001641,0.179427,0.032119,0.001765,0.170577,0.031688,0.001676,0.098456,0.012560,0.000976,0.109177,0.019621,0.001074,0.098609,0.020116,0.000965,0.102051,0.017490,0.001005,-0.000035,-0.001105,3728476698.760000,-7.120200,69.221825,63.471767,-28.413340,-56.911255,-41.180351,-7.152311,69.424217,-0.599599,4.874301,4.600182,-1.951447,-4.005806,-3.019451,-0.607235,4.937586,51.999969,-0.001107,3728476698.760000,-7.005664,69.209917,63.405827,-28.508832,-56.965553,-41.066648,-7.033730,69.414110,-0.594765,4.874272,4.597181,-1.956002,-4.007912,-3.014976,-0.602166,4.937330,52.000004,-0.000002,0.278363,1.362564,-1.036569,-3.307653,0.272378,0.636927,-2.011472,-3.636157,0.196651,0.283395,-2.239634,-2.605410,0.248238,0.236406,-0.809967,-0.628140,0.288557,0.179999,-2.131154,-1.040308,0.316133,0.114474,-1.947168,-0.486703
3728476698.780000,0.165590,0.032887,0.001623,0.164518,0.029821,0.001618,0.180654,0.032877,0.001776,0.170251,0.031696,0.001672,0.098412,0.012763,0.000976,0.108067,0.020006,0.001062,0.098709,0.019822,0.000967,0.101659,0.017356,0.001002,-0.000008,0.001080,3728476698.780000,-24.111315,65.275940,68.543236,-11.737073,-44.881863,-54.040405,-24.192547,65.464455,-1.792975,4.572055,4.940958,-0.746180,-3.129051,-3.920791,-1.816070,4.631449,51.999992,0.001077,3728476698.780000,-23.997471,65.293505,68.503731,-11.844407,-44.962990,-53.942872,-24.075394,65.484069,-1.788285,4.573219,4.939175,-0.751276,-3.132220,-3.916987,-1.811116,4.632461,52.000000,-0.000003,0.900401,1.059899,-3.019864,-1.701612,0.683701,0.111341,-4.079814,0.789416,0.295201,-0.178537,-2.139441,2.687968,0.108191,-0.325289,0.032338,1.024520,-0.127638,-0.315229,1.598539,1.751734,-0.299286,-0.153205,1.992875,0.238808
3728476698.800000,0.164481,0.032524,0.001612,0.161969,0.030516,0.001590,0.182318,0.032650,0.001793,0.169631,0.031918,0.001666,0.094666,0.011868,0.000939,0.105940,0.019628,0.001041,0.097799,0.021444,0.000954,0.099389,0.017513,0.000978,-0.000051,0.001269,3728476698.800000,-39.586639,57.229149,69.309120,5.676032,-30.031561,-63.504402,-39.712486,57.391640,-2.873491,3.982591,4.971275,0.505950,-2.055772,-4.575817,-2.910722,4.034369,51.999947,0.001267,3728476698.800000,-39.481489,57.274263,69.296913,5.564094,-30.135563,-63.429731,-39.604190,57.439377,-2.869409,3.984815,4.970824,0.500677,-2.059695,-4.572873,-2.906265,4.036507,51.999998,-0.000003,1.299675,0.495081,-3.366219,0.826804,0.460267,-0.517585,-0.509979,4.124050,-0.159639,-0.305842,3.041024,1.597726,-0.340416,0.040704,0.768809,-0.678003,-0.082009,0.330025,-0.841395,-2.217168,0.277753,0.189516,-2.007154,0.012874
3728476698.820000,0.162480,0.032555,0.001592,0.162246,0.032290,0.001590,0.184191,0.031793,0.001814,0.169645,0.032054,0.001666,0.094048,0.011147,0.000934,0.106547,0.019543,0.001047,0.097732,0.020998,0.000954,0.099418,0.017417,0.000979,0.000056,0.000346,3728476698.820000,-52.574352,45.587379,65.721046,22.734428,-13.293816,-68.977730,-52.737595,45.712563,-3.773620,3.142833,4.689260,1.726391,-0.853227,-4.943285,-3.822587,3.183743,52.000053,0.000343,3728476698.820000,-52.484643,45.656135,65.735879,22.622615,-13.414653,-68.931587,-52.644507,45.785664,-3.770263,3.146005,4.690149,1.721143,-0.857765,-4.941431,-3.818805,3.186928,51.999998,-0.000003,1.377384,-0.192338,-1.887867,2.907099,-0.190407,-0.665968,3.764659,1.759419,-0.315298,0.140022,0.999425,-3.286305,0.181794,0.290668,-1.012381,-0.160168,0.260319,-0.218785,-0.033842,2.371257,-0.251832,-0.222836,1.989688,-0.264341
3728476698.840000,0.162893,0.033639,0.001594,0.165612,0.032922,0.001623,0.183592,0.030562,0.001810,0.170663,0.032104,0.001676,0.095820,0.011041,0.000952,0.106746,0.019876,0.001049,0.098591,0.019497,0.000966,0.100386,0.017092,0.000989,0.000081,0.000124,3728476698.840000,-62.260342,31.080576,58.001667,38.366215,4.277672,-70.116241,-62.449360,31.160563,-4.436701,2.105559,4.112621,2.838332,0.402967,-5.000084,-4.494266,2.133035,52.000080,0.000120,3728476698.840000,-62.189814,31.169266,58.044741,38.259443,4.149485,-70.102445,-62.377025,31.255143,-4.434205,2.109548,4.114777,2.833455,0.398057,-4.999497,-4.491386,2.137114,51.999999,-0.000004,1.114308,-0.832133,0.613856,3.411524,-0.664357,-0.196175,2.836633,-3.036685,0.119974,0.323403,-3.415087,-0.366066,0.185583,-0.288268,0.521875,0.882125,-0.339194,0.023993,0.904359,-2.192272,0.221940,0.252626,-1.940811,0.511554
3728476698.860000,0.165248,0.034073,0.001617,0.166829,0.031679,0.001638,0.181197,0.030186,0.001786,0.171086,0.031896,0.001681,0.096116,0.011150,0.000955,0.105913,0.018807,0.001042,0.098842,0.019289,0.000969,0.100271,0.016559,0.000989,-0.000024,-0.001690,3728476698.860000,-68.034203,14.619170,46.637096,51.585365,21.579136,-66.849869,-68.236694,14.650740,-4.820957,0.936034,3.277538,3.771879,1.633790,-4.742781,-4.883516,0.948339,51.999977,-0.001693,3728476698.860000,-67.987314,14.724125,46.706718,51.492607,21.453206,-66.868126,-68.190226,14.760689,-4.819524,0.940531,3.280851,3.767752,1.628878,-4.743447,-4.881768,0.953010,52.000001,-0.000003,0.575562,-1.266015,2.782841,2.066635,-0.521606,0.455843,-2.011439,-3.636163,0.330360,-0.099507,0.280109,3.423010,-0.339825,-0.045150,0.347021,-0.964413,0.288552,0.180002,-1.647886,1.705440,-0.188565,-0.278465,1.861385,-0.750778
3728476698.880000,0.166221,0.033541,0.001628,0.165855,0.030763,0.001630,0.179899,0.031169,0.001772,0.170690,0.031892,0.001677,0.097067,0.012033,0.000963,0.105918,0.019444,0.001041,0.098020,0.020518,0.000958,0.100267,0.017251,0.000988,-0.000057,-0.000481,3728476698.880000,-69.532089,-2.760069,32.343475,61.562435,37.525650,-59.383873,-69.736458,-2.779084,-4.902339,-0.292327,2.236552,4.468497,2.761945,-4.187530,-4.965970,-0.295938,51.999947,-0.000482,3728476698.880000,-69.513174,-2.645997,32.433772,61.490733,37.408732,-59.431732,-69.718784,-2.661313,-4.902028,-0.287570,2.240767,4.465298,2.757365,-4.189315,-4.965403,-0.290983,52.000004,-0.000001,-0.105542,-1.386694,3.443353,-0.398433,0.105369,0.684648,-4.079727,0.789374,-0.078543,-0.335999,3.309829,-0.916313,0.103855,0.326688,-0.964264,0.347352,-0.127664,-0.315199,2.159958,-0.979107,0.152108,0.299882,-1.752667,0.978081
3728476698.900000,0.165203,0.032655,0.001619,0.163678,0.030308,0.001608,0.180211,0.033075,0.001771,0.169695,0.031833,0.001667,0.096694,0.011075,0.000961,0.105851,0.020635,0.001038,0.094883,0.020267,0.000927,0.098994,0.016987,0.000975,-0.000056,0.001073,3728476698.900000,-66.661011,-19.964567,16.018559,67.671379,51.115601,-48.186741,-66.854599,-20.033903,-4.675591,-1.502280,1.055051,4.884362,3.716458,-3.369209,-4.736365,-1.521562,51.999947,0.001069,3728476698.900000,-66.671478,-19.850124,16.122483,67.625034,51.013299,-48.261239,-66.866608,-19.916118,-4.676514,-1.497622,1.059902,4.882257,3.712581,-3.371969,-4.737042,-1.516685,52.000003,-0.000003,-0.760543,-1.164253,2.237304,-2.647560,0.634504,0.277903,-0.509907,4.123958,-0.340254,0.057218,-1.520100,-3.079594,0.251348,-0.233025,0.882277,0.521514,-0.081949,0.330030,-2.368713,0.115237,-0.113334,-0.316525,1.616207,-1.190041
3728476698.920000,0.163545,0.032210,0.001603,0.162407,0.030892,0.001594,0.182810,0.033859,0.001796,0.169575,0.032042,0.001665,0.096329,0.010969,0.000957,0.106128,0.020450,0.001041,0.096393,0.019576,0.000944,0.099487,0.016648,0.000981,0.000034,0.000638,3728476698.920000,-59.602150,-35.914383,-1.313128,69.529305,61.494358,-33.959885,-59.772175,-36.030556,-4.155098,-2.617851,-0.192779,4.993298,4.437601,-2.339024,-4.209146,-2.651661,52.000034,0.000633,3728476698.920000,-59.640440,-35.807251,-1.201913,69.509837,61.412467,-34.058752,-59.812915,-35.919479,-4.157145,-2.613587,-0.187541,4.992475,4.434523,-2.342753,-4.211043,-2.647091,52.000001,-0.000004,-1.227323,-0.653746,-0.181456,-3.461537,0.574573,-0.386878,3.764514,1.759361,0.035783,0.343158,-2.740308,2.070141,-0.317902,-0.128227,-0.160494,-1.012186,0.260296,-0.218813,2.244801,0.764903,0.072688,0.328247,-1.454386,1.383248
3728476698.940000,0.163198,0.032704,0.001599,0.162834,0.033011,0.001594,0.185495,0.032534,0.001826,0.170494,0.032500,0.001673,0.096463,0.011781,0.000957,0.106014,0.020832,0.001039,0.099069,0.020388,0.000969,0.100410,0.017395,0.000989,0.000055,0.000510,3728476698.940000,-48.798443,-49.608604,-18.563459,67.019455,68.007576,-17.598059,-48.933685,-49.763882,-3.373566,-3.568977,-1.428484,4.788484,4.879945,-1.161840,-3.417466,-3.615175,52.000053,0.000506,3728476698.940000,-48.861706,-49.514338,-18.450498,67.026839,67.953223,-17.716441,-49.000967,-49.665785,-3.376583,-3.565325,-1.423210,4.788969,4.877822,-1.166333,-3.420444,-3.611166,51.999998,-0.000004,-1.390467,0.018368,-2.501848,-2.399144,-0.018727,-0.692447,2.836537,-3.036581,0.344784,-0.014241,2.546985,2.304042,0.019320,0.342251,-0.677640,0.768815,-0.339216,0.024023,-1.805628,-1.537494,-0.030976,-0.334792,1.269581,-1.554634
3728476698.960000,0.162877,0.033401,0.001594,0.164761,0.034367,0.001611,0.184994,0.031328,0.001823,0.170822,0.032659,0.001676,0.096697,0.011167,0.000960,0.107278,0.021058,0.001052,0.098612,0.019780,0.000966,0.100753,0.017084,0.000993,-0.000013,-0.001010,3728476698.960000,-34.928577,-60.185863,-34.648491,60.297565,70.246887,-0.132643,-35.020496,-60.369907,-2.379982,-4.295834,-2.574516,4.282775,5.015559,0.088236,-2.411020,-4.351500,51.999985,-0.001014,3728476698.960000,-35.012768,-60.110038,-34.539431,60.332575,70.224529,-0.260616,-35.110187,-60.291423,-2.383840,-4.293067,-2.569469,4.284578,5.014650,0.083374,-2.414927,-4.348361,51.999997,-0.000004,-1.209620,0.685963,-3.466025,-0.036280,-0.594700,-0.355157,-2.011427,-3.636044,0.007410,-0.345047,1.786093,-2.933654,0.301458,-0.163226,1.024418,0.032063,0.288573,0.179978,1.112802,2.094222,-0.011229,0.335971,-1.064626,1.701481
3728476698.980000,0.163117,0.033909,0.001595,0.167802,0.033228,0.001645,0.182331,0.031157,0.001796,0.171047,0.032497,0.001679,0.097435,0.011907,0.000967,0.107648,0.021181,0.001055,0.098952,0.020453,0.000968,0.101239,0.017587,0.000997,-0.000003,-0.001518,3728476698.980000,-18.863659,-66.981613,-48.556381,49.784618,68.073357,17.339777,-18.906685,-67.182533,-1.236883,-4.752783,-3.558746,3.507970,4.836066,1.332800,-1.253095,-4.814415,51.999996,-0.001522,3728476698.980000,-18.964058,-66.928741,-48.458342,49.847840,68.083180,17.212112,-19.013282,-67.128879,-1.241330,-4.751019,-3.554289,3.510980,4.836365,1.327846,-1.257673,-4.812317,52.000000,-0.000005,-0.729504,1.183850,-2.551473,2.346252,-0.618502,0.311798,-4.079629,0.789396,-0.343867,-0.029123,-3.216487,-1.204750,-0.275998,-0.203263,-0.628267,-0.809772,-0.127671,-0.315225,-0.263689,-2.356852,0.053190,-0.331947,0.842914,-1.821405
3728476699.000000,0.165020,0.033507,0.001616,0.167983,0.031449,0.001650,0.179584,0.031466,0.001768,0.170873,0.032112,0.001678,0.096291,0.011746,0.000956,0.106377,0.019664,0.001045,0.099064,0.021087,0.000968,0.100450,0.017092,0.000990,-0.000043,-0.000801,3728476699.000000,-1.612119,-69.568230,-59.411221,36.144306,61.623402,33.722771,-1.605107,-69.773590,-0.016099,-4.911067,-4.319258,2.512758,4.352709,2.493616,-0.016467,-4.974777,51.999958,-0.000803,3728476699.000000,-1.723930,-69.542233,-59.332847,36.230883,61.663516,33.603208,-1.721633,-69.748401,-0.020790,-4.910473,-4.315780,2.516777,4.354202,2.488877,-0.021388,-4.973908,52.000001,-0.000002,-0.068908,1.388844,-0.253810,3.456963,-0.068196,0.689368,-0.509917,4.123954,-0.050732,0.341291,-0.580812,3.385214,-0.066445,0.336277,-0.223442,1.000194,-0.081957,0.330086,-0.622425,2.288478,-0.094390,0.322673,-0.608106,1.912671
3728476699.020000,0.165384,0.033031,0.001620,0.164686,0.030448,0.001618,0.179378,0.033371,0.001762,0.169817,0.032145,0.001667,0.097278,0.011158,0.000966,0.107531,0.018745,0.001059,0.098713,0.021457,0.000963,0.101100,0.017138,0.000996,-0.000116,0.001175,3728476699.020000,15.739659,-67.783279,-66.532372,20.235603,51.301880,47.988838,15.796616,-67.980888,1.205769,-4.760766,-4.808421,1.359612,3.595846,3.497740,1.221243,-4.822582,51.999886,0.001175,3728476699.020000,15.624652,-67.786302,-66.479297,20.337049,51.369222,47.882382,15.678216,-67.985276,1.201034,-4.761397,-4.806078,1.364447,3.598442,3.493524,1.216229,-4.822970,52.000002,-0.000000,0.608675,1.250308,2.181415,2.693795,0.545472,0.426901,3.764546,1.759266,0.337455,0.072029,3.434189,-0.063677,0.332600,-0.083096,0.913131,-0.465335,0.260336,-0.218890,1.421155,-1.898565,0.134035,-0.308306,0.363603,-1.973799
3728476699.040000,0.164231,0.032436,0.001610,0.161548,0.031357,0.001585,0.182265,0.034881,0.001789,0.169319,0.032537,0.001661,0.096960,0.011604,0.000963,0.107860,0.019944,0.001060,0.098096,0.021776,0.000956,0.100961,0.018134,0.000993,-0.000034,0.001557,3728476699.040000,32.101471,-61.739590,-69.474922,3.056019,37.754890,59.240974,32.206245,-61.917053,2.351836,-4.311351,-4.995541,0.121077,2.613076,4.282096,2.382213,-4.367412,51.999966,0.001554,3728476699.040000,31.991670,-61.771147,-69.448216,3.165106,37.847590,59.152717,32.092892,-61.950317,2.347413,-4.313113,-4.994414,0.126347,2.616600,4.278663,2.377444,-4.368983,52.000000,-0.000003,1.135729,0.802470,3.434163,0.470393,0.652707,-0.231850,2.836435,-3.036653,0.093137,-0.332339,-0.705981,-3.361544,-0.216834,-0.265485,-0.940636,-0.406995,-0.339294,0.024042,-2.020281,1.242084,-0.171592,0.289058,-0.113335,2.003909
3728476699.060000,0.163722,0.032608,0.001604,0.162465,0.033730,0.001589,0.185823,0.033739,0.001827,0.170619,0.032912,0.001674,0.096798,0.011162,0.000961,0.108454,0.019980,0.001066,0.099220,0.021026,0.000970,0.101471,0.017654,0.000999,0.000127,0.001218,3728476699.060000,46.446846,-51.816803,-68.053490,-14.318386,21.833591,66.769142,46.593342,-51.961994,3.350134,-3.591028,-4.868723,-1.125093,1.465987,4.797393,3.393516,-3.637741,52.000126,0.001214,3728476699.060000,46.348551,-51.874329,-68.053201,-14.205441,21.948139,66.706634,46.490998,-52.022791,3.346306,-3.593846,-4.868947,-1.119680,1.470328,4.794961,3.389282,-3.640487,51.999999,-0.000003,1.381812,0.156094,2.825497,-2.007936,0.154000,-0.675343,-2.011544,-3.635991,-0.325781,-0.113875,-3.169806,1.323326,-0.147836,0.309218,0.285986,0.984199,0.288628,0.179968,2.335561,-0.411155,0.206461,-0.265322,-0.138640,-2.002419
3728476699.080000,0.163155,0.033205,0.001597,0.164844,0.034019,0.001613,0.186595,0.032031,0.001838,0.171493,0.032756,0.001683,0.096806,0.011763,0.000961,0.108815,0.019625,0.001070,0.099378,0.020478,0.000972,0.101685,0.017639,0.001001,0.000024,-0.000433,3728476699.080000,57.873966,-38.638447,-62.354000,-30.793962,4.542111,70.100525,58.052177,-38.741695,4.137952,-2.645076,-4.435939,-2.300544,0.226842,5.011238,4.191576,-2.679512,52.000023,-0.000437,3728476699.080000,57.792991,-38.717974,-62.382358,-30.682928,4.669450,70.069614,57.967902,-38.826629,4.134922,-2.648739,-4.437528,-2.295345,0.231667,5.009989,4.188153,-2.683234,51.999999,-0.000003,1.286074,-0.528881,0.685195,-3.397874,-0.487734,-0.491915,-4.079677,0.789495,-0.134109,0.317961,1.893825,2.865652,0.342717,0.002167,0.576007,-0.847740,-0.127754,-0.315249,-2.322920,-0.477497,-0.238104,0.237328,0.388565,1.969208
3728476699.100000,0.163716,0.033799,0.001602,0.166087,0.032932,0.001628,0.183803,0.030987,0.001811,0.171201,0.032478,0.001681,0.095157,0.012155,0.000944,0.108888,0.019351,0.001071,0.097041,0.021390,0.000946,0.100370,0.017971,0.000987,-0.000035,-0.001849,3728476699.100000,65.665039,-23.031725,-52.735832,-45.333427,-13.032196,69.027618,65.862816,-23.087706,4.665747,-1.532993,-3.724446,-3.331436,-1.026403,4.910281,4.726250,-1.553001,51.999966,-0.001852,3728476699.100000,65.605893,-23.129048,-52.792163,-45.232637,-12.903137,69.029722,65.802549,-23.190833,4.663731,-1.537209,-3.727292,-3.326800,-1.021537,4.910200,4.723866,-1.557387,52.000001,-0.000003,0.872218,-1.082975,-1.826540,-2.946068,-0.676731,0.148241,-0.509875,4.123942,0.308986,0.153778,2.459916,-2.397135,-0.143877,-0.311053,-1.020375,0.096494,-0.081988,0.330154,1.984040,1.299150,0.266040,-0.205626,-0.632361,-1.904965
3728476699.120000,0.164840,0.033737,0.001613,0.166918,0.031999,0.001638,0.180610,0.031001,0.001779,0.170826,0.032358,0.001677,0.097355,0.012398,0.000966,0.108711,0.018625,0.001071,0.097417,0.021218,0.000951,0.101154,0.017708,0.000996,-0.000030,0.000046,3728476699.120000,69.329712,-5.977266,-39.804340,-57.024120,-29.787420,63.618805,69.535225,-5.983179,4.900431,-0.324425,-2.778895,-4.152975,-2.215325,4.500740,4.963972,-0.328792,51.999973,0.000045,3728476699.120000,69.296601,-6.087049,-39.884927,-56.940626,-29.664998,63.651964,69.502603,-6.097812,4.899508,-0.329116,-2.782823,-4.149223,-2.210576,4.501888,4.962763,-0.333676,52.000003,-0.000001,0.242691,-1.369212,-3.348214,-0.897266,-0.237466,0.650784,3.764526,1.759283,0.172831,-0.298778,-2.815547,-1.967180,-0.220130,0.262590,0.724806,0.724712,0.260385,-0.218919,-1.366495,-1.938181,-0.289679,0.170726,0.866159,1.810674
