Timestamp,TVE_VA,ME_VA,PE_VA,TVE_VB,ME_VB,PE_VB,TVE_VC,ME_VC,PE_VC,TVE_Vp,ME_Vp,PE_Vp,TVE_IA,ME_IA,PE_IA,TVE_IB,ME_IB,PE_IB,TVE_IC,ME_IC,PE_IC,TVE_Ip,ME_Ip,PE_Ip,FE,RFE,Timestamp,PMU_VA_real,PMU_VA_imag,PMU_VB_real,PMU_VB_imag,PMU_VC_real,PMU_VC_imag,PMU_Vp_real,PMU_Vp_imag,PMU_IA_real,PMU_IA_imag,PMU_IB_real,PM_ IB_imag,PMU_IC_real,PMU_IC_imag,PMU_Ip_real,PMU_Ip_imag,PMU_FREQ,PMU_ROCOF,Timestamp,REF_VA_real,REF_VA_imag,REF_VB_real,REF_VB_imag,REF_VC_real,REF_VC_imag,REF_Vp_real,REF_Vp_imag,REF_IA_real,REF_IA_imag,REF_IB_real,REF_IB_imag,REF_IC_real,REF_IC_imag,REF_Ip_real,PMU_Ip_imag,REF_FREQ,REF_ROCOF,F1_Real,F1_Imag,F2_Real,F2_Imag,F3_Real,F3_Imag,F4_Real,F4_Imag,F5_Real,F5_Imag,F6_Real,F6_Imag,F7_Real,F7_Imag,F8_Real,F8_Imag,F9_Real,F9_Imag,F10_Real,F10_Imag,F11_Real,F11_Imag,F12_Real,F12_Imag
3728476699.140000,0.165515,0.032985,0.001622,0.165648,0.030948,0.001627,0.179700,0.032941,0.001766,0.170321,0.032329,0.001672,0.098386,0.012781,0.000975,0.108264,0.018553,0.001067,0.098298,0.021209,0.000960,0.101641,0.017773,0.001001,-0.000030,0.000646,3728476699.140000,68.637589,11.452519,-24.372864,-65.130974,-44.672985,54.213505,68.838646,11.497229,4.827155,0.904514,-1.658809,-4.713589,-3.265052,3.808366,4.889783,0.916060,51.999973,0.000645,3728476699.140000,68.633432,11.337456,-24.471230,-65.071093,-44.562481,54.274446,68.835519,11.378438,4.827418,0.899690,-1.663527,-4.710943,-3.260704,3.810689,4.889828,0.911004,52.000004,-0.000001,-0.446979,-1.316818,-3.054956,1.637928,0.422259,0.549192,2.836497,-3.036662,-0.287290,-0.191298,-1.404832,3.134189,0.331303,0.087473,0.096370,-1.020487,-0.339314,0.024057,0.557005,2.305114,0.308802,-0.133061,-1.086246,-1.687817
3728476699.160000,0.165566,0.032392,0.001623,0.163763,0.030621,0.001609,0.180542,0.033860,0.001773,0.170010,0.032395,0.001669,0.097576,0.012344,0.000968,0.107431,0.019143,0.001057,0.098391,0.021995,0.000959,0.101127,0.018185,0.000995,0.000021,0.000654,3728476699.160000,63.632774,28.162277,-7.410713,-69.145683,-56.752415,41.400551,63.816792,28.255365,4.450549,2.076513,-0.434509,-4.978057,-4.109591,2.876748,4.508368,2.103301,52.000023,0.000649,3728476699.160000,63.657789,28.049853,-7.519622,-69.112511,-56.659734,41.487065,63.843170,28.139720,4.452007,2.071948,-0.439686,-4.976642,-4.105928,2.880054,4.509637,2.098434,52.000001,-0.000005,-1.026168,-0.938603,-1.105711,3.285294,0.689959,-0.062179,-2.011522,-3.636116,-0.208973,0.274619,3.341883,0.792823,-0.061887,-0.336993,-0.847671,0.576183,0.288630,0.179952,0.330682,-2.348329,-0.323064,0.093335,1.289285,1.538305
3728476699.180000,0.164005,0.032045,0.001608,0.162648,0.031786,0.001595,0.183276,0.033402,0.001802,0.170055,0.032628,0.001669,0.096278,0.011984,0.000955,0.107279,0.020150,0.001054,0.098716,0.021889,0.000962,0.100724,0.018184,0.000991,0.000035,0.000271,3728476699.180000,54.630356,43.101517,10.017243,-68.816948,-65.265633,25.984562,54.785141,43.238289,3.794337,3.118039,0.817120,-4.929759,-4.695903,1.764354,3.843672,3.158391,52.000034,0.000266,3728476699.180000,54.682078,42.999826,9.904329,-68.810964,-65.196931,26.093397,54.839322,43.132736,3.796858,3.114040,0.811762,-4.929624,-4.693175,1.768486,3.846099,3.154008,51.999999,-0.000005,-1.351396,-0.328138,1.442882,3.151761,0.317183,-0.615932,-4.079752,0.789479,0.260981,0.225790,0.152820,-3.431356,-0.278638,0.199560,0.984282,0.285893,-0.127730,-0.315218,-1.171899,2.061679,0.332260,-0.052110,-1.471930,-1.364667
3728476699.200000,0.163007,0.032689,0.001597,0.163851,0.033300,0.001604,0.185129,0.032041,0.001823,0.170726,0.032852,0.001675,0.096958,0.012384,0.000962,0.106198,0.021905,0.001039,0.095861,0.020313,0.000937,0.099560,0.017984,0.000979,0.000017,-0.000726,3728476699.200000,42.195881,55.333328,26.817343,-64.164238,-69.676765,8.935941,42.310810,55.504707,2.899695,3.963725,2.017379,-4.571763,-4.987060,0.541193,2.937488,4.015000,52.000015,-0.000729,3728476699.200000,42.270360,55.247824,26.705493,-64.185798,-69.638046,9.060048,42.389800,55.415551,2.903145,3.960445,2.012187,-4.572855,-4.985538,0.545754,2.940889,4.011401,51.999998,-0.000003,-1.342328,0.363581,3.209302,1.309841,-0.350105,-0.597814,-0.509887,4.123988,0.241750,-0.246410,-3.399430,0.492780,0.299257,0.167142,-0.407137,-0.940690,-0.081991,0.330096,1.848538,-1.485464,-0.336126,0.010023,1.631360,1.169321
3728476699.220000,0.163416,0.034211,0.001598,0.166650,0.033309,0.001633,0.182838,0.030980,0.001802,0.170966,0.032753,0.001678,0.097387,0.012068,0.000966,0.107096,0.021640,0.001049,0.096175,0.020026,0.000941,0.100142,0.017856,0.000985,-0.000005,-0.000724,3728476699.220000,27.109713,64.089462,41.933163,-55.478123,-69.709702,-8.671297,27.177940,64.283195,1.822821,4.560308,3.090987,-3.926371,-4.964961,-0.716065,1.846670,4.619390,51.999992,-0.000729,3728476699.220000,27.202766,64.024165,41.828601,-55.528013,-69.703617,-8.543043,27.276817,64.216476,1.827006,4.557994,3.086200,-3.928760,-4.964638,-0.711252,1.850890,4.616743,51.999998,-0.000005,-1.001085,0.965309,3.236121,-1.242081,-0.692391,-0.024772,3.764580,1.759355,-0.230741,-0.256759,1.121013,3.246924,0.023831,-0.341873,-0.465273,0.913381,0.260353,-0.218860,-2.265616,0.700683,0.334721,0.032233,-1.765015,-0.955637
3728476699.240000,0.164001,0.034548,0.001603,0.167929,0.032145,0.001648,0.180188,0.030624,0.001775,0.170701,0.032375,0.001676,0.097564,0.012185,0.000968,0.108292,0.021031,0.001062,0.097771,0.021072,0.000955,0.101128,0.018004,0.000995,-0.000032,0.000220,3728476699.240000,10.319411,68.818031,54.412727,-43.305874,-65.363594,-25.733570,10.337629,69.022324,0.631460,4.870366,3.970344,-3.034244,-4.630918,-1.928392,0.639813,4.933525,51.999966,0.000215,3728476699.240000,10.426107,68.777640,54.323824,-43.381541,-65.389153,-25.609641,10.449896,68.982570,0.636096,4.869159,3.966284,-3.037820,-4.631780,-1.923565,0.644606,4.931998,51.999998,-0.000006,-0.412232,1.328202,1.508820,-3.120730,-0.391856,0.571292,2.836578,-3.036684,-0.270753,0.214131,2.979375,-1.709514,-0.319583,0.123994,1.000293,-0.223763,-0.339243,0.024044,2.364448,0.182579,-0.328011,-0.073961,1.870891,0.726842
3728476699.260000,0.165365,0.033592,0.001619,0.166192,0.030933,0.001633,0.179640,0.031762,0.001768,0.170436,0.032193,0.001673,0.098017,0.013415,0.000971,0.107985,0.020253,0.001061,0.097981,0.019598,0.000960,0.101265,0.017555,0.000997,-0.000017,-0.000216,3728476699.260000,-7.120037,69.221672,63.472088,-28.414133,-56.911057,-41.180439,-7.152172,69.424675,-0.599598,4.874433,4.600142,-1.951525,-4.005802,-3.019450,-0.607205,4.937618,51.999985,-0.000218,3728476699.260000,-7.005611,69.209859,63.406000,-28.508903,-56.965674,-41.066723,-7.033722,69.414200,-0.594786,4.874359,4.597139,-1.956007,-4.007913,-3.015012,-0.602175,4.937354,52.000001,-0.000002,0.278624,1.362540,-1.036362,-3.307775,0.272430,0.637020,-2.011538,-3.636120,0.196682,0.283691,-2.237537,-2.606181,0.248275,0.236401,-0.810000,-0.628113,0.288613,0.179964,-2.131204,-1.040235,0.316101,0.114499,-1.947230,-0.486628
3728476699.280000,0.166110,0.032664,0.001628,0.163171,0.030898,0.001602,0.181319,0.033172,0.001782,0.170244,0.032312,0.001671,0.097558,0.012696,0.000967,0.107432,0.019884,0.001056,0.097996,0.019222,0.000961,0.100962,0.017244,0.000995,0.000026,0.000154,3728476699.280000,-24.111500,65.275627,68.544014,-11.738317,-44.881676,-54.040958,-24.192625,65.464973,-1.792959,4.572175,4.940927,-0.746227,-3.129033,-3.920775,-1.816047,4.631486,52.000027,0.000151,3728476699.280000,-23.997334,65.293476,68.503956,-11.844445,-44.963006,-53.942986,-24.075405,65.484154,-1.788309,4.573326,4.939154,-0.751293,-3.132197,-3.917013,-1.811127,4.632492,52.000000,-0.000002,0.900600,1.059775,-3.019851,-1.701781,0.683815,0.111279,-4.079732,0.789476,0.295478,-0.178465,-2.140684,2.686412,0.108158,-0.325272,0.032307,1.024530,-0.127679,-0.315264,1.598596,1.751691,-0.299232,-0.153211,1.992742,0.238730
3728476699.300000,0.164210,0.032461,0.001609,0.162596,0.032180,0.001594,0.183542,0.033189,0.001805,0.170145,0.032575,0.001670,0.095182,0.012726,0.000943,0.106775,0.018622,0.001051,0.096558,0.019798,0.000945,0.099430,0.016765,0.000980,-0.000029,0.000354,3728476699.300000,-39.586357,57.229221,69.310493,5.676349,-30.031017,-63.505173,-39.713001,57.391949,-2.873595,3.982709,4.971225,0.505961,-2.055773,-4.575760,-2.910731,4.034377,51.999969,0.000351,3728476699.300000,-39.481383,57.274267,69.297151,5.564102,-30.135585,-63.429816,-39.604217,57.439466,-2.869472,3.984911,4.970828,0.500642,-2.059689,-4.572910,-2.906289,4.036550,51.999998,-0.000003,1.299804,0.494857,-3.366311,0.826672,0.460343,-0.517696,-0.509879,4.124074,-0.159558,-0.306080,3.040209,1.599205,-0.340330,0.040713,0.768787,-0.677981,-0.081985,0.330093,-0.841493,-2.217121,0.277709,0.189508,-2.007025,0.012914
3728476699.320000,0.162554,0.032785,0.001592,0.163015,0.033942,0.001594,0.185178,0.032782,0.001822,0.170246,0.032985,0.001670,0.095175,0.012662,0.000943,0.107586,0.018218,0.001060,0.096809,0.020012,0.000947,0.099782,0.016673,0.000984,-0.000005,-0.000476,3728476699.320000,-52.574413,45.587467,65.722229,22.735140,-13.293415,-68.978531,-52.738300,45.712822,-3.773766,3.142933,4.689186,1.726391,-0.853247,-4.943254,-3.822594,3.183741,51.999992,-0.000479,3728476699.320000,-52.484570,45.656133,65.736077,22.622661,-13.414690,-68.931595,-52.644525,45.785725,-3.770323,3.146093,4.690159,1.721105,-0.857757,-4.941455,-3.818823,3.186968,51.999998,-0.000002,1.377424,-0.192535,-1.888057,2.907026,-0.190457,-0.666139,3.764718,1.759342,-0.315462,0.139999,1.001091,-3.286055,0.181802,0.290601,-1.012411,-0.160162,0.260351,-0.218866,-0.033818,2.371259,-0.251773,-0.222884,1.989634,-0.264348
3728476699.340000,0.162615,0.033820,0.001590,0.165293,0.034653,0.001616,0.184825,0.031312,0.001821,0.170875,0.033007,0.001676,0.096797,0.012261,0.000960,0.107731,0.020061,0.001058,0.097958,0.019957,0.000959,0.100767,0.017294,0.000993,0.000028,-0.000076,3728476699.340000,-62.260277,31.080839,58.003132,38.366524,4.278477,-70.116737,-62.449959,31.160877,-4.436852,2.105612,4.112619,2.838343,0.402959,-5.000149,-4.494318,2.133055,52.000027,-0.000081,3728476699.340000,-62.189737,31.169272,58.044939,38.259487,4.149470,-70.102463,-62.377048,31.255202,-4.434285,2.109612,4.114796,2.833420,0.398084,-4.999536,-4.491421,2.137146,51.999999,-0.000005,1.114224,-0.832260,0.613594,3.411594,-0.664473,-0.196181,2.836630,-3.036795,0.119984,0.323629,-3.415333,-0.367645,0.185447,-0.288226,0.521881,0.882083,-0.339284,0.024040,0.904313,-2.192302,0.221910,0.252644,-1.940700,0.511604
3728476699.360000,0.164458,0.035095,0.001606,0.167340,0.033138,0.001640,0.181210,0.030334,0.001786,0.171001,0.032835,0.001678,0.096994,0.012306,0.000962,0.107588,0.020540,0.001056,0.098462,0.019237,0.000966,0.100912,0.016971,0.000995,-0.000044,0.000129,3728476699.360000,-68.034721,14.620114,46.637844,51.586315,21.579159,-66.849968,-68.237343,14.651131,-4.821112,0.936059,3.277575,3.771948,1.633798,-4.742812,-4.883578,0.948344,51.999958,0.000125,3728476699.360000,-67.987288,14.724220,46.706904,51.492697,21.453205,-66.868123,-68.190273,14.760759,-4.819616,0.940581,3.280882,3.767711,1.628904,-4.743474,-4.881804,0.953039,52.000002,-0.000004,0.575456,-1.266038,2.782686,2.066899,-0.521665,0.455939,-2.011559,-3.636182,0.330560,-0.099456,0.278921,3.423481,-0.339752,-0.045117,0.347038,-0.964381,0.288634,0.179998,-1.647908,1.705452,-0.188517,-0.278500,1.861353,-0.750839
3728476699.380000,0.165587,0.034839,0.001619,0.166349,0.031927,0.001632,0.178442,0.031771,0.001756,0.170129,0.032799,0.001669,0.097571,0.011695,0.000969,0.107913,0.020111,0.001060,0.098305,0.019964,0.000962,0.101137,0.016828,0.000997,-0.000041,0.000160,3728476699.380000,-69.533020,-2.759336,32.343838,61.563293,37.524986,-59.384872,-69.737175,-2.778517,-4.902416,-0.292328,2.236534,4.468532,2.761973,-4.187531,-4.965991,-0.295956,51.999962,0.000158,3728476699.380000,-69.513177,-2.645870,32.433930,61.490784,37.408785,-59.431779,-69.718849,-2.661241,-4.902124,-0.287546,2.240819,4.465261,2.757391,-4.189351,-4.965448,-0.290955,52.000003,-0.000002,-0.105615,-1.386625,3.443390,-0.398182,0.105389,0.684738,-4.079793,0.789418,-0.078437,-0.336164,3.310482,-0.915665,0.103831,0.326589,-0.964236,0.347391,-0.127760,-0.315231,2.160001,-0.979067,0.152140,0.299851,-1.752438,0.978182
3728476699.400000,0.165568,0.033671,0.001621,0.164313,0.031341,0.001613,0.179528,0.034508,0.001761,0.169760,0.032811,0.001665,0.097939,0.011657,0.000972,0.107109,0.019994,0.001052,0.095631,0.019536,0.000936,0.100052,0.016422,0.000987,0.000023,0.001086,3728476699.400000,-66.661636,-19.964737,16.018539,67.672287,51.115955,-48.187904,-66.855339,-20.033987,-4.675689,-1.502356,1.055023,4.884367,3.716490,-3.369196,-4.736382,-1.521603,52.000027,0.001085,3728476699.400000,-66.671459,-19.849981,16.122602,67.625171,51.013389,-48.261216,-66.866670,-19.916089,-4.676603,-1.497634,1.059950,4.882279,3.712609,-3.372015,-4.737103,-1.516679,52.000003,-0.000001,-0.760492,-1.164223,2.237497,-2.647454,0.634588,0.277882,-0.509889,4.124039,-0.340301,0.057168,-1.519854,-3.080297,0.251305,-0.232938,0.882321,0.521528,-0.081947,0.330088,-2.368707,0.115139,-0.113381,-0.316558,1.616120,-1.190042
3728476699.420000,0.165687,0.033241,0.001623,0.162095,0.031489,0.001590,0.182679,0.035244,0.001792,0.170120,0.032965,0.001669,0.096975,0.010510,0.000964,0.106528,0.019559,0.001047,0.097002,0.017761,0.000954,0.100035,0.015439,0.000988,0.000023,0.000366,3728476699.420000,-59.602055,-35.915722,-1.312810,69.529884,61.495136,-33.960548,-59.772636,-36.031090,-4.155151,-2.617905,-0.192788,4.993272,4.437581,-2.338975,-4.209130,-2.651676,52.000023,0.000362,3728476699.420000,-59.640439,-35.807043,-1.201890,69.509996,61.412531,-34.058699,-59.812960,-35.919457,-4.157236,-2.613623,-0.187523,4.992494,4.434561,-2.342789,-4.211099,-2.647106,52.000000,-0.000004,-1.227296,-0.653858,-0.181226,-3.461539,0.574649,-0.386944,3.764643,1.759342,0.035739,0.343194,-2.740819,2.070106,-0.317781,-0.128246,-0.160538,-1.012230,0.260313,-0.218891,2.244716,0.764960,0.072803,0.328270,-1.454120,1.383298
3728476699.440000,0.164470,0.033384,0.001610,0.162282,0.033682,0.001587,0.185165,0.033756,0.001820,0.170609,0.033263,0.001673,0.096442,0.009821,0.000959,0.106552,0.018379,0.001049,0.098546,0.018312,0.000968,0.100472,0.015560,0.000993,0.000034,-0.000418,3728476699.440000,-48.798237,-49.609379,-18.563156,67.020126,68.008324,-17.598600,-48.934093,-49.764244,-3.373557,-3.568976,-1.428502,4.788405,4.879890,-1.161824,-3.417434,-3.615166,52.000031,-0.000422,3728476699.440000,-48.861742,-49.514210,-18.450543,67.026930,67.953238,-17.716388,-49.000985,-49.665784,-3.376648,-3.565388,-1.423215,4.789022,4.877870,-1.166334,-3.420488,-3.611210,51.999997,-0.000005,-1.390484,0.018288,-2.501714,-2.399262,-0.018786,-0.692558,2.836597,-3.036705,0.344732,-0.014149,2.547237,2.304205,0.019222,0.342112,-0.677687,0.768875,-0.339280,0.024082,-1.805528,-1.537561,-0.031096,-0.334879,1.269440,-1.554561
3728476699.460000,0.163576,0.033933,0.001600,0.164740,0.034749,0.001610,0.185054,0.032032,0.001822,0.171102,0.033372,0.001678,0.097050,0.011394,0.000964,0.106028,0.018931,0.001043,0.097858,0.019377,0.000959,0.100252,0.016507,0.000989,0.000006,-0.000550,3728476699.460000,-34.928497,-60.186321,-34.648640,60.297905,70.247444,-0.132611,-35.020687,-60.370430,-2.380013,-4.295904,-2.574450,4.282762,5.015560,0.088217,-2.411048,-4.351508,52.000004,-0.000554,3728476699.460000,-35.012864,-60.109965,-34.539510,60.332648,70.224592,-0.260541,-35.110215,-60.291464,-2.383881,-4.293119,-2.569495,4.284634,5.014671,0.083390,-2.414951,-4.348404,51.999998,-0.000004,-1.209664,0.685880,-3.466002,-0.036361,-0.594738,-0.355184,-2.011510,-3.636160,0.007469,-0.344936,1.786029,-2.934175,0.301457,-0.163077,1.024457,0.032026,0.288630,0.179959,1.112689,2.094256,-0.011127,0.336134,-1.064491,1.701286
3728476699.480000,0.164048,0.035034,0.001602,0.167004,0.033534,0.001636,0.182901,0.031212,0.001802,0.171306,0.033175,0.001680,0.097342,0.012781,0.000965,0.107083,0.020098,0.001052,0.099094,0.019863,0.000971,0.101116,0.017437,0.000996,-0.000008,-0.001272,3728476699.480000,-18.863503,-66.982430,-48.556068,49.785301,68.073402,17.340300,-18.906776,-67.183052,-1.236910,-4.752878,-3.558719,3.507982,4.836059,1.332813,-1.253109,-4.814447,51.999992,-0.001277,3728476699.480000,-18.964164,-66.928670,-48.458317,49.847944,68.083287,17.212238,-19.013333,-67.128917,-1.241337,-4.751075,-3.554313,3.511017,4.836390,1.327854,-1.257683,-4.812357,52.000001,-0.000005,-0.729635,1.183855,-2.551499,2.346147,-0.618601,0.311822,-4.079811,0.789416,-0.343782,-0.029104,-3.217034,-1.204671,-0.275980,-0.203368,-0.628322,-0.809698,-0.127731,-0.315250,-0.263565,-2.356842,0.053163,-0.332123,0.842856,-1.821395
3728476699.500000,0.164949,0.035352,0.001611,0.167617,0.032076,0.001645,0.180838,0.031785,0.001780,0.171127,0.032982,0.001679,0.095948,0.011990,0.000952,0.105973,0.019937,0.001041,0.098857,0.019914,0.000968,0.100217,0.017252,0.000987,-0.000040,-0.000224,3728476699.500000,-1.612568,-69.569427,-59.411358,36.144943,61.623318,33.723827,-1.605098,-69.774246,-0.016130,-4.911132,-4.319273,2.512786,4.352653,2.493610,-0.016476,-4.974810,51.999962,-0.000226,3728476699.500000,-1.724025,-69.542155,-59.332790,36.231001,61.663647,33.603407,-1.721672,-69.748449,-0.020803,-4.910526,-4.315795,2.516778,4.354198,2.488899,-0.021383,-4.973933,52.000002,-0.000002,-0.069038,1.388921,-0.253915,3.456876,-0.068190,0.689371,-0.509957,4.124109,-0.050655,0.341254,-0.580584,3.385764,-0.066468,0.336321,-0.223404,1.000223,-0.081947,0.330134,-0.622533,2.288439,-0.094380,0.322811,-0.608039,1.912605
3728476699.520000,0.165442,0.034347,0.001618,0.165341,0.030762,0.001624,0.179923,0.033834,0.001767,0.170241,0.032901,0.001670,0.096297,0.010379,0.000957,0.106787,0.018830,0.001051,0.098605,0.020510,0.000964,0.100551,0.016931,0.000991,-0.000100,0.000359,3728476699.520000,15.739566,-67.784203,-66.532669,20.235376,51.301987,47.989571,15.796901,-67.981438,1.205730,-4.760780,-4.808446,1.359634,3.595801,3.497740,1.221240,-4.822601,51.999901,0.000358,3728476699.520000,15.624497,-67.786299,-66.479263,20.337162,51.369316,47.882653,15.678189,-67.985357,1.201047,-4.761438,-4.806110,1.364430,3.598434,3.493554,1.216253,-4.822993,52.000001,-0.000001,0.608659,1.250391,2.181306,2.693723,0.545499,0.426938,3.764641,1.759412,0.337412,0.071953,3.434606,-0.064194,0.332629,-0.082998,0.913105,-0.465366,0.260341,-0.218923,1.421213,-1.898576,0.134062,-0.308444,0.363536,-1.973615
3728476699.540000,0.165510,0.033450,0.001621,0.163026,0.031042,0.001600,0.181874,0.034592,0.001785,0.170158,0.032956,0.001669,0.097322,0.009590,0.000968,0.107292,0.019136,0.001056,0.098957,0.021473,0.000966,0.101171,0.017241,0.000997,0.000023,0.000613,3728476699.540000,32.102360,-61.739883,-69.474754,3.055000,37.755058,59.240997,32.206879,-61.917160,2.351830,-4.311296,-4.995528,0.121063,2.613008,4.282136,2.382240,-4.367380,52.000023,0.000609,3728476699.540000,31.991556,-61.771167,-69.448219,3.165186,37.847665,59.153039,32.092912,-61.950414,2.347429,-4.313157,-4.994441,0.126312,2.616581,4.278692,2.377475,-4.368999,52.000000,-0.000004,1.135776,0.802505,3.434074,0.470376,0.652763,-0.231874,2.836645,-3.036711,0.093084,-0.332180,-0.706710,-3.361800,-0.216734,-0.265594,-0.940690,-0.406930,-0.339316,0.024059,-2.020393,1.242056,-0.171669,0.289179,-0.113163,2.003828
3728476699.560000,0.164904,0.033301,0.001615,0.162416,0.032588,0.001591,0.184182,0.033031,0.001812,0.170536,0.032970,0.001673,0.096774,0.010116,0.000962,0.106618,0.019608,0.001048,0.098567,0.021035,0.000963,0.100621,0.017272,0.000991,0.000012,0.001186,3728476699.560000,46.447651,-51.816769,-68.052727,-14.318318,21.834534,66.768646,46.593372,-51.962193,3.350121,-3.591010,-4.868715,-1.125043,1.465987,4.797408,3.393503,-3.637746,52.000011,0.001183,3728476699.560000,46.348482,-51.874429,-68.053242,-14.205408,21.948210,66.706946,46.491051,-52.022914,3.346325,-3.593869,-4.868936,-1.119721,1.470296,4.794985,3.389310,-3.640479,52.000000,-0.000003,1.381871,0.156092,2.825391,-2.007922,0.154007,-0.675362,-2.011582,-3.636196,-0.325661,-0.113750,-3.169956,1.324011,-0.147960,0.309198,0.286132,0.984213,0.288665,0.179972,2.335629,-0.411108,0.206579,-0.265317,-0.138794,-2.002156
3728476699.580000,0.163570,0.033528,0.001601,0.164197,0.033838,0.001606,0.184521,0.031396,0.001818,0.170783,0.032921,0.001676,0.095633,0.011717,0.000949,0.106305,0.019044,0.001046,0.097682,0.020346,0.000955,0.099890,0.017406,0.000984,-0.000005,-0.000216,3728476699.580000,57.874283,-38.638500,-62.354137,-30.793583,4.543468,70.100258,58.052086,-38.742290,4.137956,-2.645135,-4.435960,-2.300493,0.226890,5.011237,4.191559,-2.679560,51.999992,-0.000220,3728476699.580000,57.792983,-38.718109,-62.382417,-30.682992,4.669438,70.069883,57.968007,-38.826721,4.134959,-2.648751,-4.437519,-2.295416,0.231630,5.009999,4.188193,-2.683214,51.999998,-0.000003,1.286199,-0.528950,0.685139,-3.397806,-0.487756,-0.491915,-4.079878,0.789481,-0.133870,0.317889,1.894360,2.865593,0.342771,0.002225,0.576022,-0.847772,-0.127738,-0.315267,-2.322975,-0.477550,-0.238283,0.237314,0.388636,1.968979
3728476699.600000,0.163543,0.034549,0.001598,0.167437,0.033201,0.001641,0.183248,0.030218,0.001807,0.171419,0.032688,0.001682,0.094915,0.011819,0.000942,0.107225,0.019195,0.001055,0.095132,0.021067,0.000928,0.099066,0.017604,0.000975,0.000038,-0.001016,3728476699.600000,65.665489,-23.032234,-52.735435,-45.334324,-13.031823,69.027435,65.863129,-23.087719,4.665757,-1.533004,-3.724456,-3.331417,-1.026361,4.910306,4.726245,-1.553026,52.000038,-0.001019,3728476699.600000,65.605928,-23.129163,-52.792223,-45.232714,-12.903162,69.030013,65.802682,-23.190918,4.663760,-1.537216,-3.727252,-3.326848,-1.021591,4.910221,4.723898,-1.557358,52.000000,-0.000003,0.872321,-1.083171,-1.826494,-2.945894,-0.676719,0.148232,-0.509949,4.124197,0.308929,0.153608,2.459727,-2.397885,-0.143914,-0.311099,-1.020319,0.096583,-0.081983,0.330146,1.984048,1.299201,0.266085,-0.205621,-0.632334,-1.904762
3728476699.620000,0.165560,0.034725,0.001618,0.167690,0.031591,0.001647,0.180725,0.030360,0.001781,0.171368,0.032419,0.001682,0.096288,0.011685,0.000956,0.107251,0.018492,0.001056,0.096193,0.021535,0.000937,0.099866,0.017423,0.000983,-0.000044,-0.000573,3728476699.620000,69.330566,-5.977010,-39.803783,-57.024254,-29.787540,63.618637,69.535484,-5.982852,4.900404,-0.324467,-2.778929,-4.152966,-2.215325,4.500797,4.963977,-0.328826,51.999958,-0.000574,3728476699.620000,69.296738,-6.087100,-39.885026,-56.940647,-29.665163,63.652272,69.502788,-6.097858,4.899519,-0.329112,-2.782799,-4.149261,-2.210629,4.501903,4.962787,-0.333649,52.000002,-0.000001,0.242634,-1.369435,-3.348058,-0.897143,-0.237436,0.650749,3.764745,1.759449,0.172761,-0.298658,-2.816418,-1.966977,-0.220131,0.262678,0.724816,0.724682,0.260351,-0.218921,-1.366533,-1.938333,-0.289753,0.170624,0.866107,1.810640
3728476699.640000,0.166651,0.033758,0.001632,0.165340,0.030945,0.001624,0.179618,0.031847,0.001767,0.170575,0.032284,0.001675,0.098361,0.011722,0.000977,0.106444,0.018813,0.001048,0.098135,0.021081,0.000958,0.100980,0.017625,0.000994,-0.000087,0.000540,3728476699.640000,68.638168,11.453319,-24.373217,-65.130890,-44.672844,54.213169,68.838799,11.497402,4.827109,0.904504,-1.658875,-4.713574,-3.265089,3.808377,4.889791,0.916045,51.999916,0.000538,3728476699.640000,68.633596,11.337480,-24.471380,-65.071087,-44.562764,54.274756,68.835733,11.378432,4.827424,0.899685,-1.663499,-4.710947,-3.260750,3.810701,4.889838,0.911023,52.000003,-0.000002,-0.447069,-1.316888,-3.054829,1.637895,0.422246,0.549183,2.836679,-3.036751,-0.287185,-0.191249,-1.404548,3.134958,0.331388,0.087377,0.096336,-1.020424,-0.339259,0.024110,0.556949,2.305237,0.308832,-0.132960,-1.086233,-1.687688
3728476699.660000,0.165733,0.033006,0.001624,0.163037,0.030813,0.001601,0.180821,0.033064,0.001777,0.169873,0.032178,0.001668,0.098076,0.010549,0.000975,0.106895,0.019631,0.001051,0.097535,0.020712,0.000953,0.100808,0.017369,0.000993,-0.000010,0.001664,3728476699.660000,63.633305,28.162495,-7.411417,-69.145828,-56.752426,41.400166,63.816879,28.255264,4.450475,2.076526,-0.434526,-4.978072,-4.109579,2.876749,4.508350,2.103299,51.999992,0.001659,3728476699.660000,63.657942,28.049868,-7.519775,-69.112580,-56.660017,41.487257,63.843369,28.139742,4.452028,2.071967,-0.439670,-4.976635,-4.105985,2.880067,4.509653,2.098457,52.000003,-0.000005,-1.026228,-0.938673,-1.105675,3.285129,0.689946,-0.062203,-2.011500,-3.636227,-0.208901,0.274570,3.342348,0.792423,-0.061972,-0.336978,-0.847602,0.576133,0.288630,0.179883,0.330726,-2.348402,-0.323061,0.093178,1.289269,1.538297
3728476699.680000,0.164238,0.032480,0.001610,0.162701,0.031661,0.001596,0.183850,0.032758,0.001809,0.170292,0.032263,0.001672,0.096076,0.009932,0.000956,0.106463,0.019619,0.001046,0.096762,0.021148,0.000944,0.099703,0.017144,0.000982,0.000098,0.000552,3728476699.680000,54.630699,43.101883,10.017221,-68.816956,-65.265678,25.984007,54.784969,43.238403,3.794274,3.117990,0.817108,-4.929725,-4.695897,1.764398,3.843657,3.158358,52.000099,0.000549,3728476699.680000,54.682248,42.999923,9.904265,-68.811065,-65.197215,26.093468,54.839487,43.132837,3.796874,3.114054,0.811790,-4.929610,-4.693237,1.768456,3.846098,3.154041,52.000002,-0.000003,-1.351435,-0.328153,1.442794,3.151645,0.317155,-0.615853,-4.079852,0.789389,0.260921,0.225674,0.152191,-3.431379,-0.278526,0.199569,0.984192,0.285855,-0.127771,-0.315185,-1.171985,2.061711,0.332229,-0.051983,-1.471832,-1.364662
3728476699.700000,0.163506,0.032845,0.001601,0.163928,0.032978,0.001606,0.185263,0.031206,0.001826,0.170911,0.032294,0.001678,0.096113,0.010721,0.000955,0.104019,0.020087,0.001021,0.095439,0.019897,0.000933,0.098439,0.016907,0.000970,0.000045,-0.000673,3728476699.700000,42.195866,55.333744,26.817413,-64.164146,-69.676422,8.935617,42.310524,55.504681,2.899678,3.963651,2.017307,-4.571735,-4.987107,0.541195,2.937500,4.014973,52.000046,-0.000676,3728476699.700000,42.270542,55.247952,26.705556,-64.185952,-69.638260,9.059995,42.389915,55.415707,2.903151,3.960455,2.012237,-4.572873,-4.985608,0.545740,2.940895,4.011444,52.000001,-0.000003,-1.342382,0.363557,3.209168,1.309772,-0.350094,-0.597746,-0.509986,4.124051,0.241622,-0.246269,-3.398896,0.493439,0.299195,0.167096,-0.407110,-0.940569,-0.081894,0.330083,1.848633,-1.485451,-0.336150,0.009930,1.631279,1.169404
3728476699.720000,0.163907,0.033743,0.001604,0.165410,0.033495,0.001620,0.183480,0.030206,0.001809,0.170903,0.032269,0.001678,0.096766,0.011475,0.000961,0.105366,0.020399,0.001034,0.096906,0.018642,0.000951,0.099646,0.016964,0.000982,-0.000057,-0.000870,3728476699.720000,27.109264,64.089539,41.932610,-55.478916,-69.709312,-8.671887,27.177841,64.283096,1.822852,4.560282,3.090921,-3.926389,-4.964945,-0.716120,1.846681,4.619378,51.999943,-0.000875,3728476699.720000,27.202831,64.024378,41.828693,-55.528157,-69.703835,-8.543154,27.276869,64.216679,1.827022,4.558005,3.086232,-3.928781,-4.964698,-0.711266,1.850902,4.616780,52.000000,-0.000005,-1.001200,0.965302,3.236012,-1.242045,-0.692270,-0.024694,3.764618,1.759446,-0.230569,-0.256665,1.121518,3.245989,0.023813,-0.341839,-0.465173,0.913303,0.260294,-0.218908,-2.265695,0.700566,0.334704,0.032245,-1.765046,-0.955683
3728476699.740000,0.164534,0.034173,0.001609,0.166939,0.032779,0.001637,0.181131,0.029796,0.001786,0.170855,0.032151,0.001678,0.097744,0.011427,0.000971,0.107792,0.019628,0.001060,0.097736,0.017950,0.000961,0.101111,0.016697,0.000997,-0.000016,-0.000310,3728476699.740000,10.318973,68.818085,54.412651,-43.306820,-65.362892,-25.734228,10.337458,69.022362,0.631440,4.870341,3.970290,-3.034239,-4.630827,-1.928380,0.639806,4.933495,51.999985,-0.000314,3728476699.740000,10.426137,68.777887,54.323894,-43.381595,-65.389275,-25.609794,10.449886,68.982743,0.636095,4.869169,3.966294,-3.037848,-4.631846,-1.923585,0.644617,4.932031,52.000001,-0.000004,-0.412330,1.328229,1.508700,-3.120633,-0.391773,0.571244,2.836633,-3.036663,-0.270629,0.214009,2.978160,-1.709979,-0.319502,0.124014,1.000214,-0.223722,-0.339208,0.024137,2.364409,0.182694,-0.328042,-0.073980,1.870776,0.726963
3728476699.760000,0.165606,0.033780,0.001621,0.166593,0.031789,0.001635,0.180018,0.031379,0.001772,0.170712,0.032086,0.001676,0.097362,0.012313,0.000966,0.108157,0.019154,0.001064,0.097452,0.017644,0.000958,0.100981,0.016439,0.000996,0.000032,-0.000082,3728476699.760000,-7.120239,69.222015,63.472736,-28.414295,-56.910732,-41.180748,-7.152421,69.424736,-0.599590,4.874408,4.600141,-1.951525,-4.005787,-3.019417,-0.607196,4.937613,52.000034,-0.000084,3728476699.760000,-7.005657,69.210087,63.406037,-28.508976,-56.965754,-41.066932,-7.033769,69.414356,-0.594809,4.874384,4.597181,-1.956046,-4.007972,-3.015045,-0.602178,4.937403,52.000003,-0.000002,0.278546,1.362598,-1.036388,-3.307639,0.272429,0.636908,-2.011455,-3.636212,0.196589,0.283528,-2.238047,-2.604922,0.248294,0.236260,-0.809890,-0.628104,0.288598,0.179908,-2.131148,-1.040272,0.316220,0.114508,-1.947093,-0.486789
3728476699.780000,0.167150,0.032873,0.001639,0.164223,0.031296,0.001612,0.181318,0.033519,0.001782,0.170883,0.032321,0.001678,0.097037,0.012062,0.000963,0.107612,0.019128,0.001059,0.098115,0.019710,0.000961,0.100879,0.016950,0.000994,-0.000020,-0.000437,3728476699.780000,-24.112286,65.275681,68.544464,-11.737761,-44.881863,-54.041382,-24.193140,65.464951,-1.792952,4.572157,4.940933,-0.746242,-3.129075,-3.920829,-1.816051,4.631506,51.999981,-0.000439,3728476699.780000,-23.997405,65.293639,68.504017,-11.844525,-44.963002,-53.943252,-24.075493,65.484283,-1.788333,4.573329,4.939196,-0.751329,-3.132224,-3.917048,-1.811137,4.632524,52.000001,-0.000003,0.900522,1.059813,-3.019700,-1.701697,0.683677,0.111248,-4.079849,0.789375,0.295363,-0.178380,-2.139482,2.686730,0.108049,-0.325250,0.032303,1.024397,-0.127753,-0.315214,1.598490,1.751714,-0.299340,-0.153239,1.992892,0.238920
3728476699.800000,0.165200,0.032353,0.001620,0.162417,0.031537,0.001593,0.183686,0.032894,0.001807,0.170473,0.032254,0.001674,0.095441,0.012080,0.000947,0.105960,0.017052,0.001046,0.097687,0.021896,0.000952,0.099603,0.016858,0.000982,-0.000053,-0.000193,3728476699.800000,-39.587021,57.228920,69.310127,5.676262,-30.030704,-63.505272,-39.713230,57.391697,-2.873601,3.982671,4.971196,0.505899,-2.055775,-4.575882,-2.910749,4.034392,51.999947,-0.000197,3728476699.800000,-39.481499,57.274436,69.297227,5.564089,-30.135489,-63.430042,-39.604346,57.439557,-2.869483,3.984909,4.970874,0.500615,-2.059679,-4.572922,-2.906298,4.036567,51.999999,-0.000004,1.299681,0.494915,-3.366216,0.826641,0.460282,-0.517647,-0.510004,4.124106,-0.159486,-0.305996,3.040037,1.598175,-0.340279,0.040824,0.768791,-0.677835,-0.081889,0.330057,-0.841383,-2.217123,0.277791,0.189628,-2.007158,0.012838
3728476699.820000,0.162969,0.032725,0.001596,0.162591,0.033707,0.001590,0.184631,0.031707,0.001819,0.170048,0.032492,0.001669,0.095743,0.010945,0.000951,0.106184,0.017333,0.001048,0.097940,0.021435,0.000956,0.099859,0.016455,0.000985,-0.000013,0.000713,3728476699.820000,-52.574726,45.587345,65.722206,22.734892,-13.293431,-68.977921,-52.738132,45.712704,-3.773763,3.142868,4.689209,1.726307,-0.853201,-4.943336,-3.822610,3.183745,51.999985,0.000710,3728476699.820000,-52.484716,45.656267,65.736121,22.622718,-13.414599,-68.931775,-52.644665,45.785777,-3.770359,3.146111,4.690202,1.721095,-0.857740,-4.941460,-3.818844,3.186984,51.999997,-0.000003,1.377323,-0.192496,-1.887967,2.906971,-0.190460,-0.666035,3.764673,1.759510,-0.315400,0.139952,1.000074,-3.285776,0.181853,0.290541,-1.012296,-0.160239,0.260309,-0.218940,-0.033930,2.371132,-0.251891,-0.222916,1.989622,-0.264236
3728476699.840000,0.163560,0.033733,0.001600,0.164884,0.034708,0.001612,0.184454,0.030915,0.001818,0.170901,0.032737,0.001677,0.097087,0.010419,0.000965,0.106195,0.019134,0.001044,0.098726,0.019786,0.000967,0.100618,0.016548,0.000992,0.000037,-0.000315,3728476699.840000,-62.260712,31.080322,58.003326,38.366421,4.278360,-70.116592,-62.449966,31.160749,-4.436817,2.105554,4.112646,2.838284,0.403002,-5.000135,-4.494307,2.133043,52.000034,-0.000319,3728476699.840000,-62.189920,31.169396,58.044937,38.259613,4.149586,-70.102583,-62.377199,31.255208,-4.434320,2.109615,4.114821,2.833445,0.398088,-4.999534,-4.491444,2.137148,51.999997,-0.000004,1.114268,-0.832213,0.613681,3.411445,-0.664376,-0.196105,2.836732,-3.036717,0.119968,0.323478,-3.415188,-0.366537,0.185360,-0.288273,0.521799,0.882065,-0.339306,0.024103,0.904384,-2.192143,0.221946,0.252770,-1.940818,0.511632
3728476699.860000,0.164474,0.034677,0.001607,0.166791,0.033310,0.001634,0.182440,0.030002,0.001799,0.171211,0.032524,0.001681,0.096673,0.011460,0.000960,0.107372,0.017911,0.001059,0.098245,0.019586,0.000963,0.100743,0.016443,0.000994,-0.000007,-0.000328,3728476699.860000,-68.034698,14.620040,46.638218,51.586178,21.580088,-66.849579,-68.237320,14.650887,-4.821086,0.936051,3.277504,3.771905,1.633820,-4.742832,-4.883580,0.948330,51.999992,-0.000333,3728476699.860000,-67.987533,14.724280,46.706891,51.492748,21.453334,-66.868238,-68.190422,14.760749,-4.819633,0.940570,3.280908,3.767759,1.628934,-4.743473,-4.881833,0.953026,51.999999,-0.000004,0.575465,-1.266073,2.782706,2.066744,-0.521549,0.455967,-2.011530,-3.636336,0.330389,-0.099516,0.279910,3.423533,-0.339789,-0.044980,0.347061,-0.964379,0.288710,0.179973,-1.647866,1.705282,-0.188544,-0.278547,1.861378,-0.750786
3728476699.880000,0.165077,0.034721,0.001614,0.166686,0.032103,0.001635,0.179657,0.030890,0.001770,0.170446,0.032384,0.001673,0.097350,0.011138,0.000967,0.107575,0.017218,0.001062,0.097621,0.020093,0.000955,0.100800,0.016212,0.000995,-0.000077,0.000113,3728476699.880000,-69.533180,-2.759050,32.343693,61.563541,37.525593,-59.383980,-69.737022,-2.778824,-4.902393,-0.292351,2.236487,4.468490,2.761963,-4.187553,-4.965992,-0.295965,51.999924,0.000112,3728476699.880000,-69.513406,-2.645931,32.433917,61.490824,37.408896,-59.431931,-69.718997,-2.661279,-4.902128,-0.287578,2.240844,4.465344,2.757408,-4.189348,-4.965479,-0.290978,52.000001,-0.000001,-0.105601,-1.386708,3.443264,-0.398285,0.105483,0.684680,-4.079992,0.789404,-0.078509,-0.336120,3.310484,-0.916508,0.103916,0.326559,-0.964347,0.347302,-0.127780,-0.315312,2.159956,-0.978933,0.152193,0.300009,-1.752701,0.978311
3728476699.900000,0.165541,0.034098,0.001620,0.164432,0.031549,0.001614,0.179340,0.033134,0.001762,0.169708,0.032457,0.001665,0.097109,0.010389,0.000965,0.105820,0.018708,0.001041,0.094307,0.019962,0.000922,0.098933,0.016050,0.000976,-0.000024,0.001765,3728476699.900000,-66.662125,-19.964844,16.018509,67.672462,51.115398,-48.187351,-66.855225,-20.033974,-4.675652,-1.502315,1.055079,4.884355,3.716470,-3.369252,-4.736404,-1.521561,51.999977,0.001762,3728476699.900000,-66.671639,-19.850080,16.122592,67.625193,51.013499,-48.261363,-66.866795,-19.916136,-4.676614,-1.497645,1.059967,4.882340,3.712622,-3.372003,-4.737127,-1.516694,52.000001,-0.000003,-0.760583,-1.164300,2.237357,-2.647395,0.634563,0.277817,-0.509969,4.124251,-0.340357,0.057139,-1.520706,-3.080228,0.251234,-0.233017,0.882332,0.521656,-0.081967,0.330164,-2.368631,0.115056,-0.113377,-0.316643,1.616188,-1.190177
3728476699.920000,0.164918,0.033429,0.001615,0.162697,0.032222,0.001594,0.181545,0.034140,0.001783,0.169658,0.032770,0.001664,0.096041,0.010641,0.000954,0.106145,0.017796,0.001046,0.096230,0.019344,0.000943,0.099389,0.015788,0.000981,0.000073,0.001554,3728476699.920000,-59.602585,-35.915401,-1.313138,69.530434,61.494255,-33.960823,-59.772770,-36.030823,-4.155191,-2.617901,-0.192797,4.993252,4.437624,-2.339046,-4.209180,-2.651684,52.000072,0.001548,3728476699.920000,-59.640562,-35.807146,-1.201884,69.510041,61.412647,-34.058770,-59.813055,-35.919519,-4.157245,-2.613656,-0.187539,4.992563,4.434559,-2.342775,-4.211115,-2.647135,52.000000,-0.000006,-1.227378,-0.653901,-0.181279,-3.461417,0.574584,-0.386888,3.764796,1.759498,0.035648,0.343195,-2.740974,2.071013,-0.317830,-0.128108,-0.160436,-1.012402,0.260370,-0.218933,2.244601,0.764955,0.072723,0.328402,-1.454270,1.383441
3728476699.940000,0.163772,0.033594,0.001603,0.163667,0.034187,0.001600,0.184727,0.033394,0.001817,0.170646,0.033174,0.001674,0.096505,0.010971,0.000959,0.106647,0.016409,0.001054,0.098661,0.019252,0.000968,0.100601,0.015760,0.000994,0.000106,-0.000026,3728476699.940000,-48.798798,-49.609245,-18.564098,67.020302,68.008133,-17.598829,-48.934109,-49.764305,-3.373604,-3.569035,-1.428537,4.788355,4.879931,-1.161834,-3.417445,-3.615203,52.000103,-0.000031,3728476699.940000,-48.861825,-49.514342,-18.450515,67.027010,67.953360,-17.716423,-49.001071,-49.665862,-3.376654,-3.565407,-1.423258,4.789072,4.877865,-1.166330,-3.420496,-3.611237,51.999997,-0.000005,-1.390617,0.018213,-2.501633,-2.399206,-0.018749,-0.692432,2.836750,-3.036762,0.344753,-0.014110,2.547803,2.304583,0.019321,0.342126,-0.677805,0.768875,-0.339292,0.024074,-1.805435,-1.537495,-0.030975,-0.334925,1.269571,-1.554718
3728476699.960000,0.163598,0.034215,0.001600,0.165285,0.034810,0.001615,0.185706,0.031595,0.001830,0.171505,0.033337,0.001682,0.095669,0.010527,0.000951,0.106300,0.018439,0.001047,0.097641,0.020260,0.000955,0.099832,0.016564,0.000984,0.000030,-0.000954,3728476699.960000,-34.928661,-60.186592,-34.649017,60.297779,70.247223,-0.132146,-35.020470,-60.370621,-2.380065,-4.295854,-2.574482,4.282750,5.015595,0.088217,-2.411067,-4.351518,52.000027,-0.000958,3728476699.960000,-35.012907,-60.110079,-34.539538,60.332674,70.224676,-0.260595,-35.110262,-60.291530,-2.383898,-4.293137,-2.569524,4.284653,5.014661,0.083410,-2.414950,-4.348422,51.999997,-0.000005,-1.209841,0.685889,-3.465898,-0.036452,-0.594700,-0.355210,-2.011533,-3.636302,0.007501,-0.345014,1.786380,-2.934233,0.301381,-0.163125,1.024483,0.032110,0.288631,0.179922,1.112660,2.094182,-0.011244,0.336145,-1.064609,1.701540
3728476699.980000,0.164923,0.034412,0.001613,0.166614,0.033385,0.001632,0.183453,0.030352,0.001809,0.171719,0.032970,0.001685,0.096698,0.011588,0.000960,0.106369,0.019609,0.001045,0.097762,0.020035,0.000957,0.100246,0.017225,0.000987,0.000005,-0.001812,3728476699.980000,-18.862728,-66.982384,-48.555897,49.785393,68.072739,17.340466,-18.906477,-67.183067,-1.236939,-4.752840,-3.558719,3.507980,4.836094,1.332778,-1.253137,-4.814452,52.000004,-0.001818,3728476699.980000,-18.964197,-66.928846,-48.458401,49.847932,68.083331,17.212071,-19.013382,-67.128983,-1.241357,-4.751099,-3.554353,3.511010,4.836398,1.327885,-1.257674,-4.812383,51.999999,-0.000006,-0.729778,1.183895,-2.551494,2.346036,-0.618600,0.311813,-4.079886,0.789385,-0.343884,-0.029176,-3.216865,-1.204837,-0.275986,-0.203258,-0.628327,-0.809865,-0.127691,-0.315204,-0.263562,-2.356800,0.053285,-0.332132,0.843026,-1.821611
3728476700.000000,0.166902,0.034589,0.001633,0.167060,0.031662,0.001640,0.180651,0.030754,0.001780,0.171553,0.032370,0.001684,0.096981,0.011900,0.000962,0.105240,0.018318,0.001036,0.097774,0.019809,0.000957,0.099975,0.016799,0.000985,-0.000008,-0.001075,3728476700.000000,-1.611102,-69.569107,-59.410999,36.145103,61.622768,33.723343,-1.604765,-69.773911,-0.016080,-4.911159,-4.319233,2.512767,4.352710,2.493588,-0.016476,-4.974824,51.999992,-0.001078,3728476700.000000,-1.724075,-69.542330,-59.332853,36.231021,61.663730,33.603275,-1.721736,-69.748531,-0.020804,-4.910557,-4.315836,2.516780,4.354233,2.488926,-0.021375,-4.973970,52.000000,-0.000003,-0.069116,1.389004,-0.253959,3.456796,-0.068230,0.689400,-0.509999,4.124139,-0.050772,0.341279,-0.580745,3.385633,-0.066483,0.336308,-0.223460,1.000353,-0.081958,0.330075,-0.622513,2.288345,-0.094456,0.322795,-0.607972,1.912828
3728476700.020000,0.167268,0.033986,0.001638,0.165092,0.030615,0.001622,0.180502,0.033046,0.001774,0.170955,0.032425,0.001678,0.096388,0.011703,0.000957,0.105894,0.018045,0.001043,0.098324,0.020376,0.000962,0.100218,0.017082,0.000987,-0.000074,-0.000544,3728476700.020000,15.740818,-67.783768,-66.532608,20.235485,51.301331,47.989460,15.797349,-67.981056,1.205747,-4.760850,-4.808441,1.359633,3.595840,3.497751,1.221242,-4.822638,51.999928,-0.000547,3728476700.020000,15.624490,-67.786415,-66.479345,20.337151,51.369418,47.882542,15.678154,-67.985428,1.201051,-4.761445,-4.806152,1.364403,3.598470,3.493579,1.216271,-4.823017,52.000001,-0.000003,0.608574,1.250538,2.181214,2.693805,0.545500,0.426990,3.764677,1.759396,0.337420,0.071991,3.434362,-0.063782,0.332625,-0.082976,0.913210,-0.465432,0.260269,-0.218854,1.421141,-1.898511,0.134217,-0.308449,0.363576,-1.973887
3728476700.040000,0.165533,0.032851,0.001622,0.161999,0.031100,0.001590,0.183102,0.034621,0.001798,0.170248,0.032842,0.001670,0.096894,0.011109,0.000963,0.106769,0.019054,0.001050,0.097963,0.020980,0.000957,0.100517,0.017331,0.000990,-0.000066,0.000668,3728476700.040000,32.102219,-61.739563,-69.474876,3.055693,37.754356,59.241371,32.206894,-61.917099,2.351866,-4.311387,-4.995542,0.121086,2.613068,4.282134,2.382231,-4.367426,51.999935,0.000665,3728476700.040000,31.991517,-61.771264,-69.448333,3.165143,37.847689,59.152926,32.092894,-61.950460,2.347454,-4.313169,-4.994460,0.126309,2.616615,4.278734,2.377494,-4.369025,52.000001,-0.000003,1.135755,0.802661,3.434092,0.470538,0.652817,-0.231816,2.836643,-3.036693,0.093014,-0.332320,-0.706108,-3.361325,-0.216745,-0.265682,-0.940768,-0.407039,-0.339226,0.024064,-2.020233,1.242035,-0.171734,0.289194,-0.113309,2.003882
3728476700.060000,0.163636,0.032373,0.001604,0.161494,0.032880,0.001581,0.184749,0.033841,0.001816,0.169992,0.032987,0.001667,0.097222,0.010752,0.000966,0.106262,0.019242,0.001045,0.097913,0.020883,0.000957,0.100400,0.017065,0.000989,0.000001,0.001137,3728476700.060000,46.446632,-51.816902,-68.053131,-14.317759,21.834454,66.769104,46.593063,-51.962479,3.350177,-3.591029,-4.868718,-1.125028,1.466054,4.797434,3.393506,-3.637771,52.000000,0.001134,3728476700.060000,46.348467,-51.874531,-68.053305,-14.205488,21.948237,66.706770,46.491024,-52.022931,3.346346,-3.593878,-4.868954,-1.119725,1.470335,4.795028,3.389327,-3.640505,51.999999,-0.000002,1.381914,0.156250,2.825516,-2.007792,0.154098,-0.675334,-2.011484,-3.636194,-0.325814,-0.113851,-3.169478,1.323566,-0.148102,0.309188,0.286047,0.984270,0.288587,0.179935,2.335573,-0.411098,0.206660,-0.265390,-0.138854,-2.002169
3728476700.080000,0.163306,0.033011,0.001599,0.164339,0.034435,0.001607,0.184982,0.032166,0.001821,0.170882,0.033099,0.001676,0.096658,0.012287,0.000959,0.107740,0.020131,0.001058,0.098466,0.019823,0.000964,0.100960,0.017644,0.000994,0.000066,0.000576,3728476700.080000,57.873917,-38.638515,-62.354492,-30.793859,4.543306,70.100609,58.052170,-38.742321,4.138016,-2.645130,-4.435965,-2.300558,0.226880,5.011252,4.191599,-2.679545,52.000065,0.000573,3728476700.080000,57.792978,-38.718230,-62.382405,-30.683073,4.669474,70.069679,57.967962,-38.826721,4.134970,-2.648770,-4.437504,-2.295400,0.231667,5.010038,4.188194,-2.683236,51.999999,-0.000003,1.286240,-0.528867,0.685298,-3.397764,-0.487698,-0.491937,-4.079801,0.789371,-0.133928,0.317906,1.893948,2.865396,0.342865,0.002309,0.576066,-0.847824,-0.127722,-0.315188,-2.322872,-0.477528,-0.238251,0.237338,0.388541,1.968769
3728476700.100000,0.163827,0.034023,0.001602,0.166294,0.033906,0.001628,0.183427,0.031179,0.001807,0.171183,0.032945,0.001680,0.095925,0.013221,0.000950,0.107217,0.020123,0.001053,0.096027,0.021445,0.000936,0.099697,0.018402,0.000980,-0.000016,-0.000432,3728476700.100000,65.665298,-23.031977,-52.736362,-45.333969,-13.031892,69.027901,65.863182,-23.087986,4.665861,-1.532996,-3.724493,-3.331431,-1.026375,4.910349,4.726300,-1.553033,51.999985,-0.000436,3728476700.100000,65.605990,-23.129292,-52.792184,-45.232732,-12.903094,69.029818,65.802633,-23.190934,4.663786,-1.537225,-3.727249,-3.326837,-1.021560,4.910254,4.723907,-1.557376,52.000001,-0.000004,0.872318,-1.083049,-1.826391,-2.946040,-0.676758,0.148151,-0.510016,4.124051,0.308958,0.153505,2.459704,-2.397262,-0.143901,-0.311233,-1.020417,0.096481,-0.081979,0.330100,1.983986,1.299169,0.266170,-0.205591,-0.632363,-1.904567
3728476700.120000,0.165232,0.034063,0.001617,0.166904,0.031720,0.001638,0.180739,0.031353,0.001780,0.170981,0.032419,0.001679,0.097043,0.013264,0.000961,0.106780,0.019923,0.001049,0.097101,0.021786,0.000946,0.100310,0.018646,0.000986,-0.000029,-0.001126,3728476700.120000,69.330154,-5.977262,-39.804230,-57.023991,-29.787590,63.619148,69.535393,-5.983172,4.900495,-0.324438,-2.778983,-4.152975,-2.215344,4.500815,4.964034,-0.328829,51.999973,-0.001127,3728476700.120000,69.296797,-6.087256,-39.884951,-56.940639,-29.665018,63.652104,69.502720,-6.097903,4.899531,-0.329105,-2.782783,-4.149231,-2.210603,4.501928,4.962782,-0.333659,52.000002,-0.000001,0.242703,-1.369338,-3.348074,-0.897263,-0.237529,0.650808,3.764574,1.759441,0.172615,-0.298826,-2.815724,-1.966868,-0.220289,0.262671,0.724724,0.724725,0.260360,-0.218898,-1.366415,-1.938261,-0.289791,0.170662,0.865899,1.810292
3728476700.140000,0.166078,0.033407,0.001627,0.166202,0.030221,0.001634,0.179408,0.032769,0.001764,0.170589,0.032161,0.001675,0.097452,0.012838,0.000966,0.107288,0.019479,0.001055,0.098192,0.020394,0.000960,0.101046,0.018172,0.000994,-0.000037,0.000526,3728476700.140000,68.638039,11.452717,-24.372259,-65.130692,-44.672848,54.213745,68.838654,11.497341,4.827199,0.904477,-1.658838,-4.713607,-3.265066,3.808383,4.889832,0.916046,51.999966,0.000525,3728476700.140000,68.633648,11.337270,-24.471259,-65.071114,-44.562563,54.274661,68.835677,11.378359,4.827451,0.899698,-1.663486,-4.710937,-3.260742,3.810740,4.889851,0.911020,52.000003,-0.000000,-0.447084,-1.316792,-3.054877,1.637816,0.422281,0.549262,2.836689,-3.036660,-0.287328,-0.191085,-1.404315,3.134663,0.331469,0.087452,0.096431,-1.020462,-0.339338,0.024073,0.556878,2.305183,0.308907,-0.132995,-1.086060,-1.687376
3728476700.160000,0.165283,0.032931,0.001619,0.163432,0.031044,0.001604,0.180973,0.034500,0.001776,0.169867,0.032495,0.001667,0.096411,0.012764,0.000956,0.107025,0.019322,0.001053,0.097444,0.020788,0.000952,0.100306,0.017949,0.000987,-0.000029,0.001015,3728476700.160000,63.633488,28.162045,-7.411112,-69.146027,-56.752972,41.400757,63.817070,28.255234,4.450617,2.076483,-0.434492,-4.978055,-4.109595,2.876807,4.508403,2.103286,51.999973,0.001011,3728476700.160000,63.658048,28.049721,-7.519701,-69.112593,-56.659797,41.487185,63.843338,28.139665,4.452031,2.071965,-0.439646,-4.976633,-4.106001,2.880119,4.509667,2.098460,52.000002,-0.000004,-1.026162,-0.938568,-1.105721,3.285160,0.689983,-0.062194,-2.011460,-3.636221,-0.208785,0.274687,3.342563,0.792015,-0.061946,-0.337135,-0.847739,0.576209,0.288687,0.180000,0.330814,-2.348335,-0.323122,0.093201,1.289024,1.538043
3728476700.180000,0.164212,0.032674,0.001609,0.162130,0.032921,0.001587,0.184881,0.034414,0.001816,0.170352,0.032834,0.001671,0.095978,0.012443,0.000952,0.107546,0.020687,0.001055,0.097568,0.021808,0.000951,0.100331,0.018474,0.000986,0.000074,0.000397,3728476700.180000,54.630951,43.101768,10.016771,-68.817909,-65.266785,25.983927,54.785309,43.238525,3.794388,3.118052,0.817169,-4.929781,-4.695948,1.764431,3.843716,3.158413,52.000072,0.000392,3728476700.180000,54.682365,42.999761,9.904266,-68.811069,-65.197049,26.093441,54.839491,43.132740,3.796881,3.114052,0.811799,-4.929621,-4.693245,1.768510,3.846118,3.154038,51.999998,-0.000005,-1.351433,-0.328063,1.442807,3.151699,0.317167,-0.615863,-4.079839,0.789355,0.261058,0.225540,0.151770,-3.431985,-0.278670,0.199568,0.984323,0.285909,-0.127796,-0.315307,-1.172051,2.061668,0.332256,-0.052024,-1.471523,-1.364290
3728476700.200000,0.163417,0.032997,0.001600,0.163566,0.033843,0.001600,0.185418,0.032896,0.001824,0.170751,0.032828,0.001675,0.097495,0.012580,0.000967,0.105255,0.022083,0.001029,0.096024,0.021274,0.000936,0.099538,0.018813,0.000977,0.000012,0.000416,3728476700.200000,42.196087,55.333683,26.817213,-64.164833,-69.677505,8.935935,42.310944,55.504772,2.899702,3.963776,2.017390,-4.571787,-4.987172,0.541226,2.937535,4.015067,52.000008,0.000411,3728476700.200000,42.270632,55.247858,26.705478,-64.185936,-69.638178,9.060064,42.389960,55.415616,2.903168,3.960472,2.012240,-4.572851,-4.985602,0.545779,2.940904,4.011439,51.999996,-0.000006,-1.342375,0.363591,3.209247,1.309831,-0.350093,-0.597737,-0.510037,4.124060,0.241482,-0.246511,-3.399652,0.493952,0.299225,0.167164,-0.407110,-0.940698,-0.081999,0.330197,1.848720,-1.485396,-0.336156,0.009925,1.630878,1.169194
