Timestamp,TVE_VA,ME_VA,PE_VA,TVE_VB,ME_VB,PE_VB,TVE_VC,ME_VC,PE_VC,TVE_Vp,ME_Vp,PE_Vp,TVE_IA,ME_IA,PE_IA,TVE_IB,ME_IB,PE_IB,TVE_IC,ME_IC,PE_IC,TVE_Ip,ME_Ip,PE_Ip,FE,RFE,Timestamp,PMU_VA_real,PMU_VA_imag,PMU_VB_real,PMU_VB_imag,PMU_VC_real,PMU_VC_imag,PMU_Vp_real,PMU_Vp_imag,PMU_IA_real,PMU_IA_imag,PMU_IB_real,PM_ IB_imag,PMU_IC_real,PMU_IC_imag,PMU_Ip_real,PMU_Ip_imag,PMU_FREQ,PMU_ROCOF,Timestamp,REF_VA_real,REF_VA_imag,REF_VB_real,REF_VB_imag,REF_VC_real,REF_VC_imag,REF_Vp_real,REF_Vp_imag,REF_IA_real,REF_IA_imag,REF_IB_real,REF_IB_imag,REF_IC_real,REF_IC_imag,REF_Ip_real,PMU_Ip_imag,REF_FREQ,REF_ROCOF,F1_Real,F1_Imag,F2_Real,F2_Imag,F3_Real,F3_Imag,F4_Real,F4_Imag,F5_Real,F5_Imag,F6_Real,F6_Imag,F7_Real,F7_Imag,F8_Real,F8_Imag,F9_Real,F9_Imag,F10_Real,F10_Imag,F11_Real,F11_Imag,F12_Real,F12_Imag
3728476700.220000,0.163407,0.034224,0.001598,0.165702,0.033934,0.001622,0.183794,0.031619,0.001810,0.170898,0.032807,0.001677,0.096797,0.013242,0.000959,0.105028,0.021746,0.001027,0.097438,0.020971,0.000951,0.099713,0.018730,0.000979,-0.000004,-0.001502,3728476700.220000,27.109957,64.089577,41.932838,-55.479031,-69.710274,-8.671941,27.178146,64.283325,1.822906,4.560383,3.090953,-3.926436,-4.965067,-0.716137,1.846722,4.619464,51.999992,-0.001508,3728476700.220000,27.202999,64.024274,41.828623,-55.528114,-69.703818,-8.543033,27.276957,64.216591,1.827035,4.558030,3.086246,-3.928755,-4.964705,-0.711263,1.850898,4.616789,51.999996,-0.000006,-1.001118,0.965284,3.236061,-1.242043,-0.692282,-0.024746,3.764602,1.759492,-0.230784,-0.256576,1.122307,3.246960,0.023813,-0.341967,-0.465344,0.913352,0.260447,-0.218982,-2.265734,0.700486,0.334721,0.032295,-1.764611,-0.955434
3728476700.240000,0.164998,0.034733,0.001613,0.167266,0.032608,0.001640,0.181735,0.031192,0.001790,0.171298,0.032603,0.001681,0.096284,0.013545,0.000953,0.106609,0.020246,0.001047,0.098264,0.021365,0.000959,0.100369,0.018480,0.000986,0.000032,-0.000821,3728476700.240000,10.318950,68.818420,54.412663,-43.306576,-65.363785,-25.734667,10.337386,69.022667,0.631553,4.870448,3.970322,-3.034271,-4.630966,-1.928455,0.639847,4.933585,52.000031,-0.000825,3728476700.240000,10.426300,68.777801,54.323839,-43.381625,-65.389351,-25.609630,10.450018,68.982697,0.636109,4.869184,3.966341,-3.037809,-4.631824,-1.923602,0.644594,4.932040,51.999999,-0.000004,-0.412213,1.328198,1.508750,-3.120652,-0.391801,0.571213,2.836693,-3.036683,-0.270568,0.214089,2.979398,-1.710839,-0.319597,0.123946,1.000347,-0.223688,-0.339384,0.024109,2.364490,0.182824,-0.328073,-0.074020,1.870422,0.726790
3728476700.260000,0.165918,0.034409,0.001623,0.166423,0.030873,0.001635,0.179420,0.032024,0.001765,0.170580,0.032320,0.001675,0.098539,0.012496,0.000977,0.106671,0.020518,0.001047,0.097308,0.020652,0.000951,0.100777,0.017890,0.000992,-0.000074,0.000004,3728476700.260000,-7.120250,69.222382,63.472130,-28.414074,-56.911522,-41.180504,-7.152194,69.424911,-0.599643,4.874444,4.600173,-1.951563,-4.005864,-3.019485,-0.607215,4.937670,51.999928,0.000003,3728476700.260000,-7.005494,69.210031,63.406010,-28.509017,-56.965878,-41.066834,-7.033649,69.414357,-0.594804,4.874418,4.597185,-1.955976,-4.007905,-3.015052,-0.602210,4.937386,52.000002,-0.000002,0.278642,1.362456,-1.036334,-3.307637,0.272344,0.636918,-2.011504,-3.636229,0.196721,0.283354,-2.238821,-2.606097,0.248331,0.236403,-0.809945,-0.628244,0.288691,0.179973,-2.131160,-1.040387,0.316216,0.114559,-1.946863,-0.486827
3728476700.280000,0.165942,0.033789,0.001624,0.163664,0.030807,0.001607,0.180479,0.033646,0.001773,0.170013,0.032515,0.001668,0.098883,0.012818,0.000980,0.105903,0.020878,0.001038,0.097658,0.020830,0.000954,0.100762,0.018258,0.000991,-0.000047,-0.000055,3728476700.280000,-24.111485,65.276634,68.544044,-11.738097,-44.882637,-54.040913,-24.192444,65.465355,-1.793054,4.572192,4.940988,-0.746298,-3.129092,-3.920867,-1.816087,4.631558,51.999954,-0.000058,3728476700.280000,-23.997310,65.293653,68.503987,-11.844593,-44.963245,-53.943108,-24.075355,65.484336,-1.788341,4.573361,4.939179,-0.751270,-3.132179,-3.917064,-1.811166,4.632510,52.000002,-0.000004,0.900502,1.059745,-3.019750,-1.701724,0.683634,0.111377,-4.079826,0.789389,0.295285,-0.178610,-2.140534,2.687511,0.108210,-0.325341,0.032229,1.024497,-0.127793,-0.315271,1.598492,1.751860,-0.299384,-0.153297,1.992639,0.238831
3728476700.300000,0.165296,0.032867,0.001620,0.161268,0.031990,0.001580,0.182856,0.034201,0.001796,0.169801,0.032792,0.001666,0.095571,0.012354,0.000948,0.106237,0.019413,0.001044,0.096701,0.021530,0.000943,0.099444,0.017764,0.000978,0.000004,0.001824,3728476700.300000,-39.587135,57.229233,69.310532,5.675303,-30.032049,-63.505737,-39.712879,57.392418,-2.873633,3.982709,4.971284,0.505949,-2.055765,-4.575853,-2.910786,4.034420,52.000004,0.001820,3728476700.300000,-39.481413,57.274453,69.297246,5.563978,-30.135749,-63.430004,-39.604235,57.439655,-2.869503,3.984938,4.970845,0.500659,-2.059634,-4.572929,-2.906322,4.036549,52.000000,-0.000004,1.299682,0.494951,-3.366235,0.826628,0.460279,-0.517562,-0.509999,4.124078,-0.159618,-0.305998,3.040890,1.599129,-0.340427,0.040603,0.768824,-0.677931,-0.081912,0.330144,-0.841323,-2.217199,0.277878,0.189630,-2.007020,0.012791
3728476700.320000,0.163545,0.032644,0.001602,0.162177,0.034245,0.001585,0.184054,0.033459,0.001810,0.169897,0.033134,0.001666,0.096692,0.010210,0.000961,0.106746,0.019411,0.001050,0.096620,0.020793,0.000943,0.099935,0.016888,0.000985,0.000021,0.000795,3728476700.320000,-52.574940,45.587036,65.722763,22.734514,-13.294528,-68.979111,-52.738297,45.713295,-3.773786,3.142837,4.689287,1.726374,-0.853218,-4.943341,-3.822656,3.183758,52.000019,0.000792,3728476700.320000,-52.484696,45.656313,65.736202,22.622573,-13.414840,-68.931876,-52.644619,45.785926,-3.770378,3.146142,4.690186,1.721117,-0.857703,-4.941506,-3.818873,3.186983,51.999998,-0.000003,1.377380,-0.192409,-1.888041,2.906919,-0.190371,-0.665955,3.764678,1.759464,-0.315376,0.140030,1.000896,-3.286480,0.181708,0.290737,-1.012465,-0.160263,0.260340,-0.218946,-0.033984,2.371247,-0.251924,-0.222970,1.989577,-0.264327
3728476700.340000,0.163381,0.033814,0.001598,0.165537,0.034874,0.001618,0.184647,0.032098,0.001818,0.171151,0.033307,0.001679,0.098206,0.011123,0.000976,0.106554,0.020258,0.001046,0.097742,0.020943,0.000955,0.100797,0.017732,0.000992,0.000082,-0.000779,3728476700.340000,-62.260735,31.080488,58.003262,38.366665,4.278156,-70.117599,-62.450348,31.160999,-4.436887,2.105541,4.112673,2.838309,0.402992,-5.000215,-4.494371,2.133062,52.000080,-0.000782,3728476700.340000,-62.189954,31.169412,58.045018,38.259426,4.149339,-70.102760,-62.377180,31.255369,-4.434338,2.109634,4.114806,2.833431,0.398136,-4.999550,-4.491456,2.137141,51.999998,-0.000003,1.114352,-0.832119,0.613584,3.411486,-0.664284,-0.196119,2.836664,-3.036722,0.119986,0.323524,-3.415631,-0.367214,0.185578,-0.288195,0.521818,0.882217,-0.339309,0.024098,0.904480,-2.192213,0.222038,0.252760,-1.940686,0.511636
3728476700.360000,0.165163,0.034343,0.001615,0.166746,0.032850,0.001635,0.182564,0.031269,0.001798,0.171511,0.032854,0.001683,0.096989,0.011644,0.000963,0.106701,0.019502,0.001049,0.098233,0.020734,0.000960,0.100594,0.017380,0.000991,-0.000002,-0.000631,3728476700.360000,-68.034622,14.619448,46.638046,51.585838,21.580093,-66.850761,-68.237625,14.650918,-4.821137,0.936046,3.277572,3.771889,1.633845,-4.742886,-4.883622,0.948352,52.000000,-0.000633,3728476700.360000,-67.987570,14.724265,46.706959,51.492624,21.453127,-66.868553,-68.190466,14.760897,-4.819673,0.940578,3.280887,3.767715,1.628952,-4.743469,-4.881831,0.953024,52.000002,-0.000001,0.575581,-1.266026,2.782644,2.066842,-0.521503,0.455841,-2.011485,-3.636182,0.330416,-0.099473,0.279287,3.423915,-0.339810,-0.045177,0.347245,-0.964364,0.288665,0.179938,-1.647943,1.705304,-0.188695,-0.278578,1.861288,-0.750861
3728476700.380000,0.166335,0.033787,0.001628,0.166222,0.031771,0.001631,0.179930,0.031712,0.001771,0.170878,0.032579,0.001677,0.097562,0.010932,0.000969,0.107011,0.019269,0.001053,0.098527,0.021075,0.000962,0.100941,0.017025,0.000995,-0.000075,-0.000593,3728476700.380000,-69.532501,-2.760109,32.343918,61.563118,37.525864,-59.384739,-69.737213,-2.779003,-4.902436,-0.292354,2.236559,4.468483,2.762047,-4.187562,-4.966026,-0.295966,51.999928,-0.000593,3728476700.380000,-69.513417,-2.645985,32.433999,61.490737,37.408780,-59.432252,-69.719062,-2.661171,-4.902181,-0.287570,2.240830,4.465267,2.757434,-4.189336,-4.965473,-0.290976,52.000002,-0.000001,-0.105477,-1.386691,3.443318,-0.398203,0.105436,0.684618,-4.079863,0.789432,-0.078531,-0.336049,3.310876,-0.915791,0.103738,0.326702,-0.964397,0.347151,-0.127777,-0.315245,2.159972,-0.978885,0.152223,0.300041,-1.752604,0.978147
3728476700.400000,0.165883,0.033251,0.001625,0.164700,0.031738,0.001616,0.179734,0.033863,0.001765,0.170111,0.032833,0.001669,0.097514,0.011095,0.000969,0.106985,0.020502,0.001050,0.095192,0.020437,0.000930,0.099744,0.016989,0.000983,-0.000010,0.001186,3728476700.400000,-66.661461,-19.965052,16.018456,67.672630,51.115860,-48.187824,-66.855492,-20.034208,-4.675721,-1.502354,1.055044,4.884363,3.716529,-3.369232,-4.736425,-1.521605,51.999992,0.001185,3728476700.400000,-66.671645,-19.850107,16.122668,67.625196,51.013461,-48.261618,-66.866878,-19.916070,-4.676656,-1.497657,1.059954,4.882252,3.712637,-3.371996,-4.737113,-1.516692,52.000002,-0.000001,-0.760496,-1.164292,2.237442,-2.647345,0.634516,0.277781,-0.509910,4.124097,-0.340275,0.057196,-1.519915,-3.080396,0.251382,-0.232895,0.882213,0.521778,-0.081861,0.330116,-2.368626,0.115054,-0.113440,-0.316736,1.616157,-1.190177
3728476700.420000,0.164567,0.032602,0.001613,0.163318,0.032264,0.001601,0.182130,0.034859,0.001787,0.169995,0.032999,0.001667,0.096486,0.010627,0.000959,0.107325,0.019298,0.001056,0.095826,0.020230,0.000937,0.099752,0.016433,0.000984,0.000048,0.000979,3728476700.420000,-59.602188,-35.915131,-1.313495,69.530495,61.494858,-33.960983,-59.772892,-36.031082,-4.155217,-2.617917,-0.192804,4.993239,4.437661,-2.339091,-4.209196,-2.651689,52.000050,0.000975,3728476700.420000,-59.640590,-35.807284,-1.201805,69.510082,61.412652,-34.058967,-59.813147,-35.919517,-4.157283,-2.613654,-0.187496,4.992477,4.434571,-2.342772,-4.211111,-2.647111,52.000002,-0.000004,-1.227334,-0.653942,-0.181215,-3.461468,0.574551,-0.386900,3.764680,1.759430,0.035705,0.343148,-2.740866,2.070277,-0.317732,-0.128324,-0.160357,-1.012312,0.260309,-0.218899,2.244645,0.764995,0.072769,0.328426,-1.454359,1.383280
3728476700.440000,0.163931,0.032564,0.001606,0.163716,0.034051,0.001601,0.184349,0.033736,0.001812,0.170645,0.033171,0.001674,0.095750,0.011167,0.000951,0.108060,0.019036,0.001064,0.098852,0.020576,0.000967,0.100834,0.016923,0.000994,0.000061,-0.000492,3728476700.440000,-48.798107,-49.609043,-18.564085,67.020248,68.008339,-17.599346,-48.934181,-49.764332,-3.373663,-3.569029,-1.428544,4.788393,4.880008,-1.161880,-3.417493,-3.615216,52.000061,-0.000493,3728476700.440000,-48.861824,-49.514467,-18.450473,67.027062,67.953411,-17.716575,-49.001145,-49.665890,-3.376679,-3.565421,-1.423179,4.788998,4.877879,-1.166357,-3.420506,-3.611206,52.000000,-0.000002,-1.390598,0.018206,-2.501692,-2.399287,-0.018748,-0.692512,2.836672,-3.036635,0.344747,-0.014147,2.547287,2.304359,0.019192,0.342164,-0.677766,0.768751,-0.339251,0.024107,-1.805444,-1.537549,-0.031038,-0.334874,1.269515,-1.554664
3728476700.460000,0.163609,0.033580,0.001601,0.165098,0.034723,0.001614,0.184657,0.032826,0.001817,0.171063,0.033268,0.001678,0.096598,0.011693,0.000959,0.107551,0.020055,0.001057,0.098502,0.020170,0.000964,0.100825,0.017247,0.000993,-0.000003,-0.000634,3728476700.460000,-34.928322,-60.186352,-34.648838,60.297867,70.248154,-0.133193,-35.020782,-60.370453,-2.380082,-4.295921,-2.574486,4.282754,5.015639,0.088198,-2.411081,-4.351542,51.999996,-0.000638,3728476700.460000,-35.012877,-60.110170,-34.539493,60.332754,70.224744,-0.260739,-35.110336,-60.291556,-2.383921,-4.293135,-2.569444,4.284612,5.014711,0.083346,-2.414986,-4.348395,51.999999,-0.000003,-1.209904,0.685848,-3.466037,-0.036441,-0.594779,-0.355166,-2.011389,-3.636148,0.007527,-0.344946,1.786246,-2.933916,0.301488,-0.163011,1.024403,0.032185,0.288640,0.179907,1.112614,2.094200,-0.011180,0.336118,-1.064530,1.701567
3728476700.480000,0.163666,0.034911,0.001599,0.166523,0.033345,0.001631,0.182853,0.031278,0.001801,0.170977,0.032931,0.001677,0.097946,0.012526,0.000971,0.107304,0.019938,0.001054,0.098969,0.020009,0.000969,0.101352,0.017410,0.000998,-0.000052,-0.000692,3728476700.480000,-18.863726,-66.982483,-48.555878,49.785484,68.073616,17.340073,-18.907003,-67.182961,-1.236906,-4.752919,-3.558674,3.507948,4.836120,1.332772,-1.253127,-4.814456,51.999950,-0.000694,3728476700.480000,-18.964167,-66.928874,-48.458443,49.848002,68.083445,17.212040,-19.013413,-67.129044,-1.241366,-4.751120,-3.554265,3.510998,4.836441,1.327819,-1.257714,-4.812365,52.000002,-0.000002,-0.729787,1.183956,-2.551658,2.346092,-0.618581,0.311889,-4.079708,0.789329,-0.343687,-0.029202,-3.216751,-1.204829,-0.275824,-0.203353,-0.628148,-0.809835,-0.127757,-0.315249,-0.263583,-2.356731,0.053266,-0.332062,0.842947,-1.821624
3728476700.500000,0.164919,0.035074,0.001611,0.166560,0.031737,0.001635,0.180698,0.031088,0.001780,0.170736,0.032640,0.001676,0.097210,0.013247,0.000963,0.106148,0.020000,0.001042,0.098773,0.019290,0.000969,0.100688,0.017518,0.000991,0.000020,-0.000006,3728476700.500000,-1.612510,-69.569443,-59.410934,36.145424,61.623131,33.723370,-1.605390,-69.774147,-0.016080,-4.911228,-4.319221,2.512775,4.352701,2.493594,-0.016477,-4.974838,52.000023,-0.000007,3728476700.500000,-1.723992,-69.542363,-59.332933,36.231004,61.663883,33.603195,-1.721738,-69.748593,-0.020807,-4.910559,-4.315736,2.516773,4.354274,2.488897,-0.021406,-4.973948,52.000003,-0.000002,-0.069042,1.389113,-0.254014,3.456935,-0.068140,0.689458,-0.509997,4.124003,-0.050668,0.341127,-0.580821,3.385572,-0.066517,0.336167,-0.223597,1.000192,-0.081908,0.330119,-0.622533,2.288352,-0.094440,0.322753,-0.608059,1.912713
3728476700.520000,0.165824,0.034116,0.001622,0.164751,0.030911,0.001618,0.180446,0.033506,0.001773,0.170346,0.032743,0.001671,0.096024,0.011894,0.000953,0.106040,0.019864,0.001042,0.098912,0.019986,0.000969,0.100355,0.017650,0.000988,-0.000026,0.000933,3728476700.520000,15.739933,-67.784119,-66.532791,20.235785,51.301788,47.989594,15.796963,-67.981445,1.205741,-4.760884,-4.808430,1.359659,3.595821,3.497749,1.221233,-4.822646,51.999977,0.000933,3728476700.520000,15.624603,-67.786442,-66.479413,20.337122,51.369571,47.882528,15.678182,-67.985493,1.201062,-4.761465,-4.806057,1.364395,3.598489,3.493566,1.216254,-4.822998,52.000003,-0.000000,0.608716,1.250526,2.181283,2.693896,0.545577,0.426935,3.764527,1.759332,0.337330,0.071917,3.434436,-0.063715,0.332493,-0.082969,0.913119,-0.465255,0.260302,-0.218925,1.421165,-1.898502,0.134174,-0.308354,0.363473,-1.973714
3728476700.540000,0.165759,0.033600,0.001623,0.162392,0.030966,0.001594,0.181966,0.034527,0.001786,0.170084,0.033074,0.001668,0.097145,0.011347,0.000965,0.106345,0.020473,0.001043,0.098466,0.021177,0.000962,0.100669,0.018212,0.000990,-0.000018,0.000745,3728476700.540000,32.102661,-61.740013,-69.474861,3.055312,37.755108,59.240917,32.206913,-61.917358,2.351865,-4.311420,-4.995533,0.121104,2.613050,4.282126,2.382231,-4.367443,51.999985,0.000741,3728476700.540000,31.991672,-61.771276,-69.448398,3.165062,37.847802,59.152957,32.092970,-61.950507,2.347438,-4.313197,-4.994381,0.126291,2.616612,4.278706,2.377473,-4.369003,52.000002,-0.000003,1.135941,0.802562,3.434160,0.470517,0.652850,-0.231892,2.836535,-3.036586,0.093016,-0.332255,-0.706136,-3.361616,-0.216707,-0.265605,-0.940570,-0.407052,-0.339247,0.024115,-2.020242,1.242063,-0.171775,0.289105,-0.113331,2.003955
3728476700.560000,0.164853,0.033686,0.001613,0.161605,0.032890,0.001582,0.184790,0.033696,0.001817,0.170437,0.033332,0.001671,0.097413,0.011390,0.000967,0.106967,0.020982,0.001049,0.098459,0.021199,0.000961,0.100906,0.018098,0.000993,0.000083,0.000142,3728476700.560000,46.447830,-51.817078,-68.053215,-14.317924,21.834408,66.769073,46.593502,-51.962490,3.350197,-3.591075,-4.868721,-1.125049,1.466039,4.797437,3.393527,-3.637785,52.000084,0.000139,3728476700.560000,46.348551,-51.874478,-68.053397,-14.205575,21.948270,66.706821,46.491102,-52.022944,3.346340,-3.593905,-4.868877,-1.119707,1.470339,4.795009,3.389301,-3.640493,52.000001,-0.000003,1.382076,0.156026,2.825522,-2.007811,0.154002,-0.675409,-2.011443,-3.636096,-0.325728,-0.113755,-3.169793,1.323456,-0.148053,0.309131,0.285952,0.984132,0.288609,0.179898,2.335607,-0.411071,0.206702,-0.265219,-0.138759,-2.002238
3728476700.580000,0.164170,0.034121,0.001606,0.163772,0.034736,0.001600,0.185746,0.032107,0.001829,0.171201,0.033410,0.001679,0.097067,0.012713,0.000962,0.107092,0.020988,0.001050,0.099208,0.021597,0.000968,0.101078,0.018503,0.000994,0.000030,-0.000184,3728476700.580000,57.874901,-38.638485,-62.354927,-30.793623,4.542840,70.100685,58.052521,-38.742302,4.138041,-2.645142,-4.435965,-2.300520,0.226873,5.011323,4.191611,-2.679561,52.000027,-0.000189,3728476700.580000,57.793069,-38.718147,-62.382454,-30.683147,4.669562,70.069761,57.968031,-38.826734,4.134969,-2.648786,-4.437447,-2.295379,0.231674,5.010019,4.188172,-2.683228,51.999997,-0.000005,1.286254,-0.529040,0.685261,-3.397811,-0.487770,-0.491940,-4.079646,0.789341,-0.133990,0.317796,1.893931,2.865592,0.342719,0.002275,0.575997,-0.847653,-0.127702,-0.315212,-2.322874,-0.477552,-0.238244,0.237316,0.388621,1.969061
3728476700.600000,0.164115,0.035127,0.001603,0.166650,0.034028,0.001631,0.184214,0.031261,0.001815,0.171652,0.033381,0.001683,0.095700,0.012965,0.000948,0.106723,0.020718,0.001047,0.096055,0.022420,0.000934,0.099420,0.018686,0.000976,-0.000002,-0.001651,3728476700.600000,65.666100,-23.032040,-52.736217,-45.334270,-13.032311,69.027969,65.863602,-23.087807,4.665830,-1.533031,-3.724499,-3.331413,-1.026382,4.910370,4.726285,-1.553048,51.999996,-0.001656,3728476700.600000,65.606053,-23.129137,-52.792129,-45.232800,-12.902961,69.029932,65.802675,-23.190912,4.663769,-1.537255,-3.727212,-3.326823,-1.021567,4.910225,4.723884,-1.557371,51.999999,-0.000005,0.872330,-1.083196,-1.826429,-2.946053,-0.676773,0.148179,-0.510012,4.123892,0.308813,0.153620,2.459924,-2.397458,-0.143923,-0.311114,-1.020279,0.096505,-0.081982,0.330104,1.983957,1.299239,0.266085,-0.205595,-0.632447,-1.904871
3728476700.620000,0.165088,0.035358,0.001612,0.167656,0.032692,0.001644,0.181104,0.031435,0.001783,0.171312,0.033270,0.001680,0.096652,0.012493,0.000958,0.106229,0.020476,0.001042,0.096654,0.022081,0.000941,0.099787,0.018445,0.000981,-0.000024,-0.000619,3728476700.620000,69.331017,-5.977481,-39.804234,-57.024788,-29.787741,63.619263,69.536018,-5.983092,4.900467,-0.324462,-2.778995,-4.152977,-2.215329,4.500823,4.964016,-0.328845,51.999977,-0.000621,3728476700.620000,69.296787,-6.087103,-39.884896,-56.940653,-29.664918,63.652272,69.502744,-6.097891,4.899542,-0.329117,-2.782752,-4.149229,-2.210605,4.501912,4.962776,-0.333651,52.000001,-0.000001,0.242637,-1.369446,-3.348071,-0.897311,-0.237506,0.650807,3.764434,1.759327,0.172731,-0.298667,-2.816000,-1.967311,-0.220175,0.262673,0.724678,0.724668,0.260348,-0.218834,-1.366439,-1.938322,-0.289749,0.170681,0.866223,1.810463
3728476700.640000,0.166590,0.034770,0.001629,0.166019,0.031803,0.001629,0.179129,0.032472,0.001761,0.170611,0.033092,0.001673,0.098953,0.013252,0.000981,0.105700,0.020584,0.001037,0.098780,0.021609,0.000964,0.101124,0.018701,0.000994,-0.000055,0.000697,3728476700.640000,68.638901,11.453176,-24.372978,-65.131523,-44.672626,54.213860,68.839333,11.497349,4.827224,0.904531,-1.658906,-4.713613,-3.265101,3.808381,4.889839,0.916053,51.999947,0.000697,3728476700.640000,68.633602,11.337412,-24.471274,-65.071034,-44.562598,54.274834,68.835697,11.378370,4.827469,0.899678,-1.663449,-4.710921,-3.260724,3.810702,4.889833,0.911023,52.000002,-0.000001,-0.447081,-1.316938,-3.054885,1.637763,0.422206,0.549152,2.836477,-3.036622,-0.287154,-0.191221,-1.404832,3.134571,0.331343,0.087334,0.096465,-1.020369,-0.339245,0.024053,0.556881,2.305261,0.308889,-0.133000,-1.086243,-1.687642
3728476700.660000,0.166125,0.034332,0.001625,0.163457,0.032125,0.001602,0.181416,0.033932,0.001782,0.170325,0.033275,0.001670,0.096860,0.013101,0.000960,0.105879,0.020767,0.001038,0.098569,0.022701,0.000959,0.100383,0.018936,0.000986,0.000023,0.000883,3728476700.660000,63.634159,28.162901,-7.411337,-69.146751,-56.753006,41.400368,63.817528,28.255690,4.450657,2.076515,-0.434545,-4.978100,-4.109653,2.876788,4.508431,2.103303,52.000023,0.000880,3728476700.660000,63.657987,28.049822,-7.519715,-69.112584,-56.659921,41.487350,63.843386,28.139702,4.452064,2.071972,-0.439622,-4.976613,-4.105960,2.880074,4.509649,2.098461,52.000000,-0.000003,-1.026295,-0.938665,-1.105767,3.285136,0.689902,-0.062153,-2.011468,-3.636093,-0.208841,0.274578,3.342101,0.792441,-0.062038,-0.336985,-0.847638,0.576079,0.288587,0.179969,0.330834,-2.348384,-0.323157,0.093286,1.289079,1.538146
3728476700.680000,0.164725,0.034328,0.001611,0.162358,0.033596,0.001588,0.184234,0.034217,0.001810,0.170436,0.033840,0.001670,0.097326,0.012577,0.000965,0.106563,0.020425,0.001046,0.098616,0.023418,0.000958,0.100761,0.018891,0.000990,0.000040,0.001373,3728476700.680000,54.631721,43.102631,10.016890,-68.818352,-65.266602,25.984364,54.785931,43.238926,3.794385,3.118115,0.817135,-4.929761,-4.695994,1.764380,3.843705,3.158440,52.000038,0.001369,3728476700.680000,54.682309,42.999813,9.904254,-68.811055,-65.197155,26.093523,54.839512,43.132769,3.796915,3.114061,0.811813,-4.929606,-4.693203,1.768463,3.846102,3.154039,51.999998,-0.000003,-1.351525,-0.328123,1.442793,3.151637,0.317145,-0.615828,-4.079738,0.789382,0.260956,0.225654,0.151953,-3.431338,-0.278544,0.199589,0.984184,0.285904,-0.127674,-0.315228,-1.172087,2.061738,0.332240,-0.052057,-1.471681,-1.364471
3728476700.700000,0.163849,0.034654,0.001601,0.163721,0.034922,0.001599,0.185232,0.033419,0.001822,0.170908,0.034075,0.001674,0.097598,0.013266,0.000967,0.104631,0.021370,0.001024,0.098200,0.021447,0.000958,0.100090,0.018720,0.000983,0.000057,-0.000588,3728476700.700000,42.196716,55.334629,26.817471,-64.165550,-69.677902,8.936169,42.311520,55.505447,2.899745,3.963816,2.017357,-4.571760,-4.987149,0.541114,2.937506,4.015073,52.000053,-0.000592,3728476700.700000,42.270613,55.247849,26.705493,-64.185941,-69.638236,9.060053,42.389958,55.415637,2.903191,3.960485,2.012244,-4.572847,-4.985559,0.545775,2.940902,4.011432,51.999996,-0.000004,-1.342381,0.363557,3.209167,1.309818,-0.350011,-0.597719,-0.509960,4.123938,0.241674,-0.246353,-3.399152,0.493764,0.299207,0.167039,-0.406995,-0.940581,-0.082022,0.330087,1.848662,-1.485419,-0.336124,0.010026,1.631026,1.169101
3728476700.720000,0.164381,0.035054,0.001606,0.166005,0.034766,0.001623,0.184253,0.032132,0.001814,0.171535,0.033839,0.001681,0.097068,0.014435,0.000960,0.105197,0.021195,0.001030,0.099210,0.021346,0.000969,0.100463,0.019012,0.000986,0.000046,-0.000900,3728476700.720000,27.109634,64.090332,41.933231,-55.479454,-69.710594,-8.672253,27.178141,64.284103,1.822943,4.560444,3.090935,-3.926410,-4.965014,-0.716191,1.846704,4.619467,52.000042,-0.000908,3728476700.720000,27.202975,64.024276,41.828593,-55.528132,-69.703814,-8.543038,27.276957,64.216586,1.827055,4.558035,3.086234,-3.928760,-4.964646,-0.711229,1.850908,4.616765,51.999996,-0.000008,-1.001171,0.965308,3.236023,-1.242021,-0.692264,-0.024760,3.764558,1.759406,-0.230640,-0.256735,1.121970,3.246365,0.023797,-0.341879,-0.465360,0.913171,0.260371,-0.218799,-2.265727,0.700569,0.334693,0.032110,-1.764783,-0.955541
3728476700.740000,0.165545,0.035376,0.001617,0.167799,0.033355,0.001644,0.181381,0.030991,0.001787,0.171599,0.033349,0.001683,0.097252,0.014422,0.000962,0.108440,0.020569,0.001065,0.098582,0.020829,0.000963,0.101426,0.018717,0.000997,-0.000003,-0.001133,3728476700.740000,10.318715,68.818909,54.413174,-43.306694,-65.363739,-25.734381,10.337369,69.023178,0.631498,4.870510,3.970347,-3.034239,-4.630923,-1.928427,0.639816,4.933591,51.999996,-0.001138,3728476700.740000,10.426288,68.777803,54.323774,-43.381633,-65.389354,-25.609607,10.450034,68.982678,0.636090,4.869198,3.966299,-3.037839,-4.631814,-1.923564,0.644613,4.932028,52.000000,-0.000005,-0.412347,1.328170,1.508766,-3.120623,-0.391780,0.571215,2.836567,-3.036614,-0.270628,0.213989,2.978566,-1.710326,-0.319488,0.123973,1.000223,-0.223652,-0.339230,0.023999,2.364511,0.182725,-0.328019,-0.073786,1.870412,0.726719
3728476700.760000,0.166282,0.035195,0.001625,0.167739,0.032080,0.001646,0.179680,0.032057,0.001768,0.171235,0.033068,0.001680,0.097513,0.014585,0.000964,0.107540,0.020814,0.001055,0.097701,0.020379,0.000955,0.100926,0.018744,0.000992,-0.000018,-0.000802,3728476700.760000,-7.120491,69.222908,63.473125,-28.413757,-56.911491,-41.180622,-7.152575,69.425385,-0.599580,4.874537,4.600217,-1.951565,-4.005857,-3.019460,-0.607196,4.937716,51.999985,-0.000803,3728476700.760000,-7.005539,69.210028,63.405925,-28.509060,-56.965935,-41.066791,-7.033616,69.414348,-0.594794,4.874401,4.597199,-1.956010,-4.007923,-3.015017,-0.602186,4.937390,52.000003,-0.000001,0.278450,1.362484,-1.036350,-3.307642,0.272370,0.636939,-2.011476,-3.636097,0.196640,0.283463,-2.238209,-2.605122,0.248283,0.236269,-0.809886,-0.628150,0.288575,0.180015,-2.131183,-1.040302,0.316236,0.114311,-1.946788,-0.486599
3728476700.780000,0.166057,0.034110,0.001625,0.165115,0.031204,0.001621,0.181143,0.034243,0.001778,0.170813,0.033263,0.001675,0.097900,0.014758,0.000968,0.106882,0.020648,0.001049,0.098313,0.020959,0.000960,0.100979,0.018637,0.000992,-0.000040,-0.000350,3728476700.780000,-24.111597,65.276817,68.544418,-11.737223,-44.882549,-54.041542,-24.193066,65.465660,-1.793004,4.572280,4.941009,-0.746258,-3.129109,-3.920864,-1.816078,4.631581,51.999962,-0.000354,3728476700.780000,-23.997312,65.293638,68.503924,-11.844632,-44.963192,-53.943163,-24.075359,65.484313,-1.788315,4.573339,4.939204,-0.751283,-3.132217,-3.917036,-1.811143,4.632518,52.000002,-0.000003,0.900447,1.059880,-3.019667,-1.701752,0.683697,0.111282,-4.079732,0.789439,0.295355,-0.178513,-2.139500,2.686930,0.108057,-0.325250,0.032187,1.024373,-0.127684,-0.315271,1.598569,1.751811,-0.299306,-0.153076,1.992445,0.238564
3728476700.800000,0.164949,0.033453,0.001615,0.162970,0.031829,0.001598,0.183690,0.034098,0.001805,0.170630,0.033404,0.001673,0.095647,0.013281,0.000947,0.107080,0.019135,0.001053,0.097808,0.021346,0.000954,0.100062,0.017460,0.000985,-0.000029,0.000228,3728476700.800000,-39.587048,57.229767,69.310333,5.676463,-30.031420,-63.505962,-39.713524,57.392490,-2.873648,3.982736,4.971284,0.505974,-2.055751,-4.575870,-2.910793,4.034405,51.999969,0.000222,3728476700.800000,-39.481366,57.274463,69.297260,5.563922,-30.135702,-63.430034,-39.604221,57.439663,-2.869494,3.984927,4.970863,0.500641,-2.059678,-4.572929,-2.906309,4.036566,51.999999,-0.000006,1.299665,0.494996,-3.366179,0.826590,0.460282,-0.517618,-0.509883,4.124031,-0.159542,-0.306017,3.040340,1.598326,-0.340330,0.040743,0.768809,-0.677786,-0.082010,0.330048,-0.841482,-2.217176,0.277787,0.189453,-2.006630,0.012861
3728476700.820000,0.163900,0.033891,0.001603,0.162516,0.033554,0.001590,0.184406,0.033160,0.001814,0.170317,0.033595,0.001669,0.095952,0.012662,0.000951,0.107228,0.019125,0.001055,0.097985,0.020349,0.000958,0.100344,0.017304,0.000988,-0.000022,0.000262,3728476700.820000,-52.575607,45.587540,65.722237,22.734674,-13.294132,-68.978943,-52.738693,45.713314,-3.773819,3.142940,4.689259,1.726384,-0.853174,-4.943304,-3.822656,3.183759,51.999977,0.000258,3728476700.820000,-52.484661,45.656302,65.736242,22.622565,-13.414769,-68.931860,-52.644618,45.785912,-3.770351,3.146129,4.690180,1.721107,-0.857737,-4.941479,-3.818847,3.186984,51.999999,-0.000004,1.377392,-0.192425,-1.887989,2.906922,-0.190391,-0.665994,3.764659,1.759365,-0.315379,0.139998,1.000340,-3.285833,0.181826,0.290628,-1.012326,-0.160281,0.260332,-0.218847,-0.033910,2.371255,-0.251866,-0.222745,1.989221,-0.264252
3728476700.840000,0.164005,0.034591,0.001603,0.164572,0.034257,0.001609,0.184595,0.032204,0.001817,0.171075,0.033663,0.001677,0.097130,0.013626,0.000962,0.107299,0.019492,0.001055,0.098531,0.019673,0.000965,0.101002,0.017781,0.000994,0.000028,-0.000250,3728476700.840000,-62.261360,31.080412,58.003216,38.365932,4.278125,-70.117630,-62.450508,31.161179,-4.436934,2.105665,4.112622,2.838330,0.403015,-5.000159,-4.494368,2.133068,52.000027,-0.000253,3728476700.840000,-62.189950,31.169387,58.045002,38.259426,4.149354,-70.102713,-62.377164,31.255344,-4.434302,2.109643,4.114812,2.833437,0.398110,-4.999562,-4.491447,2.137155,51.999999,-0.000003,1.114266,-0.832186,0.613661,3.411459,-0.664338,-0.196136,2.836622,-3.036658,0.120037,0.323521,-3.415048,-0.366899,0.185577,-0.288267,0.521775,0.882132,-0.339273,0.024002,0.904393,-2.192299,0.221957,0.252566,-1.940380,0.511594
3728476700.860000,0.164491,0.034772,0.001607,0.166755,0.033380,0.001634,0.182274,0.030501,0.001797,0.171233,0.033154,0.001680,0.097605,0.013227,0.000967,0.107532,0.019462,0.001057,0.098554,0.020068,0.000965,0.101185,0.017486,0.000997,-0.000047,0.000581,3728476700.860000,-68.034767,14.619992,46.638298,51.586010,21.579802,-66.850197,-68.237717,14.651166,-4.821180,0.936066,3.277548,3.771924,1.633840,-4.742854,-4.883623,0.948340,51.999954,0.000579,3728476700.860000,-67.987538,14.724216,46.706912,51.492568,21.453110,-66.868467,-68.190404,14.760867,-4.819635,0.940604,3.280897,3.767723,1.628937,-4.743476,-4.881822,0.953040,52.000001,-0.000002,0.575492,-1.265993,2.782672,2.066772,-0.521572,0.455868,-2.011504,-3.636135,0.330490,-0.099487,0.279480,3.423262,-0.339744,-0.045162,0.347153,-0.964318,0.288610,0.180013,-1.647967,1.705411,-0.188510,-0.278382,1.861121,-0.750837
3728476700.880000,0.164986,0.034474,0.001613,0.166621,0.031728,0.001635,0.179502,0.030893,0.001768,0.170465,0.032805,0.001673,0.098694,0.013455,0.000978,0.107693,0.018704,0.001060,0.097354,0.020695,0.000951,0.101152,0.017329,0.000996,-0.000051,0.000416,3728476700.880000,-69.532990,-2.759054,32.343655,61.563171,37.525337,-59.384308,-69.737335,-2.778665,-4.902507,-0.292359,2.236513,4.468499,2.761964,-4.187593,-4.966031,-0.295954,51.999950,0.000414,3728476700.880000,-69.513386,-2.645971,32.434005,61.490683,37.408733,-59.432198,-69.719014,-2.661151,-4.902131,-0.287527,2.240831,4.465289,2.757409,-4.189351,-4.965463,-0.290955,52.000001,-0.000002,-0.105555,-1.386609,3.443292,-0.398224,0.105390,0.684665,-4.079768,0.789475,-0.078499,-0.336132,3.310111,-0.915886,0.103837,0.326590,-0.964313,0.347216,-0.127721,-0.315255,2.160010,-0.978911,0.152178,0.299838,-1.752295,0.978114
3728476700.900000,0.165380,0.033694,0.001619,0.164777,0.030680,0.001619,0.179876,0.033376,0.001767,0.170085,0.032835,0.001669,0.098005,0.013184,0.000971,0.106519,0.019251,0.001048,0.094985,0.020985,0.000926,0.099693,0.017359,0.000982,0.000032,0.001718,3728476700.900000,-66.661858,-19.964743,16.018127,67.671829,51.115700,-48.187462,-66.855453,-20.034155,-4.675779,-1.502333,1.055028,4.884338,3.716522,-3.369258,-4.736437,-1.521591,52.000034,0.001715,3728476700.900000,-66.671626,-19.850113,16.122701,67.625064,51.013436,-48.261612,-66.866833,-19.916034,-4.676619,-1.497594,1.059940,4.882291,3.712620,-3.371992,-4.737106,-1.516677,52.000002,-0.000003,-0.760525,-1.164262,2.237414,-2.647405,0.634499,0.277841,-0.509882,4.124076,-0.340261,0.057165,-1.520065,-3.079669,0.251308,-0.232936,0.882261,0.521685,-0.081933,0.330087,-2.368721,0.115039,-0.113346,-0.316537,1.616027,-1.190061
3728476700.920000,0.165385,0.033155,0.001620,0.162940,0.031157,0.001599,0.183279,0.034570,0.001800,0.170592,0.033049,0.001673,0.098609,0.012155,0.000979,0.107075,0.019572,0.001053,0.097011,0.019705,0.000950,0.100765,0.016688,0.000994,0.000069,0.000496,3728476700.920000,-59.602234,-35.915672,-1.313336,69.529610,61.495121,-33.960163,-59.772682,-36.031403,-4.155217,-2.617975,-0.192827,4.993286,4.437667,-2.339010,-4.209177,-2.651733,52.000069,0.000493,3728476700.920000,-59.640565,-35.807197,-1.201776,69.509964,61.412677,-34.058999,-59.813123,-35.919462,-4.157271,-2.613590,-0.187534,4.992509,4.434570,-2.342762,-4.211107,-2.647108,51.999999,-0.000004,-1.227359,-0.653880,-0.181200,-3.461501,0.574551,-0.386901,3.764668,1.759367,0.035749,0.343149,-2.740290,2.070429,-0.317766,-0.128186,-0.160453,-1.012338,0.260323,-0.218941,2.244690,0.765016,0.072702,0.328320,-1.454223,1.383276
3728476700.940000,0.164379,0.032699,0.001611,0.163661,0.033096,0.001603,0.186250,0.033575,0.001832,0.171483,0.033209,0.001682,0.097393,0.013377,0.000965,0.106921,0.018414,0.001053,0.099139,0.019985,0.000971,0.101088,0.017004,0.000996,0.000068,-0.000443,3728476700.940000,-48.798000,-49.609207,-18.563972,67.019493,68.008606,-17.598022,-48.933788,-49.764706,-3.373710,-3.569086,-1.428548,4.788400,4.879961,-1.161850,-3.417485,-3.615220,52.000065,-0.000446,3728476700.940000,-48.861864,-49.514354,-18.450441,67.026973,67.953442,-17.716615,-49.001155,-49.665831,-3.376699,-3.565353,-1.423242,4.789020,4.877856,-1.166355,-3.420504,-3.611199,51.999997,-0.000003,-1.390559,0.018227,-2.501633,-2.399278,-0.018779,-0.692409,2.836639,-3.036713,0.344763,-0.014184,2.547354,2.303907,0.019312,0.342091,-0.677800,0.768822,-0.339324,0.024090,-1.805454,-1.537621,-0.030925,-0.334807,1.269429,-1.554662
3728476700.960000,0.164013,0.033076,0.001606,0.165256,0.033965,0.001617,0.184908,0.031431,0.001822,0.171466,0.033075,0.001682,0.097032,0.012835,0.000962,0.106784,0.019156,0.001050,0.097761,0.020519,0.000956,0.100459,0.017341,0.000989,-0.000008,-0.001336,3728476700.960000,-34.927986,-60.186169,-34.648705,60.297207,70.247200,-0.132843,-35.020485,-60.370445,-2.380117,-4.295956,-2.574487,4.282738,5.015623,0.088196,-2.411083,-4.351542,51.999989,-0.001341,3728476700.960000,-35.013029,-60.110109,-34.539427,60.332663,70.224769,-0.260744,-35.110377,-60.291508,-2.383941,-4.293114,-2.569495,4.284619,5.014676,0.083385,-2.414969,-4.348400,51.999996,-0.000005,-1.209829,0.685891,-3.466000,-0.036501,-0.594694,-0.355135,-2.011468,-3.636215,0.007517,-0.345018,1.785920,-2.933986,0.301418,-0.163074,1.024495,0.032211,0.288667,0.179937,1.112624,2.094299,-0.011284,0.335991,-1.064563,1.701505
3728476700.980000,0.164833,0.034272,0.001612,0.166712,0.033262,0.001633,0.182405,0.030076,0.001799,0.171383,0.032868,0.001682,0.097381,0.012320,0.000966,0.107411,0.019859,0.001055,0.098117,0.020788,0.000959,0.100880,0.017450,0.000994,-0.000014,-0.001165,3728476700.980000,-18.862888,-66.982269,-48.555779,49.785259,68.072899,17.339622,-18.906797,-67.182930,-1.236942,-4.752897,-3.558718,3.507959,4.836112,1.332770,-1.253133,-4.814455,51.999985,-0.001172,3728476700.980000,-18.964342,-66.928837,-48.458280,49.847920,68.083502,17.211967,-19.013506,-67.128975,-1.241379,-4.751115,-3.554308,3.511016,4.836383,1.327857,-1.257696,-4.812367,51.999998,-0.000007,-0.729670,1.183906,-2.551653,2.346066,-0.618506,0.311785,-4.079808,0.789372,-0.343838,-0.029170,-3.216662,-1.204626,-0.275927,-0.203350,-0.628218,-0.809916,-0.127763,-0.315237,-0.263502,-2.356809,0.053333,-0.331954,0.842915,-1.821486
3728476701.000000,0.165777,0.034145,0.001622,0.167010,0.032438,0.001638,0.179846,0.030176,0.001773,0.170963,0.032664,0.001678,0.095530,0.012986,0.000946,0.105024,0.019470,0.001032,0.097651,0.020662,0.000954,0.099343,0.017576,0.000978,-0.000034,-0.000475,3728476701.000000,-1.611877,-69.568832,-59.411240,36.145466,61.622837,33.722649,-1.605306,-69.774117,-0.016190,-4.911216,-4.319232,2.512818,4.352738,2.493569,-0.016537,-4.974844,51.999966,-0.000478,3728476701.000000,-1.724123,-69.542381,-59.332706,36.230982,61.663912,33.603217,-1.721812,-69.748542,-0.020835,-4.910561,-4.315796,2.516783,4.354216,2.488900,-0.021397,-4.973951,52.000000,-0.000003,-0.069037,1.389026,-0.254094,3.456885,-0.068169,0.689257,-0.509997,4.124066,-0.050664,0.341294,-0.580615,3.385313,-0.066551,0.336229,-0.223595,1.000258,-0.081931,0.330150,-0.622602,2.288347,-0.094488,0.322670,-0.607911,1.912688
3728476701.020000,0.165942,0.033873,0.001624,0.166219,0.031181,0.001632,0.178670,0.032582,0.001756,0.170318,0.032662,0.001671,0.097187,0.012452,0.000964,0.105483,0.018200,0.001039,0.098256,0.021870,0.000958,0.100278,0.017702,0.000987,-0.000045,0.000011,3728476701.020000,15.739852,-67.784012,-66.533035,20.234926,51.302128,47.988342,15.796841,-67.981377,1.205767,-4.760895,-4.808406,1.359671,3.595895,3.497766,1.221224,-4.822659,51.999958,0.000010,3728476701.020000,15.624444,-67.786526,-66.479186,20.337169,51.369600,47.882557,15.678081,-67.985477,1.201028,-4.761462,-4.806116,1.364418,3.598457,3.493557,1.216249,-4.823008,52.000003,-0.000000,0.608677,1.250446,2.181174,2.693937,0.545432,0.426823,3.764590,1.759406,0.337413,0.071934,3.434097,-0.064014,0.332577,-0.082940,0.913213,-0.465235,0.260347,-0.218971,1.421186,-1.898463,0.134215,-0.308313,0.363456,-1.973859
3728476701.040000,0.165177,0.033205,0.001618,0.163329,0.030843,0.001604,0.181328,0.034674,0.001780,0.169960,0.032804,0.001667,0.097595,0.012432,0.000968,0.107436,0.018694,0.001058,0.097842,0.022603,0.000952,0.100927,0.018203,0.000993,-0.000050,0.001046,3728476701.040000,32.102055,-61.740074,-69.474655,3.054750,37.755650,59.240726,32.206646,-61.917259,2.351907,-4.311451,-4.995502,0.121045,2.613091,4.282156,2.382253,-4.367440,51.999950,0.001041,3728476701.040000,31.991508,-61.771416,-69.448247,3.165184,37.847886,59.152935,32.092835,-61.950551,2.347441,-4.313190,-4.994437,0.126305,2.616575,4.278700,2.377484,-4.369007,52.000001,-0.000004,1.135776,0.802496,3.434084,0.470721,0.652667,-0.231894,2.836610,-3.036662,0.093029,-0.332248,-0.706420,-3.361186,-0.216714,-0.265584,-0.940617,-0.407111,-0.339302,0.024119,-2.020205,1.241904,-0.171794,0.289092,-0.113316,2.003832
3728476701.060000,0.164603,0.032704,0.001613,0.161294,0.032364,0.001580,0.184415,0.033912,0.001812,0.170133,0.032945,0.001669,0.096338,0.012434,0.000955,0.106287,0.019944,0.001044,0.097995,0.021018,0.000957,0.100187,0.017975,0.000986,0.000003,0.000622,3728476701.060000,46.447258,-51.816776,-68.052757,-14.317584,21.834843,66.769142,46.593102,-51.962475,3.350184,-3.591150,-4.868737,-1.125045,1.466018,4.797428,3.393523,-3.637805,52.000004,0.000619,3728476701.060000,46.348462,-51.874661,-68.053268,-14.205454,21.948376,66.706838,46.491003,-52.023021,3.346336,-3.593902,-4.868938,-1.119739,1.470300,4.795015,3.389327,-3.640493,52.000001,-0.000003,1.381880,0.156050,2.825622,-2.007632,0.153916,-0.675242,-2.011470,-3.636179,-0.325752,-0.113765,-3.169334,1.323657,-0.147969,0.309179,0.285980,0.984279,0.288651,0.179917,2.335452,-0.411012,0.206695,-0.265277,-0.138706,-2.002191
3728476701.080000,0.162753,0.033484,0.001592,0.163767,0.033477,0.001603,0.184554,0.032042,0.001817,0.170367,0.032913,0.001671,0.096662,0.012630,0.000958,0.106200,0.019946,0.001043,0.099166,0.020124,0.000971,0.100661,0.017660,0.000991,0.000024,0.000936,3728476701.080000,57.874031,-38.639145,-62.353966,-30.793236,4.543737,70.100632,58.051884,-38.742619,4.138036,-2.645147,-4.435974,-2.300506,0.226801,5.011280,4.191607,-2.679540,52.000023,0.000932,3728476701.080000,57.793076,-38.718293,-62.382358,-30.682982,4.669622,70.069807,57.967973,-38.826808,4.134977,-2.648777,-4.437486,-2.295420,0.231620,5.010049,4.188211,-2.683218,51.999999,-0.000004,1.286157,-0.528939,0.685471,-3.397767,-0.487682,-0.491792,-4.079784,0.789323,-0.133915,0.317940,1.894075,2.865246,0.342779,0.002227,0.576106,-0.847728,-0.127757,-0.315211,-2.322743,-0.477557,-0.238333,0.237259,0.388555,1.968941
3728476701.100000,0.163033,0.034836,0.001592,0.166376,0.033606,0.001629,0.182339,0.030885,0.001797,0.170560,0.032966,0.001673,0.096015,0.013571,0.000950,0.107180,0.020129,0.001053,0.094728,0.020503,0.000925,0.099258,0.018007,0.000976,0.000007,0.000158,3728476701.100000,65.665657,-23.032825,-52.736118,-45.333797,-13.030989,69.027992,65.863052,-23.088495,4.665894,-1.533021,-3.724467,-3.331424,-1.026383,4.910324,4.726290,-1.553025,52.000008,0.000154,3728476701.100000,65.606041,-23.129305,-52.792165,-45.232619,-12.902955,69.029975,65.802637,-23.191017,4.663802,-1.537246,-3.727221,-3.326832,-1.021633,4.910264,4.723921,-1.557357,52.000001,-0.000003,0.872307,-1.083036,-1.826233,-2.946152,-0.676643,0.148240,-0.510073,4.124020,0.308979,0.153553,2.459588,-2.397377,-0.143987,-0.311102,-1.020377,0.096459,-0.081916,0.330127,1.983862,1.299147,0.266148,-0.205517,-0.632388,-1.904764
3728476701.120000,0.165183,0.034813,0.001614,0.167516,0.032762,0.001643,0.179817,0.030907,0.001771,0.170868,0.032939,0.001676,0.096950,0.013558,0.000960,0.106917,0.020113,0.001050,0.094696,0.020986,0.000923,0.099469,0.018221,0.000978,0.000038,-0.000321,3728476701.120000,69.330704,-5.977416,-39.804329,-57.024651,-29.786774,63.619331,69.535751,-5.983411,4.900547,-0.324460,-2.778975,-4.152995,-2.215280,4.500825,4.964033,-0.328850,52.000042,-0.000321,3728476701.120000,69.296839,-6.087219,-39.884873,-56.940539,-29.664880,63.652315,69.502730,-6.097960,4.899569,-0.329120,-2.782774,-4.149240,-2.210659,4.501924,4.962804,-0.333642,52.000004,-0.000000,0.242674,-1.369283,-3.348037,-0.897463,-0.237446,0.650707,3.764536,1.759494,0.172677,-0.298729,-2.815875,-1.966911,-0.220150,0.262697,0.724654,0.724713,0.260319,-0.218896,-1.366316,-1.938222,-0.289751,0.170536,0.866090,1.810451
3728476701.140000,0.166236,0.033856,0.001627,0.166608,0.031240,0.001636,0.179163,0.032466,0.001762,0.170707,0.032612,0.001675,0.098881,0.012986,0.000980,0.106866,0.020098,0.001049,0.097345,0.020503,0.000952,0.101007,0.018032,0.000994,0.000003,0.000102,3728476701.140000,68.638359,11.452879,-24.372414,-65.131271,-44.672604,54.213856,68.838989,11.497367,4.827240,0.904534,-1.658863,-4.713623,-3.265093,3.808392,4.889840,0.916063,52.000008,0.000102,3728476701.140000,68.633668,11.337334,-24.471308,-65.070976,-44.562559,54.274850,68.835706,11.378310,4.827498,0.899685,-1.663475,-4.710933,-3.260799,3.810716,4.889866,0.911039,52.000005,-0.000000,-0.447111,-1.316839,-3.054975,1.637690,0.422178,0.549153,2.836678,-3.036599,-0.287210,-0.191172,-1.404442,3.134601,0.331368,0.087339,0.096482,-1.020337,-0.339276,0.024085,0.556809,2.305032,0.308870,-0.132929,-1.086190,-1.687590
3728476701.160000,0.166188,0.033072,0.001628,0.164346,0.030788,0.001614,0.181278,0.034324,0.001780,0.170596,0.032532,0.001674,0.098673,0.013126,0.000978,0.107259,0.020009,0.001054,0.096965,0.020934,0.000947,0.100941,0.018191,0.000993,0.000009,-0.000841,3728476701.160000,63.633354,28.162706,-7.410423,-69.145844,-56.753101,41.400681,63.816944,28.255709,4.450640,2.076584,-0.434501,-4.978056,-4.109616,2.876773,4.508399,2.103326,52.000011,-0.000844,3728476701.160000,63.658076,28.049774,-7.519708,-69.112514,-56.659883,41.487377,63.843396,28.139661,4.452084,2.071959,-0.439658,-4.976600,-4.106031,2.880060,4.509665,2.098467,52.000003,-0.000003,-1.026234,-0.938556,-1.105836,3.285134,0.689846,-0.062180,-2.011388,-3.636215,-0.208774,0.274578,3.342213,0.792078,-0.062081,-0.336930,-0.847638,0.576096,0.288647,0.179962,0.330766,-2.348185,-0.323104,0.093245,1.289193,1.538231
3728476701.180000,0.164762,0.032554,0.001615,0.163224,0.031996,0.001600,0.183379,0.034178,0.001801,0.170452,0.032685,0.001673,0.098763,0.012693,0.000979,0.107301,0.020987,0.001052,0.097521,0.020846,0.000953,0.101129,0.018169,0.000995,-0.000014,0.000114,3728476701.180000,54.630669,43.102154,10.017613,-68.817116,-65.266403,25.984991,54.785240,43.238598,3.794368,3.118151,0.817146,-4.929759,-4.695936,1.764361,3.843678,3.158439,51.999985,0.000111,3728476701.180000,54.682401,42.999878,9.904303,-68.811042,-65.197206,26.093598,54.839561,43.132805,3.796938,3.114039,0.811788,-4.929581,-4.693275,1.768464,3.846120,3.154041,51.999999,-0.000003,-1.351479,-0.328080,1.442706,3.151751,0.317157,-0.615810,-4.079780,0.789262,0.261011,0.225603,0.151783,-3.431425,-0.278381,0.199579,0.984239,0.285885,-0.127775,-0.315241,-1.171944,2.061548,0.332285,-0.052028,-1.471681,-1.364634
3728476701.200000,0.163536,0.033341,0.001601,0.163632,0.033873,0.001601,0.184356,0.032997,0.001813,0.170480,0.033097,0.001672,0.098205,0.012599,0.000974,0.105235,0.021939,0.001029,0.096477,0.019953,0.000944,0.099870,0.017980,0.000982,-0.000009,-0.000203,3728476701.200000,42.196278,55.333981,26.817343,-64.164810,-69.677628,8.936813,42.311298,55.504856,2.899713,3.963797,2.017367,-4.571753,-4.987116,0.541151,2.937491,4.015044,51.999989,-0.000206,3728476701.200000,42.270706,55.247944,26.705560,-64.185910,-69.638328,9.060169,42.390018,55.415690,2.903206,3.960472,2.012220,-4.572823,-4.985609,0.545749,2.940904,4.011436,51.999998,-0.000003,-1.342379,0.363591,3.209242,1.309928,-0.349999,-0.597793,-0.510100,4.123997,0.241636,-0.246332,-3.399065,0.493827,0.299167,0.166928,-0.407076,-0.940625,-0.081932,0.330172,1.848514,-1.485329,-0.336161,0.009934,1.631197,1.169250
3728476701.220000,0.164001,0.034444,0.001603,0.165366,0.034469,0.001617,0.183380,0.031258,0.001807,0.170879,0.033161,0.001676,0.096864,0.012198,0.000961,0.106640,0.020879,0.001046,0.097403,0.019728,0.000954,0.100271,0.017697,0.000987,0.000027,-0.000280,3728476701.220000,27.109676,64.089943,41.932861,-55.479485,-69.710197,-8.671591,27.178331,64.283592,1.822921,4.560373,3.090963,-3.926337,-4.964996,-0.716139,1.846685,4.619428,52.000027,-0.000285,3728476701.220000,27.203018,64.024347,41.828675,-55.528080,-69.703962,-8.542962,27.276989,64.216655,1.827079,4.558064,3.086211,-3.928746,-4.964697,-0.711263,1.850915,4.616786,51.999999,-0.000005,-1.001183,0.965254,3.236127,-1.241975,-0.692340,-0.024847,3.764622,1.759530,-0.230579,-0.256686,1.122253,3.246192,0.023729,-0.341774,-0.465330,0.913313,0.260371,-0.219001,-2.265553,0.700476,0.334782,0.032229,-1.764920,-0.955424
3728476701.240000,0.165216,0.034434,0.001616,0.166836,0.033341,0.001634,0.181113,0.030351,0.001785,0.171092,0.032874,0.001679,0.097397,0.012715,0.000966,0.107756,0.020328,0.001058,0.098657,0.019583,0.000967,0.101291,0.017839,0.000997,-0.000015,-0.000349,3728476701.240000,10.318691,68.818275,54.412842,-43.307152,-65.363525,-25.734154,10.337584,69.022888,0.631531,4.870469,3.970300,-3.034240,-4.630896,-1.928438,0.639829,4.933567,51.999985,-0.000353,3728476701.240000,10.426270,68.777832,54.323874,-43.381565,-65.389516,-25.609650,10.450007,68.982759,0.636152,4.869237,3.966281,-3.037821,-4.631851,-1.923583,0.644632,4.932047,52.000000,-0.000004,-0.412413,1.328214,1.508839,-3.120704,-0.391928,0.571194,2.836724,-3.036640,-0.270619,0.214027,2.978573,-1.710817,-0.319385,0.124025,1.000286,-0.223597,-0.339401,0.024158,2.364350,0.182695,-0.328059,-0.073943,1.870814,0.726754
3728476701.260000,0.166222,0.033455,0.001628,0.166166,0.031144,0.001632,0.179876,0.031957,0.001770,0.170831,0.032475,0.001677,0.099066,0.013296,0.000982,0.107981,0.020746,0.001060,0.097202,0.019084,0.000953,0.101418,0.017950,0.000998,-0.000026,-0.000458,3728476701.260000,-7.120532,69.221832,63.472225,-28.414301,-56.911438,-41.180820,-7.152373,69.425102,-0.599624,4.874525,4.600157,-1.951541,-4.005834,-3.019426,-0.607202,4.937682,51.999977,-0.000460,3728476701.260000,-7.005491,69.210178,63.406022,-28.508968,-56.966029,-41.066907,-7.033660,69.414456,-0.594760,4.874463,4.597133,-1.956008,-4.007944,-3.015031,-0.602165,4.937399,52.000003,-0.000002,0.278445,1.362592,-1.036364,-3.307713,0.272275,0.637036,-2.011442,-3.636228,0.196659,0.283501,-2.238769,-2.605422,0.248324,0.236243,-0.809813,-0.628210,0.288754,0.179970,-2.131127,-1.040253,0.316241,0.114458,-1.947016,-0.486500
3728476701.280000,0.166314,0.032463,0.001631,0.163395,0.030150,0.001606,0.180469,0.032570,0.001775,0.170143,0.032016,0.001671,0.099009,0.012835,0.000982,0.109185,0.020757,0.001072,0.098082,0.019961,0.000960,0.102044,0.017850,0.001005,-0.000055,0.000031,3728476701.280000,-24.111532,65.275757,68.543625,-11.738079,-44.882080,-54.040592,-24.192520,65.465065,-1.793031,4.572239,4.940951,-0.746164,-3.129092,-3.920797,-1.816090,4.631526,51.999947,0.000029,3728476701.280000,-23.997252,65.293797,68.504035,-11.844550,-44.963274,-53.943282,-24.075402,65.484428,-1.788312,4.573410,4.939124,-0.751304,-3.132230,-3.917009,-1.811113,4.632521,52.000001,-0.000002,0.900473,1.059909,-3.019743,-1.701765,0.683705,0.111457,-4.079809,0.789352,0.295425,-0.178495,-2.139720,2.687313,0.108094,-0.325254,0.032139,1.024481,-0.127881,-0.315338,1.598517,1.751704,-0.299385,-0.153151,1.992797,0.238725
