Timestamp,TVE_VA,ME_VA,PE_VA,TVE_VB,ME_VB,PE_VB,TVE_VC,ME_VC,PE_VC,TVE_Vp,ME_Vp,PE_Vp,TVE_IA,ME_IA,PE_IA,TVE_IB,ME_IB,PE_IB,TVE_IC,ME_IC,PE_IC,TVE_Ip,ME_Ip,PE_Ip,FE,RFE,Timestamp,PMU_VA_real,PMU_VA_imag,PMU_VB_real,PMU_VB_imag,PMU_VC_real,PMU_VC_imag,PMU_Vp_real,PMU_Vp_imag,PMU_IA_real,PMU_IA_imag,PMU_IB_real,PM_ IB_imag,PMU_IC_real,PMU_IC_imag,PMU_Ip_real,PMU_Ip_imag,PMU_FREQ,PMU_ROCOF,Timestamp,REF_VA_real,REF_VA_imag,REF_VB_real,REF_VB_imag,REF_VC_real,REF_VC_imag,REF_Vp_real,REF_Vp_imag,REF_IA_real,REF_IA_imag,REF_IB_real,REF_IB_imag,REF_IC_real,REF_IC_imag,REF_Ip_real,PMU_Ip_imag,REF_FREQ,REF_ROCOF,I Freq,I_VA_real,I_VA_imag,I_VB_real,I_VB_imag,I_ VC_real,I_VC_imag,I_IA_real,I_IA_imag,I_IB_real,I_IB_imag,I_IC_real,I_IC_imag
3712073635.100000,0.152890,0.026722,0.001505,0.158605,0.030165,0.001557,0.173521,0.030125,0.001709,0.161705,0.029009,0.001591,166.883450,-23.769894,2.481039,7.158590,-4.620798,0.055991,130.793241,-62.011657,2.412021,97.265687,85.961568,-0.335304,0.000016,-0.001041,3712073635.100000,69.578644,-1.518911,-36.076374,-59.466125,-33.802704,61.583778,69.783493,-1.515598,0.000020,0.000035,0.000034,-0.000004,0.000018,-0.000005,0.000004,0.000019,50.000027,-0.001051,3712073635.100000,69.557691,-1.623203,-36.158004,-59.391972,-33.687284,61.622880,69.760757,-1.626121,0.000007,-0.000052,0.000036,-0.000006,-0.000044,-0.000023,-0.000001,0.000010,50.000011,-0.000010,10.000000,6.961529,-0.033267,-3.508653,-6.009590,-3.484992,6.102831,0.000050,-0.000002,-0.000041,-0.000125,-0.000012,-0.000028
3712073635.120000,0.151751,0.028858,0.001490,0.161228,0.030595,0.001583,0.172393,0.027377,0.001702,0.161806,0.028940,0.001592,149.160905,-45.803617,2.604252,27.697479,-5.627042,-0.280081,133.109316,-57.386415,3.947409,157.161662,134.193249,0.541130,0.000013,-0.000716,3712073635.120000,69.579926,-1.519826,-36.074982,-59.467133,-33.801682,61.582420,69.783417,-1.515401,-0.000015,0.000029,0.000039,0.000023,-0.000005,0.000020,-0.000020,0.000007,50.000015,-0.000727,3712073635.120000,69.557512,-1.623003,-36.157995,-59.391790,-33.687607,61.622985,69.760727,-1.626006,0.000051,-0.000033,0.000033,0.000035,-0.000026,-0.000040,-0.000006,0.000007,50.000003,-0.000011,10.000000,2.182967,6.610786,4.631173,-5.193733,-6.880968,-1.428332,0.000004,0.000049,0.000102,-0.000075,0.000013,-0.000044
3712073635.140000,0.153415,0.029493,0.001505,0.161805,0.028260,0.001593,0.169042,0.026647,0.001669,0.161426,0.028126,0.001589,226.000676,41.623241,2.406965,169.044761,18.321410,1.765401,158.601328,-25.539153,2.272216,144.492265,-55.470033,-3.191065,-0.000053,0.000787,3712073635.140000,69.580154,-1.518885,-36.073837,-59.466190,-33.800018,61.582935,69.782898,-1.515481,-0.000015,0.000024,-0.000023,0.000007,0.000039,0.000028,0.000008,-0.000005,49.999958,0.000784,3712073635.140000,69.557275,-1.623144,-36.158300,-59.391867,-33.688209,61.622843,69.760781,-1.625931,0.000019,-0.000005,0.000009,0.000018,-0.000005,-0.000064,-0.000018,0.000010,50.000011,-0.000004,10.000000,-5.612666,4.118822,6.370625,2.799827,-0.767923,-6.985644,-0.000036,0.000021,0.000107,0.000074,0.000062,-0.000006
3712073635.160000,0.154869,0.028892,0.001521,0.160015,0.026483,0.001578,0.168328,0.029675,0.001657,0.161089,0.028361,0.001586,233.044271,37.213358,3.521879,134.321456,-34.698158,-4.418929,171.296001,-15.582938,2.379735,136.261530,-18.205912,1.685785,-0.000035,0.000111,3712073635.160000,69.580017,-1.518022,-36.074123,-59.464832,-33.800007,61.585037,69.783119,-1.515856,-0.000030,0.000013,-0.000018,-0.000008,0.000023,0.000045,0.000008,-0.000017,49.999985,0.000107,3712073635.160000,69.557531,-1.623403,-36.158331,-59.392109,-33.687937,61.622662,69.760844,-1.626034,0.000016,-0.000017,-0.000004,0.000029,0.000017,-0.000057,-0.000022,-0.000007,50.000020,-0.000004,10.000000,-5.651864,-4.065388,-0.694022,6.924000,6.406146,-2.889378,-0.000027,-0.000033,-0.000041,0.000123,0.000011,0.000075
3712073635.180000,0.154292,0.026677,0.001519,0.158451,0.027741,0.001560,0.172004,0.032160,0.001689,0.161612,0.028870,0.001590,199.888432,11.967112,3.821150,63.116824,-47.911539,-0.577286,142.873761,-49.386289,3.824729,141.651903,-39.973801,4.144000,0.000014,-0.000008,3712073635.180000,69.578819,-1.518126,-36.075447,-59.464909,-33.802261,61.585484,69.783463,-1.515683,-0.000011,0.000040,0.000012,0.000028,-0.000031,0.000000,-0.000003,0.000030,50.000027,-0.000022,3712073635.180000,69.557876,-1.623414,-36.158127,-59.392089,-33.687335,61.622684,69.760825,-1.626160,-0.000015,-0.000034,-0.000010,0.000058,0.000047,-0.000039,-0.000039,-0.000031,50.000013,-0.000014,10.000000,2.119565,-6.631500,-6.799593,1.479439,4.727143,5.199507,-0.000013,-0.000050,-0.000102,-0.000005,-0.000057,0.000042
3712073635.200000,0.152187,0.026613,0.001498,0.158297,0.031125,0.001552,0.174465,0.030244,0.001718,0.161681,0.029325,0.001590,48.739427,-48.676868,-0.034461,121.083815,-71.060999,-2.292507,50.412839,-50.320980,-0.043161,62.214032,-61.975523,0.088288,-0.000029,-0.000786,3712073635.200000,69.578651,-1.519425,-36.076962,-59.466412,-33.803185,61.583595,69.783699,-1.515722,-0.000019,-0.000021,0.000012,-0.000012,0.000028,0.000011,-0.000011,-0.000017,49.999973,-0.000801,3712073635.200000,69.557785,-1.623235,-36.157946,-59.391869,-33.687147,61.622941,69.760744,-1.626182,-0.000036,-0.000042,0.000004,0.000059,0.000054,0.000024,-0.000032,-0.000042,50.000002,-0.000014,10.000000,6.961742,-0.033376,-3.508352,-6.009752,-3.484623,6.102490,0.000008,-0.000043,-0.000013,-0.000061,-0.000051,-0.000030
3712073635.220000,0.151077,0.029043,0.001482,0.160264,0.031269,0.001572,0.172413,0.027552,0.001702,0.161263,0.029279,0.001586,104.882845,-86.013477,1.862622,162.929187,-24.420272,-3.913328,198.807853,1.944963,2.788590,126.778716,-58.362339,2.118889,-0.000015,0.000097,3712073635.220000,69.580109,-1.520455,-36.075855,-59.467148,-33.801559,61.582565,69.783646,-1.515921,0.000014,-0.000006,-0.000022,-0.000029,-0.000044,0.000025,0.000028,-0.000005,49.999985,0.000078,3712073635.220000,69.557577,-1.623126,-36.157963,-59.391807,-33.687432,61.623019,69.760729,-1.626092,-0.000068,-0.000085,-0.000007,0.000048,0.000049,-0.000008,-0.000046,-0.000051,50.000000,-0.000018,10.000000,2.183051,6.610663,4.631310,-5.193744,-6.880718,-1.428218,0.000046,-0.000033,0.000039,-0.000026,0.000004,-0.000062
3712073635.240000,0.153481,0.030810,0.001503,0.161264,0.029541,0.001585,0.168799,0.027532,0.001665,0.161185,0.029288,0.001585,81.679029,-79.527677,-0.414551,233.486171,47.939282,-2.441578,453.768137,264.694575,2.610812,169.325198,-7.716633,2.153396,-0.000017,0.001734,3712073635.240000,69.581245,-1.519294,-36.074722,-59.466698,-33.799824,61.583618,69.783722,-1.515958,-0.000000,-0.000021,0.000007,-0.000050,-0.000030,0.000029,0.000026,0.000016,49.999992,0.001729,3712073635.240000,69.557452,-1.623397,-36.158258,-59.391895,-33.687956,61.622849,69.760801,-1.626073,0.000039,-0.000093,0.000018,0.000029,0.000011,-0.000003,-0.000001,-0.000033,50.000010,-0.000006,10.000000,-5.612499,4.118818,6.370784,2.799852,-0.767907,-6.985556,0.000061,0.000042,0.000040,0.000014,0.000066,-0.000009
3712073635.260000,0.155992,0.028348,0.001534,0.159559,0.027579,0.001571,0.168255,0.030897,0.001654,0.161288,0.028947,0.001586,122.872058,-75.970129,3.488236,127.334008,-48.580896,1.925326,28.240443,-9.552064,-0.280358,47.653824,-42.089356,-0.294718,0.000013,0.000478,3712073635.260000,69.579865,-1.517335,-36.074875,-59.465324,-33.799969,61.585884,69.783569,-1.515915,-0.000005,0.000017,-0.000025,0.000017,0.000002,0.000030,-0.000008,-0.000009,50.000038,0.000478,3712073635.260000,69.557737,-1.623590,-36.158300,-59.392185,-33.687671,61.622655,69.760883,-1.626151,-0.000004,-0.000073,0.000047,0.000033,-0.000007,0.000032,-0.000008,-0.000020,50.000025,0.000000,10.000000,-5.651716,-4.065203,-0.693886,6.924247,6.406211,-2.889306,0.000004,0.000083,-0.000008,0.000020,0.000027,0.000053
3712073635.280000,0.155082,0.025488,0.001530,0.158824,0.027204,0.001565,0.172485,0.033572,0.001692,0.162149,0.028771,0.001596,20.826822,-12.721579,0.176738,135.817747,-47.108139,2.134128,210.638675,56.262689,4.388354,144.377512,-39.964707,-2.218092,0.000050,-0.001035,3712073635.280000,69.578072,-1.517582,-36.074970,-59.464909,-33.802727,61.586349,69.783463,-1.515374,0.000000,-0.000019,-0.000025,0.000018,-0.000016,0.000037,0.000013,0.000004,50.000069,-0.001048,3712073635.280000,69.557940,-1.623589,-36.158126,-59.392237,-33.687191,61.622753,69.760885,-1.626246,-0.000004,-0.000021,0.000054,0.000022,-0.000019,-0.000017,-0.000018,0.000013,50.000019,-0.000013,10.000000,2.119548,-6.631359,-6.799618,1.479692,4.727112,5.199721,-0.000076,0.000049,-0.000040,0.000019,-0.000025,0.000067
3712073635.300000,0.152512,0.025908,0.001503,0.159508,0.029330,0.001568,0.174803,0.029806,0.001722,0.162311,0.028351,0.001598,130.901603,-60.168977,-3.941836,112.617954,-24.733824,-1.371367,176.788976,3.293780,4.174457,135.803612,-50.968700,-2.234179,-0.000040,-0.001245,3712073635.300000,69.578194,-1.519227,-36.075405,-59.466110,-33.803215,61.583317,69.783127,-1.515201,0.000012,-0.000026,0.000013,-0.000032,-0.000009,0.000041,0.000023,0.000004,49.999962,-0.001259,3712073635.300000,69.557811,-1.623364,-36.157978,-59.392064,-33.687067,61.623073,69.760839,-1.626247,-0.000068,0.000023,0.000045,0.000008,-0.000030,-0.000028,-0.000035,0.000033,50.000002,-0.000014,10.000000,6.961738,-0.033272,-3.508355,-6.009615,-3.484665,6.102628,-0.000057,-0.000034,-0.000062,-0.000033,-0.000068,0.000004
3712073635.320000,0.151684,0.028052,0.001490,0.160350,0.030586,0.001574,0.171862,0.026979,0.001697,0.161314,0.028536,0.001587,83.010147,-58.594202,0.948998,148.795786,-40.780248,-2.387529,275.494201,102.066538,4.043333,123.779690,-64.110263,-2.167486,-0.000064,-0.000617,3712073635.320000,69.579567,-1.519928,-36.075542,-59.466946,-33.801014,61.582554,69.783264,-1.515843,-0.000009,0.000026,-0.000023,-0.000012,-0.000005,0.000040,0.000010,-0.000010,49.999935,-0.000630,3712073635.320000,69.557712,-1.623177,-36.158028,-59.391930,-33.687366,61.623203,69.760863,-1.626157,0.000038,0.000055,0.000042,-0.000011,-0.000014,-0.000014,0.000007,0.000039,50.000000,-0.000013,10.000000,2.183048,6.610824,4.631362,-5.193505,-6.880746,-1.428207,0.000014,-0.000054,-0.000026,-0.000080,-0.000028,-0.000070
3712073635.340000,0.153687,0.029769,0.001508,0.161822,0.029823,0.001590,0.168554,0.028029,0.001662,0.161365,0.029203,0.001587,127.614965,-72.001384,-3.329018,156.183595,-28.219843,-4.013070,110.452558,104.286855,-0.255274,181.800153,-10.314511,-2.562010,0.000014,0.001175,3712073635.340000,69.580620,-1.519001,-36.074699,-59.467136,-33.799763,61.584187,69.783791,-1.515894,-0.000015,-0.000007,-0.000022,-0.000000,0.000009,0.000029,-0.000003,-0.000013,50.000023,0.001169,3712073635.340000,69.557544,-1.623411,-36.158439,-59.391980,-33.687931,61.622999,69.760925,-1.626148,0.000048,0.000034,0.000019,0.000023,0.000000,0.000015,0.000010,0.000011,50.000008,-0.000006,10.000000,-5.612603,4.118937,6.370603,2.800132,-0.767840,-6.985432,0.000027,-0.000009,0.000072,-0.000067,0.000031,-0.000039
3712073635.360000,0.155129,0.027326,0.001527,0.160574,0.026402,0.001584,0.168274,0.030365,0.001655,0.161344,0.028039,0.001589,134.992736,-58.917971,-2.490459,53.415774,-34.780959,0.507424,139.139365,-48.843569,2.290332,67.529263,-53.074257,0.619366,-0.000033,0.001075,3712073635.360000,69.579170,-1.517797,-36.073868,-59.465130,-33.799942,61.585705,69.783058,-1.515787,-0.000012,-0.000028,0.000005,-0.000027,-0.000022,0.000017,0.000012,0.000007,49.999989,0.001074,3712073635.360000,69.557764,-1.623587,-36.158450,-59.392245,-33.687750,61.622843,69.761002,-1.626191,0.000066,0.000037,-0.000013,-0.000040,0.000052,0.000010,0.000030,-0.000002,50.000021,-0.000001,10.000000,-5.651830,-4.065215,-0.694119,6.924187,6.406211,-2.889131,0.000045,0.000021,0.000046,0.000021,0.000050,-0.000005
3712073635.380000,0.154487,0.025744,0.001523,0.158421,0.027036,0.001561,0.171034,0.032111,0.001680,0.161339,0.028315,0.001588,89.004348,-46.653620,-1.091091,115.441712,-33.717257,-1.490250,167.974617,-20.771309,-2.424024,145.450862,-53.738451,3.368174,-0.000017,-0.000333,3712073635.380000,69.578362,-1.518005,-36.075356,-59.464691,-33.801655,61.586010,69.783287,-1.515916,0.000027,-0.000028,0.000024,-0.000003,0.000011,-0.000045,-0.000011,0.000004,50.000008,-0.000343,3712073635.380000,69.558062,-1.623558,-36.158346,-59.392256,-33.687347,61.622910,69.761039,-1.626278,0.000069,0.000021,0.000007,0.000035,0.000027,0.000052,0.000022,-0.000013,50.000024,-0.000009,10.000000,2.119657,-6.631421,-6.799653,1.479491,4.727128,5.199767,0.000006,0.000051,-0.000042,0.000005,0.000027,0.000037
3712073635.400000,0.151863,0.026495,0.001495,0.159539,0.030529,0.001566,0.173465,0.029484,0.001709,0.161651,0.028831,0.001590,87.459328,-36.569305,1.044351,329.930258,235.252094,-1.367461,165.361659,-7.407156,-2.064210,198.170518,-1.800874,3.175576,0.000010,-0.000537,3712073635.400000,69.578819,-1.519714,-36.076172,-59.466789,-33.802429,61.583710,69.783638,-1.515765,0.000022,0.000036,0.000017,0.000018,0.000011,-0.000046,-0.000025,0.000018,50.000019,-0.000552,3712073635.400000,69.558040,-1.623313,-36.158194,-59.392101,-33.687191,61.623224,69.761026,-1.626275,0.000067,-0.000001,-0.000004,0.000006,0.000038,0.000034,0.000025,-0.000019,50.000009,-0.000015,10.000000,6.961719,-0.033149,-3.508301,-6.009636,-3.484710,6.102828,-0.000018,0.000058,-0.000005,-0.000058,-0.000017,0.000045
3712073635.420000,0.151105,0.028920,0.001483,0.161573,0.030594,0.001586,0.172126,0.026577,0.001700,0.161609,0.028689,0.001590,178.623087,-18.147425,2.762193,307.050963,137.811185,-2.193144,157.179929,-34.736865,-3.784563,166.987839,-8.669249,2.120549,0.000008,-0.000538,3712073635.420000,69.580231,-1.520411,-36.075008,-59.467442,-33.801243,61.582214,69.783478,-1.515646,-0.000045,0.000029,0.000007,-0.000022,-0.000031,-0.000002,0.000005,0.000026,50.000011,-0.000550,3712073635.420000,69.557783,-1.623121,-36.158231,-59.391972,-33.687527,61.623223,69.760965,-1.626147,0.000064,-0.000013,0.000006,0.000008,0.000036,0.000031,0.000021,-0.000019,50.000003,-0.000012,10.000000,2.182900,6.610851,4.631176,-5.193621,-6.880963,-1.428148,-0.000045,0.000024,0.000065,-0.000023,-0.000025,0.000022
3712073635.440000,0.153838,0.030532,0.001508,0.162429,0.028449,0.001599,0.168466,0.026639,0.001663,0.161576,0.028535,0.001590,23.835040,-16.227889,0.191026,193.706080,16.242162,2.217568,122.137611,-33.382746,1.606811,110.477842,-70.815625,1.804836,-0.000028,0.000686,3712073635.440000,69.581070,-1.518925,-36.073853,-59.466728,-33.799564,61.583328,69.783401,-1.515606,0.000023,-0.000007,0.000014,0.000010,-0.000029,0.000034,0.000006,0.000006,49.999985,0.000680,3712073635.440000,69.557464,-1.623324,-36.158605,-59.392075,-33.688115,61.623044,69.760997,-1.626105,0.000025,-0.000013,0.000000,-0.000015,0.000052,0.000042,0.000016,-0.000024,50.000013,-0.000006,10.000000,-5.612636,4.118787,6.370622,2.799731,-0.767961,-6.985639,-0.000040,-0.000036,0.000052,0.000095,-0.000030,-0.000002
3712073635.460000,0.155347,0.027827,0.001528,0.160534,0.026874,0.001582,0.167610,0.029100,0.001650,0.161183,0.027943,0.001587,105.956983,29.965180,-0.924009,34.500423,22.445536,0.237335,184.382929,-15.372997,3.038384,120.125278,-67.121918,2.105195,-0.000045,0.000465,3712073635.460000,69.579552,-1.517648,-36.074291,-59.465466,-33.799438,61.585094,69.783096,-1.515848,-0.000023,-0.000029,0.000021,0.000026,-0.000055,0.000002,0.000010,-0.000000,49.999973,0.000465,3712073635.460000,69.557795,-1.623521,-36.158631,-59.392344,-33.687949,61.622861,69.761109,-1.626151,0.000007,-0.000027,0.000022,0.000016,0.000065,0.000004,-0.000016,-0.000025,50.000018,-0.000000,10.000000,-5.651786,-4.065324,-0.693879,6.924079,6.406351,-2.889330,-0.000002,-0.000052,-0.000059,0.000064,0.000008,-0.000024
3712073635.480000,0.154179,0.025916,0.001520,0.158084,0.027979,0.001556,0.171912,0.031861,0.001689,0.161421,0.028589,0.001588,142.287414,5.014595,1.533538,166.173398,-19.098769,2.324139,130.325645,-41.970866,-1.887765,105.097880,-54.054315,1.454589,-0.000003,0.000092,3712073635.480000,69.578468,-1.518219,-36.076153,-59.465145,-33.802258,61.585526,69.783539,-1.515886,0.000053,-0.000004,-0.000027,0.000022,-0.000016,-0.000026,0.000007,-0.000011,50.000011,0.000078,3712073635.480000,69.558054,-1.623532,-36.158500,-59.392333,-33.687454,61.622898,69.761099,-1.626268,-0.000002,-0.000051,0.000043,0.000006,0.000051,-0.000013,-0.000022,-0.000018,50.000014,-0.000014,10.000000,2.119584,-6.631443,-6.799462,1.479621,4.727324,5.199841,0.000019,-0.000051,-0.000024,-0.000029,0.000016,0.000011
3712073635.500000,0.151453,0.026843,0.001490,0.159101,0.030496,0.001561,0.174850,0.031223,0.001720,0.161840,0.029529,0.001591,120.564267,-24.609520,1.494587,122.366866,-22.390642,-1.503126,78.110867,-76.968007,-0.278298,124.908581,-65.864684,4.004931,0.000024,-0.001106,3712073635.500000,69.578941,-1.520158,-36.076481,-59.466690,-33.803642,61.584351,69.784096,-1.515775,0.000026,0.000006,0.000029,-0.000005,0.000011,-0.000006,-0.000003,0.000012,50.000027,-0.001124,3712073635.500000,69.557927,-1.623418,-36.158254,-59.392180,-33.687141,61.623165,69.760996,-1.626319,0.000010,-0.000033,0.000009,0.000036,0.000054,-0.000012,-0.000021,-0.000028,50.000003,-0.000017,10.000000,6.961705,-0.033387,-3.508344,-6.009552,-3.484765,6.102895,0.000070,-0.000013,0.000016,-0.000000,0.000026,0.000017
3712073635.520000,0.151829,0.028257,0.001492,0.161962,0.031202,0.001589,0.172258,0.027572,0.001700,0.162029,0.029000,0.001594,104.666235,-1.781409,1.112439,126.810763,-18.215672,-1.533635,218.191838,94.037364,-1.569693,65.156302,-39.343538,0.679882,0.000019,-0.000348,3712073635.520000,69.579697,-1.519889,-36.075066,-59.467949,-33.801441,61.582874,69.783676,-1.515457,0.000024,-0.000005,0.000020,-0.000020,-0.000017,-0.000037,-0.000004,-0.000010,50.000019,-0.000365,3712073635.520000,69.557697,-1.623211,-36.158235,-59.392018,-33.687404,61.623262,69.760941,-1.626211,0.000007,-0.000024,0.000025,0.000024,0.000019,-0.000009,-0.000015,-0.000009,50.000000,-0.000017,10.000000,2.183032,6.610758,4.631078,-5.193620,-6.881118,-1.428169,0.000016,0.000069,-0.000014,0.000029,0.000013,0.000040
3712073635.540000,0.154418,0.029237,0.001516,0.162048,0.029465,0.001593,0.168089,0.026725,0.001659,0.161525,0.028476,0.001590,96.774469,40.309516,0.760973,79.600781,-36.461798,0.919775,90.779976,55.376970,-0.585404,78.494626,-19.321422,0.874622,-0.000081,0.001515,3712073635.540000,69.580292,-1.518473,-36.074532,-59.467133,-33.799259,61.583595,69.783401,-1.515716,0.000041,-0.000008,-0.000006,0.000035,0.000019,-0.000035,-0.000005,-0.000016,49.999931,0.001511,3712073635.540000,69.557573,-1.623482,-36.158576,-59.392082,-33.688025,61.623124,69.761039,-1.626188,0.000017,-0.000024,0.000038,0.000041,0.000022,-0.000012,-0.000020,-0.000008,50.000012,-0.000005,10.000000,-5.612507,4.118862,6.370673,2.799756,-0.767975,-6.985856,-0.000066,0.000026,-0.000033,-0.000008,-0.000013,0.000026
3712073635.560000,0.155529,0.028563,0.001529,0.160359,0.027399,0.001580,0.167463,0.030074,0.001647,0.161133,0.028679,0.001585,208.241533,22.759341,2.411547,149.152033,-0.566945,1.689719,172.013850,-27.941682,3.187676,177.283956,-19.943185,-2.787944,-0.000001,0.000438,3712073635.560000,69.580124,-1.517818,-36.074642,-59.465645,-33.799503,61.585861,69.783623,-1.516085,0.000036,0.000022,-0.000015,0.000037,-0.000007,0.000019,0.000017,0.000006,50.000023,0.000438,3712073635.560000,69.557855,-1.623714,-36.158633,-59.392307,-33.687884,61.622918,69.761124,-1.626250,-0.000010,-0.000033,0.000039,0.000011,0.000008,-0.000026,-0.000022,0.000001,50.000024,0.000000,10.000000,-5.651674,-4.065167,-0.693868,6.924136,6.406503,-2.889412,-0.000047,-0.000077,0.000019,-0.000051,-0.000010,0.000023
3712073635.580000,0.155516,0.026052,0.001533,0.159062,0.027935,0.001566,0.171772,0.031608,0.001688,0.162145,0.028547,0.001596,208.855380,29.769430,4.009337,179.107910,66.536164,1.400198,75.449871,-24.545696,5.436803,137.381728,62.790014,0.998697,0.000054,-0.000106,3712073635.580000,69.578575,-1.517397,-36.075489,-59.465538,-33.802006,61.585430,69.783516,-1.515412,-0.000015,0.000023,0.000022,0.000026,-0.000017,0.000013,-0.000012,0.000010,50.000076,-0.000113,3712073635.580000,69.558046,-1.623635,-36.158447,-59.392391,-33.687346,61.622926,69.761094,-1.626313,-0.000006,-0.000020,0.000018,-0.000010,-0.000028,-0.000006,0.000001,0.000009,50.000022,-0.000007,10.000000,2.119589,-6.631230,-6.799537,1.479665,4.727388,5.199958,0.000022,-0.000077,0.000057,0.000043,-0.000019,-0.000007
3712073635.600000,0.153145,0.025857,0.001509,0.159014,0.030763,0.001560,0.174705,0.029668,0.001721,0.162318,0.028768,0.001597,192.947044,100.176004,-1.244260,106.039310,-8.589926,1.171265,334.972866,329.139044,-5.981575,493.963733,416.303930,1.249907,-0.000033,-0.001702,3712073635.600000,69.578331,-1.518800,-36.076626,-59.466873,-33.803165,61.583374,69.783607,-1.515308,-0.000044,-0.000000,0.000024,0.000006,-0.000033,-0.000008,-0.000014,0.000019,49.999977,-0.001713,3712073635.600000,69.557974,-1.623391,-36.158218,-59.392256,-33.687110,61.623190,69.761029,-1.626300,-0.000007,-0.000021,0.000017,-0.000022,-0.000008,0.000000,0.000003,0.000004,50.000010,-0.000011,10.000000,6.961691,-0.033174,-3.508449,-6.009591,-3.484846,6.102993,0.000064,0.000025,-0.000034,0.000063,-0.000016,0.000008
3712073635.620000,0.151217,0.028299,0.001485,0.161402,0.031330,0.001583,0.173295,0.027751,0.001710,0.161987,0.029118,0.001593,104.168278,95.096979,0.305574,110.358330,9.874901,1.103787,313.072002,312.997990,0.033497,40.056889,38.240108,0.101483,-0.000018,-0.001118,3712073635.620000,69.579758,-1.520243,-36.075485,-59.467777,-33.802227,61.582699,69.783798,-1.515468,-0.000042,-0.000049,-0.000007,0.000031,-0.000054,-0.000017,-0.000024,0.000000,49.999985,-0.001131,3712073635.620000,69.557739,-1.623125,-36.158253,-59.391985,-33.687501,61.623322,69.760982,-1.626176,-0.000028,-0.000018,0.000023,0.000018,-0.000013,-0.000004,-0.000017,0.000002,50.000002,-0.000012,10.000000,2.182855,6.610808,4.631170,-5.193731,-6.881138,-1.428273,0.000001,0.000027,-0.000061,-0.000010,-0.000007,-0.000019
3712073635.640000,0.153067,0.029309,0.001502,0.162034,0.029768,0.001593,0.169095,0.027768,0.001668,0.161411,0.028945,0.001588,168.082472,22.253815,4.576775,155.087110,6.864301,-1.694258,202.276780,4.630106,-3.445283,193.983913,-4.130895,2.863822,-0.000080,0.001146,3712073635.640000,69.580315,-1.519272,-36.074673,-59.467300,-33.800236,61.583878,69.783722,-1.515760,-0.000043,0.000004,-0.000035,-0.000032,0.000012,-0.000038,-0.000016,0.000001,49.999935,0.001142,3712073635.640000,69.557568,-1.623313,-36.158566,-59.392096,-33.688127,61.623051,69.761035,-1.626085,0.000002,-0.000035,0.000034,-0.000029,-0.000022,0.000032,0.000016,0.000004,50.000016,-0.000004,10.000000,-5.612615,4.118806,6.370741,2.799878,-0.767928,-6.985769,-0.000017,0.000011,-0.000011,-0.000055,0.000010,-0.000020
3712073635.660000,0.155178,0.029150,0.001524,0.159687,0.028179,0.001572,0.167876,0.029984,0.001652,0.160936,0.029110,0.001583,87.025592,-53.793564,-1.054562,145.976319,6.481613,-4.713762,118.115412,91.995704,0.541223,109.182355,-53.829401,-1.547951,-0.000035,0.000968,3712073635.660000,69.580536,-1.517928,-36.075340,-59.465851,-33.799778,61.585632,69.783920,-1.516170,-0.000021,-0.000007,-0.000010,-0.000023,-0.000021,0.000018,-0.000011,-0.000001,49.999989,0.000968,3712073635.660000,69.557866,-1.623489,-36.158563,-59.392346,-33.687921,61.622893,69.761126,-1.626134,-0.000009,-0.000047,-0.000021,0.000009,-0.000004,0.000014,0.000003,-0.000025,50.000023,0.000000,10.000000,-5.651777,-4.065275,-0.693998,6.924138,6.406319,-2.889339,-0.000014,-0.000006,0.000034,-0.000023,0.000026,0.000007
3712073635.680000,0.154368,0.027268,0.001519,0.157343,0.028075,0.001548,0.172023,0.032415,0.001689,0.161278,0.029267,0.001586,135.625042,-54.021724,3.960599,123.676091,-76.311894,-3.106169,173.858614,8.330064,-1.973518,133.256301,-66.700650,3.082882,0.000005,0.000185,3712073635.680000,69.579475,-1.518214,-36.076454,-59.464989,-33.802425,61.585835,69.784004,-1.516001,-0.000018,0.000010,0.000005,-0.000008,0.000015,-0.000027,0.000001,0.000011,50.000027,0.000175,3712073635.680000,69.558122,-1.623475,-36.158309,-59.392398,-33.687430,61.622869,69.761096,-1.626185,0.000010,-0.000043,-0.000018,0.000033,0.000017,0.000023,0.000000,-0.000034,50.000021,-0.000011,10.000000,2.119602,-6.631413,-6.799534,1.479547,4.727334,5.199727,-0.000001,-0.000014,-0.000014,-0.000001,-0.000004,0.000013
3712073635.700000,0.151506,0.026209,0.001492,0.157569,0.030161,0.001546,0.175079,0.031080,0.001723,0.161423,0.029155,0.001587,92.203199,-8.559824,1.001376,177.572316,-3.673025,4.023068,227.701752,36.984179,-2.572811,93.449194,92.050838,-0.116283,0.000004,-0.000853,3712073635.700000,69.578651,-1.519931,-36.077099,-59.466011,-33.803898,61.584156,69.783890,-1.515884,0.000010,-0.000031,-0.000025,0.000019,-0.000004,-0.000024,0.000005,-0.000019,50.000011,-0.000867,3712073635.700000,69.558076,-1.623316,-36.158103,-59.392240,-33.687286,61.623147,69.761057,-1.626187,-0.000023,-0.000028,0.000001,-0.000033,0.000012,0.000013,0.000004,-0.000009,50.000007,-0.000014,10.000000,6.961702,-0.033237,-3.508391,-6.009597,-3.484707,6.102890,-0.000010,0.000019,-0.000014,-0.000046,-0.000037,-0.000003
3712073635.720000,0.150978,0.028570,0.001482,0.160607,0.031241,0.001575,0.172398,0.026717,0.001703,0.161337,0.028835,0.001587,195.082415,-3.169360,-2.874799,81.353361,-44.159014,5.333570,21.192239,-20.983314,0.033395,49.272178,45.742542,-0.151839,-0.000009,-0.000100,3712073635.720000,69.580025,-1.520483,-36.075817,-59.467499,-33.801529,61.582264,69.783623,-1.515818,0.000021,-0.000025,-0.000026,0.000014,0.000018,0.000005,0.000010,-0.000012,49.999989,-0.000118,3712073635.720000,69.557822,-1.623155,-36.158146,-59.392046,-33.687610,61.623272,69.761013,-1.626105,-0.000014,0.000030,-0.000047,-0.000023,0.000023,0.000005,0.000008,-0.000007,49.999997,-0.000018,10.000000,2.182881,6.610657,4.631210,-5.193603,-6.880980,-1.428137,0.000021,-0.000011,0.000043,-0.000033,-0.000051,-0.000020
3712073635.740000,0.153510,0.029643,0.001506,0.161333,0.029404,0.001586,0.167437,0.027378,0.001652,0.160767,0.028801,0.001581,165.907327,-24.303640,2.464056,142.629066,-57.151554,3.020622,107.429264,-47.799870,1.457161,128.801943,-52.990863,4.227765,-0.000048,0.001138,3712073635.740000,69.580658,-1.519049,-36.074730,-59.466995,-33.799156,61.584251,69.783684,-1.516127,0.000028,0.000004,0.000012,0.000009,0.000006,0.000006,-0.000006,0.000004,49.999962,0.001132,3712073635.740000,69.557672,-1.623353,-36.158372,-59.392239,-33.688174,61.623119,69.761107,-1.626016,-0.000026,-0.000028,-0.000024,-0.000025,0.000013,-0.000009,-0.000002,-0.000014,50.000010,-0.000006,10.000000,-5.612590,4.118738,6.370508,2.799802,-0.768044,-6.985689,-0.000008,0.000020,0.000048,0.000022,0.000015,-0.000088
3712073635.760000,0.155937,0.028291,0.001533,0.159301,0.027456,0.001569,0.167683,0.031010,0.001648,0.160993,0.028927,0.001584,84.772639,-65.901382,0.948305,131.429204,-52.575435,4.154094,99.686510,-36.008711,-1.239946,106.048433,-70.299968,1.632144,0.000024,0.000697,3712073635.760000,69.579979,-1.517399,-36.075108,-59.465454,-33.799934,61.586483,69.783852,-1.516090,0.000020,0.000005,0.000003,0.000018,-0.000012,-0.000018,0.000006,0.000005,50.000046,0.000697,3712073635.760000,69.557892,-1.623623,-36.158434,-59.392474,-33.687969,61.622981,69.761184,-1.626121,0.000047,-0.000040,-0.000036,-0.000014,0.000020,-0.000027,0.000015,-0.000023,50.000022,-0.000000,10.000000,-5.651707,-4.065301,-0.694068,6.923953,6.406250,-2.889431,-0.000020,-0.000014,-0.000011,0.000054,0.000062,-0.000016
3712073635.780000,0.155165,0.025669,0.001530,0.157723,0.027715,0.001552,0.172044,0.032361,0.001689,0.161671,0.028597,0.001591,68.151946,-58.012995,0.559219,147.341925,-46.865360,3.722052,149.609723,-49.970233,2.982815,162.434613,-37.559537,3.124146,0.000019,-0.000329,3712073635.780000,69.578323,-1.517550,-36.075966,-59.465042,-33.802490,61.585957,69.783600,-1.515632,0.000021,0.000009,0.000002,0.000028,-0.000018,0.000020,-0.000012,0.000008,50.000038,-0.000338,3712073635.780000,69.558065,-1.623591,-36.158219,-59.392503,-33.687493,61.623035,69.761150,-1.626189,0.000054,-0.000008,-0.000032,-0.000042,0.000042,-0.000033,0.000019,-0.000012,50.000019,-0.000009,10.000000,2.119664,-6.631352,-6.799515,1.479385,4.727382,5.199705,-0.000013,-0.000052,-0.000030,0.000013,0.000044,0.000045
3712073635.800000,0.152042,0.026532,0.001497,0.158643,0.030000,0.001558,0.174602,0.030752,0.001718,0.161800,0.029101,0.001591,59.343577,-34.229545,-0.607025,171.304144,-20.920056,3.737327,63.205289,-53.399166,0.500556,140.805344,3.226954,-1.530599,-0.000021,-0.001386,3712073635.800000,69.578812,-1.519672,-36.076309,-59.466431,-33.803387,61.584297,69.783890,-1.515671,0.000037,-0.000024,-0.000005,0.000036,0.000022,-0.000003,-0.000004,-0.000024,49.999985,-0.001398,3712073635.800000,69.558004,-1.623392,-36.158041,-59.392349,-33.687147,61.623346,69.761088,-1.626249,0.000067,0.000002,-0.000021,-0.000041,0.000038,-0.000028,0.000023,-0.000005,50.000006,-0.000012,10.000000,6.961752,-0.033212,-3.508281,-6.009731,-3.484753,6.102808,0.000013,-0.000025,-0.000024,-0.000010,-0.000049,0.000054
3712073635.820000,0.151531,0.029685,0.001486,0.160761,0.031679,0.001576,0.172938,0.027674,0.001707,0.161752,0.029674,0.001590,78.128901,-71.403127,-0.602086,164.923040,-34.116001,2.921489,43.927468,-25.325564,-0.418393,132.569355,-65.500450,2.752595,0.000009,-0.000776,3712073635.820000,69.580605,-1.520331,-36.075867,-59.467857,-33.801899,61.582867,69.784164,-1.515717,0.000024,-0.000014,0.000035,0.000008,0.000026,-0.000031,-0.000008,0.000010,50.000008,-0.000791,3712073635.820000,69.557621,-1.623225,-36.158079,-59.392119,-33.687414,61.623419,69.760966,-1.626178,0.000098,0.000006,-0.000049,-0.000024,0.000048,-0.000024,0.000033,-0.000018,49.999998,-0.000016,10.000000,2.182934,6.610805,4.631302,-5.193608,-6.880988,-1.428225,0.000058,0.000029,-0.000010,-0.000013,-0.000032,-0.000050
3712073635.840000,0.153467,0.029591,0.001506,0.161584,0.029464,0.001589,0.169528,0.027773,0.001672,0.161538,0.028937,0.001589,107.104030,-68.007118,1.640827,199.447982,155.188468,0.805900,802.713524,621.679096,-2.476009,74.744461,-74.728604,0.030626,-0.000037,0.001130,3712073635.840000,69.580429,-1.519065,-36.074635,-59.467110,-33.800350,61.583897,69.783722,-1.515682,0.000003,0.000020,-0.000025,-0.000039,0.000037,-0.000007,0.000007,-0.000002,49.999969,0.001124,3712073635.840000,69.557480,-1.623347,-36.158400,-59.392230,-33.687970,61.623215,69.761038,-1.626098,0.000062,-0.000012,-0.000018,-0.000004,-0.000004,0.000004,0.000027,-0.000008,50.000006,-0.000006,10.000000,-5.612635,4.118809,6.370728,2.799829,-0.767924,-6.985801,-0.000001,0.000044,0.000016,-0.000015,0.000020,-0.000006
3712073635.860000,0.154261,0.028702,0.001515,0.160053,0.027905,0.001576,0.168823,0.030555,0.001660,0.161069,0.029063,0.001584,80.698019,-69.361629,-0.763551,205.906012,45.554666,-1.966131,99.517860,-56.939192,1.342340,64.909085,-12.085332,-0.694008,-0.000058,0.000712,3712073635.860000,69.580063,-1.518571,-36.074940,-59.465923,-33.800396,61.585793,69.783867,-1.516106,0.000025,-0.000007,-0.000028,-0.000036,-0.000000,0.000017,0.000019,-0.000003,49.999966,0.000712,3712073635.860000,69.557717,-1.623549,-36.158511,-59.392429,-33.687818,61.622990,69.761103,-1.626171,0.000076,0.000040,0.000030,-0.000008,0.000037,0.000009,0.000019,0.000011,50.000024,0.000000,10.000000,-5.651787,-4.065251,-0.693887,6.924239,6.406426,-2.889355,-0.000011,0.000035,0.000016,-0.000015,0.000000,-0.000017
3712073635.880000,0.153683,0.027109,0.001513,0.158190,0.028706,0.001555,0.172055,0.032379,0.001690,0.161342,0.029405,0.001586,107.940442,32.280851,0.928552,97.038731,-30.387880,-1.170197,66.381388,-65.427032,-0.191038,64.563928,-39.262386,-0.670124,0.000019,-0.000432,3712073635.880000,69.579155,-1.518763,-36.076290,-59.465694,-33.802353,61.585888,69.784073,-1.516049,0.000031,-0.000002,-0.000023,-0.000026,0.000007,0.000012,0.000010,-0.000010,50.000038,-0.000444,3712073635.880000,69.557922,-1.623562,-36.158361,-59.392460,-33.687346,61.622958,69.761067,-1.626258,0.000013,-0.000020,0.000021,-0.000045,0.000013,0.000038,0.000023,-0.000003,50.000020,-0.000012,10.000000,2.119612,-6.631482,-6.799525,1.479692,4.727362,5.199915,-0.000051,-0.000012,0.000053,0.000022,0.000007,0.000017
3712073635.900000,0.152756,0.027053,0.001503,0.158269,0.030532,0.001553,0.174461,0.031160,0.001716,0.161866,0.029588,0.001591,124.078130,-0.805142,1.344864,98.707381,-61.584127,-1.343330,187.674728,20.942940,-4.259016,81.111037,-60.558757,-0.888098,0.000001,-0.000435,3712073635.900000,69.578987,-1.519226,-36.076923,-59.466469,-33.803349,61.584412,69.784088,-1.515723,-0.000035,0.000002,-0.000006,-0.000025,-0.000023,-0.000022,0.000011,0.000006,50.000011,-0.000449,3712073635.900000,69.557807,-1.623377,-36.158175,-59.392246,-33.687105,61.623135,69.760947,-1.626277,-0.000006,0.000035,0.000059,-0.000031,-0.000008,0.000025,0.000005,0.000032,50.000010,-0.000014,10.000000,6.961792,-0.033268,-3.508485,-6.009488,-3.484833,6.102926,-0.000023,-0.000044,0.000005,0.000062,0.000009,-0.000015
3712073635.920000,0.152239,0.029441,0.001493,0.160091,0.032313,0.001568,0.172194,0.028843,0.001697,0.161522,0.030194,0.001587,164.693102,-25.271630,-2.452928,91.655672,-61.190878,-1.159187,286.850996,87.484719,-3.281037,122.291073,-19.873266,1.479239,-0.000039,-0.000246,3712073635.920000,69.580368,-1.519775,-36.076675,-59.467888,-33.801815,61.583698,69.784454,-1.515923,0.000018,-0.000014,-0.000007,-0.000023,-0.000027,-0.000041,-0.000018,0.000007,49.999966,-0.000258,3712073635.920000,69.557542,-1.623209,-36.158175,-59.392066,-33.687520,61.623210,69.760898,-1.626144,-0.000007,0.000029,0.000047,-0.000040,0.000011,0.000024,0.000006,0.000023,50.000004,-0.000012,10.000000,2.183006,6.610813,4.631106,-5.193641,-6.881032,-1.428180,0.000017,-0.000023,-0.000090,0.000053,0.000031,0.000029
3712073635.940000,0.153333,0.030415,0.001503,0.161739,0.030747,0.001588,0.168391,0.027821,0.001661,0.161160,0.029658,0.001584,155.632346,115.918622,-0.722327,151.089768,-46.162215,3.538713,248.346868,77.691925,-2.171999,63.609563,-16.120551,0.685187,-0.000004,0.000979,3712073635.940000,69.580986,-1.519302,-36.075241,-59.467697,-33.799801,61.584183,69.784172,-1.516045,-0.000003,0.000039,-0.000032,0.000013,-0.000003,-0.000038,-0.000009,0.000012,50.000004,0.000973,3712073635.940000,69.557469,-1.623362,-36.158492,-59.392086,-33.688119,61.623080,69.760994,-1.626088,-0.000013,0.000013,0.000045,-0.000044,0.000019,0.000011,0.000001,0.000018,50.000007,-0.000006,10.000000,-5.612609,4.118883,6.370644,2.799776,-0.767918,-6.985687,0.000043,-0.000020,-0.000073,-0.000076,-0.000021,0.000011
3712073635.960000,0.155628,0.029665,0.001528,0.160133,0.028300,0.001576,0.168713,0.030754,0.001659,0.161509,0.029573,0.001588,239.210488,233.108509,-0.295215,163.466270,-30.941018,2.616650,103.148937,-19.121009,1.197327,113.195546,-29.091607,1.413983,0.000004,0.000581,3712073635.960000,69.580856,-1.517775,-36.074940,-59.465950,-33.800396,61.585819,69.784142,-1.515842,-0.000003,0.000041,0.000011,0.000053,-0.000025,0.000010,-0.000010,0.000020,50.000023,0.000581,3712073635.960000,69.557822,-1.623578,-36.158374,-59.392218,-33.687843,61.622845,69.761017,-1.626145,-0.000005,0.000012,0.000024,-0.000074,-0.000000,0.000033,0.000025,0.000018,50.000019,0.000000,10.000000,-5.651850,-4.065217,-0.694047,6.924078,6.406268,-2.889295,0.000032,0.000028,0.000029,-0.000118,-0.000025,0.000001
3712073635.980000,0.155759,0.027053,0.001534,0.157493,0.028997,0.001548,0.171902,0.033482,0.001686,0.161743,0.029852,0.001589,102.612434,95.911250,-0.261330,164.815878,-35.183419,3.147570,33.361793,-31.903605,0.118288,66.173453,-21.792450,0.722119,-0.000023,-0.000218,3712073635.980000,69.579247,-1.517338,-36.076618,-59.465336,-33.802399,61.586536,69.784248,-1.515824,-0.000016,0.000031,-0.000028,0.000017,-0.000017,0.000011,-0.000009,0.000018,49.999996,-0.000228,3712073635.980000,69.558020,-1.623611,-36.158129,-59.392204,-33.687248,61.622801,69.760926,-1.626252,-0.000012,0.000013,0.000043,-0.000026,-0.000024,0.000018,0.000006,0.000025,50.000019,-0.000010,10.000000,2.119185,-6.631473,-6.799996,1.479474,4.726820,5.199699,0.000001,0.000041,0.000076,0.000010,-0.000028,-0.000033
3712073636.000000,0.152333,0.026115,0.001501,0.158770,0.031074,0.001557,0.173967,0.030911,0.001712,0.161719,0.029369,0.001590,74.890717,-26.381584,0.841500,93.110650,-61.636621,1.196935,100.261603,-31.072110,-5.060198,86.880702,-57.934547,1.045179,0.000019,-0.001382,3712073636.000000,69.578506,-1.519351,-36.076576,-59.466579,-33.802814,61.584370,69.783798,-1.515794,-0.000024,0.000015,0.000020,0.000001,-0.000027,-0.000008,-0.000005,0.000014,50.000023,-0.001398,3712073636.000000,69.557983,-1.623334,-36.157871,-59.391890,-33.686937,61.623092,69.760812,-1.626276,-0.000007,0.000037,0.000021,-0.000048,-0.000024,0.000034,0.000022,0.000028,50.000003,-0.000016,10.000000,6.961435,-0.033889,-3.508676,-6.010281,-3.484998,6.102084,-0.000045,0.000036,0.000002,0.000033,0.000020,-0.000026
3712073636.020000,0.151526,0.029482,0.001486,0.161287,0.031217,0.001582,0.172889,0.027347,0.001707,0.161911,0.029342,0.001592,90.034792,-41.674068,-1.099580,156.313749,-30.989617,3.935966,129.681221,-50.810913,-4.248963,102.272719,-44.460108,1.332226,0.000008,0.000075,3712073636.020000,69.580528,-1.520204,-36.075062,-59.467278,-33.801552,61.582432,69.783653,-1.515566,0.000013,0.000023,-0.000033,0.000026,-0.000030,-0.000022,-0.000005,0.000019,50.000008,0.000058,3712073636.020000,69.557685,-1.623126,-36.157814,-59.391587,-33.687175,61.623186,69.760682,-1.626187,-0.000025,0.000038,0.000006,-0.000061,-0.000012,0.000073,0.000031,0.000016,49.999999,-0.000016,10.000000,2.183211,6.610157,4.631513,-5.194272,-6.880649,-1.428881,-0.000039,-0.000035,-0.000031,-0.000026,0.000048,0.000003
3712073636.040000,0.153840,0.030321,0.001508,0.161704,0.030075,0.001589,0.169194,0.027696,0.001669,0.161585,0.029357,0.001589,162.953762,-35.271606,-2.840727,117.288516,-64.548897,-1.931115,89.099622,-48.159324,-5.188145,97.722823,-54.189968,-1.288884,-0.000050,0.000476,3712073636.040000,69.580948,-1.518899,-36.074520,-59.466839,-33.799850,61.583714,69.783661,-1.515753,0.000028,-0.000002,-0.000009,-0.000028,-0.000030,-0.000010,0.000014,0.000008,49.999962,0.000470,3712073636.040000,69.557487,-1.623332,-36.158068,-59.391595,-33.687697,61.622969,69.760685,-1.626141,-0.000041,0.000015,0.000082,0.000005,-0.000044,0.000043,-0.000009,0.000033,50.000012,-0.000006,10.000000,-5.612012,4.118680,6.371148,2.799733,-0.767349,-6.985774,0.000017,-0.000022,0.000020,0.000000,0.000017,0.000041
3712073636.060000,0.155343,0.028511,0.001527,0.160471,0.029193,0.001578,0.168538,0.031524,0.001655,0.161471,0.029744,0.001587,132.206465,-33.281319,4.483536,295.856665,95.856671,-3.142024,158.307881,-37.800645,-2.689965,504.004247,347.529845,-2.081341,-0.000023,0.000297,3712073636.060000,69.579979,-1.517783,-36.074780,-59.466095,-33.800095,61.586216,69.783928,-1.515926,-0.000005,0.000034,-0.000010,-0.000026,0.000041,-0.000018,-0.000017,-0.000006,50.000000,0.000297,3712073636.060000,69.557749,-1.623554,-36.157999,-59.391768,-33.687481,61.622658,69.760685,-1.626177,-0.000048,-0.000019,0.000005,0.000013,-0.000047,0.000055,0.000003,-0.000003,50.000023,0.000000,10.000000,-5.651411,-4.064859,-0.693765,6.924452,6.406624,-2.888973,0.000011,-0.000015,-0.000001,0.000025,-0.000052,0.000035
3712073636.080000,0.155133,0.027592,0.001526,0.158235,0.027908,0.001557,0.171646,0.033727,0.001683,0.161694,0.029752,0.001589,63.695351,11.805402,-5.682232,122.165502,-62.197120,-4.231787,148.050180,-49.689420,-2.773387,300.549365,114.119776,-3.776345,-0.000027,0.000276,3712073636.080000,69.579422,-1.517799,-36.075478,-59.464642,-33.802158,61.586636,69.783905,-1.515850,-0.000032,-0.000005,-0.000018,-0.000009,0.000039,-0.000009,-0.000009,-0.000012,49.999996,0.000267,3712073636.080000,69.557832,-1.623555,-36.157948,-59.391813,-33.687116,61.622645,69.760653,-1.626258,-0.000026,0.000013,0.000000,0.000053,-0.000066,0.000044,-0.000000,0.000007,50.000023,-0.000009,10.000000,2.119227,-6.631090,-6.800048,1.479698,4.726868,5.200045,0.000025,0.000017,-0.000015,0.000002,-0.000033,-0.000041
3712073636.100000,0.152545,0.028101,0.001499,0.158158,0.030462,0.001552,0.174252,0.031656,0.001713,0.161690,0.030076,0.001588,154.638487,-44.628984,2.938729,60.304694,-24.856009,-0.644950,100.193633,-61.545028,-4.900735,171.783586,-24.363392,2.717737,-0.000005,-0.000665,3712073636.100000,69.579659,-1.519565,-36.076588,-59.465828,-33.803143,61.584599,69.784088,-1.515937,0.000011,0.000009,0.000009,0.000033,-0.000021,-0.000013,0.000000,0.000012,50.000004,-0.000684,3712073636.100000,69.557756,-1.623416,-36.157805,-59.391683,-33.686919,61.622914,69.760611,-1.626294,-0.000017,-0.000020,-0.000017,0.000042,-0.000043,0.000048,0.000006,-0.000014,50.000008,-0.000019,10.000000,6.961239,-0.033409,-3.508674,-6.010030,-3.485077,6.102621,0.000017,0.000010,0.000015,-0.000009,0.000011,-0.000030
3712073636.120000,0.152135,0.029990,0.001491,0.160390,0.033205,0.001569,0.173084,0.028810,0.001706,0.161879,0.030657,0.001589,171.524554,-21.099946,3.722048,90.629872,63.677440,0.509573,186.373173,24.433647,-4.331514,161.355246,17.949280,1.660935,0.000022,0.000256,3712073636.120000,69.580650,-1.519884,-36.076576,-59.467854,-33.802128,61.583191,69.784424,-1.515760,0.000001,0.000016,-0.000013,-0.000046,-0.000039,-0.000052,0.000007,0.000027,50.000023,0.000242,3712073636.120000,69.557446,-1.623159,-36.157824,-59.391459,-33.687285,61.623029,69.760541,-1.626164,-0.000013,-0.000016,-0.000020,-0.000021,-0.000027,0.000045,0.000023,-0.000008,50.000001,-0.000014,10.000000,2.182765,6.610205,4.631185,-5.194130,-6.881169,-1.428658,0.000003,0.000042,0.000004,0.000016,0.000021,0.000019
3712073636.140000,0.153955,0.029869,0.001510,0.161985,0.031872,0.001588,0.169429,0.028261,0.001670,0.161798,0.029997,0.001590,33.861168,11.664378,0.301972,359.594483,159.707781,3.085568,215.807563,15.909806,-3.203312,214.080223,14.483903,3.018586,-0.000008,0.000409,3712073636.140000,69.580399,-1.518852,-36.075352,-59.468033,-33.800388,61.583858,69.784096,-1.515647,0.000008,0.000017,0.000021,0.000013,-0.000020,-0.000057,-0.000020,0.000014,50.000004,0.000405,3712073636.140000,69.557250,-1.623436,-36.158213,-59.391743,-33.687956,61.622814,69.760672,-1.626092,0.000011,0.000012,-0.000008,-0.000006,0.000014,0.000050,0.000019,-0.000010,50.000012,-0.000004,10.000000,-5.612102,4.118403,6.371100,2.799431,-0.767627,-6.986081,-0.000041,0.000036,-0.000009,0.000004,-0.000036,-0.000012
3712073636.160000,0.155740,0.028557,0.001531,0.161009,0.029542,0.001583,0.168947,0.031160,0.001660,0.161922,0.029760,0.001591,102.358722,-5.049932,1.104461,86.507452,-3.882441,-5.370335,127.268201,-70.150579,-3.617605,35.660223,-31.423590,0.203932,-0.000027,0.000273,3712073636.160000,69.579704,-1.517676,-36.074989,-59.466732,-33.800617,61.585747,69.784012,-1.515616,-0.000015,0.000011,-0.000026,-0.000015,0.000001,-0.000014,0.000013,-0.000000,49.999992,0.000273,3712073636.160000,69.557436,-1.623722,-36.158369,-59.392022,-33.687827,61.622577,69.760750,-1.626184,0.000003,0.000019,-0.000029,0.000012,-0.000024,0.000042,0.000019,-0.000004,50.000020,-0.000000,10.000000,-5.651536,-4.064962,-0.693667,6.924347,6.406531,-2.889276,-0.000026,-0.000036,-0.000009,-0.000005,-0.000022,-0.000067
3712073636.180000,0.154934,0.026310,0.001527,0.157698,0.029284,0.001549,0.172429,0.032919,0.001692,0.161714,0.029513,0.001590,92.707075,30.976848,0.783376,41.926694,-2.904401,0.427722,159.156929,-36.375374,-2.660894,97.013995,-60.897656,-1.296639,-0.000039,-0.000057,3712073636.180000,69.578346,-1.517967,-36.076756,-59.465519,-33.802662,61.585732,69.783836,-1.515832,0.000022,0.000028,-0.000043,0.000010,0.000010,-0.000026,-0.000007,-0.000009,49.999977,-0.000067,3712073636.180000,69.557647,-1.623758,-36.158255,-59.392161,-33.687303,61.622562,69.760750,-1.626289,0.000027,0.000003,-0.000036,0.000028,0.000006,0.000044,0.000019,-0.000023,50.000017,-0.000010,10.000000,2.119484,-6.631339,-6.799528,1.479670,4.727376,5.199726,-0.000004,-0.000028,-0.000031,-0.000005,0.000034,-0.000064
3712073636.200000,0.151930,0.026760,0.001495,0.158896,0.031948,0.001556,0.174948,0.031496,0.001721,0.161957,0.030076,0.001591,117.558091,-11.643107,1.343216,13.200178,-9.370037,-0.097704,163.399988,-34.980022,-3.428631,138.929525,-52.002150,-2.387585,0.000041,-0.000712,3712073636.200000,69.578583,-1.519911,-36.077103,-59.467197,-33.803638,61.584110,69.784157,-1.515749,0.000038,0.000030,-0.000004,0.000034,0.000019,-0.000032,-0.000013,-0.000003,50.000050,-0.000722,3712073636.200000,69.557618,-1.623519,-36.158054,-59.392005,-33.687015,61.622774,69.760675,-1.626295,0.000042,-0.000034,-0.000008,0.000037,-0.000041,0.000040,0.000023,-0.000015,50.000008,-0.000010,10.000000,6.961516,-0.033281,-3.508576,-6.009413,-3.484734,6.102999,0.000045,-0.000020,-0.000009,-0.000060,0.000059,0.000000
3712073636.220000,0.152094,0.029588,0.001492,0.161921,0.031696,0.001588,0.173246,0.027964,0.001710,0.162431,0.029739,0.001597,114.407117,-24.014277,1.393197,116.975277,-75.825457,-2.266497,52.451843,-24.563813,-0.540133,148.989319,22.620993,1.454810,0.000032,-0.000823,3712073636.220000,69.580345,-1.519947,-36.075165,-59.467987,-33.802052,61.582443,69.783897,-1.515250,-0.000003,0.000045,0.000015,-0.000005,-0.000014,0.000018,0.000009,0.000015,50.000034,-0.000837,3712073636.220000,69.557420,-1.623255,-36.158072,-59.391813,-33.687307,61.622906,69.760643,-1.626182,0.000058,0.000014,-0.000023,0.000062,-0.000029,0.000010,0.000013,-0.000006,50.000002,-0.000015,10.000000,2.183016,6.610458,4.631135,-5.193950,-6.881034,-1.428305,0.000016,0.000042,0.000026,-0.000044,0.000011,0.000059
3712073636.240000,0.154638,0.030247,0.001516,0.162290,0.030199,0.001594,0.169330,0.027622,0.001670,0.162092,0.029353,0.001594,122.221400,-36.202841,1.638876,107.894730,-62.112011,-4.685230,165.237265,-34.588904,-3.047819,136.308039,-60.889173,2.693589,-0.000076,0.000399,3712073636.240000,69.580635,-1.518440,-36.074638,-59.467426,-33.800163,61.583412,69.783714,-1.515396,-0.000012,0.000042,-0.000019,-0.000020,0.000016,-0.000011,-0.000006,0.000010,49.999935,0.000395,3712073636.240000,69.557214,-1.623451,-36.158482,-59.391901,-33.687943,61.622765,69.760733,-1.626144,0.000067,0.000014,-0.000050,0.000050,-0.000022,0.000019,0.000026,-0.000015,50.000011,-0.000004,10.000000,-5.612336,4.118911,6.370928,2.799893,-0.767890,-6.985586,-0.000024,0.000030,0.000034,0.000010,-0.000032,0.000032
3712073636.260000,0.155899,0.029223,0.001531,0.160177,0.029310,0.001574,0.168218,0.032346,0.001651,0.161452,0.030301,0.001586,138.070820,-61.633067,-2.995396,66.312368,-66.299979,0.022081,124.854780,-44.147292,4.489503,130.462264,-59.242205,-2.288220,-0.000087,0.000888,3712073636.260000,69.580292,-1.517622,-36.075474,-59.466408,-33.800343,61.586807,69.784454,-1.516048,-0.000025,-0.000029,-0.000018,0.000013,0.000005,0.000024,-0.000004,-0.000012,49.999939,0.000887,3712073636.260000,69.557560,-1.623682,-36.158460,-59.392126,-33.687750,61.622579,69.760824,-1.626202,0.000075,0.000065,-0.000052,0.000039,-0.000044,-0.000002,0.000029,0.000013,50.000026,-0.000000,10.000000,-5.651830,-4.065170,-0.694030,6.924262,6.406262,-2.889352,-0.000008,-0.000014,0.000003,0.000016,-0.000047,-0.000021
3712073636.280000,0.155378,0.026927,0.001530,0.157611,0.029631,0.001548,0.171081,0.033807,0.001677,0.161381,0.030136,0.001585,116.824993,-78.258875,-2.389522,115.217204,-59.446424,-1.773195,177.217866,-15.685517,2.582717,152.491345,-47.505711,-3.154671,0.000016,0.000418,3712073636.280000,69.579041,-1.517589,-36.076893,-59.465679,-33.801929,61.586899,69.784355,-1.516124,0.000010,-0.000015,0.000005,0.000021,0.000025,-0.000003,-0.000007,-0.000011,50.000038,0.000410,3712073636.280000,69.557907,-1.623610,-36.158175,-59.392170,-33.687225,61.622658,69.760841,-1.626253,0.000013,0.000080,-0.000052,0.000001,-0.000027,-0.000012,0.000014,0.000021,50.000022,-0.000008,10.000000,2.119684,-6.631298,-6.799586,1.479667,4.727338,5.199928,0.000004,-0.000019,0.000006,-0.000005,-0.000013,-0.000066
3712073636.300000,0.152953,0.027195,0.001505,0.158845,0.031892,0.001556,0.174482,0.031115,0.001717,0.162123,0.030066,0.001593,112.418423,-58.283136,-1.678588,27.675150,24.474131,0.115870,106.712189,-22.606760,-5.014281,126.889113,-42.410435,-1.814950,0.000061,-0.000702,3712073636.300000,69.579231,-1.519174,-36.076942,-59.467163,-33.803268,61.584145,69.784279,-1.515574,0.000011,-0.000015,-0.000036,0.000000,-0.000030,-0.000010,-0.000002,-0.000016,50.000069,-0.000718,3712073636.300000,69.557950,-1.623444,-36.157890,-59.392020,-33.687023,61.622906,69.760802,-1.626240,0.000032,0.000030,-0.000029,0.000003,-0.000024,0.000033,0.000028,0.000003,50.000008,-0.000016,10.000000,6.961583,-0.033256,-3.508464,-6.009779,-3.484877,6.102764,0.000036,0.000000,0.000038,0.000040,0.000028,-0.000022
