Timestamp,TVE_VA,ME_VA,PE_VA,TVE_VB,ME_VB,PE_VB,TVE_VC,ME_VC,PE_VC,TVE_Vp,ME_Vp,PE_Vp,TVE_IA,ME_IA,PE_IA,TVE_IB,ME_IB,PE_IB,TVE_IC,ME_IC,PE_IC,TVE_Ip,ME_Ip,PE_Ip,FE,RFE,Timestamp,PMU_VA_real,PMU_VA_imag,PMU_VB_real,PMU_VB_imag,PMU_VC_real,PMU_VC_imag,PMU_Vp_real,PMU_Vp_imag,PMU_IA_real,PMU_IA_imag,PMU_IB_real,PM_ IB_imag,PMU_IC_real,PMU_IC_imag,PMU_Ip_real,PMU_Ip_imag,PMU_FREQ,PMU_ROCOF,Timestamp,REF_VA_real,REF_VA_imag,REF_VB_real,REF_VB_imag,REF_VC_real,REF_VC_imag,REF_Vp_real,REF_Vp_imag,REF_IA_real,REF_IA_imag,REF_IB_real,REF_IB_imag,REF_IC_real,REF_IC_imag,REF_Ip_real,PMU_Ip_imag,REF_FREQ,REF_ROCOF,I Freq,I_VA_real,I_VA_imag,I_VB_real,I_VB_imag,I_ VC_real,I_VC_imag,I_IA_real,I_IA_imag,I_IB_real,I_IB_imag,I_IC_real,I_IC_imag
3712073637.540000,0.152858,0.031134,0.001496,0.162251,0.029306,0.001596,0.169394,0.026878,0.001672,0.161495,0.029091,0.001588,65.359519,11.621016,-0.618596,39.573175,-39.447199,-0.040549,189.132910,2.015743,-3.859744,98.523602,-21.346243,1.146257,-0.000012,0.000678,3712073637.540000,69.581398,-1.519854,-36.074333,-59.466961,-33.800076,61.583382,69.783752,-1.515877,0.000040,0.000021,-0.000025,0.000009,-0.000037,-0.000033,0.000016,0.000012,49.999996,0.000669,3712073637.540000,69.557390,-1.623462,-36.158575,-59.391920,-33.687991,61.623255,69.760963,-1.626240,0.000019,0.000036,-0.000042,0.000013,0.000006,0.000048,0.000022,-0.000012,50.000008,-0.000009,10.000000,-5.612448,4.118607,6.370646,2.799541,-0.767987,-6.985978,0.000027,-0.000044,-0.000046,0.000036,-0.000078,0.000010
3712073637.560000,0.155720,0.029743,0.001528,0.160020,0.027274,0.001577,0.168447,0.030172,0.001657,0.161413,0.029067,0.001588,45.917227,32.432047,-0.283402,205.915423,204.951003,0.114052,96.038347,-53.558853,1.249475,66.400493,-37.428839,0.708060,-0.000047,0.001051,3712073637.560000,69.580704,-1.517889,-36.074810,-59.465370,-33.800171,61.585556,69.783791,-1.515959,0.000049,0.000016,-0.000016,0.000023,-0.000025,0.000009,0.000014,0.000008,49.999977,0.001051,3712073637.560000,69.557614,-1.623745,-36.158655,-59.392223,-33.687914,61.622885,69.761019,-1.626267,0.000032,0.000022,-0.000004,0.000008,0.000001,0.000056,0.000025,-0.000005,50.000024,-0.000000,10.000000,-5.651565,-4.065011,-0.693820,6.924161,6.406526,-2.889416,0.000019,0.000008,-0.000033,-0.000027,-0.000035,-0.000053
3712073637.580000,0.154858,0.028000,0.001523,0.158047,0.027751,0.001556,0.171187,0.032637,0.001680,0.161392,0.029475,0.001587,38.068005,-13.330637,-0.385399,137.212118,-30.472961,4.421122,132.959754,-39.089646,-1.902594,59.862426,-50.696721,-0.457334,-0.000008,-0.000143,3712073637.580000,69.579834,-1.518201,-36.075901,-59.464851,-33.801918,61.586388,69.784065,-1.516099,0.000009,0.000024,-0.000012,0.000006,0.000042,-0.000011,0.000012,-0.000005,50.000011,-0.000155,3712073637.580000,69.557965,-1.623704,-36.158332,-59.392174,-33.687398,61.622983,69.761010,-1.626333,-0.000001,0.000029,-0.000003,-0.000019,-0.000005,0.000072,0.000027,0.000001,50.000019,-0.000012,10.000000,2.119574,-6.631174,-6.799533,1.479681,4.727498,5.199951,-0.000003,0.000032,0.000029,-0.000039,0.000017,-0.000058
3712073637.600000,0.152454,0.026725,0.001501,0.158588,0.030424,0.001556,0.174307,0.030969,0.001715,0.161817,0.029377,0.001591,75.864741,-4.903263,-0.797283,66.548295,-38.931024,-0.705180,198.165922,-1.010135,-2.959525,162.863603,-35.622263,-3.419917,0.000038,-0.001111,3712073637.600000,69.578835,-1.519678,-36.076672,-59.466553,-33.803177,61.584278,69.783951,-1.515816,0.000026,0.000016,-0.000006,-0.000019,0.000037,-0.000049,-0.000021,-0.000006,50.000046,-0.001125,3712073637.600000,69.557886,-1.623662,-36.158168,-59.392269,-33.687073,61.623078,69.760957,-1.626366,0.000007,0.000031,0.000013,-0.000029,-0.000028,0.000055,0.000029,0.000018,50.000008,-0.000013,10.000000,6.961528,-0.033242,-3.508529,-6.009693,-3.484883,6.102987,-0.000035,-0.000011,0.000043,0.000024,0.000058,-0.000000
3712073637.620000,0.151778,0.028267,0.001491,0.160733,0.031134,0.001577,0.173324,0.027439,0.001711,0.161960,0.028939,0.001593,29.131848,24.801836,0.136900,258.770175,68.619242,2.579189,293.819727,104.374829,-3.704834,73.804278,19.091270,0.665498,-0.000004,-0.000290,3712073637.620000,69.579865,-1.519967,-36.075680,-59.467316,-33.801975,61.582645,69.783676,-1.515573,-0.000025,0.000054,0.000028,0.000034,0.000045,-0.000035,-0.000011,0.000031,50.000000,-0.000303,3712073637.620000,69.557859,-1.623250,-36.158136,-59.391872,-33.687305,61.623486,69.760985,-1.626287,-0.000014,0.000046,-0.000003,-0.000026,-0.000028,0.000003,0.000009,0.000026,50.000004,-0.000013,10.000000,2.182937,6.610702,4.631225,-5.193772,-6.881131,-1.428213,-0.000006,-0.000026,-0.000027,0.000029,0.000038,0.000025
3712073637.640000,0.153292,0.029817,0.001503,0.161813,0.029989,0.001590,0.169428,0.027496,0.001672,0.161520,0.029091,0.001589,77.810211,-30.505746,-0.887505,248.026150,68.647591,3.958996,280.005877,199.910046,-1.203436,121.336352,-27.487585,-1.533860,-0.000058,0.000247,3712073637.640000,69.580902,-1.519380,-36.074715,-59.467388,-33.800163,61.583721,69.783890,-1.515788,0.000033,0.000025,-0.000034,0.000008,0.000015,0.000027,0.000019,-0.000005,49.999954,0.000238,3712073637.640000,69.557799,-1.623504,-36.158370,-59.392149,-33.687910,61.623191,69.761099,-1.626169,0.000002,0.000059,0.000010,-0.000018,-0.000007,0.000008,0.000008,0.000026,50.000013,-0.000009,10.000000,-5.612609,4.118855,6.370758,2.799828,-0.768013,-6.985769,0.000025,-0.000010,-0.000044,-0.000004,0.000018,0.000031
3712073637.660000,0.154716,0.028192,0.001521,0.160031,0.027941,0.001576,0.167892,0.030124,0.001651,0.160900,0.028757,0.001583,54.400260,-51.661661,0.245749,240.362270,41.829848,3.365431,156.863961,11.631415,4.616178,115.449822,-37.725969,-4.756514,-0.000057,0.001642,3712073637.660000,69.579987,-1.518169,-36.074863,-59.465755,-33.799755,61.586075,69.783752,-1.516211,-0.000020,0.000019,-0.000012,0.000044,-0.000034,0.000018,-0.000020,-0.000004,49.999962,0.001642,3712073637.660000,69.557987,-1.623544,-36.158404,-59.392251,-33.687857,61.623245,69.761204,-1.626199,-0.000031,0.000049,0.000002,-0.000032,-0.000013,-0.000032,-0.000008,0.000031,50.000019,-0.000000,10.000000,-5.651873,-4.065396,-0.693919,6.924141,6.406367,-2.889448,0.000005,-0.000015,-0.000032,-0.000042,-0.000004,0.000071
3712073637.680000,0.154873,0.026904,0.001525,0.158095,0.028077,0.001556,0.170818,0.031784,0.001678,0.161291,0.028930,0.001587,63.273165,-46.864374,-5.691393,322.164319,123.768029,2.926017,197.274471,66.631116,4.677836,132.378983,72.474950,-5.412432,0.000053,-0.000408,3712073637.680000,69.579323,-1.518061,-36.075893,-59.465321,-33.801411,61.586098,69.783859,-1.516069,-0.000023,-0.000013,0.000046,0.000043,-0.000053,0.000022,-0.000029,-0.000009,50.000076,-0.000417,3712073637.680000,69.558213,-1.623729,-36.158202,-59.392453,-33.687309,61.623146,69.761184,-1.626310,-0.000050,0.000004,-0.000016,-0.000023,-0.000012,-0.000032,-0.000015,0.000009,50.000023,-0.000009,10.000000,2.119801,-6.631479,-6.799482,1.479764,4.727368,5.199842,0.000020,0.000011,0.000010,-0.000054,-0.000068,0.000031
3712073637.700000,0.153732,0.027365,0.001513,0.158977,0.030623,0.001560,0.174712,0.030304,0.001720,0.162508,0.029429,0.001598,71.866262,44.513014,0.473760,419.199149,239.513522,3.874698,233.941480,101.838600,4.613391,288.535772,96.413929,-2.652349,0.000050,-0.001492,3712073637.700000,69.579384,-1.518649,-36.076569,-59.466675,-33.803352,61.584095,69.784126,-1.515340,-0.000017,-0.000020,0.000012,0.000031,-0.000057,0.000020,0.000020,0.000005,50.000053,-0.001506,3712073637.700000,69.557973,-1.623447,-36.158206,-59.392144,-33.687146,61.623484,69.761086,-1.626372,-0.000017,-0.000007,-0.000009,-0.000004,-0.000007,-0.000029,-0.000010,0.000003,50.000004,-0.000014,10.000000,6.961675,-0.033200,-3.508564,-6.009531,-3.484810,6.102828,0.000028,0.000029,0.000023,-0.000013,-0.000053,-0.000054
3712073637.720000,0.151540,0.028288,0.001489,0.160679,0.031908,0.001575,0.173510,0.026986,0.001714,0.161917,0.029048,0.001593,179.552207,-15.018852,-3.628977,111.053738,107.074117,-0.205104,144.864301,-15.991660,4.476403,153.050034,-41.575248,-3.683491,-0.000088,-0.000269,3712073637.720000,69.579865,-1.520186,-36.075962,-59.467815,-33.802090,61.582397,69.783813,-1.515569,0.000032,-0.000021,-0.000018,0.000014,-0.000034,0.000009,0.000012,-0.000010,49.999912,-0.000282,3712073637.720000,69.557848,-1.623298,-36.158014,-59.391988,-33.687412,61.623606,69.761047,-1.626237,-0.000044,0.000004,-0.000010,0.000005,-0.000001,-0.000042,-0.000026,0.000005,50.000001,-0.000013,10.000000,2.182973,6.610736,4.631157,-5.193818,-6.880975,-1.428202,0.000001,0.000055,-0.000013,0.000003,0.000022,-0.000092
3712073637.740000,0.152883,0.030204,0.001498,0.160788,0.030239,0.001579,0.168958,0.027105,0.001667,0.160880,0.029171,0.001582,130.217704,-26.901452,1.681369,161.418857,49.575100,1.358041,157.784579,-40.268192,3.464725,124.401004,-47.648558,1.835071,-0.000046,0.000586,3712073637.740000,69.580864,-1.519727,-36.075516,-59.467110,-33.799976,61.583878,69.783943,-1.516261,0.000027,-0.000029,-0.000044,0.000003,-0.000001,0.000035,0.000006,-0.000017,49.999962,0.000580,3712073637.740000,69.557499,-1.623499,-36.158432,-59.392114,-33.688109,61.623449,69.761107,-1.626176,-0.000043,-0.000033,-0.000004,0.000029,-0.000018,-0.000056,-0.000035,-0.000003,50.000008,-0.000006,10.000000,-5.612630,4.118822,6.370643,2.799727,-0.768065,-6.985658,-0.000041,0.000041,-0.000029,-0.000037,0.000066,-0.000003
3712073637.760000,0.155928,0.029614,0.001531,0.159976,0.027738,0.001575,0.167839,0.029707,0.001652,0.161263,0.029022,0.001586,65.008443,-38.724999,0.680081,248.603069,61.992163,3.803226,194.592390,70.214263,1.538282,66.089926,31.152409,0.514622,0.000021,0.001943,3712073637.760000,69.580681,-1.517724,-36.074970,-59.465702,-33.799824,61.585915,69.783951,-1.516056,-0.000003,-0.000023,0.000013,0.000024,0.000080,0.000006,-0.000018,-0.000019,50.000042,0.001942,3712073637.760000,69.557677,-1.623747,-36.158573,-59.392325,-33.688052,61.623349,69.761213,-1.626264,-0.000027,-0.000026,-0.000015,-0.000007,0.000005,-0.000047,-0.000019,-0.000006,50.000021,-0.000001,10.000000,-5.651584,-4.065195,-0.693778,6.924109,6.406376,-2.889370,-0.000063,-0.000023,0.000018,-0.000061,0.000035,0.000043
3712073637.780000,0.155440,0.026656,0.001531,0.158773,0.028108,0.001562,0.171178,0.032444,0.001680,0.161823,0.029081,0.001592,209.610667,16.166894,2.646342,401.285682,222.884019,-2.380885,35.274251,14.394442,0.302243,208.293911,8.738839,3.010871,0.000015,-0.000027,3712073637.780000,69.578819,-1.517815,-36.075836,-59.465557,-33.802105,61.586441,69.783966,-1.515789,0.000024,0.000010,0.000009,-0.000016,0.000054,-0.000050,0.000031,0.000003,50.000031,-0.000038,3712073637.780000,69.557873,-1.623917,-36.158540,-59.392424,-33.687633,61.623165,69.761178,-1.626385,-0.000015,-0.000017,0.000001,0.000006,0.000032,-0.000055,-0.000028,-0.000006,50.000015,-0.000011,10.000000,2.119533,-6.631178,-6.799574,1.479670,4.727278,5.199738,-0.000024,-0.000064,0.000015,0.000003,-0.000033,0.000053
3712073637.800000,0.153244,0.026520,0.001509,0.158784,0.031464,0.001556,0.174631,0.031294,0.001718,0.162252,0.029765,0.001595,138.025183,10.775525,1.424929,226.941173,131.989886,1.302111,154.252262,-41.568225,2.664147,307.834157,111.017271,3.448328,0.000034,-0.001919,3712073637.800000,69.578819,-1.519105,-36.077080,-59.467106,-33.803532,61.584778,69.784378,-1.515630,-0.000025,0.000025,0.000016,-0.000026,-0.000036,0.000024,0.000000,0.000027,50.000038,-0.001937,3712073637.800000,69.558001,-1.623676,-36.158197,-59.392207,-33.687151,61.623469,69.761108,-1.626432,0.000019,0.000026,-0.000009,-0.000010,0.000073,-0.000008,-0.000004,-0.000012,50.000005,-0.000017,10.000000,6.961584,-0.033336,-3.508421,-6.009694,-3.484667,6.102739,0.000038,-0.000045,0.000020,-0.000010,-0.000036,0.000007
3712073637.820000,0.152745,0.028932,0.001500,0.160977,0.032191,0.001577,0.174021,0.028534,0.001716,0.162599,0.029885,0.001598,197.923465,0.139874,-2.843669,46.669984,-37.356038,0.355321,124.000085,-34.616611,-1.655094,140.555312,34.171333,1.258443,0.000021,-0.000950,3712073637.820000,69.580322,-1.519751,-36.076008,-59.468323,-33.802750,61.583073,69.784431,-1.515274,-0.000026,-0.000034,0.000041,-0.000014,-0.000005,-0.000041,-0.000015,0.000011,50.000015,-0.000968,3712073637.820000,69.557841,-1.623621,-36.158105,-59.392238,-33.687385,61.623418,69.761073,-1.626306,0.000035,0.000025,0.000053,-0.000044,0.000063,-0.000003,0.000004,0.000013,49.999994,-0.000018,10.000000,2.182912,6.610732,4.631276,-5.193686,-6.880937,-1.428197,0.000027,0.000003,0.000022,0.000004,-0.000015,-0.000039
3712073637.840000,0.154048,0.030845,0.001509,0.162195,0.030473,0.001593,0.169747,0.028248,0.001674,0.162003,0.029851,0.001592,170.107119,26.400864,-1.688124,90.637456,6.526503,0.906624,184.946655,-11.521090,2.753046,87.670248,55.116069,0.554493,-0.000109,0.000662,3712073637.840000,69.581627,-1.519061,-36.074715,-59.467701,-33.800453,61.584454,69.784485,-1.515669,0.000004,-0.000062,0.000048,-0.000000,-0.000048,0.000019,0.000016,0.000010,49.999901,0.000650,3712073637.840000,69.557800,-1.623560,-36.158372,-59.392067,-33.687824,61.623527,69.761159,-1.626282,0.000048,0.000009,0.000028,-0.000036,0.000058,0.000000,0.000012,0.000000,50.000010,-0.000012,10.000000,-5.612452,4.118731,6.370852,2.799854,-0.767776,-6.985677,0.000027,-0.000005,-0.000011,0.000019,0.000013,-0.000026
3712073637.860000,0.155624,0.029434,0.001528,0.160508,0.029110,0.001578,0.167119,0.031300,0.001641,0.161101,0.029951,0.001583,67.026192,-64.410485,0.312073,123.326079,-41.579284,1.725150,460.013917,277.065130,2.478549,231.249148,31.669028,-3.020019,-0.000055,0.000825,3712073637.860000,69.580811,-1.518079,-36.075230,-59.466660,-33.799427,61.587082,69.784584,-1.516398,0.000025,0.000006,-0.000008,0.000033,-0.000026,0.000055,-0.000009,-0.000016,49.999966,0.000825,3712073637.860000,69.557936,-1.623913,-36.158511,-59.392361,-33.687751,61.623188,69.761202,-1.626356,0.000072,-0.000005,0.000057,0.000005,0.000015,-0.000007,0.000009,0.000011,50.000021,0.000000,10.000000,-5.651623,-4.064977,-0.693929,6.924569,6.406480,-2.888950,-0.000014,0.000032,-0.000026,-0.000013,-0.000012,0.000002
3712073637.880000,0.154901,0.026546,0.001526,0.158835,0.027837,0.001564,0.170943,0.033567,0.001676,0.161580,0.029326,0.001589,111.871822,-77.579380,2.036255,220.340045,42.671923,-2.262218,237.062742,37.146628,-3.087730,242.593019,47.293849,2.743565,0.000037,0.000695,3712073637.880000,69.579056,-1.518097,-36.075447,-59.465332,-33.801804,61.587334,69.784119,-1.516043,-0.000006,0.000016,-0.000014,-0.000040,-0.000050,-0.000037,-0.000019,0.000027,50.000061,0.000691,3712073637.880000,69.558194,-1.623834,-36.158315,-59.392320,-33.687236,61.623210,69.761164,-1.626432,0.000077,-0.000011,0.000028,0.000010,0.000038,0.000025,0.000019,-0.000012,50.000024,-0.000004,10.000000,2.119694,-6.631376,-6.799718,1.479629,4.727298,5.199957,-0.000030,0.000012,-0.000014,-0.000063,-0.000032,-0.000038
3712073637.900000,0.152689,0.027240,0.001502,0.158572,0.028926,0.001559,0.174374,0.032342,0.001713,0.161917,0.029507,0.001592,184.122228,34.072957,1.793614,149.881182,64.996267,1.107092,168.942773,-23.879196,-2.563134,264.222980,77.351010,2.497351,-0.000007,-0.000780,3712073637.900000,69.579529,-1.519551,-36.075851,-59.465652,-33.803345,61.585556,69.784180,-1.515850,0.000031,0.000048,0.000033,0.000020,-0.000025,-0.000028,0.000011,0.000032,50.000000,-0.000793,3712073637.900000,69.558220,-1.623628,-36.158048,-59.392162,-33.686891,61.623447,69.761094,-1.626452,0.000030,-0.000030,0.000020,-0.000012,0.000048,0.000012,0.000006,-0.000018,50.000007,-0.000013,10.000000,6.961535,-0.032971,-3.508546,-6.009580,-3.484978,6.103133,-0.000011,0.000003,0.000066,-0.000014,0.000057,-0.000051
3712073637.920000,0.151952,0.029607,0.001490,0.160383,0.032127,0.001571,0.173333,0.029312,0.001708,0.161909,0.030346,0.001590,183.717866,-12.113825,3.564555,106.781768,-61.314355,1.558617,86.926466,-67.965266,0.998455,109.738837,-47.949195,1.506712,0.000013,-0.001006,3712073637.920000,69.580864,-1.520219,-36.076366,-59.467812,-33.802437,61.584076,69.784760,-1.515878,-0.000021,0.000043,0.000005,0.000014,0.000023,-0.000004,0.000000,-0.000013,50.000011,-0.001021,3712073637.920000,69.557927,-1.623425,-36.158133,-59.391979,-33.687321,61.623661,69.761091,-1.626351,0.000001,-0.000054,0.000037,-0.000013,0.000027,-0.000066,-0.000026,-0.000002,49.999999,-0.000015,10.000000,2.182658,6.610504,4.631195,-5.193893,-6.881277,-1.428338,-0.000007,-0.000015,0.000049,0.000047,0.000067,0.000026
3712073637.940000,0.152846,0.030160,0.001498,0.162631,0.031180,0.001596,0.169724,0.028061,0.001674,0.161741,0.029795,0.001589,13.028130,-12.759901,-0.028159,65.309488,-61.722420,0.346762,88.786217,-65.967486,-1.068785,188.633151,-0.998595,-2.493138,-0.000039,0.000660,3712073637.940000,69.581024,-1.519677,-36.074944,-59.468018,-33.800526,61.584370,69.784401,-1.515852,-0.000005,-0.000030,0.000024,0.000003,0.000019,0.000013,-0.000011,-0.000006,49.999969,0.000660,3712073637.940000,69.557691,-1.623431,-36.158528,-59.391852,-33.687955,61.623561,69.761118,-1.626288,-0.000004,-0.000035,0.000061,-0.000013,-0.000006,0.000068,0.000013,-0.000001,50.000008,0.000000,10.000000,-5.612537,4.118686,6.370777,2.799975,-0.767983,-6.985803,0.000000,0.000002,-0.000033,0.000062,0.000005,0.000084
3712073637.960000,0.154461,0.029397,0.001516,0.161109,0.028064,0.001586,0.167794,0.030595,0.001650,0.161139,0.029355,0.001584,11.386564,9.485286,-0.060213,64.728080,-29.634567,-0.700234,137.449721,-61.873737,-3.363180,149.540367,-36.876693,2.296422,-0.000071,0.001256,3712073637.960000,69.580574,-1.518708,-36.074532,-59.466099,-33.799873,61.586449,69.784119,-1.516265,-0.000017,-0.000024,0.000020,-0.000030,0.000010,-0.000025,-0.000011,0.000002,49.999950,0.001256,3712073637.960000,69.557743,-1.623724,-36.158666,-59.392133,-33.687930,61.623266,69.761151,-1.626337,-0.000014,-0.000022,0.000049,-0.000014,-0.000040,0.000059,0.000015,0.000011,50.000021,0.000000,10.000000,-5.651541,-4.065378,-0.694027,6.924093,6.406507,-2.889489,-0.000040,-0.000026,-0.000051,0.000006,-0.000067,0.000019
3712073637.980000,0.153843,0.027244,0.001514,0.157893,0.028216,0.001553,0.171201,0.032749,0.001680,0.161008,0.029417,0.001583,121.764257,-39.069179,4.620849,55.378181,-54.326721,-0.159088,123.932091,-9.378652,1.412722,50.584868,2.163728,-0.505366,0.000004,0.000360,3712073637.980000,69.579369,-1.518857,-36.076324,-59.465130,-33.802006,61.586613,69.784142,-1.516406,-0.000024,0.000027,0.000026,-0.000021,0.000016,-0.000026,-0.000003,0.000027,50.000027,0.000352,3712073637.980000,69.558039,-1.623750,-36.158445,-59.392263,-33.687453,61.623136,69.761133,-1.626376,-0.000041,-0.000043,0.000063,-0.000037,-0.000026,-0.000022,-0.000015,0.000021,50.000023,-0.000008,10.000000,2.119504,-6.631097,-6.799773,1.479643,4.727204,5.199997,-0.000010,-0.000058,-0.000014,-0.000044,-0.000043,-0.000035
3712073638.000000,0.152192,0.027030,0.001498,0.158794,0.030195,0.001559,0.174432,0.031114,0.001716,0.161842,0.029449,0.001591,17.561959,-8.312083,0.161740,78.908406,-62.296137,0.810788,65.535044,-28.112022,-0.713236,82.410116,-15.534529,0.911879,0.000065,-0.000824,3712073638.000000,69.579056,-1.519819,-36.076519,-59.466370,-33.803379,61.584629,69.784081,-1.515849,-0.000028,-0.000013,0.000022,0.000019,-0.000039,0.000045,-0.000030,0.000019,50.000076,-0.000838,3712073638.000000,69.557900,-1.623574,-36.158249,-59.392131,-33.687164,61.623374,69.761036,-1.626406,-0.000032,-0.000009,0.000077,-0.000007,-0.000082,0.000013,-0.000004,0.000042,50.000011,-0.000014,10.000000,6.961343,-0.033717,-3.508635,-6.010148,-3.485058,6.102473,0.000064,-0.000033,0.000041,-0.000006,0.000020,-0.000018
3712073638.020000,0.151301,0.029417,0.001484,0.161768,0.030855,0.001588,0.173333,0.028178,0.001710,0.162152,0.029483,0.001594,180.744722,-1.691811,2.293477,108.884830,-57.600783,1.577661,91.189223,24.096832,0.811577,86.359562,-35.022291,1.023364,-0.000009,-0.000749,3712073638.020000,69.580498,-1.520515,-36.075062,-59.467571,-33.802299,61.583187,69.784073,-1.515531,0.000014,-0.000010,0.000007,0.000021,-0.000030,-0.000065,-0.000021,0.000009,49.999992,-0.000762,3712073638.020000,69.557703,-1.623287,-36.158278,-59.391893,-33.687448,61.623536,69.761001,-1.626303,-0.000017,-0.000004,0.000050,-0.000017,-0.000054,-0.000019,-0.000006,0.000035,50.000001,-0.000013,10.000000,2.183069,6.610343,4.631382,-5.194032,-6.880939,-1.428546,0.000050,0.000053,0.000013,0.000029,-0.000003,-0.000007
3712073638.040000,0.153037,0.031336,0.001498,0.161873,0.029533,0.001591,0.169939,0.027797,0.001676,0.161619,0.029546,0.001589,169.007707,33.935574,-4.689060,135.961749,-55.188760,2.378583,109.488698,-47.251101,4.787786,108.123755,-64.520672,-1.631709,-0.000051,-0.000052,3712073638.040000,69.581795,-1.519738,-36.074528,-59.466949,-33.800522,61.583954,69.784157,-1.515862,-0.000013,-0.000008,-0.000003,0.000021,-0.000031,0.000024,0.000015,0.000002,49.999954,-0.000066,3712073638.040000,69.557644,-1.623441,-36.158434,-59.391928,-33.687879,61.623397,69.761049,-1.626247,-0.000005,0.000010,0.000038,-0.000029,-0.000050,-0.000056,-0.000008,0.000043,50.000005,-0.000015,10.000000,-5.612126,4.118655,6.371161,2.799671,-0.767466,-6.985895,-0.000010,0.000066,-0.000012,0.000020,0.000038,-0.000017
3712073638.060000,0.155788,0.029478,0.001530,0.159971,0.028276,0.001574,0.168464,0.030717,0.001656,0.161429,0.029500,0.001587,171.565467,-28.431496,3.129525,125.353779,-48.887314,4.404177,50.896260,-47.082480,0.266520,164.905300,-18.020377,-4.019500,-0.000034,0.001229,3712073638.060000,69.580711,-1.517847,-36.075268,-59.466003,-33.800201,61.586231,69.784256,-1.516075,0.000011,0.000005,-0.000025,0.000009,0.000007,-0.000032,-0.000007,-0.000013,49.999981,0.001227,3712073638.060000,69.557804,-1.623791,-36.158616,-59.392343,-33.687812,61.623196,69.761183,-1.626332,-0.000015,-0.000008,-0.000003,-0.000052,-0.000003,-0.000061,-0.000007,0.000016,50.000015,-0.000002,10.000000,-5.651533,-4.064813,-0.693717,6.924609,6.406649,-2.888953,-0.000037,0.000009,-0.000018,0.000017,0.000030,0.000039
3712073638.080000,0.154944,0.026806,0.001526,0.158594,0.029132,0.001559,0.170838,0.033088,0.001676,0.161485,0.029691,0.001587,84.577360,30.540014,0.704810,127.018891,-67.787776,3.799897,172.612009,16.913420,-1.835886,157.573457,-41.071242,2.870967,-0.000006,0.000548,3712073638.080000,69.579140,-1.518031,-36.076363,-59.465916,-33.801773,61.587017,69.784378,-1.516144,0.000019,-0.000022,-0.000014,0.000012,0.000050,-0.000005,-0.000016,0.000004,50.000008,0.000539,3712073638.080000,69.558097,-1.623763,-36.158476,-59.392308,-33.687374,61.623184,69.761171,-1.626413,-0.000000,-0.000022,0.000012,-0.000057,-0.000007,0.000043,0.000028,0.000001,50.000014,-0.000009,10.000000,2.119603,-6.631174,-6.799698,1.479879,4.727378,5.200115,-0.000011,-0.000019,-0.000011,-0.000001,-0.000004,0.000058
3712073638.100000,0.152892,0.026672,0.001505,0.158815,0.031400,0.001557,0.174311,0.032309,0.001713,0.162038,0.030131,0.001592,67.238341,-61.548299,-0.440094,136.872458,-56.182668,3.821615,16.427862,15.035195,-0.061727,176.093974,-11.472098,-2.409744,0.000058,-0.000969,3712073638.100000,69.578941,-1.519409,-36.077122,-59.467087,-33.803471,61.585522,69.784622,-1.515889,0.000009,0.000027,-0.000025,0.000026,0.000055,-0.000018,0.000011,-0.000023,50.000065,-0.000985,3712073638.100000,69.558023,-1.623710,-36.158288,-59.392210,-33.687064,61.623414,69.761101,-1.626485,-0.000009,0.000072,0.000007,-0.000083,0.000049,-0.000013,0.000008,0.000028,50.000007,-0.000017,10.000000,6.961533,-0.033024,-3.508686,-6.009584,-3.484980,6.103262,-0.000003,0.000001,0.000030,0.000003,-0.000062,0.000022
3712073638.120000,0.152339,0.028659,0.001496,0.161231,0.032193,0.001580,0.174463,0.029805,0.001719,0.162703,0.030221,0.001598,128.421914,-41.526234,-1.836686,160.035908,-33.975128,3.692368,65.047432,-62.302859,0.305686,124.758837,-22.943843,-1.546598,0.000034,-0.000876,3712073638.120000,69.580208,-1.519819,-36.075989,-59.468166,-33.803295,61.583984,69.784698,-1.515313,-0.000024,-0.000001,-0.000018,0.000037,0.000027,0.000014,-0.000023,-0.000011,50.000038,-0.000889,3712073638.120000,69.557922,-1.623442,-36.158239,-59.391987,-33.687359,61.623625,69.761105,-1.626369,0.000013,-0.000039,-0.000007,-0.000062,0.000080,0.000013,0.000013,-0.000030,50.000004,-0.000013,10.000000,2.182949,6.610766,4.631233,-5.193927,-6.881196,-1.428117,0.000033,-0.000025,-0.000008,0.000038,-0.000015,-0.000045
3712073638.140000,0.153813,0.031253,0.001506,0.162423,0.030680,0.001595,0.170400,0.028014,0.001681,0.162215,0.029980,0.001594,99.392177,-50.778377,-1.309411,121.994325,-74.365155,3.743662,132.360600,-67.581650,-3.072900,76.654074,-56.283760,-0.808925,-0.000089,0.000217,3712073638.140000,69.581757,-1.519338,-36.074924,-59.467915,-33.801014,61.584114,69.784622,-1.515568,-0.000030,-0.000021,-0.000004,0.000009,-0.000023,-0.000004,-0.000010,-0.000015,49.999924,0.000216,3712073638.140000,69.557651,-1.623606,-36.158622,-59.392087,-33.688032,61.623569,69.761204,-1.626313,0.000025,-0.000070,-0.000006,-0.000036,0.000072,0.000006,0.000010,-0.000041,50.000012,-0.000001,10.000000,-5.612629,4.119187,6.370869,2.800044,-0.768159,-6.985512,0.000039,0.000048,-0.000046,0.000007,0.000039,0.000002
3712073638.160000,0.155412,0.029739,0.001525,0.160130,0.028975,0.001575,0.168327,0.030009,0.001656,0.161309,0.029577,0.001586,84.000240,-68.331242,-0.898034,65.712522,-53.139369,0.572490,23.142943,-15.931939,-0.183333,100.021703,-61.733013,-1.378852,-0.000052,0.000785,3712073638.160000,69.580803,-1.518077,-36.075665,-59.466412,-33.800194,61.585979,69.784393,-1.516159,0.000008,-0.000027,-0.000002,-0.000010,0.000038,0.000024,-0.000008,-0.000017,49.999969,0.000785,3712073638.160000,69.557721,-1.623715,-36.158781,-59.392323,-33.688048,61.623378,69.761269,-1.626320,0.000083,-0.000034,-0.000014,-0.000016,0.000039,0.000036,0.000038,-0.000030,50.000022,-0.000000,10.000000,-5.651965,-4.065272,-0.694099,6.924173,6.406233,-2.889604,-0.000005,0.000054,-0.000010,-0.000055,-0.000006,0.000022
3712073638.180000,0.155164,0.027146,0.001527,0.158407,0.027964,0.001559,0.171565,0.033263,0.001683,0.161738,0.029473,0.001590,161.609452,-38.120077,-3.022613,45.324106,-42.706639,0.200880,89.159987,-43.067943,1.087452,197.402419,-0.474517,-2.849571,0.000041,0.000099,3712073638.180000,69.579376,-1.517931,-36.075958,-59.465321,-33.802437,61.587036,69.784332,-1.515905,-0.000029,-0.000019,0.000016,0.000012,-0.000028,0.000025,-0.000022,-0.000006,50.000061,0.000089,3712073638.180000,69.558094,-1.623770,-36.158508,-59.392398,-33.687544,61.623334,69.761273,-1.626385,0.000050,0.000024,0.000031,0.000015,0.000016,0.000065,0.000023,-0.000001,50.000020,-0.000010,10.000000,2.119495,-6.631459,-6.799755,1.479584,4.727348,5.199669,-0.000039,0.000013,0.000054,-0.000015,-0.000015,0.000005
3712073638.200000,0.153441,0.027321,0.001510,0.158986,0.029621,0.001562,0.174631,0.032447,0.001716,0.162391,0.029802,0.001596,187.666834,6.101519,-3.994333,213.075508,73.173764,1.727699,199.906127,197.524166,-0.178613,412.497082,274.425197,-4.442591,0.000003,-0.000400,3712073638.200000,69.579453,-1.519007,-36.076141,-59.466282,-33.803802,61.585659,69.784492,-1.515533,-0.000049,-0.000005,-0.000032,0.000001,0.000039,-0.000039,-0.000026,-0.000017,50.000008,-0.000409,3712073638.200000,69.558076,-1.623605,-36.158261,-59.392274,-33.687164,61.623568,69.761194,-1.626428,0.000026,0.000038,0.000003,0.000018,0.000015,-0.000011,-0.000003,0.000008,50.000004,-0.000009,10.000000,6.961833,-0.033549,-3.508372,-6.009903,-3.484583,6.102701,-0.000057,-0.000026,0.000041,0.000066,-0.000044,-0.000033
3712073638.220000,0.151674,0.029504,0.001488,0.160418,0.032039,0.001572,0.173692,0.029363,0.001712,0.161949,0.030302,0.001591,139.739610,-43.097632,-4.126863,81.443616,10.604545,-0.788050,338.121882,155.178602,-3.836222,201.950177,2.023041,-3.195313,-0.000021,-0.001343,3712073638.220000,69.580841,-1.520298,-36.076382,-59.467831,-33.802727,61.584061,69.784805,-1.515819,-0.000011,-0.000035,-0.000025,-0.000019,-0.000006,-0.000048,-0.000003,-0.000021,49.999977,-0.001361,3712073638.220000,69.557980,-1.623322,-36.158213,-59.392031,-33.687374,61.623735,69.761167,-1.626328,-0.000041,0.000050,-0.000004,-0.000028,-0.000010,0.000016,0.000001,0.000021,49.999998,-0.000018,10.000000,2.183030,6.610919,4.631335,-5.193640,-6.880986,-1.427995,0.000000,-0.000058,-0.000011,0.000047,-0.000010,-0.000037
3712073638.240000,0.153232,0.031699,0.001499,0.162085,0.030922,0.001591,0.170754,0.027854,0.001684,0.162026,0.030158,0.001592,183.490170,-15.811468,-2.966728,35.509041,-1.007120,-0.358668,96.704043,-24.389425,1.136331,83.291473,-6.385055,0.887123,0.000003,0.000322,3712073638.240000,69.582199,-1.519493,-36.075119,-59.467770,-33.801037,61.584145,69.784775,-1.515697,-0.000020,-0.000020,0.000021,-0.000007,-0.000016,0.000006,0.000000,0.000014,50.000011,0.000308,3712073638.240000,69.557794,-1.623276,-36.158496,-59.391939,-33.687871,61.623828,69.761236,-1.626281,0.000027,0.000019,0.000023,0.000000,-0.000001,0.000023,0.000012,0.000009,50.000009,-0.000014,10.000000,-5.612687,4.118784,6.370705,2.799842,-0.767998,-6.985755,0.000026,-0.000051,-0.000092,0.000029,-0.000002,-0.000039
3712073638.260000,0.155308,0.029886,0.001524,0.160822,0.028554,0.001582,0.168487,0.028642,0.001660,0.161553,0.029025,0.001589,207.419239,54.551938,-1.870857,194.371717,0.232607,2.656500,72.664170,-44.101689,0.793044,208.068417,88.605774,-1.510325,-0.000087,0.000823,3712073638.260000,69.581139,-1.518029,-36.074825,-59.466290,-33.799686,61.585255,69.784035,-1.515947,-0.000024,-0.000003,-0.000030,0.000007,-0.000019,0.000005,0.000006,-0.000013,49.999931,0.000822,3712073638.260000,69.557956,-1.623572,-36.158558,-59.392170,-33.687753,61.623630,69.761290,-1.626360,0.000007,-0.000014,0.000030,0.000007,-0.000018,0.000031,0.000007,0.000003,50.000018,-0.000000,10.000000,-5.651862,-4.065291,-0.694195,6.924259,6.406203,-2.889251,0.000044,0.000011,-0.000077,-0.000073,0.000037,-0.000041
3712073638.280000,0.154703,0.027512,0.001522,0.158664,0.029286,0.001559,0.170410,0.032207,0.001673,0.161287,0.029679,0.001585,139.226920,-52.463557,3.865288,634.581098,494.730212,-1.904758,35.996408,-10.627297,0.365829,123.753305,-29.340797,1.593595,-0.000019,-0.000170,3712073638.280000,69.579720,-1.518174,-36.076427,-59.465900,-33.801327,61.586987,69.784492,-1.516337,-0.000004,0.000022,-0.000014,-0.000034,-0.000013,0.000033,0.000013,0.000002,50.000000,-0.000179,3712073638.280000,69.558191,-1.623637,-36.158510,-59.392186,-33.687388,61.623607,69.761297,-1.626468,-0.000023,-0.000040,0.000006,-0.000000,-0.000001,0.000040,0.000003,-0.000018,50.000019,-0.000009,10.000000,2.119550,-6.631743,-6.799866,1.479250,4.727000,5.199480,-0.000002,0.000020,-0.000005,-0.000108,0.000042,0.000008
3712073638.300000,0.152498,0.027025,0.001501,0.158460,0.031886,0.001552,0.174163,0.032310,0.001711,0.161738,0.030412,0.001588,150.714424,-26.221263,2.086093,389.823415,196.346325,2.722547,94.505747,-3.230088,-1.001468,130.421183,-64.582669,3.763966,0.000000,0.000418,3712073638.300000,69.579346,-1.519481,-36.077545,-59.466991,-33.803341,61.586086,69.784943,-1.516182,0.000041,0.000018,0.000041,0.000005,0.000040,-0.000006,-0.000009,0.000009,50.000008,0.000400,3712073638.300000,69.558189,-1.623454,-36.158262,-59.391992,-33.687026,61.623927,69.761231,-1.626525,-0.000006,-0.000060,-0.000012,-0.000007,0.000027,0.000032,0.000007,-0.000035,50.000008,-0.000019,10.000000,6.961750,-0.033433,-3.508399,-6.010091,-3.484816,6.102383,-0.000015,-0.000020,0.000059,-0.000069,0.000031,0.000027
3712073638.320000,0.151400,0.028977,0.001486,0.159891,0.032619,0.001565,0.173070,0.028356,0.001707,0.161465,0.029980,0.001586,181.229532,-9.688786,2.520408,182.828832,-13.203018,2.727565,113.510010,-40.061611,-1.511694,73.932256,-71.435182,0.358394,0.000018,-0.000289,3712073638.320000,69.580490,-1.520436,-36.076962,-59.467857,-33.802097,61.583759,69.784599,-1.516160,0.000032,0.000045,0.000005,0.000027,0.000031,-0.000005,0.000008,-0.000005,50.000019,-0.000307,3712073638.320000,69.557998,-1.623346,-36.158192,-59.391950,-33.687368,61.623898,69.761192,-1.626372,0.000000,-0.000061,0.000008,-0.000031,0.000011,0.000051,0.000021,-0.000025,50.000001,-0.000018,10.000000,2.183193,6.610532,4.631639,-5.194088,-6.880602,-1.428632,0.000026,0.000007,0.000088,-0.000005,0.000007,0.000079
3712073638.340000,0.153748,0.031318,0.001505,0.161880,0.030585,0.001589,0.169500,0.026994,0.001673,0.161705,0.029626,0.001589,112.762607,-53.918385,1.635063,141.844532,-54.140397,2.634285,97.140898,-52.053018,1.267662,71.661296,-71.308648,-0.132659,0.000008,0.001004,3712073638.340000,69.581879,-1.519232,-36.075096,-59.467514,-33.800163,61.584084,69.784424,-1.515889,0.000028,0.000015,0.000008,0.000021,-0.000009,0.000024,0.000006,-0.000009,50.000019,0.001000,3712073638.340000,69.557729,-1.623443,-36.158509,-59.391936,-33.687983,61.623915,69.761259,-1.626324,0.000029,-0.000062,0.000007,-0.000048,0.000043,0.000032,0.000024,-0.000028,50.000011,-0.000004,10.000000,-5.612474,4.119122,6.370969,2.800143,-0.767664,-6.985329,0.000029,0.000016,0.000076,0.000027,-0.000055,0.000048
3712073638.360000,0.155919,0.030209,0.001529,0.161111,0.028456,0.001586,0.168092,0.030081,0.001654,0.161722,0.029581,0.001590,63.290513,-63.290159,0.003491,130.973381,-41.658561,1.898014,175.138194,8.354168,1.995666,187.402709,8.177383,4.043444,-0.000035,0.000370,3712073638.360000,69.581276,-1.517881,-36.074677,-59.466408,-33.799984,61.586296,69.784439,-1.515922,-0.000008,-0.000018,0.000026,0.000018,-0.000016,0.000006,-0.000012,0.000000,49.999989,0.000370,3712073638.360000,69.557860,-1.623807,-36.158629,-59.392234,-33.687969,61.623564,69.761305,-1.626376,-0.000022,-0.000049,0.000014,-0.000051,0.000011,0.000011,0.000006,-0.000009,50.000024,-0.000000,10.000000,-5.651689,-4.065102,-0.693928,6.924334,6.406358,-2.889155,-0.000009,0.000055,0.000019,0.000139,-0.000051,-0.000015
3712073638.380000,0.155544,0.028049,0.001530,0.158809,0.028774,0.001562,0.171504,0.034196,0.001680,0.161977,0.030355,0.001591,89.305388,-65.622055,1.085643,91.231681,-64.609977,-1.144117,58.802028,4.691613,-0.580999,183.194360,130.215716,0.877104,0.000003,-0.000651,3712073638.380000,69.580116,-1.517855,-36.075985,-59.465767,-33.802479,61.587784,69.784935,-1.515926,0.000004,-0.000016,-0.000014,-0.000014,0.000024,-0.000005,0.000004,-0.000009,50.000023,-0.000658,3712073638.380000,69.558203,-1.623836,-36.158398,-59.392269,-33.687424,61.623423,69.761259,-1.626446,-0.000036,-0.000032,0.000021,-0.000051,0.000022,0.000009,-0.000002,-0.000004,50.000020,-0.000007,10.000000,2.119419,-6.631151,-6.799798,1.479868,4.727083,5.199940,-0.000059,0.000022,-0.000088,0.000075,-0.000015,-0.000061
3712073638.400000,0.153653,0.027720,0.001511,0.158569,0.030686,0.001555,0.174728,0.032791,0.001716,0.162354,0.030408,0.001595,164.740029,5.015895,4.417166,144.741007,-55.010318,3.268226,13.412943,-12.255213,-0.058204,59.465008,-0.418168,5.678115,0.000023,-0.001386,3712073638.400000,69.579918,-1.518966,-36.076660,-59.466537,-33.803814,61.585926,69.784889,-1.515668,-0.000030,0.000041,-0.000017,0.000013,0.000023,-0.000013,-0.000013,0.000005,50.000031,-0.001400,3712073638.400000,69.558262,-1.623656,-36.158020,-59.392124,-33.687040,61.623634,69.761171,-1.626448,-0.000029,-0.000038,0.000034,-0.000032,0.000027,-0.000013,-0.000014,-0.000003,50.000008,-0.000014,10.000000,6.961583,-0.033443,-3.508466,-6.009797,-3.484835,6.102661,-0.000055,-0.000069,-0.000096,-0.000038,0.000050,-0.000018
3712073638.420000,0.152432,0.028251,0.001498,0.160399,0.032218,0.001571,0.173633,0.028883,0.001712,0.162174,0.029776,0.001594,83.445402,80.024220,0.176484,180.528233,83.105406,-1.267511,220.754052,81.953788,1.725996,335.141065,185.514840,1.943643,-0.000023,-0.000812,3712073638.420000,69.580070,-1.519720,-36.076229,-59.467876,-33.802494,61.583771,69.784409,-1.515592,-0.000054,-0.000033,-0.000039,-0.000011,0.000022,0.000028,0.000017,-0.000026,49.999977,-0.000827,3712073638.420000,69.558065,-1.623470,-36.157962,-59.391991,-33.687290,61.623748,69.761132,-1.626338,-0.000033,-0.000013,-0.000000,-0.000022,0.000014,-0.000014,-0.000011,-0.000002,50.000000,-0.000015,10.000000,2.182951,6.610710,4.631265,-5.193662,-6.880968,-1.428225,0.000058,-0.000073,0.000010,-0.000070,0.000025,0.000021
3712073638.440000,0.152859,0.029909,0.001499,0.161879,0.031552,0.001587,0.169806,0.026979,0.001676,0.161514,0.029470,0.001588,75.622517,-42.254600,0.850741,152.262615,19.587491,1.524066,185.849765,-5.898614,2.556051,140.816392,61.204222,1.045867,-0.000074,0.000858,3712073638.440000,69.581032,-1.519598,-36.075375,-59.467899,-33.800186,61.583878,69.784241,-1.515987,0.000024,-0.000011,0.000015,-0.000026,0.000012,0.000035,0.000020,-0.000014,49.999935,0.000846,3712073638.440000,69.557872,-1.623400,-36.158325,-59.391816,-33.687819,61.623823,69.761187,-1.626308,0.000012,-0.000044,-0.000021,-0.000013,0.000011,-0.000038,-0.000001,-0.000015,50.000009,-0.000012,10.000000,-5.612434,4.118737,6.370749,2.799881,-0.767753,-6.985725,0.000084,0.000036,0.000047,-0.000008,-0.000004,0.000017
3712073638.460000,0.154982,0.029890,0.001520,0.160990,0.029758,0.001582,0.166974,0.028394,0.001645,0.160994,0.029346,0.001583,123.905964,-66.347360,2.248521,97.307543,-56.019064,-1.286690,100.299231,-81.069015,4.791296,155.159228,-20.331811,4.206058,-0.000051,0.001560,3712073638.460000,69.581223,-1.518404,-36.075180,-59.466965,-33.798676,61.585487,69.784218,-1.516392,0.000018,0.000012,-0.000001,0.000022,-0.000011,0.000009,-0.000007,0.000008,49.999969,0.001560,3712073638.460000,69.558043,-1.623715,-36.158447,-59.392148,-33.687745,61.623512,69.761258,-1.626363,-0.000005,-0.000062,-0.000048,0.000012,-0.000051,-0.000055,-0.000005,-0.000013,50.000020,-0.000000,10.000000,-5.651736,-4.064960,-0.694137,6.924410,6.406367,-2.888992,-0.000022,0.000078,-0.000007,-0.000012,-0.000030,0.000002
3712073638.480000,0.155124,0.027117,0.001527,0.157923,0.028775,0.001553,0.170030,0.032274,0.001669,0.161050,0.029394,0.001583,258.425131,108.865124,-1.891263,82.112687,-36.564999,5.323691,113.382436,-63.658350,4.499616,266.240356,97.739894,-2.154114,0.000012,0.000456,3712073638.480000,69.579506,-1.517961,-36.076378,-59.465492,-33.800995,61.586952,69.784225,-1.516410,0.000027,-0.000042,-0.000026,0.000033,-0.000016,0.000023,0.000011,-0.000029,50.000034,0.000449,3712073638.480000,69.558245,-1.623777,-36.158254,-59.392320,-33.687280,61.623396,69.761232,-1.626414,0.000015,0.000018,-0.000067,-0.000003,-0.000054,-0.000058,0.000009,0.000013,50.000022,-0.000007,10.000000,2.119623,-6.631512,-6.799710,1.479238,4.727261,5.199745,-0.000063,-0.000000,0.000024,-0.000024,-0.000010,-0.000023
3712073638.500000,0.153296,0.027192,0.001508,0.157787,0.030809,0.001547,0.174771,0.032531,0.001717,0.161988,0.030183,0.001591,167.175699,114.609453,-0.856747,57.267608,-56.419996,6.134348,68.566212,-62.193289,-0.473907,70.143862,18.144857,-0.633927,0.000070,-0.001033,3712073638.500000,69.579468,-1.519171,-36.077305,-59.466446,-33.803741,61.585632,69.784721,-1.515909,0.000039,-0.000014,-0.000032,0.000004,-0.000035,-0.000008,0.000022,0.000003,50.000076,-0.001048,3712073638.500000,69.558183,-1.623684,-36.158132,-59.392255,-33.686997,61.623532,69.761165,-1.626463,0.000017,0.000010,-0.000073,-0.000003,-0.000072,-0.000060,0.000013,0.000013,50.000006,-0.000015,10.000000,6.961792,-0.033146,-3.508170,-6.009680,-3.484833,6.102948,-0.000019,-0.000049,-0.000001,0.000006,0.000035,-0.000012
3712073638.520000,0.152097,0.029562,0.001492,0.161319,0.033824,0.001577,0.173972,0.028063,0.001717,0.162464,0.030477,0.001596,51.660233,-44.102904,0.361793,127.929569,-66.380060,3.819868,90.620758,-82.811578,0.919743,75.667628,-68.726184,0.573967,-0.000001,-0.001018,3712073638.520000,69.580940,-1.520011,-36.076603,-59.469078,-33.802402,61.583157,69.784920,-1.515522,0.000011,0.000011,0.000015,0.000013,0.000001,-0.000018,-0.000000,0.000008,50.000000,-0.001033,3712073638.520000,69.558033,-1.623326,-36.158114,-59.392020,-33.687180,61.623801,69.761152,-1.626369,0.000025,0.000012,-0.000058,-0.000002,-0.000081,-0.000066,0.000013,0.000022,50.000001,-0.000015,10.000000,2.183015,6.610839,4.631460,-5.193627,-6.881023,-1.428286,0.000037,-0.000020,-0.000010,0.000021,0.000048,0.000009
3712073638.540000,0.152519,0.030210,0.001495,0.162376,0.031051,0.001594,0.169723,0.025906,0.001677,0.161530,0.029043,0.001589,12.572831,-11.562267,-0.052522,220.566360,54.385454,-4.211969,95.955301,-87.232046,5.095943,84.691438,-59.658512,-0.985873,-0.000095,0.000527,3712073638.540000,69.581215,-1.519863,-36.074913,-59.468033,-33.799797,61.583126,69.783981,-1.515906,0.000015,0.000015,0.000006,-0.000020,-0.000014,0.000005,0.000012,0.000010,49.999916,0.000522,3712073638.540000,69.557852,-1.623378,-36.158405,-59.392029,-33.687740,61.623762,69.761224,-1.626301,0.000016,0.000018,-0.000013,0.000003,-0.000080,-0.000087,-0.000005,0.000039,50.000011,-0.000005,10.000000,-5.612823,4.119142,6.370576,2.800187,-0.768088,-6.985578,0.000050,0.000022,-0.000032,-0.000014,-0.000006,0.000057
3712073638.560000,0.154693,0.030284,0.001517,0.160158,0.027353,0.001578,0.167317,0.029189,0.001647,0.160733,0.028941,0.001581,46.078272,-2.520453,0.470326,194.393536,29.712145,-2.007123,131.386083,-57.244096,2.259446,17.016586,-16.665159,-0.037690,-0.000045,0.001144,3712073638.560000,69.581421,-1.518735,-36.074604,-59.465652,-33.799080,61.585835,69.783974,-1.516496,0.000014,0.000025,0.000032,0.000006,0.000040,0.000006,-0.000008,0.000022,49.999973,0.001144,3712073638.560000,69.557973,-1.623780,-36.158496,-59.392413,-33.687752,61.623440,69.761300,-1.626340,0.000024,0.000016,-0.000014,0.000021,-0.000050,-0.000082,-0.000011,0.000026,50.000018,-0.000000,10.000000,-5.651928,-4.065546,-0.694045,6.924028,6.406379,-2.889668,-0.000033,0.000048,0.000017,-0.000042,-0.000047,0.000015
3712073638.580000,0.155909,0.028603,0.001532,0.158353,0.027426,0.001559,0.170338,0.032605,0.001672,0.161557,0.029550,0.001588,140.037247,-38.353020,2.061490,133.689676,21.821188,-1.280776,30.779310,-12.337017,-0.302326,11.940057,-11.853790,-0.015260,0.000071,-0.000053,3712073638.580000,69.580528,-1.517754,-36.075558,-59.465076,-33.801304,61.587013,69.784378,-1.516094,-0.000026,0.000005,0.000039,-0.000003,-0.000009,-0.000062,-0.000021,0.000016,50.000088,-0.000065,3712073638.580000,69.558225,-1.623914,-36.158326,-59.392459,-33.687323,61.623337,69.761268,-1.626435,0.000027,0.000033,0.000012,0.000030,0.000011,-0.000070,-0.000024,0.000018,50.000017,-0.000012,10.000000,2.119711,-6.631492,-6.799567,1.479776,4.727432,5.199860,-0.000021,-0.000028,0.000011,0.000011,0.000012,-0.000027
3712073638.600000,0.153710,0.026166,0.001514,0.158064,0.029980,0.001552,0.174929,0.031195,0.001721,0.162270,0.029122,0.001596,95.157150,-37.661561,-1.172881,131.964356,-49.898128,-2.082246,230.808831,45.952757,2.422886,134.445468,-23.060504,-4.571823,-0.000000,-0.000854,3712073638.600000,69.578842,-1.518674,-36.076752,-59.466019,-33.803482,61.584812,69.784019,-1.515594,0.000018,-0.000002,0.000005,-0.000019,0.000041,0.000005,-0.000015,-0.000011,50.000008,-0.000866,3712073638.600000,69.558262,-1.623623,-36.158142,-59.392161,-33.686937,61.623672,69.761196,-1.626502,0.000013,0.000025,0.000028,0.000027,-0.000019,-0.000021,-0.000011,0.000021,50.000008,-0.000012,10.000000,6.961909,-0.033374,-3.508412,-6.009701,-3.484729,6.102766,0.000016,-0.000033,0.000024,-0.000023,0.000047,0.000029
3712073638.620000,0.151240,0.027650,0.001487,0.159983,0.032337,0.001567,0.173908,0.028262,0.001716,0.161726,0.029412,0.001590,164.952605,-32.812858,-2.807682,35.954338,-35.950794,0.006307,194.816318,-1.241977,3.540575,140.537144,32.268576,-1.273696,-0.000041,-0.001032,3712073638.620000,69.579758,-1.520428,-36.076572,-59.467827,-33.802349,61.583397,69.784218,-1.515916,-0.000016,-0.000009,0.000017,0.000011,-0.000031,0.000006,-0.000001,0.000013,49.999958,-0.001046,3712073638.620000,69.558187,-1.623422,-36.157996,-59.392033,-33.687119,61.623885,69.761201,-1.626397,0.000027,0.000005,0.000027,0.000017,0.000026,-0.000017,-0.000010,0.000002,49.999999,-0.000014,10.000000,2.182929,6.611010,4.631198,-5.193646,-6.881085,-1.428114,0.000032,0.000024,0.000023,0.000032,-0.000007,0.000076
3712073638.640000,0.153568,0.030296,0.001505,0.161228,0.030850,0.001582,0.169571,0.027511,0.001673,0.161460,0.029543,0.001587,119.193529,-33.785186,1.557407,38.424947,-31.209968,-0.271081,331.593381,134.489429,2.853783,203.850048,37.467882,-4.233969,-0.000028,0.000953,3712073638.640000,69.581284,-1.519208,-36.075500,-59.467461,-33.800190,61.584427,69.784378,-1.516057,-0.000004,0.000013,0.000020,0.000008,-0.000035,0.000038,0.000003,-0.000014,49.999981,0.000943,3712073638.640000,69.557845,-1.623453,-36.158393,-59.391983,-33.687843,61.623935,69.761274,-1.626329,0.000019,0.000007,0.000025,0.000019,0.000019,-0.000011,-0.000010,0.000003,50.000009,-0.000010,10.000000,-5.612716,4.118819,6.370656,2.799760,-0.767983,-6.985803,-0.000018,0.000044,-0.000004,0.000061,-0.000050,0.000008
3712073638.660000,0.155964,0.029654,0.001531,0.159730,0.028717,0.001571,0.167947,0.029712,0.001653,0.161233,0.029358,0.001585,257.011559,76.824619,-2.347483,118.489464,63.158249,-0.806551,347.594504,256.656286,1.339070,205.072797,91.154119,-1.453211,-0.000052,0.001610,3712073638.660000,69.581024,-1.517790,-36.075630,-59.466091,-33.799763,61.586193,69.784355,-1.516266,0.000024,-0.000023,0.000041,0.000009,0.000026,0.000059,0.000001,0.000024,49.999969,0.001610,3712073638.660000,69.557992,-1.623832,-36.158626,-59.392286,-33.687922,61.623661,69.761383,-1.626404,-0.000000,0.000019,0.000013,0.000022,0.000018,-0.000003,-0.000013,0.000002,50.000021,-0.000000,10.000000,-5.651814,-4.065272,-0.693966,6.924247,6.406431,-2.889224,-0.000067,-0.000021,-0.000056,0.000049,-0.000035,-0.000028
3712073638.680000,0.155311,0.027748,0.001528,0.157940,0.029037,0.001552,0.171104,0.032703,0.001679,0.161481,0.029837,0.001587,412.004251,296.314170,1.604647,263.521445,211.120751,0.926932,249.357735,60.753349,3.752384,368.488862,172.619610,2.804903,0.000031,-0.000081,3712073638.680000,69.579842,-1.517847,-36.076786,-59.465466,-33.802036,61.587280,69.784668,-1.516248,0.000031,0.000043,0.000027,0.000037,-0.000051,0.000005,0.000025,-0.000003,50.000050,-0.000088,3712073638.680000,69.558140,-1.623707,-36.158549,-59.392148,-33.687553,61.623802,69.761359,-1.626493,0.000011,-0.000008,0.000015,0.000000,0.000024,-0.000021,-0.000009,-0.000002,50.000019,-0.000007,10.000000,2.119727,-6.631586,-6.799545,1.479472,4.727302,5.199783,0.000003,-0.000049,-0.000075,-0.000060,0.000005,-0.000025
3712073638.700000,0.153580,0.026802,0.001512,0.158342,0.030778,0.001553,0.175056,0.031971,0.001721,0.162363,0.029861,0.001596,160.934862,-32.424825,2.565493,46.395155,-1.489388,-0.471562,214.918964,19.319173,3.544483,185.066751,56.279445,-1.565243,0.000051,-0.000813,3712073638.700000,69.579231,-1.518782,-36.077076,-59.466469,-33.803913,61.585560,69.784622,-1.515647,0.000013,0.000011,-0.000001,-0.000026,-0.000024,0.000045,0.000008,0.000016,50.000057,-0.000833,3712073638.700000,69.558213,-1.623551,-36.158254,-59.392090,-33.687114,61.623938,69.761284,-1.626515,-0.000008,-0.000024,0.000011,-0.000024,0.000003,-0.000042,-0.000010,0.000005,50.000007,-0.000019,10.000000,6.961801,-0.033171,-3.508276,-6.009567,-3.484861,6.102877,0.000029,-0.000044,0.000011,-0.000076,0.000018,-0.000022
3712073638.720000,0.152430,0.028649,0.001497,0.160361,0.031496,0.001572,0.173897,0.028226,0.001716,0.162246,0.029450,0.001595,140.093564,-29.197306,1.902630,170.399408,-26.504826,2.758659,52.681149,-44.941471,-0.372597,125.262808,19.705912,5.081548,-0.000019,-0.000722,3712073638.720000,69.580254,-1.519642,-36.076138,-59.467335,-33.802658,61.583607,69.784279,-1.515557,0.000013,-0.000009,0.000031,0.000012,0.000006,-0.000040,-0.000017,0.000014,49.999981,-0.000737,3712073638.720000,69.557973,-1.623331,-36.158195,-59.391839,-33.687443,61.624117,69.761228,-1.626401,-0.000018,-0.000013,-0.000033,-0.000030,0.000037,-0.000064,-0.000016,-0.000009,50.000000,-0.000015,10.000000,2.182824,6.610842,4.631151,-5.193620,-6.881079,-1.428317,0.000038,0.000020,0.000060,-0.000059,-0.000013,0.000005
3712073638.740000,0.153364,0.029855,0.001504,0.161843,0.030617,0.001589,0.170216,0.026480,0.001681,0.161807,0.028972,0.001592,104.780356,-25.854101,-5.022029,143.622268,-36.510770,4.166129,83.305171,-75.542680,-0.725878,143.663533,-10.299183,-4.567346,-0.000030,-0.000051,3712073638.740000,69.580978,-1.519283,-36.075077,-59.467464,-33.800560,61.583649,69.784042,-1.515721,-0.000015,-0.000028,-0.000008,0.000029,-0.000011,-0.000012,-0.000006,-0.000017,49.999981,-0.000059,3712073638.740000,69.557848,-1.623451,-36.158452,-59.391883,-33.688056,61.624069,69.761330,-1.626323,-0.000042,0.000007,-0.000033,-0.000035,0.000001,-0.000066,-0.000017,0.000010,50.000011,-0.000009,10.000000,-5.612672,4.118775,6.370691,2.799800,-0.767794,-6.985732,-0.000025,0.000034,0.000074,0.000032,-0.000026,-0.000020
