Timestamp,TVE_VA,ME_VA,PE_VA,TVE_VB,ME_VB,PE_VB,TVE_VC,ME_VC,PE_VC,TVE_Vp,ME_Vp,PE_Vp,TVE_IA,ME_IA,PE_IA,TVE_IB,ME_IB,PE_IB,TVE_IC,ME_IC,PE_IC,TVE_Ip,ME_Ip,PE_Ip,FE,RFE,Timestamp,PMU_VA_real,PMU_VA_imag,PMU_VB_real,PMU_VB_imag,PMU_VC_real,PMU_VC_imag,PMU_Vp_real,PMU_Vp_imag,PMU_IA_real,PMU_IA_imag,PMU_IB_real,PM_ IB_imag,PMU_IC_real,PMU_IC_imag,PMU_Ip_real,PMU_Ip_imag,PMU_FREQ,PMU_ROCOF,Timestamp,REF_VA_real,REF_VA_imag,REF_VB_real,REF_VB_imag,REF_VC_real,REF_VC_imag,REF_Vp_real,REF_Vp_imag,REF_IA_real,REF_IA_imag,REF_IB_real,REF_IB_imag,REF_IC_real,REF_IC_imag,REF_Ip_real,PMU_Ip_imag,REF_FREQ,REF_ROCOF,I Freq,I_VA_real,I_VA_imag,I_VB_real,I_VB_imag,I_ VC_real,I_VC_imag,I_IA_real,I_IA_imag,I_IB_real,I_IB_imag,I_IC_real,I_IC_imag
3712074884.100000,0.156562,0.025921,0.001544,0.160024,0.026595,0.001578,0.174549,0.032123,0.001715,0.163738,0.028220,0.001613,87.021092,-21.710507,5.290533,215.143979,15.889037,3.308253,240.344698,59.549243,3.938188,182.534668,58.488704,-4.769198,-0.000272,0.001718,3712074884.100000,69.579826,-1.509955,-36.069344,-59.469875,-33.809334,61.583908,69.784935,-1.508067,-0.000021,0.000019,-0.000009,0.000035,0.000001,0.000020,-0.000011,-0.000006,49.999767,0.001713,3712074884.100000,69.559382,-1.616953,-36.153514,-59.397096,-33.692820,61.622019,69.762725,-1.620146,-0.000035,-0.000009,0.000003,-0.000031,-0.000010,-0.000008,-0.000004,0.000007,50.000040,-0.000004,33.500000,-4.000601,5.694453,6.928523,0.616739,-2.958787,-6.372083,-0.000026,0.000003,0.000054,-0.000017,0.000012,0.000004
3712074884.120000,0.150945,0.026833,0.001485,0.156584,0.029744,0.001537,0.172069,0.030646,0.001693,0.159903,0.029083,0.001572,121.635743,-40.673048,4.604678,149.358373,-6.759791,1.765841,558.562482,507.882667,-5.301289,23.504681,10.814965,-0.198569,-0.000154,-0.002562,3712074884.120000,69.580505,-1.513755,-36.072685,-59.470139,-33.807362,61.584057,69.785515,-1.510847,-0.000002,0.000038,0.000023,0.000025,-0.000018,-0.000016,-0.000015,0.000013,49.999886,-0.002570,3712074884.120000,69.559515,-1.616661,-36.153301,-59.396954,-33.692731,61.622317,69.762765,-1.620086,-0.000063,-0.000010,0.000021,-0.000029,-0.000004,0.000001,-0.000015,0.000009,50.000040,-0.000007,33.500000,6.917849,0.762524,-2.797032,-6.368328,-4.157755,5.662556,0.000004,0.000018,-0.000018,-0.000017,-0.000007,-0.000004
3712074884.140000,0.153067,0.031076,0.001499,0.162250,0.033227,0.001588,0.173728,0.030487,0.001710,0.163032,0.031595,0.001599,63.273750,-60.534786,0.294190,171.429852,-7.355285,2.193397,272.475968,74.323956,-3.382938,144.587849,-26.648270,4.326242,0.000338,0.001026,3712074884.140000,69.583160,-1.512826,-36.071075,-59.473816,-33.808586,61.583458,69.787224,-1.509008,-0.000024,-0.000023,0.000022,-0.000020,0.000009,-0.000030,-0.000011,0.000014,50.000301,0.000989,3712074884.140000,69.559199,-1.616597,-36.153453,-59.396730,-33.692953,61.622396,69.762680,-1.620095,-0.000074,-0.000038,-0.000032,-0.000007,-0.000009,0.000016,-0.000011,-0.000021,49.999963,-0.000037,33.500000,-2.664304,-6.429239,-4.233120,5.519402,6.965321,0.915764,-0.000008,0.000002,-0.000022,0.000058,-0.000007,0.000015
3712074884.160000,0.155540,0.029672,0.001527,0.163845,0.027472,0.001615,0.171058,0.026416,0.001690,0.163488,0.027853,0.001611,118.198754,-61.431786,1.898589,209.264091,205.807256,-0.217035,163.484659,-22.390605,-3.951441,164.401666,-32.771374,3.517228,-0.000197,0.002405,3712074884.160000,69.581879,-1.511008,-36.067757,-59.471516,-33.806473,61.581490,69.784660,-1.508107,0.000027,-0.000022,-0.000002,-0.000025,-0.000002,-0.000023,0.000006,0.000011,49.999832,0.002405,3712074884.160000,69.558851,-1.616751,-36.153826,-59.396870,-33.693462,61.622251,69.762709,-1.620060,-0.000077,-0.000048,0.000001,-0.000008,-0.000020,0.000022,-0.000014,-0.000012,50.000029,0.000000,33.500000,-4.350654,5.432239,6.875979,1.050651,-2.553497,-6.544888,-0.000018,-0.000032,0.000055,-0.000026,0.000021,-0.000013
3712074884.180000,0.154322,0.028838,0.001516,0.158269,0.027055,0.001559,0.167476,0.030806,0.001646,0.160043,0.028907,0.001574,139.547975,-57.028957,3.620557,134.914738,-64.903040,-3.023122,110.733497,-54.985460,-4.686217,118.418595,-41.638979,1.623678,-0.000170,-0.002215,3712074884.180000,69.581436,-1.511954,-36.070812,-59.469475,-33.805141,61.585381,69.785332,-1.510678,0.000015,0.000024,0.000006,-0.000014,-0.000021,-0.000003,0.000017,-0.000008,49.999874,-0.002215,3712074884.180000,69.559005,-1.616959,-36.153711,-59.397092,-33.693351,61.621955,69.762701,-1.620041,-0.000056,-0.000034,-0.000013,0.000041,-0.000005,0.000046,-0.000014,-0.000028,50.000044,0.000000,33.500000,6.856080,1.195243,-2.391880,-6.531540,-4.505103,5.390288,-0.000008,0.000008,-0.000021,0.000002,-0.000001,-0.000003
3712074884.200000,0.155439,0.029515,0.001526,0.159887,0.031662,0.001567,0.174470,0.036139,0.001707,0.163297,0.032449,0.001600,80.756855,-80.689866,0.074856,149.641170,-27.601396,-2.087317,153.184953,39.771192,1.351899,111.224773,-54.247832,1.601148,0.000370,-0.000582,3712074884.200000,69.582138,-1.511271,-36.071774,-59.472378,-33.810272,61.586479,69.787735,-1.508946,-0.000007,-0.000009,0.000040,0.000001,-0.000034,0.000053,0.000021,-0.000008,50.000336,-0.000627,3712074884.200000,69.559221,-1.616966,-36.153473,-59.396976,-33.692946,61.621819,69.762594,-1.620089,-0.000042,-0.000041,-0.000029,0.000048,0.000032,0.000032,-0.000019,-0.000045,49.999966,-0.000044,33.500000,-2.255106,-6.583905,-4.571381,5.242555,6.894330,1.350852,0.000034,0.000022,0.000038,0.000012,0.000002,-0.000008
3712074884.220000,0.154198,0.027089,0.001518,0.161248,0.029911,0.001584,0.177767,0.029054,0.001754,0.164439,0.028685,0.001619,45.592706,-23.558485,5.832930,159.344159,3.635525,-4.486107,205.703160,52.534220,1.871885,58.518705,-38.968320,0.566361,-0.000179,0.002064,3712074884.220000,69.580391,-1.511650,-36.070076,-59.471905,-33.810684,61.580936,69.785202,-1.507619,-0.000026,0.000006,-0.000041,-0.000040,-0.000043,0.000048,-0.000000,-0.000024,49.999847,0.002053,3712074884.220000,69.559173,-1.616818,-36.153436,-59.396920,-33.692860,61.622226,69.762658,-1.620131,-0.000034,-0.000007,-0.000029,0.000047,0.000039,0.000018,-0.000021,-0.000033,50.000026,-0.000011,33.500000,-4.682720,5.148406,6.796587,1.480297,-2.137115,-6.692397,0.000034,-0.000029,0.000008,-0.000033,0.000005,-0.000009
3712074884.240000,0.150723,0.028938,0.001479,0.158835,0.030786,0.001558,0.171297,0.026644,0.001692,0.160293,0.028779,0.001577,157.016023,-37.716039,-2.615885,99.674989,-36.435904,-1.241978,128.482338,-49.636613,-1.976057,82.731144,-62.053467,0.920374,-0.000239,-0.002219,3712074884.240000,69.581299,-1.514272,-36.072075,-59.471394,-33.806370,61.581768,69.785210,-1.510539,0.000022,0.000002,0.000018,0.000035,-0.000006,-0.000026,0.000004,-0.000014,49.999798,-0.002219,3712074884.240000,69.558854,-1.616711,-36.153557,-59.396836,-33.693154,61.622458,69.762664,-1.620098,-0.000032,0.000015,-0.000043,0.000045,0.000052,0.000009,-0.000022,-0.000031,50.000037,0.000000,33.500000,6.767559,1.623457,-1.976853,-6.668588,-4.834665,5.097057,-0.000047,0.000002,-0.000062,0.000000,0.000020,-0.000001
3712074884.260000,0.155438,0.033365,0.001518,0.161914,0.032559,0.001586,0.170889,0.031880,0.001679,0.162765,0.032604,0.001594,19.416507,-3.595355,-0.194640,163.542062,8.444811,-4.480441,21.829705,-13.082921,0.187716,110.048594,14.491396,1.069822,0.000348,-0.001018,3712074884.260000,69.584213,-1.511881,-36.071350,-59.473515,-33.807842,61.585213,69.787918,-1.509327,0.000014,0.000021,-0.000036,-0.000011,0.000030,0.000008,0.000003,-0.000017,50.000309,-0.001056,3712074884.260000,69.558630,-1.616961,-36.153847,-59.396898,-33.693675,61.622232,69.762677,-1.620067,0.000010,0.000024,-0.000002,0.000035,0.000036,0.000003,-0.000012,-0.000009,49.999961,-0.000039,33.500000,-1.837739,-6.712626,-4.891753,4.945204,6.795318,1.781491,0.000029,0.000032,0.000031,0.000018,-0.000017,0.000016
3712074884.280000,0.158395,0.030071,0.001555,0.161843,0.027651,0.001594,0.171883,0.031367,0.001690,0.164060,0.029701,0.001613,154.959830,-34.106711,-3.888476,172.008599,-16.609436,-2.430207,61.241588,-46.236476,-0.554778,59.446509,37.100560,0.399336,-0.000184,0.003293,3712074884.280000,69.582191,-1.509551,-36.068901,-59.471130,-33.808174,61.584244,69.785919,-1.507985,-0.000025,-0.000013,0.000023,-0.000035,0.000028,-0.000004,-0.000010,-0.000019,49.999847,0.003293,3712074884.280000,69.558843,-1.617257,-36.153680,-59.397122,-33.693499,61.621953,69.762675,-1.620084,0.000015,0.000040,0.000006,0.000049,0.000047,0.000021,-0.000012,-0.000010,50.000032,0.000000,33.500000,-4.997122,4.844113,6.690123,1.904034,-1.712773,-6.813435,0.000011,-0.000014,0.000016,-0.000024,0.000035,0.000042
3712074884.300000,0.152994,0.028126,0.001504,0.156232,0.027241,0.001538,0.170260,0.033484,0.001669,0.159857,0.029631,0.001571,150.598593,18.321510,-1.514985,69.650882,-25.323825,-0.769700,19.765098,17.231563,0.089447,43.252479,-41.153015,6.109436,-0.000255,-0.001427,3712074884.300000,69.581070,-1.512995,-36.071877,-59.468899,-33.807194,61.586216,69.785805,-1.510974,0.000019,-0.000016,0.000035,0.000016,0.000030,-0.000023,-0.000013,0.000002,49.999794,-0.001435,3712074884.300000,69.559152,-1.617164,-36.153459,-59.397163,-33.693073,61.621923,69.762674,-1.620100,0.000015,0.000016,0.000019,0.000048,0.000023,-0.000022,-0.000022,-0.000001,50.000049,-0.000007,33.500000,6.652503,2.045167,-1.554281,-6.779725,-5.145000,4.782869,-0.000045,-0.000016,-0.000039,0.000014,0.000002,-0.000062
3712074884.320000,0.153118,0.030967,0.001499,0.158856,0.032664,0.001554,0.175313,0.034641,0.001718,0.162469,0.032765,0.001591,105.652765,4.756027,-1.083438,197.656032,6.175912,-2.564361,352.259632,233.960015,-1.609097,200.975088,33.340226,-2.063378,0.000387,-0.000602,3712074884.320000,69.583099,-1.513162,-36.072781,-59.472530,-33.810471,61.585491,69.788017,-1.509621,0.000043,0.000012,-0.000052,-0.000027,0.000063,-0.000021,0.000031,-0.000016,50.000351,-0.000638,3712074884.320000,69.559212,-1.616986,-36.153370,-59.396987,-33.692929,61.622149,69.762669,-1.620124,0.000009,0.000041,0.000055,-0.000005,0.000006,0.000019,-0.000000,0.000026,49.999964,-0.000036,33.500000,-1.412131,-6.814710,-5.192355,4.628315,6.670386,2.204504,0.000024,0.000055,0.000001,-0.000001,-0.000052,0.000016
3712074884.340000,0.154765,0.028781,0.001520,0.162993,0.030570,0.001601,0.174708,0.027492,0.001725,0.164172,0.028948,0.001616,127.274435,37.811012,-1.088118,361.884691,168.409350,-2.717076,728.726596,555.818239,2.336951,336.021389,175.180650,-2.087442,-0.000129,0.003178,3712074884.340000,69.581383,-1.511529,-36.069427,-59.472820,-33.808651,61.581150,69.785416,-1.507862,0.000053,0.000003,-0.000047,-0.000049,-0.000037,0.000022,0.000038,-0.000016,49.999889,0.003176,3712074884.340000,69.558985,-1.616856,-36.153531,-59.396848,-33.693105,61.622440,69.762693,-1.620148,0.000016,0.000035,0.000023,0.000009,0.000006,0.000002,-0.000002,0.000015,50.000018,-0.000003,33.500000,-5.291236,4.520954,6.557506,2.320715,-1.281567,-6.907059,0.000012,-0.000050,-0.000013,-0.000006,0.000028,0.000057
3712074884.360000,0.153463,0.030038,0.001505,0.159947,0.029279,0.001572,0.167098,0.028411,0.001646,0.160182,0.029240,0.001575,186.258486,10.505844,-2.170874,168.570235,19.979653,1.739153,991.001401,877.267216,-1.658051,213.386776,16.135402,-2.821390,-0.000232,-0.002532,3712074884.360000,69.582031,-1.512798,-36.070782,-59.471153,-33.804581,61.584179,69.785568,-1.510633,0.000024,-0.000029,-0.000015,0.000038,0.000022,-0.000020,0.000011,-0.000019,49.999809,-0.002532,3712074884.360000,69.558782,-1.617013,-36.153653,-59.396978,-33.693569,61.622245,69.762705,-1.620047,0.000010,0.000033,0.000033,0.000007,0.000002,0.000002,-0.000004,0.000019,50.000041,0.000000,33.500000,6.510426,2.458807,-1.125458,-6.863937,-5.435615,4.450777,-0.000046,-0.000003,0.000025,0.000003,-0.000002,-0.000026
3712074884.380000,0.157490,0.033477,0.001539,0.160758,0.032306,0.001575,0.170496,0.035368,0.001668,0.162937,0.033721,0.001594,173.108951,-19.996519,-2.582709,56.107167,-42.964800,0.482460,111.953996,2.470213,1.171554,138.203357,-34.312342,-4.339565,0.000344,-0.000814,3712074884.380000,69.584633,-1.510655,-36.071693,-59.473091,-33.808037,61.587368,69.788643,-1.509392,0.000009,-0.000034,0.000018,0.000014,0.000035,-0.000011,-0.000014,-0.000016,50.000313,-0.000845,3712074884.380000,69.558940,-1.617178,-36.153611,-59.397033,-33.693371,61.621865,69.762624,-1.620075,0.000013,0.000042,0.000039,0.000006,0.000004,-0.000035,-0.000015,0.000029,49.999968,-0.000032,33.500000,-0.981857,-6.889944,-5.473014,4.292923,6.518669,2.618891,0.000034,0.000026,0.000009,-0.000019,-0.000018,-0.000025
3712074884.400000,0.157769,0.029286,0.001550,0.160791,0.028933,0.001581,0.174781,0.032723,0.001717,0.164479,0.030324,0.001616,183.160869,17.251792,2.001930,65.325823,-4.885534,-0.681035,125.179192,-46.976705,1.843710,160.141339,-39.856012,-3.153471,-0.000137,0.002799,3712074884.400000,69.582008,-1.509786,-36.070019,-59.471394,-33.809715,61.584156,69.786354,-1.507883,-0.000052,0.000013,0.000017,-0.000018,0.000046,0.000012,0.000011,-0.000021,49.999889,0.002789,3712074884.400000,69.559213,-1.617165,-36.153563,-59.397092,-33.692923,61.621939,69.762671,-1.620189,0.000029,0.000036,0.000026,-0.000004,-0.000001,-0.000090,-0.000019,0.000035,50.000027,-0.000010,33.500000,-5.564499,4.179777,6.398607,2.727767,-0.845140,-6.974381,0.000027,-0.000089,-0.000022,-0.000018,-0.000050,-0.000014
3712074884.420000,0.152186,0.028382,0.001495,0.157147,0.029906,0.001543,0.172437,0.030380,0.001697,0.160624,0.029556,0.001579,137.018458,-26.300922,1.799553,159.154797,-40.584419,3.259909,157.339838,-42.611571,3.089965,143.440022,-34.459154,-2.070366,-0.000227,-0.003066,3712074884.420000,69.581467,-1.513390,-36.072475,-59.470516,-33.807648,61.583675,69.785843,-1.510456,-0.000033,0.000031,-0.000030,0.000002,-0.000016,0.000039,0.000021,-0.000002,49.999821,-0.003075,3712074884.420000,69.559384,-1.616950,-36.153355,-59.397040,-33.692847,61.622242,69.762752,-1.620138,0.000051,0.000034,0.000050,-0.000010,0.000032,-0.000066,-0.000013,0.000029,50.000048,-0.000010,33.500000,6.343908,2.862823,-0.691905,-6.920942,-5.703811,4.100608,-0.000052,0.000020,0.000012,-0.000003,0.000067,0.000047
3712074884.440000,0.153225,0.031805,0.001499,0.161725,0.033384,0.001582,0.173221,0.030995,0.001704,0.162741,0.032057,0.001595,116.112359,-60.904220,-1.823320,20.295883,14.950628,0.128110,147.114977,-49.199002,3.610818,51.528932,-13.044302,0.541170,0.000313,-0.000601,3712074884.440000,69.583649,-1.513001,-36.071598,-59.473793,-33.808586,61.584076,69.787643,-1.509323,-0.000004,-0.000024,0.000053,-0.000033,-0.000013,0.000026,-0.000008,0.000025,50.000275,-0.000639,3712074884.440000,69.559180,-1.616766,-36.153580,-59.396819,-33.693156,61.622496,69.762783,-1.620132,0.000063,0.000005,0.000042,-0.000034,0.000000,-0.000058,0.000007,0.000029,49.999962,-0.000038,33.500000,-0.547102,-6.938059,-5.731638,3.941095,6.341536,3.023423,0.000037,0.000026,-0.000016,-0.000035,0.000002,-0.000054
3712074884.460000,0.156493,0.030065,0.001536,0.162799,0.028152,0.001603,0.171629,0.027853,0.001693,0.163652,0.028688,0.001611,139.709003,-40.601362,-2.099315,183.956898,41.488562,1.706243,47.231374,-46.365183,-0.123023,156.829984,-24.076123,2.191470,-0.000164,0.002888,3712074884.460000,69.582230,-1.510661,-36.068760,-59.471664,-33.807354,61.582367,69.785385,-1.508150,-0.000022,-0.000035,0.000047,0.000048,-0.000012,-0.000023,-0.000025,0.000000,49.999851,0.002886,3712074884.460000,69.558915,-1.617021,-36.153883,-59.397040,-33.693643,61.622361,69.762851,-1.620104,0.000070,-0.000002,0.000029,-0.000037,-0.000017,-0.000045,0.000019,0.000027,50.000015,-0.000001,33.500000,-5.816616,3.822015,6.214622,3.124069,-0.406150,-7.013551,0.000052,-0.000039,-0.000015,0.000028,-0.000046,0.000030
3712074884.480000,0.154644,0.029555,0.001518,0.156788,0.027538,0.001543,0.167606,0.030726,0.001647,0.159704,0.029281,0.001570,87.016466,-54.389890,-1.053842,227.977916,89.687329,1.729422,223.798620,32.903359,3.708502,130.960684,-53.136013,-2.127748,-0.000245,-0.001588,3712074884.480000,69.582047,-1.512097,-36.072014,-59.469429,-33.805424,61.585392,69.785774,-1.511000,0.000018,-0.000027,0.000041,0.000016,0.000008,0.000035,-0.000001,-0.000015,49.999805,-0.001588,3712074884.480000,69.559114,-1.617223,-36.153794,-59.397332,-33.693569,61.622066,69.762889,-1.620069,0.000072,0.000005,0.000005,-0.000023,-0.000019,-0.000019,0.000027,0.000015,50.000050,0.000000,33.500000,6.151141,3.255586,-0.256325,-6.950905,-5.950494,3.734391,-0.000037,-0.000011,0.000061,0.000022,0.000078,0.000025
3712074884.500000,0.155118,0.031089,0.001519,0.158871,0.031484,0.001557,0.173033,0.036357,0.001691,0.162373,0.032988,0.001590,98.647669,-76.688898,1.395728,69.206919,16.584336,0.632787,667.241719,507.917338,4.142021,103.848052,-17.793756,1.198966,0.000355,-0.000733,3712074884.500000,69.583427,-1.512025,-36.072487,-59.472256,-33.809631,61.587315,69.788383,-1.509748,0.000008,0.000013,0.000020,-0.000024,-0.000032,0.000025,0.000009,0.000020,50.000328,-0.000771,3712074884.500000,69.559424,-1.617250,-36.153656,-59.397320,-33.693164,61.622008,69.762882,-1.620148,0.000062,-0.000024,0.000002,-0.000027,-0.000001,-0.000007,0.000026,-0.000002,49.999973,-0.000038,33.500000,-0.110101,-6.958919,-5.967814,3.573317,6.139567,3.415111,-0.000017,0.000035,-0.000002,-0.000046,0.000000,-0.000081
3712074884.520000,0.154193,0.028139,0.001516,0.160548,0.028261,0.001580,0.177089,0.031342,0.001743,0.163985,0.029256,0.001613,211.792653,12.502529,2.977787,24.022474,-15.704106,-0.198321,177.692910,-13.960189,-2.538469,210.407713,49.941685,1.974814,-0.000125,0.002359,3712074884.520000,69.581436,-1.511979,-36.069843,-59.471127,-33.810902,61.582890,69.785889,-1.508054,0.000004,0.000030,-0.000002,-0.000051,-0.000012,-0.000031,0.000002,0.000029,49.999893,0.002347,3712074884.520000,69.559491,-1.616995,-36.153556,-59.397269,-33.692972,61.622403,69.762955,-1.620164,0.000001,-0.000027,0.000009,-0.000060,0.000031,0.000021,0.000017,-0.000009,50.000018,-0.000013,33.500000,-6.044526,3.449305,6.006506,3.508142,0.035455,-7.025466,0.000013,0.000029,-0.000055,0.000051,-0.000032,0.000030
3712074884.540000,0.150684,0.028651,0.001479,0.157342,0.028412,0.001547,0.170805,0.026978,0.001686,0.159629,0.028011,0.001571,170.665662,-29.144932,3.237177,52.605227,-26.976876,0.534843,315.772398,143.654692,-2.242981,493.580115,382.888119,1.575356,-0.000298,-0.000804,3712074884.540000,69.581367,-1.514361,-36.072018,-59.469963,-33.806278,61.582298,69.784950,-1.510906,0.000018,0.000023,0.000038,-0.000035,-0.000011,-0.000043,-0.000007,0.000029,49.999748,-0.000804,3712074884.540000,69.559122,-1.616816,-36.153722,-59.397201,-33.693289,61.622596,69.762949,-1.620104,-0.000029,-0.000030,0.000021,-0.000068,0.000017,0.000007,0.000006,0.000001,50.000046,0.000000,33.500000,5.934676,3.635527,0.180760,-6.953086,-6.173241,3.353681,-0.000002,-0.000023,0.000022,0.000054,0.000003,0.000026
3712074884.560000,0.154415,0.033177,0.001508,0.161046,0.032208,0.001578,0.168937,0.031442,0.001660,0.161477,0.032269,0.001582,204.798185,4.799172,3.147805,73.880628,-63.246630,0.640793,133.098485,71.654038,-0.884678,258.124666,231.436627,-0.638657,0.000358,-0.000914,3712074884.560000,69.584312,-1.512636,-36.071800,-59.473286,-33.806549,61.585651,69.787865,-1.510195,0.000029,0.000023,0.000019,-0.000011,-0.000003,-0.000041,-0.000001,0.000026,50.000324,-0.000948,3712074884.560000,69.558875,-1.617020,-36.153940,-59.397172,-33.693701,61.622297,69.762877,-1.620071,-0.000028,-0.000022,0.000022,-0.000055,0.000017,-0.000017,-0.000005,0.000006,49.999966,-0.000034,33.500000,0.326531,-6.952060,-6.180336,3.191523,5.912488,3.794205,-0.000014,0.000003,0.000057,-0.000011,0.000015,-0.000039
3712074884.580000,0.158115,0.030555,0.001551,0.162897,0.027372,0.001606,0.172290,0.032000,0.001693,0.164449,0.029982,0.001617,63.234566,-62.964293,0.096003,118.754797,-80.940402,2.946266,192.505812,0.959224,2.559427,36.806933,-32.569350,-0.209184,-0.000012,0.002838,3712074884.580000,69.582687,-1.509773,-36.068409,-59.471539,-33.808525,61.584667,69.786301,-1.507818,-0.000014,-0.000017,-0.000012,0.000007,-0.000022,0.000007,-0.000014,0.000005,50.000000,0.002831,3712074884.580000,69.559008,-1.617208,-36.153953,-59.397292,-33.693453,61.622086,69.762856,-1.620153,-0.000043,-0.000041,0.000068,-0.000022,0.000022,0.000006,-0.000021,0.000002,50.000012,-0.000007,33.500000,-6.249609,3.062952,5.774083,3.878121,0.476296,-7.009360,0.000030,0.000036,-0.000018,-0.000050,-0.000020,0.000008
3712074884.600000,0.153906,0.027566,0.001514,0.156542,0.026707,0.001542,0.171643,0.032504,0.001685,0.160726,0.028931,0.001581,157.965346,-36.442382,2.603231,172.299430,-27.454003,3.033278,87.712614,-47.145990,1.067329,140.728813,-39.889407,2.111797,-0.000314,-0.002062,3712074884.600000,69.580856,-1.512246,-36.071735,-59.468925,-33.807846,61.585182,69.785522,-1.510320,0.000030,0.000011,-0.000034,0.000015,0.000002,0.000021,0.000010,-0.000005,49.999737,-0.002065,3712074884.600000,69.559312,-1.617142,-36.153754,-59.397360,-33.693070,61.622035,69.762864,-1.620165,-0.000032,-0.000040,0.000049,-0.000015,0.000036,0.000016,-0.000016,-0.000010,50.000051,-0.000003,33.500000,5.694982,4.000824,0.616935,-6.928171,-6.371344,2.958942,0.000017,-0.000038,-0.000061,-0.000006,0.000022,0.000017
3712074884.620000,0.152445,0.030422,0.001494,0.158841,0.033890,0.001552,0.174806,0.034468,0.001713,0.162070,0.032934,0.001587,219.294667,60.788220,1.961177,165.443076,-30.394358,2.690146,88.652841,-26.368629,-1.031513,154.164229,-44.571396,-3.408127,0.000311,-0.001731,3712074884.620000,69.582916,-1.513413,-36.073597,-59.473232,-33.810040,61.585701,69.788284,-1.509981,0.000056,-0.000006,-0.000036,0.000029,-0.000013,-0.000026,0.000012,-0.000009,50.000278,-0.001764,3712074884.620000,69.559417,-1.616846,-36.153579,-59.397060,-33.692853,61.622302,69.762825,-1.620173,-0.000017,-0.000031,0.000065,-0.000016,0.000021,-0.000034,-0.000025,0.000010,49.999968,-0.000032,33.500000,0.763054,-6.917744,-6.368214,2.797221,5.662953,4.157941,-0.000029,-0.000002,0.000050,0.000033,-0.000006,-0.000007
3712074884.640000,0.154457,0.030356,0.001514,0.163599,0.031460,0.001605,0.175415,0.028496,0.001731,0.164503,0.030098,0.001617,64.585882,-25.012098,0.701957,89.942544,-74.760807,-1.041828,160.025574,-39.872741,-3.215191,143.774841,59.134764,-1.092367,-0.000031,0.003214,3712074884.640000,69.582588,-1.511964,-36.069752,-59.473541,-33.809368,61.581779,69.786377,-1.507879,0.000012,-0.000021,0.000012,-0.000018,0.000000,-0.000028,0.000006,0.000010,49.999973,0.003206,3712074884.640000,69.559104,-1.616834,-36.153799,-59.396879,-33.693143,61.622638,69.762850,-1.620235,-0.000006,-0.000032,0.000084,0.000006,-0.000004,0.000046,-0.000004,0.000006,50.000004,-0.000008,33.500000,-6.429429,2.664438,5.519352,4.233196,0.915635,-6.965249,0.000008,-0.000004,0.000041,-0.000070,0.000013,0.000057
3712074884.660000,0.153487,0.030698,0.001504,0.159498,0.027679,0.001571,0.168623,0.026752,0.001665,0.160537,0.028373,0.001580,230.907464,58.411609,-2.183658,120.099389,-77.690966,-2.646555,122.560767,-69.530480,-3.976004,143.161030,-56.364719,-3.318375,-0.000300,-0.001635,3712074884.660000,69.582603,-1.512831,-36.070602,-59.470184,-33.805199,61.582802,69.785156,-1.510346,0.000014,-0.000013,-0.000016,-0.000015,-0.000014,-0.000018,-0.000002,-0.000008,49.999752,-0.001635,3712074884.660000,69.558897,-1.616959,-36.153953,-59.397019,-33.693624,61.622505,69.762889,-1.620136,0.000002,0.000012,0.000095,0.000026,-0.000012,0.000075,0.000001,0.000018,50.000052,0.000000,33.500000,5.432006,4.350597,1.050682,-6.875602,-6.544951,2.553255,0.000056,0.000008,-0.000037,-0.000012,0.000040,-0.000014
3712074884.680000,0.156327,0.032982,0.001528,0.159146,0.030420,0.001562,0.170119,0.033655,0.001667,0.161886,0.032363,0.001586,280.462072,279.933680,0.088311,137.406757,-60.515166,-2.757493,117.966606,-74.401371,-2.261286,74.902882,-64.139848,0.657800,0.000293,-0.001001,3712074884.680000,69.584290,-1.511434,-36.072117,-59.471622,-33.807598,61.586502,69.787857,-1.510002,0.000016,0.000023,-0.000032,-0.000011,0.000029,-0.000011,0.000004,0.000012,50.000267,-0.001029,3712074884.680000,69.558957,-1.617212,-36.153962,-59.397141,-33.693529,61.622045,69.762797,-1.620154,0.000005,0.000006,0.000086,-0.000003,-0.000039,0.000113,0.000027,0.000019,49.999974,-0.000028,33.500000,1.195521,-6.856278,-6.531684,2.391740,5.390315,4.505120,-0.000016,-0.000052,-0.000015,0.000022,-0.000020,0.000017
3712074884.700000,0.157272,0.028530,0.001546,0.160534,0.028881,0.001579,0.175726,0.033485,0.001725,0.164545,0.030306,0.001617,225.669094,215.845683,-0.372720,110.324117,-64.470699,-1.699082,68.789827,-59.170366,0.556209,65.525368,-64.771924,-0.167130,-0.000002,0.001925,3712074884.700000,69.581528,-1.510187,-36.070404,-59.471424,-33.810688,61.584438,69.786507,-1.507888,-0.000022,0.000016,-0.000015,-0.000027,-0.000045,0.000012,0.000013,0.000011,50.000004,0.001906,3712074884.700000,69.559264,-1.617326,-36.153818,-59.397243,-33.693136,61.622028,69.762835,-1.620244,-0.000008,0.000002,0.000080,-0.000032,-0.000079,0.000083,0.000030,0.000038,50.000006,-0.000019,33.500000,-6.583811,2.255322,5.242525,4.571248,1.351345,-6.894328,-0.000060,0.000020,-0.000007,0.000001,0.000040,-0.000010
3712074884.720000,0.151790,0.026706,0.001494,0.157354,0.028569,0.001547,0.173344,0.029846,0.001707,0.160867,0.028381,0.001583,191.040515,2.946884,-2.453039,157.353793,-40.974375,-2.841113,107.433856,-66.160736,-4.653705,69.265308,-69.078966,0.091340,-0.000327,-0.000884,3712074884.720000,69.580246,-1.513517,-36.071941,-59.470005,-33.808159,61.583138,69.785133,-1.510193,0.000024,-0.000020,-0.000036,-0.000014,-0.000010,-0.000033,0.000002,0.000016,49.999725,-0.000890,3712074884.720000,69.559331,-1.617038,-36.153579,-59.397156,-33.692913,61.622377,69.762855,-1.620216,-0.000006,0.000030,0.000065,0.000005,-0.000094,0.000035,0.000012,0.000049,50.000052,-0.000006,33.500000,5.148607,4.683142,1.480628,-6.796100,-6.691835,2.137041,0.000070,0.000075,0.000039,0.000056,-0.000014,-0.000023
3712074884.740000,0.152387,0.031862,0.001490,0.160154,0.032347,0.001568,0.171888,0.031415,0.001690,0.161498,0.031870,0.001583,10.894321,0.038312,0.108976,219.514495,40.725875,-2.282525,111.685181,-85.148407,-3.851369,88.174983,-75.369230,-0.958364,0.000266,-0.001600,3712074884.740000,69.583542,-1.513809,-36.072266,-59.472786,-33.807926,61.584759,69.787514,-1.510257,0.000002,0.000038,-0.000037,-0.000021,0.000009,-0.000014,0.000014,0.000002,50.000233,-0.001635,3712074884.740000,69.559046,-1.616968,-36.153797,-59.396928,-33.693236,61.622436,69.762802,-1.620210,0.000006,0.000038,0.000029,-0.000010,-0.000109,0.000030,0.000027,0.000049,49.999967,-0.000036,33.500000,1.623744,-6.767724,-6.668767,1.977071,5.096707,4.834938,0.000018,-0.000092,0.000013,-0.000049,0.000007,0.000051
3712074884.760000,0.156729,0.031841,0.001534,0.163546,0.029358,0.001609,0.171919,0.028386,0.001695,0.164068,0.029857,0.001613,63.939360,-44.600652,-0.625697,101.933883,-45.864402,-1.333979,138.144364,-61.276603,3.345416,127.515683,-67.169495,-2.480411,0.000015,0.003097,3712074884.760000,69.583344,-1.510878,-36.069031,-59.472549,-33.807549,61.582520,69.786133,-1.508122,0.000028,0.000025,0.000017,0.000010,0.000029,0.000013,0.000007,-0.000011,50.000011,0.003088,3712074884.760000,69.558795,-1.617128,-36.154041,-59.397012,-33.693532,61.622255,69.762780,-1.620204,0.000014,0.000067,-0.000011,0.000034,-0.000081,-0.000017,0.000005,0.000039,49.999997,-0.000009,33.500000,-6.713021,1.837620,4.945129,4.891471,1.780998,-6.795528,-0.000038,0.000042,-0.000011,0.000064,0.000038,-0.000059
3712074884.780000,0.155693,0.029464,0.001529,0.158870,0.027265,0.001565,0.167299,0.029396,0.001647,0.160638,0.028714,0.001580,68.968791,-58.831570,-0.568604,144.461061,-50.564059,-2.590822,55.720500,-49.162157,5.913242,57.929846,-29.792003,0.601982,-0.000321,-0.000238,3712074884.780000,69.581810,-1.511419,-36.070774,-59.469933,-33.804745,61.584499,69.785263,-1.510380,0.000012,0.000022,0.000019,-0.000012,-0.000027,0.000006,-0.000012,0.000013,49.999737,-0.000238,3712074884.780000,69.558924,-1.617301,-36.153938,-59.397218,-33.693382,61.621968,69.762758,-1.620193,-0.000004,0.000061,-0.000019,0.000041,-0.000053,-0.000008,-0.000003,0.000025,50.000058,0.000000,33.500000,4.844036,4.997210,1.904185,-6.689922,-6.813105,1.712652,0.000028,0.000004,0.000053,-0.000017,-0.000077,-0.000034
3712074884.800000,0.154983,0.030153,0.001520,0.158334,0.032081,0.001550,0.171976,0.036070,0.001681,0.161796,0.032784,0.001584,92.671835,-46.862448,-5.122318,110.574673,-33.960241,-1.408478,63.761186,-41.595495,5.639809,91.793601,-50.931111,-5.130160,0.000305,-0.001993,3712074884.800000,69.582611,-1.511954,-36.073143,-59.472206,-33.808674,61.587330,69.788055,-1.510201,-0.000036,-0.000010,0.000029,0.000005,-0.000032,0.000005,-0.000019,-0.000006,50.000286,-0.002023,3712074884.800000,69.559258,-1.617230,-36.153698,-59.397157,-33.692932,61.621855,69.762704,-1.620221,-0.000044,0.000054,0.000000,0.000045,-0.000049,-0.000027,-0.000027,0.000029,49.999981,-0.000030,33.500000,2.045788,-6.652475,-6.779751,1.554210,4.783524,5.145016,-0.000027,-0.000018,-0.000042,-0.000028,-0.000002,0.000045
3712074884.820000,0.155506,0.028575,0.001528,0.161533,0.031082,0.001585,0.177293,0.031170,0.001745,0.164812,0.030278,0.001620,119.607322,-28.403458,-4.769696,151.428829,-41.922088,-2.537169,55.418014,38.229507,5.940262,132.758621,-42.418183,-1.954308,0.000035,0.002042,3712074884.820000,69.581512,-1.511078,-36.070671,-59.472736,-33.810787,61.582451,69.786369,-1.507685,-0.000020,-0.000045,0.000022,-0.000039,-0.000054,0.000005,0.000014,0.000020,50.000038,0.002026,3712074884.820000,69.559245,-1.616960,-36.153646,-59.397032,-33.692769,61.622151,69.762713,-1.620234,-0.000064,0.000024,0.000007,0.000076,-0.000038,-0.000010,-0.000041,0.000010,50.000004,-0.000015,33.500000,-6.814643,1.412561,4.628361,5.192379,2.204578,-6.670499,0.000001,0.000039,0.000009,0.000096,0.000051,-0.000035
3712074884.840000,0.152150,0.027885,0.001496,0.159455,0.028232,0.001569,0.171041,0.025636,0.001691,0.160895,0.027244,0.001586,126.771831,-73.057705,3.268376,162.067613,-26.326037,-2.397263,286.722611,87.010388,-3.047596,118.044131,-46.423047,4.612935,-0.000351,-0.001188,3712074884.840000,69.580696,-1.513243,-36.070690,-59.470394,-33.805969,61.581135,69.784241,-1.509974,0.000021,0.000003,0.000040,-0.000024,0.000046,-0.000010,-0.000004,0.000019,49.999702,-0.001188,3712074884.840000,69.558959,-1.616850,-36.153756,-59.396952,-33.693157,61.622411,69.762753,-1.620173,-0.000078,-0.000002,-0.000018,0.000060,-0.000024,0.000008,-0.000034,-0.000010,50.000054,0.000000,33.500000,4.520798,5.291591,2.320729,-6.556804,-6.907211,1.281961,0.000056,-0.000039,0.000058,-0.000070,-0.000065,-0.000032
3712074884.860000,0.153989,0.032432,0.001505,0.160722,0.030783,0.001577,0.168619,0.029905,0.001659,0.161117,0.031040,0.001581,100.283708,-52.829338,-1.338893,114.288390,-61.241242,-1.773372,1366.993044,1365.980290,0.137514,142.405379,-57.505442,-3.218936,0.000246,-0.002359,3712074884.860000,69.583664,-1.512716,-36.071358,-59.472198,-33.805889,61.584644,69.786865,-1.510298,0.000020,0.000017,0.000028,-0.000014,0.000041,0.000010,0.000015,-0.000005,50.000221,-0.002383,3712074884.860000,69.558749,-1.616920,-36.153984,-59.396948,-33.693584,61.622222,69.762736,-1.620109,-0.000026,0.000049,0.000021,0.000079,0.000003,0.000000,-0.000035,0.000008,49.999976,-0.000024,33.500000,2.458979,-6.510800,-6.864083,1.125507,4.450645,5.435563,-0.000016,-0.000012,-0.000046,-0.000017,0.000025,0.000035
3712074884.880000,0.158251,0.030415,0.001553,0.162588,0.028876,0.001600,0.171763,0.031649,0.001688,0.164222,0.030323,0.001614,191.441230,-8.528988,-3.176903,136.076286,-49.710987,-2.208480,123.358856,19.963801,5.104740,158.914884,-39.380544,-2.840708,0.000026,0.002976,3712074884.880000,69.582428,-1.509642,-36.069283,-59.472034,-33.808121,61.584530,69.786400,-1.508039,0.000047,-0.000017,0.000002,-0.000026,-0.000015,0.000028,0.000021,-0.000006,50.000023,0.002965,3712074884.880000,69.558844,-1.617194,-36.153940,-59.397103,-33.693457,61.622006,69.762722,-1.620162,-0.000052,0.000017,0.000040,0.000034,-0.000026,-0.000003,-0.000030,0.000019,49.999997,-0.000011,33.500000,-6.890173,0.981677,4.292911,5.472625,2.618831,-6.518932,-0.000070,0.000008,-0.000010,0.000022,0.000011,-0.000026
3712074884.900000,0.153528,0.026466,0.001512,0.156509,0.027373,0.001541,0.171184,0.032329,0.001681,0.160438,0.028739,0.001578,269.274202,70.256632,-2.964919,198.213596,1.898136,2.758898,80.058065,-25.199578,-5.373534,201.094593,9.254616,-2.580659,-0.000377,0.000658,3712074884.900000,69.579956,-1.512421,-36.071899,-59.469124,-33.807522,61.585217,69.785271,-1.510492,0.000044,-0.000010,-0.000049,0.000006,-0.000015,-0.000008,0.000024,-0.000010,49.999683,0.000655,3712074884.900000,69.559180,-1.617202,-36.153587,-59.397217,-33.693071,61.622031,69.762751,-1.620160,-0.000024,0.000010,0.000047,0.000013,-0.000021,0.000009,-0.000013,0.000019,50.000060,-0.000003,33.500000,4.179732,5.564806,2.727840,-6.398373,-6.973830,0.845186,0.000025,0.000027,0.000004,-0.000026,-0.000011,0.000008
3712074884.920000,0.151666,0.029753,0.001487,0.157384,0.033064,0.001538,0.173640,0.034884,0.001701,0.160935,0.032578,0.001576,186.058404,-9.720834,-2.718995,268.532646,103.504264,-4.178964,77.261725,-10.613354,0.833359,312.615040,112.651331,-3.174260,0.000308,-0.001754,3712074884.920000,69.582283,-1.513959,-36.073982,-59.472240,-33.809452,61.586349,69.787941,-1.510718,0.000038,-0.000033,-0.000067,-0.000001,-0.000019,0.000013,0.000022,-0.000029,50.000286,-0.001781,3712074884.920000,69.559259,-1.616943,-36.153482,-59.397033,-33.692910,61.622264,69.762747,-1.620159,-0.000023,0.000050,0.000016,0.000029,-0.000004,0.000026,-0.000011,0.000013,49.999978,-0.000027,33.500000,2.863474,-6.343451,-6.921037,0.692356,4.100865,5.704151,0.000013,-0.000050,-0.000003,0.000049,0.000038,-0.000014
3712074884.940000,0.154476,0.029919,0.001515,0.164308,0.031291,0.001613,0.175438,0.029167,0.001730,0.164758,0.030117,0.001620,167.077964,-32.392953,-2.979576,210.893298,10.908500,3.165638,205.454565,18.777584,-3.845879,189.535926,-10.455287,-3.160880,0.000125,0.002754,3712074884.940000,69.582222,-1.511869,-36.069092,-59.473698,-33.809391,61.582161,69.786301,-1.507687,0.000037,-0.000043,-0.000044,0.000006,-0.000004,-0.000039,0.000007,-0.000034,50.000114,0.002736,3712074884.940000,69.559040,-1.616821,-36.153649,-59.396864,-33.692994,61.622576,69.762757,-1.620222,-0.000043,0.000072,0.000040,-0.000006,-0.000019,0.000027,-0.000008,0.000037,49.999989,-0.000018,33.500000,-6.937977,0.547117,3.941024,5.731634,3.023063,-6.341391,-0.000019,0.000028,0.000041,-0.000041,-0.000036,-0.000018
3712074884.960000,0.153812,0.028819,0.001511,0.161790,0.027116,0.001595,0.168253,0.025846,0.001662,0.161292,0.027258,0.001590,138.416367,-56.669388,-3.714679,95.270063,-52.518995,1.229545,181.593045,1.432360,-2.246463,129.555818,-50.280403,-4.263795,-0.000358,-0.001215,3712074884.960000,69.581276,-1.512219,-36.068684,-59.470669,-33.804493,61.582352,69.784286,-1.509635,0.000010,-0.000041,0.000015,0.000037,0.000038,-0.000003,-0.000016,-0.000021,49.999699,-0.001215,3712074884.960000,69.558866,-1.616864,-36.153678,-59.396965,-33.693367,61.622534,69.762783,-1.620114,-0.000069,0.000067,0.000083,-0.000003,-0.000021,0.000031,-0.000024,0.000048,50.000057,0.000000,33.500000,3.821498,5.816282,3.124182,-6.214404,-7.013647,0.405979,0.000014,-0.000008,-0.000029,-0.000008,0.000011,0.000045
3712074884.980000,0.155628,0.031876,0.001523,0.159566,0.030644,0.001566,0.168743,0.033900,0.001653,0.161334,0.032149,0.001581,121.077350,-72.221550,-2.345967,115.855976,-62.739424,1.847283,156.654433,-42.787856,-2.966451,111.179991,-49.468207,-4.731435,0.000215,-0.002991,3712074884.980000,69.583572,-1.511696,-36.071564,-59.471928,-33.806454,61.587139,69.787605,-1.510315,0.000026,0.000011,0.000008,0.000030,0.000012,-0.000019,-0.000019,-0.000009,50.000202,-0.003004,3712074884.980000,69.559017,-1.617157,-36.153557,-59.397175,-33.693198,61.622039,69.762702,-1.620108,-0.000095,0.000039,0.000071,-0.000042,-0.000014,0.000037,-0.000018,0.000038,49.999987,-0.000013,33.500000,3.255434,-6.151129,-6.951193,0.256269,3.734282,5.950355,-0.000057,0.000001,-0.000025,0.000038,0.000021,-0.000029
3712074885.000000,0.157496,0.030267,0.001545,0.161426,0.030572,0.001585,0.175820,0.034772,0.001723,0.164947,0.031880,0.001618,87.264145,-83.229937,-5.631281,105.204692,-71.821696,1.619436,252.608341,63.113644,-3.726207,72.491771,-60.994143,0.638041,0.000096,0.002270,3712074885.000000,69.582832,-1.510055,-36.070297,-59.472527,-33.810654,61.585232,69.787468,-1.507773,-0.000016,-0.000002,0.000012,0.000019,-0.000023,-0.000022,-0.000015,0.000007,50.000092,0.002246,3712074885.000000,69.559362,-1.617095,-36.153452,-59.397129,-33.692766,61.621975,69.762696,-1.620178,-0.000083,0.000049,0.000065,-0.000045,0.000005,0.000019,-0.000021,0.000038,49.999996,-0.000024,33.500000,-6.958289,0.110608,3.573337,5.967892,3.415442,-6.139287,0.000010,0.000045,0.000038,0.000019,-0.000061,-0.000034
3712074885.020000,0.152363,0.027492,0.001498,0.158560,0.028949,0.001559,0.173574,0.030406,0.001709,0.161535,0.028949,0.001589,102.796454,-84.021511,-4.614665,68.297209,-67.880777,0.132973,221.701292,36.740461,-3.867503,67.435706,-62.154651,-0.428517,-0.000385,-0.000290,3712074885.020000,69.580917,-1.513074,-36.071125,-59.470577,-33.808056,61.583317,69.785416,-1.509773,-0.000005,-0.000014,0.000023,-0.000015,-0.000021,-0.000028,0.000001,0.000016,49.999672,-0.000297,3712074885.020000,69.559448,-1.616890,-36.153313,-59.397085,-33.692539,61.622256,69.762733,-1.620189,-0.000084,0.000041,0.000066,-0.000057,-0.000002,0.000026,-0.000015,0.000039,50.000057,-0.000008,33.500000,3.449430,6.044712,3.508530,-6.006097,-7.024749,-0.035441,0.000022,-0.000023,-0.000021,-0.000046,0.000009,0.000083
3712074885.040000,0.150697,0.031679,0.001473,0.160032,0.033113,0.001565,0.171392,0.031163,0.001685,0.160727,0.031982,0.001575,114.438478,-75.169288,4.189597,75.219587,-74.121226,-0.252432,319.959213,142.704652,-3.951608,72.746510,-62.858135,-0.610279,0.000184,-0.001960,3712074885.040000,69.583519,-1.514836,-36.072247,-59.473026,-33.807125,61.584694,69.787422,-1.510774,0.000005,0.000020,0.000024,-0.000016,-0.000010,-0.000024,-0.000003,0.000015,50.000164,-0.001987,3712074885.040000,69.559176,-1.616823,-36.153332,-59.396817,-33.692802,61.622371,69.762645,-1.620161,-0.000081,-0.000022,0.000104,-0.000036,-0.000004,0.000010,-0.000030,0.000028,49.999980,-0.000028,33.500000,3.635430,-5.934549,-6.953368,-0.180537,3.353415,6.173258,-0.000018,-0.000060,-0.000034,0.000036,0.000047,-0.000027
3712074885.060000,0.155921,0.032364,0.001525,0.164467,0.030536,0.001616,0.171549,0.029221,0.001690,0.163982,0.030697,0.001611,145.374538,-45.639081,-3.860912,80.536161,-78.521551,0.388695,170.369943,-26.289293,-2.744080,108.877320,-58.097544,-4.700641,0.000137,0.003055,3712074885.060000,69.583794,-1.511365,-36.068558,-59.473297,-33.807190,61.583225,69.786560,-1.508244,0.000006,-0.000017,0.000021,0.000004,0.000014,-0.000026,-0.000013,-0.000003,50.000118,0.003036,3712074885.060000,69.558896,-1.616956,-36.153570,-59.396802,-33.693210,61.622271,69.762626,-1.620141,-0.000029,0.000017,0.000098,-0.000021,-0.000003,0.000040,-0.000008,0.000032,49.999982,-0.000018,33.500000,-6.951944,-0.326506,3.191480,6.180465,3.793741,-5.912372,-0.000027,0.000037,0.000040,0.000012,-0.000030,-0.000010
3712074885.080000,0.155716,0.029058,0.001530,0.159372,0.026199,0.001572,0.168247,0.029675,0.001656,0.161127,0.028322,0.001586,43.983370,9.808711,-0.412069,132.418333,-67.480715,3.232313,54.094289,-51.744795,0.227497,122.053747,-59.967221,-1.994868,-0.000356,0.000571,3712074885.080000,69.581474,-1.511369,-36.069759,-59.469536,-33.805252,61.584248,69.784882,-1.509949,-0.000000,0.000026,-0.000037,0.000002,-0.000014,0.000014,0.000016,-0.000006,49.999702,0.000571,3712074885.080000,69.558869,-1.617328,-36.153719,-59.397206,-33.693233,61.621853,69.762641,-1.620165,-0.000009,0.000021,0.000113,-0.000017,-0.000021,0.000035,-0.000004,0.000043,50.000058,0.000000,33.500000,3.062422,6.249336,3.878201,-5.774060,-7.009160,-0.476498,0.000050,0.000009,-0.000039,-0.000050,-0.000015,0.000041
3712074885.100000,0.153932,0.029702,0.001510,0.157228,0.031996,0.001539,0.171344,0.035355,0.001676,0.160868,0.032365,0.001576,243.969560,53.826243,3.714157,124.401149,-61.031509,-2.103345,202.465348,21.963544,-3.990592,145.257212,36.888791,-1.288025,0.000212,-0.002041,3712074885.100000,69.582245,-1.512727,-36.073467,-59.471596,-33.808025,61.586967,69.787598,-1.510780,-0.000017,0.000023,-0.000009,-0.000030,-0.000022,-0.000015,0.000007,0.000019,50.000202,-0.002066,3712074885.100000,69.559220,-1.617326,-36.153392,-59.396999,-33.692830,61.621766,69.762552,-1.620206,0.000001,-0.000018,0.000077,0.000019,0.000002,0.000022,-0.000012,0.000009,49.999990,-0.000024,33.500000,4.001406,-5.694546,-6.927960,-0.616705,2.959619,6.371483,-0.000049,-0.000075,-0.000054,0.000058,0.000031,-0.000029
3712074885.120000,0.154803,0.029209,0.001520,0.161965,0.032603,0.001586,0.177831,0.032778,0.001748,0.164904,0.031538,0.001618,202.642259,19.994420,2.338405,128.725959,-70.873016,-3.330291,120.759555,-48.817575,-4.519406,212.401102,64.742694,-1.815239,0.000192,0.001694,3712074885.120000,69.581886,-1.511953,-36.070843,-59.473640,-33.811283,61.583176,69.787079,-1.507852,0.000030,0.000006,-0.000024,-0.000003,-0.000024,-0.000011,0.000014,0.000010,50.000179,0.001668,3712074885.120000,69.559190,-1.617243,-36.153350,-59.396984,-33.692568,61.621970,69.762546,-1.620279,-0.000014,-0.000022,0.000079,0.000024,-0.000012,0.000051,-0.000008,0.000007,49.999987,-0.000026,33.500000,-6.917389,-0.762648,2.797033,6.368142,4.157907,-5.663057,-0.000038,0.000073,0.000063,0.000014,-0.000004,0.000048
3712074885.140000,0.152406,0.029103,0.001496,0.160455,0.029123,0.001578,0.173679,0.026252,0.001717,0.162192,0.028155,0.001597,166.331574,-32.631074,3.368760,133.623616,-49.031139,2.112680,120.636809,-46.602039,-1.730838,145.686752,31.565045,1.337440,-0.000356,-0.000300,3712074885.140000,69.581512,-1.513322,-36.070194,-59.471069,-33.807465,61.580597,69.784721,-1.509222,-0.000016,0.000019,-0.000041,0.000003,0.000020,-0.000001,0.000014,-0.000017,49.999699,-0.000300,3712074885.140000,69.558927,-1.616929,-36.153446,-59.396791,-33.692860,61.622363,69.762581,-1.620215,0.000018,-0.000032,0.000046,0.000067,-0.000004,0.000037,-0.000010,-0.000014,50.000055,-0.000000,33.500000,2.664365,6.429717,4.233393,-5.518393,-6.965285,-0.915135,0.000091,-0.000036,-0.000006,-0.000039,0.000009,-0.000038
3712074885.160000,0.154588,0.033487,0.001509,0.160017,0.031807,0.001568,0.168931,0.030071,0.001662,0.161183,0.031778,0.001580,127.614413,-66.966991,2.475468,112.243202,-46.960318,1.550558,59.276859,-27.866770,0.626186,168.393065,-26.033881,2.628077,0.000141,-0.003167,3712074885.160000,69.584373,-1.512631,-36.071960,-59.472313,-33.805790,61.584602,69.787201,-1.510445,0.000020,0.000010,-0.000031,0.000017,-0.000021,0.000005,0.000021,0.000005,50.000126,-0.003186,3712074885.160000,69.558719,-1.617085,-36.153669,-59.396787,-33.693253,61.622175,69.762558,-1.620187,-0.000028,-0.000060,0.000030,0.000059,-0.000019,0.000022,-0.000022,-0.000019,49.999985,-0.000019,33.500000,4.350496,-5.432226,-6.875625,-1.050595,2.553254,6.545016,-0.000073,-0.000025,-0.000034,0.000016,-0.000026,0.000006
3712074885.180000,0.159248,0.032506,0.001559,0.162899,0.030961,0.001599,0.171533,0.032961,0.001683,0.164580,0.032150,0.001614,121.448171,-64.013955,4.211734,40.515263,-10.355038,0.416709,121.132365,-16.361282,1.431512,76.274419,-43.213994,-0.860349,0.000128,0.002291,3712074885.180000,69.583786,-1.509309,-36.069836,-59.472900,-33.807953,61.585495,69.787445,-1.508151,-0.000021,0.000012,-0.000003,0.000041,0.000011,0.000018,-0.000021,-0.000002,50.000114,0.002270,3712074885.180000,69.558738,-1.617241,-36.153696,-59.396757,-33.693146,61.621998,69.762492,-1.620253,-0.000001,-0.000066,0.000016,0.000044,0.000024,-0.000009,-0.000022,-0.000030,49.999986,-0.000020,33.500000,-6.856451,-1.195213,2.391445,6.531375,4.504989,-5.390473,-0.000007,0.000100,0.000026,0.000027,-0.000003,-0.000015
3712074885.200000,0.155325,0.027862,0.001528,0.157889,0.028255,0.001553,0.171833,0.032025,0.001688,0.161714,0.029389,0.001590,59.142173,-56.404488,0.270191,48.615065,-36.356049,-0.407373,74.433166,-65.196540,-0.618558,67.329569,-66.407563,0.191884,-0.000357,0.000766,3712074885.200000,69.580894,-1.511368,-36.071205,-59.469810,-33.807529,61.584782,69.785538,-1.509751,0.000017,-0.000026,-0.000005,0.000034,0.000010,-0.000015,-0.000002,-0.000017,49.999706,0.000766,3712074885.200000,69.559124,-1.617224,-36.153314,-59.396931,-33.692739,61.622025,69.762547,-1.620231,0.000021,-0.000068,-0.000029,0.000046,0.000047,-0.000019,-0.000015,-0.000049,50.000063,-0.000000,33.500000,2.255785,6.583918,4.571585,-5.242342,-6.893659,-1.351337,0.000059,-0.000045,-0.000001,-0.000036,-0.000012,-0.000000
3712074885.220000,0.152238,0.031043,0.001490,0.157514,0.033146,0.001540,0.173500,0.034030,0.001701,0.161120,0.032740,0.001577,102.922084,-75.873179,1.573045,102.189873,-60.209448,-1.426986,124.186328,-73.733524,3.590716,127.442930,-71.675210,2.858459,0.000180,-0.002644,3712074885.220000,69.583031,-1.513734,-36.073761,-59.472046,-33.808910,61.585850,69.787857,-1.510684,0.000014,0.000014,0.000015,0.000004,-0.000014,0.000010,0.000005,0.000006,50.000175,-0.002662,3712074885.220000,69.559104,-1.616920,-36.153299,-59.396748,-33.692638,61.622300,69.762547,-1.620230,0.000058,-0.000057,-0.000005,0.000038,0.000030,-0.000056,-0.000012,-0.000026,49.999996,-0.000019,33.500000,4.683156,-5.148316,-6.796326,-1.480152,2.137529,6.692126,-0.000055,-0.000035,0.000008,0.000011,-0.000015,0.000016
3712074885.240000,0.154553,0.031891,0.001512,0.163719,0.033918,0.001601,0.175844,0.030425,0.001732,0.164719,0.032072,0.001615,86.706925,-71.102290,-0.959513,151.983616,-27.944179,-2.151569,121.683037,-67.380465,-2.181805,236.173891,36.942733,2.978432,0.000146,0.002232,3712074885.240000,69.583481,-1.512111,-36.070538,-59.474422,-33.809780,61.583008,69.787483,-1.508092,0.000013,-0.000015,0.000021,-0.000009,-0.000019,-0.000002,0.000008,0.000011,50.000122,0.002206,3712074885.240000,69.558932,-1.616806,-36.153471,-59.396437,-33.692837,61.622713,69.762582,-1.620305,0.000070,0.000007,-0.000005,0.000031,0.000040,-0.000044,-0.000004,-0.000009,49.999976,-0.000026,33.500000,-6.767230,-1.623306,1.977181,6.669004,4.834940,-5.096812,-0.000001,0.000049,0.000012,-0.000011,-0.000015,-0.000018
3712074885.260000,0.153682,0.031108,0.001505,0.161530,0.029459,0.001588,0.169227,0.027263,0.001670,0.161480,0.029267,0.001588,110.844729,-53.532516,1.584497,45.226912,37.616559,0.214451,123.533780,-70.295896,2.399386,110.724572,-46.866584,1.517770,-0.000381,0.000309,3712074885.260000,69.582542,-1.512774,-36.069984,-59.471565,-33.805405,61.583008,69.785522,-1.509893,0.000017,0.000016,-0.000003,0.000020,-0.000000,0.000017,0.000010,-0.000007,49.999672,0.000309,3712074885.260000,69.558549,-1.616976,-36.153728,-59.396714,-33.693332,61.622575,69.762619,-1.620224,0.000033,-0.000036,0.000001,0.000015,0.000040,-0.000042,-0.000012,-0.000019,50.000053,0.000000,33.500000,1.837327,6.712513,4.891407,-4.945200,-6.795865,-1.781413,0.000022,-0.000026,-0.000022,-0.000008,0.000004,0.000010
3712074885.280000,0.155393,0.033410,0.001517,0.158779,0.032270,0.001554,0.167581,0.034044,0.001641,0.160605,0.033246,0.001571,84.458494,-31.739706,0.986888,124.696532,-18.326905,4.781087,125.163122,-62.375289,-2.171003,141.205538,-51.196802,3.826847,0.000164,-0.002200,3712074885.280000,69.584351,-1.512158,-36.072926,-59.472198,-33.805939,61.587784,69.788269,-1.511073,0.000020,0.000004,-0.000024,0.000029,-0.000026,-0.000018,-0.000009,0.000012,50.000160,-0.002211,3712074885.280000,69.558736,-1.617199,-36.153659,-59.396888,-33.693383,61.622184,69.762616,-1.620169,0.000020,-0.000021,-0.000037,-0.000027,0.000080,-0.000031,-0.000001,-0.000031,49.999996,-0.000011,33.500000,4.997013,-4.844252,-6.690077,-1.903891,1.712837,6.813293,-0.000013,0.000017,-0.000045,0.000024,0.000027,-0.000043
3712074885.300000,0.157762,0.030325,0.001548,0.160667,0.032499,0.001573,0.174743,0.035979,0.001710,0.164421,0.032944,0.001611,118.200596,-49.146556,1.707427,143.733624,3.101403,4.710961,36.074882,-27.798687,-0.271417,74.026141,-42.708046,-0.821748,0.000177,0.002202,3712074885.300000,69.582504,-1.510062,-36.071815,-59.473099,-33.810448,61.586502,69.788109,-1.508389,0.000014,0.000019,-0.000006,0.000050,0.000036,-0.000012,-0.000012,-0.000020,50.000160,0.002171,3712074885.300000,69.558989,-1.617281,-36.153585,-59.396974,-33.692982,61.622046,69.762606,-1.620254,0.000033,-0.000032,-0.000048,-0.000006,0.000053,-0.000002,0.000011,-0.000038,49.999983,-0.000030,33.500000,-6.652115,-2.045236,1.554421,6.779462,5.145560,-4.783609,0.000021,-0.000030,0.000045,0.000020,-0.000051,0.000026
