Timestamp,TVE_VA,ME_VA,PE_VA,TVE_VB,ME_VB,PE_VB,TVE_VC,ME_VC,PE_VC,TVE_Vp,ME_Vp,PE_Vp,TVE_IA,ME_IA,PE_IA,TVE_IB,ME_IB,PE_IB,TVE_IC,ME_IC,PE_IC,TVE_Ip,ME_Ip,PE_Ip,FE,RFE,Timestamp,PMU_VA_real,PMU_VA_imag,PMU_VB_real,PMU_VB_imag,PMU_VC_real,PMU_VC_imag,PMU_Vp_real,PMU_Vp_imag,PMU_IA_real,PMU_IA_imag,PMU_IB_real,PM_ IB_imag,PMU_IC_real,PMU_IC_imag,PMU_Ip_real,PMU_Ip_imag,PMU_FREQ,PMU_ROCOF,Timestamp,REF_VA_real,REF_VA_imag,REF_VB_real,REF_VB_imag,REF_VC_real,REF_VC_imag,REF_Vp_real,REF_Vp_imag,REF_IA_real,REF_IA_imag,REF_IB_real,REF_IB_imag,REF_IC_real,REF_IC_imag,REF_Ip_real,PMU_Ip_imag,REF_FREQ,REF_ROCOF,I Freq,I_VA_real,I_VA_imag,I_VB_real,I_VB_imag,I_ VC_real,I_VC_imag,I_IA_real,I_IA_imag,I_IB_real,I_IB_imag,I_IC_real,I_IC_imag
3712074885.320000,0.153088,0.027227,0.001506,0.157701,0.030218,0.001548,0.174417,0.030442,0.001717,0.161769,0.029294,0.001591,42.750463,-36.945555,0.271703,46.661249,-45.568208,-0.136195,36.782408,-4.572076,-0.375820,58.986993,-49.837743,-0.449290,-0.000359,0.000428,3712074885.320000,69.580444,-1.512728,-36.072380,-59.470753,-33.808727,61.583107,69.785568,-1.509763,0.000026,-0.000015,-0.000029,0.000006,0.000034,-0.000003,-0.000001,-0.000021,49.999699,0.000421,3712074885.320000,69.559148,-1.617093,-36.153446,-59.396909,-33.692674,61.622311,69.762642,-1.620295,0.000033,-0.000034,-0.000054,0.000004,0.000034,0.000010,0.000016,-0.000039,50.000057,-0.000007,33.500000,1.412801,6.814687,5.192494,-4.628101,-6.670219,-2.204885,-0.000007,-0.000015,0.000011,-0.000041,0.000056,0.000026
3712074885.340000,0.151835,0.031676,0.001485,0.158170,0.033774,0.001545,0.171223,0.030959,0.001684,0.160426,0.032130,0.001572,93.785893,-51.205586,1.194619,105.666018,-67.796645,1.590710,70.661843,2.541315,-0.712320,78.811713,-70.876740,0.650009,0.000127,-0.002560,3712074885.340000,69.583321,-1.514149,-36.073925,-59.472630,-33.807144,61.584690,69.787521,-1.511089,0.000032,0.000004,0.000007,-0.000021,0.000040,0.000009,0.000016,-0.000005,50.000122,-0.002580,3712074885.340000,69.558962,-1.616947,-36.153554,-59.396765,-33.692972,61.622448,69.762646,-1.620238,0.000032,-0.000057,-0.000066,-0.000022,0.000024,0.000033,0.000033,-0.000047,49.999995,-0.000020,33.500000,5.291397,-4.520793,-6.557071,-2.320085,1.281574,6.907725,-0.000007,0.000056,-0.000066,0.000004,0.000006,-0.000044
3712074885.360000,0.156182,0.032725,0.001527,0.163277,0.031730,0.001601,0.172091,0.030489,0.001693,0.163860,0.031640,0.001608,99.344505,-63.284464,-1.368037,68.822205,-67.946155,0.193640,46.064927,-45.107838,-0.126166,73.406738,-73.399419,-0.020098,0.000197,0.002557,3712074885.360000,69.583931,-1.511345,-36.070087,-59.473503,-33.807949,61.583889,69.787239,-1.508535,-0.000003,-0.000022,-0.000018,-0.000011,0.000020,0.000025,0.000012,-0.000010,50.000168,0.002528,3712074885.360000,69.558779,-1.617061,-36.153810,-59.396818,-33.693340,61.622264,69.762651,-1.620205,0.000056,-0.000021,-0.000063,-0.000023,0.000031,0.000050,0.000045,-0.000038,49.999971,-0.000029,33.500000,-6.510617,-2.458863,1.125644,6.863871,5.435462,-4.450690,0.000035,-0.000012,0.000031,0.000035,-0.000013,0.000022
3712074885.380000,0.155421,0.029106,0.001526,0.160208,0.027698,0.001578,0.168724,0.029201,0.001662,0.161470,0.028669,0.001589,208.228449,20.698380,2.462953,58.064772,-57.938869,-0.058936,68.951233,-60.819898,-0.524972,86.582270,-71.024164,0.955894,-0.000349,0.001290,3712074885.380000,69.581604,-1.511628,-36.070049,-59.470528,-33.805580,61.583797,69.785179,-1.509784,-0.000034,0.000028,-0.000027,-0.000007,0.000015,0.000020,0.000014,0.000006,49.999710,0.001290,3712074885.380000,69.558970,-1.617371,-36.153819,-59.397093,-33.693371,61.621887,69.762692,-1.620193,0.000037,0.000000,-0.000062,-0.000020,0.000008,0.000063,0.000045,-0.000028,50.000060,0.000000,33.500000,0.981475,6.889739,5.472521,-4.293174,-6.519015,-2.619453,-0.000029,-0.000022,0.000016,-0.000049,0.000014,0.000024
3712074885.400000,0.153706,0.029737,0.001508,0.157992,0.032529,0.001546,0.170111,0.034994,0.001664,0.160630,0.032428,0.001573,242.091746,57.123814,3.847228,109.435922,-65.659954,-1.687101,67.408907,-55.522035,-0.581333,112.474080,-66.909273,-1.808040,0.000161,-0.003007,3712074885.400000,69.582344,-1.512796,-36.073483,-59.472221,-33.807281,61.587189,69.787750,-1.510956,-0.000040,0.000013,0.000010,0.000021,0.000005,0.000023,-0.000013,-0.000006,50.000168,-0.003022,3712074885.400000,69.559299,-1.617229,-36.153612,-59.397066,-33.692936,61.621810,69.762665,-1.620203,0.000014,-0.000023,-0.000065,0.000022,-0.000019,0.000048,0.000026,-0.000033,50.000007,-0.000016,33.500000,5.565084,-4.179477,-6.398428,-2.727361,0.845693,6.974231,-0.000021,0.000025,-0.000001,0.000014,-0.000014,-0.000019
3712074885.420000,0.155120,0.028357,0.001525,0.161927,0.034131,0.001583,0.177396,0.033929,0.001741,0.164841,0.032142,0.001617,38.835850,9.921469,-0.360068,110.048040,-78.255760,-1.956915,112.495299,-60.930116,-1.715754,102.139240,-76.737540,1.547427,0.000227,0.001441,3712074885.420000,69.581490,-1.511524,-36.071831,-59.474487,-33.811378,61.584080,69.787628,-1.507977,-0.000017,-0.000004,0.000007,0.000013,0.000013,0.000012,0.000004,0.000004,50.000206,0.001414,3712074885.420000,69.559379,-1.617165,-36.153571,-59.397052,-33.692683,61.621941,69.762676,-1.620267,-0.000013,-0.000009,-0.000068,0.000007,-0.000036,0.000029,0.000019,-0.000018,49.999979,-0.000027,33.500000,-6.343111,-2.863099,0.692325,6.920885,5.704550,-4.101108,0.000023,0.000039,0.000016,-0.000020,-0.000006,0.000016
3712074885.440000,0.152148,0.027246,0.001497,0.160926,0.030231,0.001580,0.173355,0.026301,0.001713,0.162156,0.027917,0.001597,128.165392,-71.298143,-3.361147,155.906369,-40.291814,-3.593722,91.241021,60.879310,-0.542430,88.356764,-51.661081,5.200025,-0.000386,0.000577,3712074885.440000,69.580482,-1.513139,-36.070564,-59.471924,-33.807411,61.580868,69.784752,-1.509187,0.000013,-0.000011,0.000015,-0.000018,0.000019,-0.000029,-0.000008,0.000007,49.999668,0.000577,3712074885.440000,69.559188,-1.616836,-36.153577,-59.396889,-33.692996,61.622491,69.762777,-1.620188,-0.000052,0.000028,-0.000036,0.000016,0.000019,-0.000009,-0.000022,-0.000008,50.000054,-0.000000,33.500000,0.547100,6.938280,5.731785,-3.940472,-6.341601,-3.022888,0.000018,-0.000005,-0.000014,-0.000000,-0.000005,-0.000028
3712074885.460000,0.153186,0.032577,0.001497,0.159309,0.031562,0.001561,0.167948,0.029655,0.001653,0.160152,0.031257,0.001570,126.816126,-62.817063,-2.254899,147.492553,-43.403713,-2.427107,268.637637,187.600423,-1.205497,85.863989,-45.121974,5.251966,0.000086,-0.002948,3712074885.460000,69.583923,-1.513401,-36.072365,-59.472141,-33.805302,61.584755,69.787033,-1.511014,0.000010,0.000011,0.000019,-0.000005,0.000018,-0.000035,-0.000012,0.000006,50.000088,-0.002959,3712074885.460000,69.558920,-1.617010,-36.153761,-59.397003,-33.693474,61.622272,69.762768,-1.620105,-0.000039,0.000002,-0.000019,0.000029,0.000013,0.000001,-0.000020,-0.000014,50.000002,-0.000011,33.500000,5.816225,-3.822040,-6.214573,-3.123957,0.405813,7.013693,-0.000009,-0.000020,0.000011,-0.000022,-0.000016,-0.000006
3712074885.480000,0.158746,0.032659,0.001553,0.162397,0.031365,0.001593,0.171683,0.033502,0.001684,0.164297,0.032516,0.001610,109.626712,-69.262665,4.536909,215.914296,17.052135,-2.936078,56.313754,-46.671439,-0.434937,109.920234,-66.565994,4.567626,0.000247,0.001900,3712074885.480000,69.584145,-1.509568,-36.070454,-59.473236,-33.808338,61.585911,69.787949,-1.508318,-0.000002,0.000013,0.000015,-0.000021,0.000016,-0.000022,-0.000005,0.000012,50.000221,0.001874,3712074885.480000,69.558999,-1.617120,-36.153817,-59.397066,-33.693320,61.622097,69.762745,-1.620163,-0.000042,-0.000015,-0.000009,0.000020,0.000045,-0.000025,-0.000033,-0.000020,49.999974,-0.000026,33.500000,-6.151260,-3.255578,0.256120,6.950830,5.950480,-3.734599,-0.000031,-0.000001,-0.000058,0.000013,0.000018,0.000018
3712074885.500000,0.156152,0.027376,0.001537,0.158299,0.027193,0.001559,0.172554,0.032186,0.001695,0.162365,0.028924,0.001597,109.382680,-60.221801,4.664321,160.195325,5.496339,1.787329,122.740247,-75.306874,2.695541,108.248459,-67.150855,4.615024,-0.000362,0.000991,3712074885.500000,69.580666,-1.510666,-36.070705,-59.469780,-33.808147,61.584782,69.785469,-1.509199,-0.000014,0.000015,-0.000033,0.000004,-0.000022,0.000014,-0.000012,0.000015,49.999699,0.000989,3712074885.500000,69.559219,-1.617175,-36.153559,-59.397313,-33.692869,61.622163,69.762791,-1.620207,-0.000035,-0.000036,0.000010,0.000030,0.000103,-0.000012,-0.000043,-0.000042,50.000061,-0.000002,33.500000,0.110569,6.958726,5.967826,-3.573180,-6.138981,-3.415829,0.000022,0.000023,0.000030,0.000070,0.000016,-0.000013
3712074885.520000,0.151775,0.029066,0.001489,0.156228,0.032411,0.001528,0.172901,0.033750,0.001695,0.160337,0.031745,0.001571,57.199819,-56.803290,0.102343,233.305558,62.833432,2.153347,87.303380,-81.605638,-0.740104,49.321751,-45.286158,0.264935,0.000064,-0.003032,3712074885.520000,69.581955,-1.513735,-36.074245,-59.471554,-33.808510,61.586002,69.787415,-1.511048,-0.000013,-0.000012,-0.000031,0.000027,0.000020,-0.000005,-0.000003,-0.000024,50.000069,-0.003048,3712074885.520000,69.559405,-1.616902,-36.153361,-59.397110,-33.692673,61.622437,69.762808,-1.620195,-0.000032,-0.000026,0.000024,0.000007,0.000098,0.000056,-0.000017,-0.000040,50.000005,-0.000016,33.500000,6.045120,-3.449185,-6.006021,-3.507933,-0.035021,7.025273,0.000030,-0.000022,0.000009,-0.000069,-0.000036,-0.000022
3712074885.540000,0.154073,0.031516,0.001508,0.162802,0.033186,0.001594,0.175463,0.031109,0.001727,0.164135,0.031940,0.001610,294.169696,118.796560,-3.998160,170.077364,-23.449583,3.689825,72.612700,-65.280849,0.546399,203.293629,198.795560,-0.246654,0.000256,0.001885,3712074885.540000,69.583519,-1.512472,-36.070805,-59.474121,-33.809700,61.583565,69.787605,-1.508456,0.000004,-0.000024,-0.000033,0.000008,0.000009,0.000022,0.000004,-0.000021,50.000217,0.001846,3712074885.540000,69.559237,-1.616887,-36.153537,-59.396853,-33.692840,61.622677,69.762804,-1.620275,-0.000010,0.000006,0.000031,-0.000031,0.000056,0.000040,0.000003,-0.000007,49.999961,-0.000039,33.500000,-5.934493,-3.635464,-0.180648,6.953300,6.173216,-3.353435,-0.000004,-0.000030,-0.000051,0.000043,0.000010,0.000021
3712074885.560000,0.154317,0.030097,0.001513,0.161134,0.026476,0.001589,0.170256,0.025822,0.001683,0.161901,0.027457,0.001595,63.646968,3.875624,-0.633884,61.943278,-43.913732,-0.591948,115.696518,-72.304577,-4.219971,69.717738,-65.918507,0.391337,-0.000362,0.001626,3712074885.560000,69.582169,-1.512095,-36.068985,-59.470039,-33.805744,61.581806,69.784500,-1.509334,0.000021,-0.000036,0.000009,0.000016,-0.000024,-0.000008,0.000012,-0.000006,49.999687,0.001626,3712074885.560000,69.558866,-1.616906,-36.153879,-59.396916,-33.693376,61.622690,69.762849,-1.620217,0.000036,-0.000016,-0.000002,0.000032,0.000017,0.000091,0.000027,-0.000031,50.000049,0.000000,33.500000,-0.327104,6.952225,6.180314,-3.191165,-5.912856,-3.793869,-0.000032,-0.000027,0.000042,0.000028,0.000037,0.000036
3712074885.580000,0.154417,0.030942,0.001513,0.157221,0.028135,0.001547,0.167070,0.031672,0.001640,0.159587,0.030251,0.001567,66.882784,-55.168322,0.572515,141.145416,-55.039057,-3.639465,97.418915,-53.412330,-5.004136,129.961204,-45.345976,1.935905,0.000048,-0.002255,3712074885.580000,69.582886,-1.512339,-36.072079,-59.469715,-33.805103,61.586494,69.786407,-1.511328,0.000020,-0.000003,-0.000007,-0.000029,-0.000028,-0.000007,0.000010,0.000014,50.000061,-0.002259,3712074885.580000,69.558996,-1.617089,-36.153840,-59.397143,-33.693376,61.622340,69.762850,-1.620171,0.000035,-0.000030,-0.000018,0.000065,-0.000032,0.000054,0.000017,-0.000026,50.000013,-0.000004,33.500000,6.249635,-3.062887,-5.774109,-3.878274,-0.476149,7.009056,-0.000009,0.000030,-0.000003,-0.000012,-0.000013,-0.000028
3712074885.600000,0.156772,0.029611,0.001539,0.160370,0.030220,0.001575,0.174775,0.035347,0.001711,0.164005,0.031743,0.001609,25.871642,-22.086007,0.152796,175.391044,-17.500284,-3.704308,150.641297,-38.297598,-3.908532,50.110441,-21.711283,0.516134,0.000304,0.002075,3712074885.600000,69.582199,-1.510538,-36.071114,-59.471828,-33.810436,61.586304,69.787468,-1.508526,0.000015,-0.000026,0.000018,-0.000039,0.000014,-0.000028,0.000019,-0.000006,50.000278,0.002037,3712074885.600000,69.559194,-1.617163,-36.153796,-59.397003,-33.693083,61.622293,69.762806,-1.620283,0.000014,-0.000036,-0.000044,0.000028,-0.000049,0.000017,0.000017,-0.000018,49.999975,-0.000037,33.500000,-5.694647,-4.001040,-0.617005,6.928211,6.371715,-2.959500,0.000015,-0.000003,0.000002,0.000005,-0.000032,0.000017
3712074885.620000,0.153589,0.026602,0.001512,0.158874,0.028922,0.001562,0.175905,0.029120,0.001735,0.162828,0.028218,0.001603,357.315124,317.662951,-0.823587,162.061699,-36.393385,-3.423776,165.781524,131.250789,-0.678949,65.432125,32.362377,-0.499476,-0.000314,0.001037,3712074885.620000,69.580269,-1.512205,-36.071144,-59.470619,-33.809422,61.581997,69.785065,-1.508867,-0.000012,-0.000050,0.000021,-0.000025,0.000018,0.000035,-0.000007,-0.000030,49.999741,0.001028,3712074885.620000,69.559398,-1.617012,-36.153535,-59.397026,-33.692744,61.622603,69.762870,-1.620302,0.000007,-0.000010,-0.000042,0.000029,-0.000003,0.000017,0.000006,-0.000022,50.000054,-0.000009,33.500000,-0.762380,6.917891,6.368767,-2.797043,-5.662498,-4.158081,0.000007,-0.000009,-0.000001,-0.000015,0.000037,-0.000011
3712074885.640000,0.151947,0.030830,0.001488,0.158757,0.032113,0.001555,0.171392,0.029665,0.001688,0.160718,0.030868,0.001577,310.986202,124.616578,-2.510103,140.304073,-59.692601,-3.156809,40.304246,-29.653990,0.326900,74.420078,-34.792691,0.839078,0.000058,-0.003881,3712074885.640000,69.582848,-1.513816,-36.072834,-59.472046,-33.807079,61.584068,69.786827,-1.510675,0.000028,0.000002,0.000022,-0.000008,0.000009,0.000035,0.000019,-0.000010,50.000065,-0.003897,3712074885.640000,69.559073,-1.616830,-36.153630,-59.396825,-33.693094,61.622760,69.762823,-1.620228,-0.000011,0.000007,-0.000056,0.000018,0.000028,0.000043,0.000008,-0.000032,50.000007,-0.000016,33.500000,6.429619,-2.664192,-5.519172,-4.232766,-0.915564,6.965810,-0.000007,0.000029,-0.000008,0.000012,-0.000014,-0.000008
3712074885.660000,0.156401,0.032164,0.001530,0.164286,0.031504,0.001612,0.172793,0.030780,0.001700,0.164509,0.031478,0.001614,130.566056,-6.994421,-4.798649,37.908274,-35.989795,-0.148961,104.739295,-62.381560,-4.771547,117.111526,-82.797891,3.252728,0.000266,0.001051,3712074885.660000,69.583656,-1.510988,-36.069496,-59.473820,-33.808636,61.584251,69.787361,-1.508054,-0.000004,-0.000017,-0.000029,0.000006,-0.000019,-0.000010,-0.000004,0.000002,50.000225,0.001011,3712074885.660000,69.558890,-1.616952,-36.153938,-59.396882,-33.693521,61.622671,69.762875,-1.620210,-0.000019,0.000003,-0.000047,0.000002,-0.000029,0.000049,0.000020,-0.000013,49.999959,-0.000041,33.500000,-5.432005,-4.350702,-1.050535,6.875964,6.544853,-2.553157,-0.000005,-0.000018,0.000026,-0.000007,-0.000024,0.000026
3712074885.680000,0.156242,0.028753,0.001536,0.161021,0.025397,0.001590,0.170094,0.029380,0.001675,0.162466,0.027843,0.001600,122.732638,-36.612748,-1.653348,130.052194,-57.895651,2.227466,112.708915,-34.872191,-1.452419,165.747692,-25.612736,-2.502233,-0.000395,0.001274,3712074885.680000,69.581360,-1.510932,-36.068672,-59.469776,-33.806572,61.583874,69.784836,-1.509006,0.000014,0.000014,0.000016,-0.000018,0.000014,0.000015,-0.000010,-0.000001,49.999657,0.001274,3712074885.680000,69.558958,-1.617308,-36.153992,-59.397272,-33.693465,61.622313,69.762907,-1.620236,-0.000024,0.000021,-0.000057,-0.000003,-0.000020,0.000023,0.000012,-0.000007,50.000052,0.000000,33.500000,-1.196090,6.856147,6.531279,-2.391852,-5.390861,-4.505612,-0.000024,0.000023,-0.000051,-0.000004,0.000001,0.000003
3712074885.700000,0.153411,0.029568,0.001505,0.156209,0.029572,0.001534,0.170235,0.034750,0.001666,0.159981,0.031302,0.001569,110.145996,-80.798898,-4.235286,107.686441,-85.048616,4.235411,118.456901,-66.768525,-2.026954,168.046013,-31.005639,2.925937,0.000013,-0.002133,3712074885.700000,69.582237,-1.513091,-36.073238,-59.470226,-33.807388,61.587311,69.787148,-1.511305,-0.000001,-0.000013,-0.000002,0.000008,0.000016,-0.000012,-0.000008,0.000006,50.000034,-0.002150,3712074885.700000,69.559313,-1.617341,-36.153709,-59.397269,-33.693016,61.622142,69.762853,-1.620267,-0.000058,0.000038,-0.000043,-0.000038,0.000010,0.000058,0.000014,-0.000006,50.000021,-0.000017,33.500000,6.584521,-2.255191,-5.242337,-4.571042,-1.350805,6.894194,0.000022,0.000031,0.000012,0.000026,0.000032,-0.000022
3712074885.720000,0.154473,0.029915,0.001515,0.161023,0.033673,0.001574,0.176995,0.034174,0.001736,0.164200,0.032588,0.001609,111.348728,-79.972722,-2.092874,100.226892,-61.269099,4.901300,125.684135,-49.587556,1.899531,172.814958,-17.257121,2.476228,0.000319,0.001510,3712074885.720000,69.582573,-1.512214,-36.072208,-59.473949,-33.811172,61.584805,69.788071,-1.508584,0.000019,0.000001,-0.000016,0.000020,-0.000026,0.000008,-0.000004,0.000006,50.000282,0.001471,3712074885.720000,69.559393,-1.617164,-36.153623,-59.397084,-33.692675,61.622361,69.762818,-1.620349,-0.000052,0.000078,-0.000059,-0.000030,0.000033,0.000044,0.000008,-0.000003,49.999964,-0.000039,33.500000,-5.147763,-4.683259,-1.480133,6.796062,6.692769,-2.137569,0.000051,-0.000010,0.000029,-0.000003,-0.000036,-0.000029
3712074885.740000,0.152274,0.027816,0.001497,0.162017,0.029340,0.001593,0.174045,0.026081,0.001721,0.162795,0.027745,0.001604,47.709998,-23.294386,0.479999,61.830899,-60.735912,-0.185146,176.156770,-21.024726,-2.783678,291.867998,94.534179,2.857140,-0.000327,0.001887,3712074885.740000,69.580971,-1.513234,-36.069714,-59.472000,-33.807781,61.580723,69.784821,-1.508829,-0.000065,0.000009,-0.000028,-0.000015,0.000000,-0.000038,-0.000020,0.000018,49.999718,0.001887,3712074885.740000,69.559279,-1.616939,-36.153808,-59.397033,-33.692990,61.622729,69.762955,-1.620306,-0.000069,0.000050,-0.000064,-0.000050,0.000016,0.000045,0.000013,-0.000006,50.000045,0.000000,33.500000,-1.623656,6.767616,6.668888,-1.976706,-5.097130,-4.834882,-0.000042,-0.000050,-0.000026,-0.000028,-0.000010,0.000080
3712074885.760000,0.152657,0.031591,0.001493,0.159422,0.030220,0.001565,0.167483,0.028666,0.001650,0.159862,0.030159,0.001570,100.515753,8.583778,1.002548,116.098309,-83.722468,2.981467,175.215575,-6.871108,2.272795,261.431087,74.772239,-2.490374,-0.000020,-0.002652,3712074885.760000,69.583229,-1.513697,-36.072021,-59.471584,-33.804893,61.584496,69.786446,-1.511180,-0.000051,0.000001,0.000012,0.000007,-0.000023,0.000019,-0.000027,-0.000007,49.999996,-0.002659,3712074885.760000,69.558917,-1.617092,-36.154129,-59.397106,-33.693582,61.622521,69.762948,-1.620232,-0.000025,0.000040,-0.000064,-0.000055,0.000031,0.000005,0.000015,-0.000006,50.000017,-0.000007,33.500000,6.712348,-1.837404,-4.945166,-4.891165,-1.781523,6.796127,-0.000013,0.000049,-0.000015,0.000045,0.000048,-0.000027
3712074885.780000,0.158127,0.032062,0.001548,0.162547,0.031861,0.001594,0.171616,0.034289,0.001681,0.164123,0.032748,0.001608,155.297446,-44.097630,-3.325359,122.507778,-73.061574,2.489580,139.803564,-58.945208,-2.847969,132.480361,-61.125622,2.460427,0.000339,0.001187,3712074885.780000,69.583801,-1.510062,-36.070854,-59.473560,-33.808647,61.586575,69.788239,-1.508565,0.000007,-0.000025,0.000027,0.000004,-0.000008,-0.000018,-0.000007,0.000010,50.000309,0.001156,3712074885.780000,69.559078,-1.617270,-36.154071,-59.397075,-33.693503,61.622199,69.762877,-1.620249,-0.000021,0.000042,-0.000068,-0.000073,0.000031,0.000036,0.000031,-0.000009,49.999970,-0.000030,33.500000,-4.843830,-4.997091,-1.903973,6.689815,6.813491,-1.713042,0.000042,0.000003,0.000031,-0.000002,-0.000019,-0.000008
3712074885.800000,0.156302,0.026548,0.001540,0.160052,0.026974,0.001577,0.173561,0.032369,0.001705,0.163331,0.028639,0.001608,130.175092,-45.465967,-1.943504,134.833395,-52.146182,2.233717,80.450575,-50.225215,0.923238,55.079458,-45.697898,0.420352,-0.000325,0.002095,3712074885.800000,69.580185,-1.510689,-36.069828,-59.470306,-33.809086,61.584507,69.785393,-1.508550,0.000039,0.000008,0.000035,0.000002,-0.000007,-0.000026,-0.000001,0.000021,49.999729,0.002093,3712074885.800000,69.559309,-1.617419,-36.153840,-59.397313,-33.693136,61.622112,69.762898,-1.620283,-0.000040,0.000061,-0.000042,-0.000060,-0.000050,-0.000020,0.000014,0.000036,50.000054,-0.000001,33.500000,-2.045411,6.651974,6.779630,-1.554678,-4.783344,-5.146013,-0.000016,0.000004,0.000027,-0.000045,-0.000008,0.000023
3712074885.820000,0.151809,0.028479,0.001491,0.156688,0.030995,0.001536,0.172702,0.032990,0.001695,0.160435,0.030823,0.001574,104.546040,-67.296201,-4.733743,143.398598,-55.248488,2.845362,101.591362,-22.475820,1.195089,73.694627,-41.593883,0.818688,-0.000016,-0.003668,3712074885.820000,69.581680,-1.513744,-36.073467,-59.470921,-33.808426,61.585602,69.786880,-1.510890,-0.000017,-0.000010,0.000008,0.000018,-0.000009,-0.000034,-0.000012,0.000019,50.000011,-0.003684,3712074885.820000,69.559536,-1.617023,-36.153547,-59.397043,-33.692878,61.622488,69.762912,-1.620249,-0.000031,0.000051,-0.000005,-0.000044,-0.000046,-0.000006,0.000009,0.000037,50.000028,-0.000016,33.500000,6.815140,-1.412175,-4.628011,-5.191748,-2.204130,6.670728,-0.000011,-0.000006,-0.000021,0.000009,0.000025,0.000010
3712074885.840000,0.155271,0.031349,0.001520,0.162887,0.034423,0.001592,0.175362,0.031959,0.001724,0.164529,0.032580,0.001612,117.090936,-51.933877,-1.716942,191.648886,52.597569,1.683859,138.043561,-48.387751,-4.044599,180.746262,-2.297922,-3.976011,0.000335,0.000843,3712074885.840000,69.583542,-1.511727,-36.071487,-59.474945,-33.810169,61.583981,69.788162,-1.508201,0.000016,0.000006,0.000005,0.000039,-0.000010,-0.000031,-0.000023,-0.000004,50.000298,0.000805,3712074885.840000,69.559357,-1.617020,-36.153669,-59.397005,-33.693182,61.622483,69.762911,-1.620201,-0.000017,0.000032,0.000025,-0.000006,-0.000036,0.000053,0.000013,0.000020,49.999963,-0.000037,33.500000,-4.520505,-5.291583,-2.320268,6.556996,6.907356,-1.281893,-0.000019,-0.000034,0.000020,0.000012,0.000031,-0.000004
3712074885.860000,0.155812,0.030063,0.001529,0.163290,0.028747,0.001607,0.170996,0.026899,0.001688,0.163372,0.028566,0.001608,107.422524,-69.079218,-1.665292,240.486953,105.576793,4.576446,153.959847,-45.280629,-3.348956,110.497610,-32.696477,1.397575,-0.000343,0.001526,3712074885.860000,69.582237,-1.511062,-36.068703,-59.472038,-33.806686,61.582321,69.785362,-1.508389,0.000016,0.000016,-0.000031,0.000015,0.000019,-0.000013,-0.000017,0.000002,49.999702,0.001524,3712074885.860000,69.558935,-1.616939,-36.153844,-59.396918,-33.693597,61.622738,69.762917,-1.620162,-0.000055,0.000047,-0.000005,-0.000016,-0.000038,0.000016,-0.000002,0.000025,50.000045,-0.000001,33.500000,-2.459498,6.511004,6.863948,-1.125212,-4.451107,-5.435086,0.000004,0.000031,-0.000006,-0.000011,-0.000044,-0.000030
3712074885.880000,0.155443,0.031845,0.001521,0.157435,0.029139,0.001547,0.167575,0.032452,0.001644,0.160169,0.031151,0.001571,55.740053,-55.474224,-0.081507,236.402996,75.750858,2.011619,125.932022,-64.414217,-2.272180,132.535214,-48.474301,2.067497,-0.000068,-0.002671,3712074885.880000,69.583702,-1.511969,-36.072277,-59.470501,-33.805717,61.586769,69.787125,-1.511001,-0.000020,0.000010,0.000006,0.000014,0.000026,0.000001,-0.000009,0.000000,49.999958,-0.002671,3712074885.880000,69.559170,-1.617304,-36.153695,-59.397321,-33.693504,61.622256,69.762933,-1.620120,-0.000046,0.000020,0.000006,-0.000006,-0.000049,0.000053,0.000009,0.000015,50.000026,-0.000000,33.500000,6.890115,-0.981966,-4.293032,-5.472775,-2.618744,6.518549,0.000039,-0.000029,0.000005,-0.000007,-0.000001,0.000065
3712074885.900000,0.157727,0.031170,0.001546,0.159787,0.032414,0.001564,0.174364,0.036199,0.001705,0.163992,0.033272,0.001606,66.570231,-55.161784,-0.563978,161.754625,-9.667640,2.029811,64.851934,-20.925121,-0.704786,52.629382,-13.674953,-0.554051,0.000324,0.000731,3712074885.900000,69.583389,-1.510224,-36.072311,-59.472897,-33.810398,61.587032,69.788574,-1.508722,-0.000005,0.000024,0.000022,-0.000004,0.000020,0.000034,0.000011,-0.000000,50.000290,0.000692,3712074885.900000,69.559290,-1.617289,-36.153588,-59.397139,-33.693125,61.622294,69.762850,-1.620230,-0.000038,0.000040,-0.000015,-0.000020,-0.000009,0.000050,0.000012,0.000006,49.999966,-0.000039,33.500000,-4.179641,-5.564758,-2.727708,6.398556,6.974197,-0.845587,-0.000039,-0.000004,0.000016,0.000016,0.000035,-0.000049
3712074885.920000,0.153924,0.026094,0.001517,0.160224,0.029741,0.001574,0.175986,0.030389,0.001733,0.163416,0.028746,0.001608,40.317252,-28.804689,0.335901,61.492820,-52.406913,0.470640,63.956725,-38.170884,0.664803,102.050616,-60.505104,1.425262,-0.000281,0.001615,3712074885.920000,69.580070,-1.511958,-36.070572,-59.471581,-33.809757,61.582882,69.785492,-1.508510,-0.000020,0.000008,-0.000019,0.000011,-0.000003,0.000030,0.000008,-0.000004,49.999756,0.001600,3712074885.920000,69.559547,-1.617071,-36.153393,-59.397061,-33.692734,61.622660,69.762921,-1.620288,-0.000023,0.000020,-0.000026,0.000039,0.000026,0.000041,-0.000007,-0.000022,50.000037,-0.000015,33.500000,-2.862306,6.343624,6.921563,-0.692313,-4.100264,-5.704473,-0.000029,0.000011,0.000006,-0.000015,-0.000057,-0.000039
3712074885.940000,0.150012,0.029981,0.001470,0.158559,0.031203,0.001554,0.171063,0.029772,0.001684,0.159900,0.030318,0.001570,197.378145,31.464123,-2.030910,127.635169,-71.191739,-2.817021,152.368108,98.717186,0.848576,21.464040,-19.551485,-0.098787,-0.000110,-0.002961,3712074885.940000,69.582382,-1.515077,-36.072388,-59.471535,-33.806915,61.584415,69.786522,-1.511159,-0.000008,-0.000036,0.000014,-0.000006,0.000010,0.000041,0.000003,-0.000018,49.999908,-0.002966,3712074885.940000,69.559226,-1.616851,-36.153502,-59.396860,-33.693111,61.622921,69.762913,-1.620214,0.000027,0.000006,-0.000040,0.000034,0.000019,0.000010,0.000006,-0.000022,50.000019,-0.000005,33.500000,6.938135,-0.547309,-3.940987,-5.731240,-3.023099,6.341710,0.000024,-0.000027,-0.000014,0.000004,-0.000013,0.000058
3712074885.960000,0.155235,0.034791,0.001513,0.162655,0.033200,0.001592,0.171753,0.031413,0.001688,0.163215,0.033127,0.001598,233.710957,39.550515,-2.692821,150.291930,-49.707814,-3.145498,167.074073,143.879535,0.550752,88.864860,44.933325,-0.648123,0.000306,0.000606,3712074885.960000,69.585518,-1.512326,-36.071136,-59.474064,-33.808071,61.585175,69.788498,-1.509252,-0.000023,-0.000049,0.000018,-0.000010,0.000028,0.000041,0.000000,-0.000023,50.000267,0.000567,3712074885.960000,69.558951,-1.617017,-36.153773,-59.396842,-33.693465,61.622807,69.762887,-1.620230,0.000030,0.000025,-0.000037,0.000020,0.000019,0.000008,0.000010,-0.000012,49.999961,-0.000039,33.500000,-3.822035,-5.816191,-3.123896,6.214801,7.013417,-0.405733,-0.000003,0.000031,-0.000027,-0.000011,0.000050,0.000002
3712074885.980000,0.157303,0.031147,0.001542,0.161027,0.029098,0.001584,0.169764,0.029962,0.001671,0.162711,0.030064,0.001599,148.005010,44.579188,-1.254375,247.333442,47.333522,-3.143237,174.401810,16.007823,-1.875385,132.357855,-27.862940,1.731941,-0.000321,0.003519,3712074885.980000,69.583046,-1.510713,-36.070221,-59.471668,-33.806435,61.584373,69.786324,-1.509188,0.000019,-0.000038,0.000021,-0.000028,0.000022,0.000001,0.000003,0.000010,49.999722,0.003519,3712074885.980000,69.558969,-1.617480,-36.153831,-59.397192,-33.693401,61.622306,69.762848,-1.620277,0.000029,0.000004,-0.000014,0.000019,-0.000007,0.000018,0.000013,-0.000007,50.000043,0.000000,33.500000,-3.256010,6.151275,6.950798,-0.256462,-3.734845,-5.950839,0.000027,0.000012,0.000002,-0.000006,-0.000027,-0.000017
3712074886.000000,0.152737,0.030390,0.001497,0.156180,0.031334,0.001530,0.168865,0.034461,0.001653,0.159291,0.032066,0.001560,100.644026,-8.320465,-1.102518,57.880713,-56.562488,-0.186633,132.644493,34.516113,1.169851,497.920533,490.741958,0.348371,-0.000081,-0.001882,3712074886.000000,69.582687,-1.513692,-36.074028,-59.471012,-33.806534,61.587677,69.787621,-1.511910,0.000018,-0.000019,-0.000007,0.000016,0.000022,-0.000027,-0.000004,-0.000013,49.999954,-0.001894,3712074886.000000,69.559205,-1.617336,-36.153637,-59.397145,-33.693083,61.622233,69.762807,-1.620261,0.000028,0.000008,-0.000022,0.000033,-0.000012,-0.000023,-0.000001,-0.000002,50.000035,-0.000012,33.500000,6.959201,-0.110225,-3.573212,-5.967192,-3.415040,6.139396,-0.000005,-0.000019,0.000011,0.000017,-0.000025,0.000013
3712074886.020000,0.154031,0.030831,0.001509,0.160337,0.035074,0.001564,0.176125,0.035977,0.001724,0.163534,0.033971,0.001599,137.417678,10.165918,-1.422618,88.949104,-58.634905,1.093680,313.777635,306.281224,0.339877,92.455622,86.946170,0.230447,0.000420,0.000602,3712074886.020000,69.583237,-1.512747,-36.073219,-59.474457,-33.811047,61.586277,69.789017,-1.509252,-0.000014,-0.000025,-0.000011,0.000017,-0.000003,-0.000047,-0.000021,-0.000008,50.000381,0.000560,3712074886.020000,69.559429,-1.617241,-36.153529,-59.397123,-33.692712,61.622299,69.762814,-1.620320,0.000020,-0.000016,0.000026,0.000042,-0.000005,-0.000011,-0.000012,-0.000002,49.999962,-0.000042,33.500000,-3.448531,-6.045368,-3.507852,6.005739,7.025705,0.034715,-0.000048,0.000016,0.000036,-0.000041,0.000011,0.000007
3712074886.040000,0.153223,0.027659,0.001507,0.162664,0.030718,0.001597,0.175079,0.027992,0.001728,0.163678,0.028782,0.001611,201.758493,168.023835,0.696195,69.403376,-17.483550,0.757361,322.319851,131.541960,-3.657620,243.724737,149.551134,-4.973282,-0.000248,0.002186,3712074886.040000,69.580750,-1.512600,-36.069824,-59.472900,-33.808857,61.581608,69.785454,-1.508336,0.000030,0.000004,0.000006,0.000041,0.000013,-0.000024,-0.000020,-0.000017,49.999786,0.002186,3712074886.040000,69.559152,-1.616999,-36.153659,-59.396971,-33.692961,61.622689,69.762854,-1.620295,0.000010,-0.000006,0.000039,0.000031,-0.000010,0.000006,-0.000009,0.000006,50.000034,0.000000,33.500000,-3.636010,5.934858,6.953164,0.180901,-3.353912,-6.173177,0.000045,0.000044,-0.000057,-0.000020,0.000007,0.000007
3712074886.060000,0.152317,0.030285,0.001493,0.159445,0.029463,0.001567,0.167590,0.028643,0.001651,0.159797,0.029463,0.001570,146.807935,25.163707,-4.877458,63.084931,-59.819619,0.317368,243.344286,45.141487,-2.895029,55.247944,-11.270359,0.582380,-0.000136,-0.003240,3712074886.060000,69.582352,-1.513829,-36.071342,-59.471249,-33.804783,61.584377,69.785889,-1.511098,-0.000023,-0.000025,0.000019,0.000026,0.000025,-0.000015,-0.000027,0.000001,49.999893,-0.003245,3712074886.060000,69.558949,-1.617191,-36.153823,-59.397160,-33.693410,61.622455,69.762875,-1.620206,-0.000023,0.000015,0.000065,0.000047,-0.000014,0.000014,-0.000025,0.000018,50.000029,-0.000005,33.500000,6.952068,0.326938,-3.191190,-6.180036,-3.794105,5.913008,0.000010,-0.000025,0.000040,0.000078,-0.000003,-0.000011
3712074886.080000,0.158433,0.033010,0.001549,0.161433,0.031036,0.001584,0.170638,0.035045,0.001670,0.163522,0.033042,0.001601,124.957917,-25.750318,4.705556,104.681529,-76.821489,-1.661734,174.692133,-12.577588,-2.398453,135.538027,-64.196506,2.999633,0.000364,0.000106,3712074886.080000,69.584358,-1.510085,-36.071056,-59.472786,-33.808098,61.587357,69.788368,-1.509049,-0.000011,0.000018,0.000015,-0.000014,0.000026,-0.000013,0.000010,-0.000000,50.000328,0.000070,3712074886.080000,69.558974,-1.617356,-36.153993,-59.397141,-33.693409,61.622125,69.762811,-1.620259,-0.000024,-0.000015,0.000056,0.000070,-0.000012,0.000031,-0.000027,-0.000002,49.999964,-0.000036,33.500000,-3.062707,-6.249876,-3.878534,5.773705,7.009149,0.476026,-0.000041,0.000001,0.000063,-0.000075,0.000007,0.000019
3712074886.100000,0.157290,0.027701,0.001548,0.160556,0.027945,0.001581,0.174097,0.033378,0.001708,0.164008,0.029687,0.001613,164.526357,-30.982766,-2.671405,108.784219,-76.752019,-1.852720,126.519177,-32.959042,-4.599336,149.122537,-36.218094,-2.265837,-0.000242,0.001947,3712074886.100000,69.581070,-1.510039,-36.069908,-59.470913,-33.809486,61.585102,69.786118,-1.508239,0.000018,0.000009,0.000013,-0.000014,-0.000015,-0.000020,0.000013,0.000011,49.999798,0.001946,3712074886.100000,69.559380,-1.617308,-36.153774,-59.397219,-33.692980,61.622203,69.762884,-1.620303,-0.000030,0.000000,0.000043,0.000070,-0.000027,0.000025,-0.000025,0.000004,50.000040,-0.000001,33.500000,-4.000947,5.694362,6.928403,0.616600,-2.959041,-6.372171,0.000042,0.000034,-0.000098,-0.000012,-0.000004,-0.000025
3712074886.120000,0.151372,0.027587,0.001488,0.156432,0.030113,0.001535,0.173074,0.032847,0.001699,0.160332,0.030189,0.001574,237.369346,136.268621,4.914350,99.906059,-79.100257,-1.461588,71.936087,67.720291,-0.187635,133.562869,-15.775342,-1.615052,-0.000150,-0.002937,3712074886.120000,69.581062,-1.514006,-36.073151,-59.470490,-33.808460,61.585262,69.786407,-1.510890,-0.000032,0.000049,0.000014,-0.000015,-0.000040,0.000013,0.000015,0.000027,49.999889,-0.002947,3712074886.120000,69.559543,-1.617105,-36.153498,-59.397167,-33.692711,61.622373,69.762881,-1.620271,-0.000023,-0.000009,0.000078,0.000059,-0.000025,0.000003,-0.000033,0.000016,50.000039,-0.000010,33.500000,6.917944,0.762640,-2.796972,-6.368480,-4.157617,5.662500,-0.000004,-0.000063,0.000044,0.000076,-0.000011,0.000036
3712074886.140000,0.153381,0.031854,0.001500,0.161518,0.034335,0.001578,0.174797,0.031251,0.001720,0.163250,0.032480,0.001600,168.445396,124.281909,-0.778747,140.847799,-57.053934,-2.767041,50.707956,-22.843382,-5.761915,57.151206,-40.868738,0.525555,0.000331,-0.000203,3712074886.140000,69.583733,-1.512940,-36.072239,-59.474079,-33.809513,61.583912,69.787971,-1.509145,-0.000044,-0.000006,-0.000012,-0.000026,-0.000033,-0.000017,-0.000013,0.000002,50.000290,-0.000244,3712074886.140000,69.559228,-1.616808,-36.153630,-59.396689,-33.693038,61.622700,69.762809,-1.620250,-0.000012,-0.000016,0.000048,0.000046,-0.000048,0.000002,-0.000017,0.000015,49.999959,-0.000041,33.500000,-2.663949,-6.429258,-4.232919,5.519432,6.965474,0.915885,-0.000030,0.000022,0.000010,-0.000037,0.000033,0.000009
3712074886.160000,0.155801,0.029775,0.001529,0.163370,0.029124,0.001607,0.171211,0.026375,0.001691,0.163466,0.028426,0.001610,214.102396,14.413755,-3.033552,148.177795,-46.888480,-2.606185,159.916444,-11.921112,2.030472,115.183502,-62.989413,-4.453156,-0.000231,0.002165,3712074886.160000,69.582039,-1.511156,-36.068840,-59.472221,-33.806511,61.581768,69.785187,-1.508388,0.000028,-0.000001,0.000017,-0.000029,0.000033,-0.000010,0.000002,-0.000011,49.999798,0.002165,3712074886.160000,69.558936,-1.617069,-36.153853,-59.396873,-33.693413,61.622609,69.762838,-1.620247,-0.000024,0.000004,0.000000,0.000062,-0.000027,-0.000028,-0.000030,0.000003,50.000029,0.000000,33.500000,-4.350891,5.431834,6.875937,1.050297,-2.553519,-6.545152,0.000021,0.000036,-0.000038,0.000045,0.000020,-0.000051
3712074886.180000,0.153655,0.029310,0.001508,0.157691,0.027739,0.001552,0.166925,0.030455,0.001641,0.159444,0.029169,0.001567,2163.374335,2012.535099,2.083852,111.934774,-10.148263,1.257175,254.026843,224.230296,-0.675743,173.698541,109.872664,-0.965743,-0.000224,-0.001629,3712074886.180000,69.581757,-1.512707,-36.071514,-59.469467,-33.804771,61.585709,69.785583,-1.511295,-0.000028,0.000047,-0.000023,0.000021,-0.000021,0.000039,-0.000006,0.000014,49.999817,-0.001629,3712074886.180000,69.559008,-1.617168,-36.153745,-59.396933,-33.693403,61.622332,69.762780,-1.620196,0.000003,0.000000,0.000014,0.000032,-0.000013,0.000005,-0.000007,0.000002,50.000041,0.000000,33.500000,6.855834,1.195694,-2.392005,-6.531197,-4.505382,5.390581,0.000023,-0.000069,-0.000017,-0.000002,-0.000063,0.000040
3712074886.200000,0.154946,0.029827,0.001520,0.158243,0.032072,0.001549,0.172755,0.035487,0.001690,0.162014,0.032474,0.001587,67.661418,60.928368,0.232472,114.627163,15.149442,5.167352,197.513566,-1.965978,3.286631,1526.017047,1332.078233,2.779857,0.000331,0.000836,3712074886.200000,69.582497,-1.512047,-36.072937,-59.471996,-33.809082,61.586929,69.787872,-1.510023,0.000026,0.000029,-0.000014,0.000018,-0.000022,0.000025,0.000008,0.000011,50.000298,0.000792,3712074886.200000,69.559370,-1.617346,-36.153441,-59.396986,-33.692970,61.622124,69.762733,-1.620249,0.000020,0.000014,-0.000019,-0.000004,0.000019,-0.000028,-0.000000,-0.000001,49.999967,-0.000044,33.500000,-2.254718,-6.584252,-4.571032,5.242299,6.894545,1.350750,-0.000047,0.000003,-0.000033,0.000023,0.000027,0.000004
3712074886.220000,0.154325,0.026314,0.001520,0.159722,0.030362,0.001568,0.176213,0.030736,0.001735,0.163454,0.029138,0.001608,65.002431,-3.889006,0.674575,91.004940,-77.532548,-5.229868,75.540190,-58.300197,0.762182,66.173431,-62.473133,0.358071,-0.000118,0.003407,3712074886.220000,69.580093,-1.511808,-36.071243,-59.471573,-33.809971,61.582787,69.785614,-1.508578,0.000036,-0.000001,-0.000007,-0.000012,0.000013,0.000018,0.000010,-0.000013,49.999908,0.003398,3712074886.220000,69.559410,-1.617174,-36.153465,-59.396911,-33.692727,61.622409,69.762771,-1.620328,0.000028,-0.000024,-0.000061,0.000000,0.000053,0.000009,0.000013,-0.000042,50.000027,-0.000009,33.500000,-4.683195,5.148363,6.796131,1.480248,-2.137379,-6.692552,-0.000003,0.000025,0.000041,0.000001,0.000020,-0.000047
3712074886.240000,0.150591,0.028669,0.001478,0.158517,0.031834,0.001553,0.171740,0.027775,0.001695,0.160295,0.029419,0.001575,65.710933,50.902750,0.339915,67.004117,-61.663327,5.856578,60.393523,-60.371360,-0.025989,155.906013,-43.912188,3.242197,-0.000148,-0.002682,3712074886.240000,69.581627,-1.514612,-36.072659,-59.471737,-33.806717,61.582645,69.785828,-1.510810,0.000027,-0.000014,-0.000018,0.000002,0.000034,-0.000005,-0.000002,0.000021,49.999886,-0.002690,3712074886.240000,69.559370,-1.616999,-36.153444,-59.396749,-33.692955,61.622728,69.762837,-1.620278,0.000014,-0.000015,-0.000045,-0.000016,0.000087,-0.000012,-0.000001,-0.000038,50.000033,-0.000008,33.500000,6.767992,1.623859,-1.976621,-6.668156,-4.834642,5.097365,0.000027,0.000043,-0.000023,-0.000027,-0.000087,0.000034
3712074886.260000,0.155752,0.034096,0.001519,0.163072,0.033279,0.001596,0.171185,0.030059,0.001685,0.163333,0.032469,0.001600,388.577111,289.904384,1.428833,153.580652,23.265948,-4.777639,39.351358,-36.352927,-0.189132,26.623787,-24.694136,0.114735,0.000364,-0.001722,3712074886.260000,69.585098,-1.511977,-36.070900,-59.474167,-33.807316,61.584198,69.787941,-1.509105,0.000006,-0.000033,-0.000015,-0.000032,0.000037,0.000000,-0.000003,-0.000022,50.000324,-0.001762,3712074886.260000,69.559004,-1.617157,-36.153752,-59.396751,-33.693371,61.622553,69.762785,-1.620270,-0.000008,-0.000003,-0.000027,0.000010,0.000058,0.000011,-0.000008,-0.000029,49.999960,-0.000040,33.500000,-1.837643,-6.712886,-4.891519,4.944910,6.795678,1.781250,0.000032,-0.000018,0.000005,0.000035,0.000054,0.000034
3712074886.280000,0.158429,0.030143,0.001555,0.162725,0.027804,0.001603,0.171226,0.028763,0.001688,0.164141,0.028907,0.001616,69.467903,68.882455,-0.069267,162.905586,-28.715381,2.504100,166.986230,-29.940506,2.754671,93.186757,-29.856892,-1.110136,-0.000229,0.002615,3712074886.280000,69.582428,-1.509616,-36.068619,-59.471375,-33.807079,61.583138,69.785522,-1.508016,-0.000008,-0.000053,0.000030,-0.000002,-0.000020,0.000005,-0.000014,-0.000013,49.999798,0.002615,3712074886.280000,69.559029,-1.617335,-36.153858,-59.396962,-33.693407,61.622381,69.762829,-1.620286,-0.000003,-0.000032,-0.000035,-0.000023,0.000029,0.000004,0.000008,-0.000026,50.000027,0.000000,33.500000,-4.997435,4.844252,6.689670,1.904043,-1.713161,-6.813489,-0.000043,-0.000064,-0.000018,-0.000039,-0.000016,-0.000049
3712074886.300000,0.153342,0.027703,0.001508,0.156597,0.028389,0.001540,0.169229,0.032181,0.001661,0.159751,0.029436,0.001570,35.044148,22.972816,0.239214,67.119647,-46.335508,5.607527,60.816446,-60.015106,-0.155772,46.073429,-28.266979,-0.432951,-0.000246,-0.002015,3712074886.300000,69.580910,-1.512879,-36.072449,-59.469555,-33.806309,61.585976,69.785820,-1.511209,-0.000006,-0.000050,-0.000016,0.000008,0.000005,0.000022,0.000003,-0.000026,49.999802,-0.002015,3712074886.300000,69.559280,-1.617356,-36.153713,-59.397078,-33.693116,61.622217,69.762826,-1.620288,-0.000015,-0.000038,-0.000033,-0.000007,0.000004,0.000056,0.000018,-0.000031,50.000048,-0.000000,33.500000,6.652504,2.045356,-1.554195,-6.779449,-5.145163,4.783288,-0.000024,0.000067,-0.000006,0.000034,0.000002,0.000026
3712074886.320000,0.153905,0.029576,0.001510,0.159544,0.034480,0.001557,0.175273,0.035559,0.001716,0.162938,0.033212,0.001595,134.438977,-53.745239,2.267227,181.541529,119.022280,-5.320143,352.118534,152.606200,-3.258299,144.777834,-39.833375,2.226885,0.000399,-0.000285,3712074886.320000,69.582375,-1.512527,-36.073589,-59.473614,-33.810505,61.586403,69.788490,-1.509604,0.000036,0.000004,-0.000026,-0.000010,-0.000036,-0.000009,0.000021,0.000004,50.000366,-0.000323,3712074886.320000,69.559439,-1.617126,-36.153708,-59.396878,-33.692794,61.622418,69.762825,-1.620370,-0.000044,-0.000066,-0.000010,0.000007,0.000014,0.000005,-0.000016,-0.000031,49.999967,-0.000037,33.500000,-1.412022,-6.814914,-5.192273,4.628179,6.670889,2.204301,0.000041,0.000010,0.000060,-0.000026,0.000022,-0.000018
3712074886.340000,0.154250,0.027624,0.001517,0.163218,0.032380,0.001599,0.175484,0.027247,0.001733,0.164324,0.029073,0.001617,82.059217,-73.996612,5.572733,97.199207,-33.991239,-5.093423,82.062233,14.376100,0.774679,87.240262,-57.848803,5.229254,-0.000155,0.002602,3712074886.340000,69.580841,-1.511758,-36.070343,-59.473701,-33.808987,61.581093,69.785675,-1.507949,-0.000021,0.000001,-0.000023,-0.000000,-0.000002,-0.000031,-0.000013,0.000007,49.999866,0.002602,3712074886.340000,69.559252,-1.616888,-36.153717,-59.396699,-33.693016,61.622811,69.762863,-1.620325,-0.000064,-0.000052,-0.000013,0.000032,-0.000020,-0.000018,-0.000030,-0.000018,50.000022,-0.000000,33.500000,-5.291337,4.520935,6.557430,2.320496,-1.281734,-6.907486,-0.000001,-0.000001,-0.000049,-0.000014,-0.000026,-0.000003
3712074886.360000,0.152785,0.030184,0.001498,0.159661,0.030218,0.001568,0.167279,0.025810,0.001653,0.159903,0.028728,0.001573,33.954830,-33.167843,-0.088934,76.023465,-16.224564,0.835554,150.145886,44.232582,1.280416,78.142013,-29.237432,0.890600,-0.000264,-0.002141,3712074886.360000,69.582245,-1.513229,-36.071606,-59.471397,-33.803967,61.582798,69.785347,-1.510920,-0.000028,-0.000012,-0.000028,0.000003,0.000032,0.000004,-0.000002,-0.000021,49.999779,-0.002141,3712074886.360000,69.558905,-1.616940,-36.153859,-59.396833,-33.693456,61.622672,69.762843,-1.620210,-0.000040,-0.000021,-0.000020,0.000027,0.000009,-0.000021,-0.000025,-0.000017,50.000043,0.000000,33.500000,6.510635,2.458954,-1.125447,-6.863843,-5.435675,4.450987,0.000031,-0.000021,-0.000007,0.000056,0.000030,-0.000004
3712074886.380000,0.157548,0.033096,0.001540,0.159753,0.031838,0.001565,0.169451,0.033383,0.001661,0.162272,0.032774,0.001589,77.745735,18.434256,-0.708764,141.983267,-57.990617,-3.099572,187.721278,13.728938,2.142398,69.314096,-50.354080,0.689615,0.000340,-0.000512,3712074886.380000,69.584396,-1.510600,-36.072536,-59.472374,-33.807091,61.586750,69.788162,-1.509906,-0.000042,-0.000004,-0.000005,-0.000034,0.000036,0.000024,-0.000014,-0.000019,50.000305,-0.000546,3712074886.380000,69.558966,-1.617228,-36.154070,-59.396929,-33.693499,61.622248,69.762810,-1.620268,-0.000025,-0.000026,0.000015,0.000081,0.000001,-0.000038,-0.000045,-0.000012,49.999965,-0.000035,33.500000,-0.981931,-6.890165,-5.473152,4.293025,6.518744,2.618980,-0.000052,-0.000038,0.000034,-0.000047,0.000007,-0.000022
3712074886.400000,0.157417,0.027530,0.001550,0.160045,0.028801,0.001574,0.174637,0.032673,0.001715,0.164067,0.029681,0.001613,90.202382,-15.900569,-1.010673,142.146678,-39.308578,-2.138061,84.584841,1.918652,0.864284,117.261319,-10.379497,-4.953596,-0.000115,0.002912,3712074886.400000,69.580887,-1.509886,-36.070629,-59.471016,-33.809738,61.584404,69.786049,-1.508189,-0.000026,-0.000005,-0.000010,-0.000021,0.000034,-0.000011,-0.000006,-0.000020,49.999916,0.002903,3712074886.400000,69.559314,-1.617268,-36.153784,-59.397057,-33.693047,61.622172,69.762819,-1.620296,-0.000011,-0.000030,0.000038,0.000006,0.000014,-0.000032,-0.000023,0.000002,50.000031,-0.000009,33.500000,-5.564595,4.179718,6.398926,2.727679,-0.845205,-6.974630,0.000001,0.000032,0.000003,0.000001,-0.000045,0.000031
3712074886.420000,0.151404,0.026938,0.001490,0.156598,0.028957,0.001539,0.172887,0.031724,0.001699,0.160337,0.029214,0.001576,24.795703,22.999567,0.083567,12.903975,-12.777771,-0.019277,103.631792,-30.856443,-1.274230,82.965308,7.497413,-0.819679,-0.000254,-0.002070,3712074886.420000,69.580475,-1.513964,-36.072578,-59.469894,-33.808212,61.584496,69.785683,-1.510754,-0.000026,0.000017,0.000026,-0.000006,0.000000,-0.000023,-0.000007,0.000019,49.999794,-0.002080,3712074886.420000,69.559405,-1.617180,-36.153576,-59.397118,-33.692827,61.622306,69.762834,-1.620282,-0.000020,0.000015,0.000030,-0.000006,0.000031,-0.000009,-0.000018,0.000007,50.000048,-0.000010,33.500000,6.343742,2.862803,-0.692262,-6.921294,-5.704032,4.100485,0.000038,-0.000006,0.000022,0.000007,0.000014,0.000030
3712074886.440000,0.152218,0.031726,0.001489,0.160435,0.033967,0.001568,0.173990,0.031695,0.001711,0.162237,0.032458,0.001589,83.748102,-73.842567,-0.793141,143.997197,-55.630257,3.297354,124.410493,-12.375298,-1.444922,85.282778,-71.741549,-0.897232,0.000325,-0.000626,3712074886.440000,69.583633,-1.513756,-36.072517,-59.473480,-33.809120,61.584522,69.787918,-1.509811,-0.000007,0.000024,-0.000038,0.000014,-0.000011,-0.000007,0.000004,0.000015,50.000290,-0.000666,3712074886.440000,69.559235,-1.616818,-36.153430,-59.396681,-33.693050,61.622732,69.762787,-1.620198,-0.000083,0.000045,0.000078,-0.000045,0.000006,-0.000014,-0.000033,0.000046,49.999965,-0.000040,33.500000,-0.546771,-6.937858,-5.731269,3.941453,6.341785,3.023630,-0.000001,-0.000032,0.000010,0.000015,0.000034,-0.000027
3712074886.460000,0.155577,0.030597,0.001525,0.163676,0.029858,0.001609,0.172118,0.026495,0.001700,0.163787,0.028970,0.001612,146.816989,-50.088683,2.709328,188.564120,34.110095,4.426235,178.224363,-18.882991,3.501501,151.063096,-39.309349,-2.422992,-0.000107,0.002792,3712074886.460000,69.582573,-1.511467,-36.068890,-59.472801,-33.807159,61.581573,69.785583,-1.508191,-0.000010,0.000009,-0.000022,0.000030,0.000021,0.000011,-0.000008,-0.000011,49.999912,0.002790,3712074886.460000,69.558904,-1.617095,-36.153743,-59.396953,-33.693468,61.622644,69.762852,-1.620201,0.000025,-0.000008,-0.000017,-0.000022,-0.000029,-0.000003,0.000021,0.000005,50.000019,-0.000002,33.500000,-5.816582,3.821796,6.214668,3.123806,-0.406062,-7.013852,-0.000001,-0.000027,-0.000000,-0.000025,-0.000042,0.000004
3712074886.480000,0.154618,0.030085,0.001516,0.158691,0.027522,0.001563,0.166814,0.028034,0.001644,0.160052,0.028546,0.001575,42.610211,-42.506126,-0.039257,193.889180,6.591634,2.436227,285.232258,130.420514,1.978296,452.299497,353.485434,-4.834795,-0.000252,-0.001934,3712074886.480000,69.582275,-1.512142,-36.070744,-59.469791,-33.804310,61.584351,69.785255,-1.510737,0.000004,-0.000024,-0.000040,0.000015,0.000028,-0.000033,-0.000007,-0.000027,49.999802,-0.001934,3712074886.480000,69.558976,-1.617168,-36.153679,-59.397006,-33.693563,61.622573,69.762875,-1.620158,0.000008,-0.000041,0.000037,0.000014,-0.000018,-0.000006,-0.000006,0.000001,50.000054,0.000000,33.500000,6.150949,3.255881,-0.256406,-6.950420,-5.950646,3.734820,-0.000033,0.000030,0.000008,-0.000013,0.000017,0.000009
3712074886.500000,0.155716,0.030417,0.001527,0.158921,0.032040,0.001556,0.172222,0.035089,0.001686,0.162318,0.032526,0.001590,107.478930,-72.603427,1.717536,179.412362,-19.872490,-3.320968,71.774363,-25.039262,-0.797913,217.738945,38.406632,2.290854,0.000332,-0.001230,3712074886.500000,69.582855,-1.511526,-36.072472,-59.472267,-33.808868,61.587006,69.787979,-1.509744,0.000016,0.000003,-0.000016,-0.000039,-0.000016,0.000032,0.000018,0.000009,50.000301,-0.001269,3712074886.500000,69.559308,-1.617281,-36.153403,-59.397024,-33.693174,61.622291,69.762799,-1.620178,0.000003,-0.000060,0.000011,0.000051,-0.000046,0.000015,-0.000004,-0.000014,49.999970,-0.000039,33.500000,-0.109950,-6.958866,-5.967390,3.573196,6.139665,3.415101,0.000031,-0.000009,0.000006,0.000029,-0.000011,-0.000018
3712074886.520000,0.154530,0.027229,0.001521,0.161490,0.030420,0.001586,0.176760,0.031175,0.001740,0.164296,0.029607,0.001616,103.726558,55.707868,0.716422,118.105504,-66.222555,-4.283719,156.911856,-34.919424,2.494637,21.244370,-6.190382,0.210210,-0.000099,0.002269,3712074886.520000,69.580780,-1.511711,-36.070171,-59.472229,-33.810562,61.583202,69.786072,-1.508025,0.000005,-0.000030,-0.000007,-0.000020,0.000018,-0.000011,-0.000001,-0.000015,49.999912,0.002257,3712074886.520000,69.559460,-1.617095,-36.153436,-59.396888,-33.692876,61.622716,69.762889,-1.620305,-0.000010,-0.000017,-0.000044,0.000043,-0.000032,-0.000004,-0.000004,-0.000016,50.000012,-0.000013,33.500000,-6.044677,3.449143,6.006123,3.507923,0.035428,-7.025471,-0.000013,-0.000001,0.000009,-0.000015,-0.000017,0.000012
