Timestamp,TVE_VA,ME_VA,PE_VA,TVE_VB,ME_VB,PE_VB,TVE_VC,ME_VC,PE_VC,TVE_Vp,ME_Vp,PE_Vp,TVE_IA,ME_IA,PE_IA,TVE_IB,ME_IB,PE_IB,TVE_IC,ME_IC,PE_IC,TVE_Ip,ME_Ip,PE_Ip,FE,RFE,Timestamp,PMU_VA_real,PMU_VA_imag,PMU_VB_real,PMU_VB_imag,PMU_VC_real,PMU_VC_imag,PMU_Vp_real,PMU_Vp_imag,PMU_IA_real,PMU_IA_imag,PMU_IB_real,PM_ IB_imag,PMU_IC_real,PMU_IC_imag,PMU_Ip_real,PMU_Ip_imag,PMU_FREQ,PMU_ROCOF,Timestamp,REF_VA_real,REF_VA_imag,REF_VB_real,REF_VB_imag,REF_VC_real,REF_VC_imag,REF_Vp_real,REF_Vp_imag,REF_IA_real,REF_IA_imag,REF_IB_real,REF_IB_imag,REF_IC_real,REF_IC_imag,REF_Ip_real,PMU_Ip_imag,REF_FREQ,REF_ROCOF,I Freq,I_VA_real,I_VA_imag,I_VB_real,I_VB_imag,I_ VC_real,I_VC_imag,I_IA_real,I_IA_imag,I_IB_real,I_IB_imag,I_IC_real,I_IC_imag
3712074886.540000,0.150300,0.028447,0.001476,0.158579,0.030370,0.001556,0.171159,0.027623,0.001689,0.160030,0.028804,0.001574,265.555422,71.679988,3.582950,112.069935,-46.831036,-1.545660,57.876134,-15.637070,-5.666787,200.023386,20.349765,4.011357,-0.000296,-0.001694,3712074886.540000,69.581398,-1.514624,-36.071880,-59.471039,-33.806538,61.582981,69.785484,-1.510813,0.000020,0.000034,0.000027,0.000020,-0.000032,-0.000008,-0.000010,0.000016,49.999748,-0.001698,3712074886.540000,69.559300,-1.616839,-36.153405,-59.396793,-33.693174,61.622968,69.762926,-1.620183,-0.000019,-0.000013,-0.000035,0.000052,-0.000036,0.000014,-0.000005,-0.000015,50.000045,-0.000004,33.500000,5.934820,3.635734,0.180818,-6.952714,-6.173191,3.353731,0.000009,0.000010,0.000008,0.000004,0.000044,-0.000009
3712074886.560000,0.153503,0.033403,0.001498,0.161540,0.033330,0.001580,0.170130,0.030776,0.001673,0.161730,0.032499,0.001584,139.558218,-55.415203,3.715427,107.486952,-31.915068,-4.940711,200.275124,6.679039,-2.642158,67.593471,-62.488027,-0.423932,0.000314,-0.000869,3712074886.560000,69.584572,-1.513322,-36.071819,-59.473637,-33.807022,61.585285,69.788033,-1.510173,0.000011,0.000018,-0.000041,-0.000026,0.000028,-0.000028,-0.000008,-0.000010,50.000278,-0.000904,3712074886.560000,69.558992,-1.617018,-36.153715,-59.396758,-33.693575,61.622792,69.762881,-1.620193,-0.000042,-0.000020,-0.000051,0.000050,-0.000011,0.000035,-0.000008,-0.000033,49.999965,-0.000035,33.500000,0.326795,-6.952151,-6.180123,3.191396,5.912641,3.794215,-0.000008,-0.000013,-0.000012,0.000002,-0.000006,-0.000046
3712074886.580000,0.156967,0.031167,0.001538,0.162421,0.028420,0.001599,0.171189,0.030145,0.001685,0.163540,0.029910,0.001608,63.873882,-34.115987,0.678199,153.823339,-38.124030,-2.489099,124.411669,-50.866294,1.887901,62.026969,-52.959570,-0.475252,-0.000103,0.003670,3712074886.580000,69.583099,-1.510738,-36.069042,-59.471546,-33.807560,61.584217,69.786255,-1.508525,-0.000018,-0.000023,0.000037,0.000007,-0.000022,0.000006,-0.000011,-0.000014,49.999912,0.003670,3712074886.580000,69.559014,-1.617263,-36.153812,-59.396918,-33.693593,61.622516,69.762873,-1.620225,-0.000043,-0.000009,-0.000054,0.000028,0.000026,0.000039,-0.000006,-0.000037,50.000016,-0.000000,33.500000,-6.249792,3.062825,5.773877,3.878110,0.476111,-7.009416,-0.000003,0.000015,0.000029,-0.000012,-0.000014,0.000008
3712074886.600000,0.153449,0.028012,0.001508,0.156433,0.027827,0.001539,0.169602,0.032345,0.001665,0.159855,0.029398,0.001571,49.000855,-48.626401,0.084381,108.970388,-46.640324,-1.479523,53.611563,-37.956377,0.485428,101.548621,-59.693467,1.407254,-0.000245,-0.001428,3712074886.600000,69.581207,-1.512774,-36.072052,-59.469143,-33.806644,61.586048,69.785805,-1.511043,-0.000020,-0.000008,-0.000002,0.000028,-0.000006,0.000029,0.000013,0.000000,49.999813,-0.001428,3712074886.600000,69.559361,-1.617282,-36.153482,-59.397023,-33.693182,61.622307,69.762836,-1.620202,-0.000041,-0.000013,-0.000052,0.000002,0.000013,0.000045,0.000006,-0.000031,50.000058,-0.000000,33.500000,5.694844,4.000964,0.617069,-6.927986,-6.371493,2.959061,0.000035,-0.000014,-0.000031,-0.000018,0.000007,0.000022
3712074886.620000,0.153019,0.029200,0.001502,0.158687,0.033280,0.001551,0.174625,0.035031,0.001710,0.162145,0.032513,0.001588,93.425938,-31.888503,-1.121975,127.739516,-69.420534,3.636426,119.150740,1.829884,1.262878,210.958829,33.095388,2.253280,0.000350,-0.001159,3712074886.620000,69.582191,-1.513093,-36.073139,-59.472717,-33.810028,61.586269,69.787979,-1.509928,0.000007,0.000031,0.000012,0.000012,-0.000035,0.000013,0.000000,0.000020,50.000320,-0.001190,3712074886.620000,69.559529,-1.617121,-36.153325,-59.396917,-33.692835,61.622423,69.762811,-1.620240,-0.000037,0.000030,-0.000053,-0.000015,0.000002,0.000037,0.000011,-0.000010,49.999970,-0.000031,33.500000,0.763056,-6.917931,-6.368348,2.796912,5.663072,4.157752,0.000004,-0.000009,-0.000009,0.000036,0.000016,0.000012
3712074886.640000,0.153635,0.027865,0.001511,0.162968,0.030659,0.001600,0.175277,0.027297,0.001731,0.163978,0.028598,0.001614,189.039968,27.251104,4.328016,82.565090,-77.913727,0.589865,105.874885,-63.490940,-1.553893,144.126553,-38.461901,2.174357,-0.000069,0.002429,3712074886.640000,69.581009,-1.512169,-36.069393,-59.472656,-33.808899,61.581249,69.785301,-1.508037,0.000001,0.000049,-0.000010,-0.000015,0.000012,-0.000018,0.000016,0.000020,49.999931,0.002421,3712074886.640000,69.559262,-1.616830,-36.153439,-59.396647,-33.693045,61.622864,69.762825,-1.620234,-0.000036,-0.000014,-0.000075,-0.000034,0.000049,0.000033,0.000012,-0.000040,50.000001,-0.000009,33.500000,-6.429434,2.664633,5.519227,4.233426,0.915540,-6.965253,-0.000040,-0.000031,0.000054,-0.000000,0.000061,-0.000020
3712074886.660000,0.152333,0.029379,0.001495,0.159823,0.027315,0.001574,0.167674,0.024898,0.001658,0.159939,0.027184,0.001576,186.622719,23.334210,-1.971280,77.917864,-77.917163,-0.007029,142.332748,-28.022285,1.931289,206.172570,92.298857,1.454263,-0.000286,-0.001457,3712074886.660000,69.581841,-1.513396,-36.069916,-59.469925,-33.803947,61.582306,69.784355,-1.510658,0.000020,0.000020,-0.000006,-0.000014,-0.000010,0.000042,0.000020,0.000004,49.999763,-0.001457,3712074886.660000,69.559065,-1.616911,-36.153631,-59.396835,-33.693412,61.622923,69.762924,-1.620189,-0.000021,0.000009,-0.000027,-0.000063,0.000060,-0.000008,0.000003,-0.000010,50.000049,0.000000,33.500000,5.432188,4.350486,1.050890,-6.875681,-6.544827,2.553293,0.000003,0.000060,-0.000013,-0.000047,-0.000073,-0.000032
3712074886.680000,0.156743,0.032719,0.001533,0.159955,0.029596,0.001572,0.168369,0.032462,0.001652,0.161703,0.031598,0.001586,257.613265,78.099130,-3.948274,117.480141,-59.104557,-1.834146,263.940284,78.482630,2.463903,230.926904,44.838037,-2.452028,0.000326,-0.000967,3712074886.680000,69.584167,-1.510993,-36.071049,-59.471294,-33.806229,61.586723,69.787376,-1.510033,-0.000002,-0.000036,-0.000019,-0.000002,0.000003,0.000052,0.000020,-0.000014,50.000298,-0.000996,3712074886.680000,69.559011,-1.617110,-36.153775,-59.396949,-33.693514,61.622478,69.762851,-1.620174,-0.000014,0.000015,0.000017,-0.000045,0.000017,-0.000024,-0.000004,0.000016,49.999971,-0.000029,33.500000,1.195152,-6.856225,-6.531867,2.391693,5.390168,4.505242,0.000027,-0.000047,0.000002,0.000015,-0.000017,0.000102
3712074886.700000,0.157527,0.027832,0.001550,0.161305,0.028224,0.001588,0.174730,0.032837,0.001716,0.164550,0.029639,0.001618,282.518156,154.638208,-4.614528,53.427816,-53.371606,-0.035883,160.501589,-34.004239,2.614146,148.407980,-37.620565,-4.002227,-0.000011,0.002005,3712074886.700000,69.581154,-1.509838,-36.069427,-59.471207,-33.809799,61.584709,69.786087,-1.507829,-0.000054,-0.000074,0.000029,-0.000015,0.000013,0.000034,-0.000006,-0.000028,49.999996,0.001985,3712074886.700000,69.559370,-1.617256,-36.153615,-59.397091,-33.693013,61.622397,69.762878,-1.620284,-0.000027,0.000024,0.000062,-0.000030,0.000009,-0.000054,-0.000028,0.000037,50.000007,-0.000020,33.500000,-6.583678,2.255389,5.242568,4.571310,1.351330,-6.894422,-0.000043,0.000009,-0.000016,0.000005,0.000054,-0.000038
3712074886.720000,0.151778,0.026437,0.001494,0.157315,0.027646,0.001548,0.173470,0.030265,0.001708,0.160894,0.028127,0.001584,225.610291,33.977693,-3.683968,25.356245,-10.208827,0.245559,133.165187,-55.995254,2.289790,149.859845,-49.756601,-2.990088,-0.000318,-0.001414,3712074886.720000,69.580109,-1.513602,-36.071568,-59.469498,-33.808262,61.583588,69.785027,-1.510243,-0.000004,-0.000077,0.000035,-0.000005,0.000024,0.000021,0.000019,-0.000018,49.999733,-0.001421,3712074886.720000,69.559379,-1.617152,-36.153615,-59.397151,-33.692841,61.622586,69.762925,-1.620321,-0.000027,0.000051,0.000037,-0.000015,0.000001,-0.000072,-0.000032,0.000042,50.000051,-0.000007,33.500000,5.148316,4.683100,1.480347,-6.796047,-6.692090,2.137127,0.000036,0.000050,0.000008,0.000020,-0.000052,-0.000057
3712074886.740000,0.152134,0.031019,0.001489,0.159739,0.033239,0.001562,0.173382,0.031030,0.001706,0.161775,0.031759,0.001586,103.173690,-39.177728,1.316976,320.191784,237.941060,1.244237,124.318673,-58.223374,2.030865,51.026366,-32.410263,0.484096,0.000286,-0.001939,3712074886.740000,69.583275,-1.513801,-36.072754,-59.473042,-33.808521,61.584393,69.787575,-1.510119,-0.000023,0.000009,0.000047,0.000013,0.000020,0.000013,-0.000016,0.000011,50.000252,-0.001981,3712074886.740000,69.559367,-1.616918,-36.153599,-59.396875,-33.692981,61.622844,69.762936,-1.620287,0.000005,0.000041,0.000008,-0.000012,0.000007,-0.000056,-0.000014,0.000025,49.999966,-0.000042,33.500000,1.624304,-6.767505,-6.668383,1.977236,5.097171,4.835028,0.000003,-0.000071,0.000016,-0.000031,-0.000004,0.000039
3712074886.760000,0.156260,0.031022,0.001531,0.164186,0.029715,0.001615,0.172485,0.028509,0.001701,0.164322,0.029749,0.001616,78.290850,-34.456118,0.898246,504.557381,334.207789,2.272256,85.671150,-55.433885,1.022406,70.437477,-20.742644,0.775391,-0.000012,0.003118,3712074886.760000,69.582947,-1.511137,-36.068729,-59.473022,-33.807846,61.582867,69.786240,-1.508013,-0.000005,0.000038,0.000003,0.000048,0.000028,-0.000021,-0.000022,0.000015,49.999985,0.003110,3712074886.760000,69.558973,-1.617183,-36.153959,-59.397062,-33.693446,61.622713,69.762958,-1.620292,0.000040,0.000042,0.000008,-0.000008,-0.000008,-0.000078,-0.000007,0.000033,49.999997,-0.000008,33.500000,-6.713138,1.837277,4.944824,4.891090,1.780859,-6.795822,-0.000037,0.000028,-0.000035,0.000005,0.000023,0.000006
3712074886.780000,0.154698,0.029277,0.001519,0.158886,0.026671,0.001566,0.167530,0.030024,0.001648,0.160387,0.028665,0.001578,40.358765,-37.690308,-0.183081,466.673697,278.814890,2.583909,83.452476,-66.678907,0.899342,160.054535,0.028825,-4.428070,-0.000353,-0.000584,3712074886.780000,69.581749,-1.512067,-36.070423,-59.469498,-33.805122,61.585438,69.785393,-1.510616,0.000032,0.000018,-0.000037,0.000016,0.000031,-0.000005,-0.000011,-0.000022,49.999706,-0.000584,3712074886.780000,69.559008,-1.617273,-36.153872,-59.397093,-33.693472,61.622561,69.762925,-1.620258,0.000045,0.000039,0.000011,0.000001,0.000045,-0.000083,-0.000018,0.000017,50.000059,0.000000,33.500000,4.843903,4.997543,1.904206,-6.689326,-6.813167,1.713132,0.000051,0.000011,0.000017,0.000044,0.000000,0.000011
3712074886.800000,0.154681,0.029498,0.001518,0.157981,0.031772,0.001547,0.171858,0.037134,0.001678,0.161530,0.032812,0.001581,110.618319,-59.711729,-1.646980,34.227123,-32.789601,0.119795,117.124631,-47.763263,-1.665652,143.653757,-54.134267,-3.517469,0.000314,-0.001916,3712074886.800000,69.582176,-1.512281,-36.073318,-59.471970,-33.809036,61.588520,69.788269,-1.510494,0.000013,-0.000021,0.000004,-0.000031,-0.000019,-0.000015,-0.000009,-0.000004,50.000294,-0.001947,3712074886.800000,69.559282,-1.617442,-36.153808,-59.397211,-33.693152,61.622271,69.762902,-1.620321,0.000050,0.000036,0.000001,-0.000047,0.000032,-0.000033,0.000015,0.000016,49.999980,-0.000031,33.500000,2.045785,-6.652608,-6.779651,1.554016,4.783606,5.144889,0.000005,-0.000032,0.000005,-0.000012,0.000015,-0.000021
3712074886.820000,0.154623,0.026192,0.001524,0.161622,0.031415,0.001585,0.177949,0.032639,0.001749,0.164764,0.030090,0.001620,99.064292,-85.716661,-1.433747,38.967545,-38.704107,0.057785,54.452920,25.226521,-0.434647,126.707278,-60.908747,-2.188273,0.000031,0.003395,3712074886.820000,69.580124,-1.511573,-36.070724,-59.472916,-33.811531,61.583755,69.786469,-1.507838,0.000007,-0.000010,0.000004,-0.000019,0.000028,-0.000034,-0.000001,-0.000011,50.000034,0.003379,3712074886.820000,69.559521,-1.617166,-36.153595,-59.397004,-33.692772,61.622685,69.762943,-1.620381,0.000078,0.000039,0.000005,-0.000031,0.000032,-0.000015,0.000024,0.000013,50.000004,-0.000016,33.500000,-6.814674,1.412396,4.628280,5.192356,2.204614,-6.670524,-0.000009,0.000017,-0.000031,0.000016,-0.000027,0.000017
3712074886.840000,0.150479,0.026380,0.001481,0.158639,0.029622,0.001558,0.172437,0.026914,0.001703,0.160543,0.027637,0.001581,128.011602,-63.758943,-2.346157,85.450256,-54.677374,-1.018921,255.481547,164.829097,1.286349,53.595021,-11.067116,-0.563498,-0.000363,-0.001031,3712074886.840000,69.580048,-1.514323,-36.071629,-59.470818,-33.807018,61.582104,69.784760,-1.510391,-0.000009,-0.000027,-0.000010,-0.000010,-0.000024,0.000069,0.000028,-0.000008,49.999687,-0.001031,3712074886.840000,69.559378,-1.616963,-36.153546,-59.396942,-33.693026,61.623003,69.763004,-1.620289,0.000071,0.000033,0.000008,-0.000029,0.000023,0.000016,0.000032,0.000009,50.000051,-0.000000,33.500000,4.520929,5.291629,2.320708,-6.556785,-6.907143,1.281856,-0.000002,0.000000,0.000030,0.000025,0.000057,0.000035
3712074886.860000,0.153922,0.032748,0.001504,0.160853,0.032626,0.001575,0.169591,0.030730,0.001668,0.161465,0.032028,0.001582,192.322867,-4.609339,-3.496568,166.288255,14.067440,-1.775632,15.354546,-9.331474,-0.128146,123.372507,-16.983176,1.469982,0.000325,-0.002231,3712074886.860000,69.584183,-1.512936,-36.071964,-59.473160,-33.806557,61.585587,69.787796,-1.510350,-0.000046,-0.000013,-0.000018,-0.000010,-0.000030,-0.000059,-0.000028,0.000003,50.000298,-0.002262,3712074886.860000,69.559050,-1.617040,-36.153785,-59.396900,-33.693457,61.622939,69.762975,-1.620255,0.000040,0.000030,0.000011,-0.000014,-0.000025,-0.000068,0.000000,0.000034,49.999972,-0.000031,33.500000,2.459047,-6.510848,-6.863935,1.125573,4.450732,5.435622,-0.000035,0.000011,0.000035,-0.000047,-0.000014,-0.000048
3712074886.880000,0.159658,0.030341,0.001567,0.163168,0.028602,0.001606,0.171586,0.030682,0.001688,0.164823,0.029877,0.001621,114.523600,-34.786194,1.483496,208.547232,19.973475,3.791832,162.995104,-6.734211,-2.006285,135.287809,-40.902308,1.989936,0.000027,0.002528,3712074886.880000,69.582687,-1.508840,-36.068790,-59.472134,-33.807793,61.584538,69.786377,-1.507707,-0.000023,0.000007,-0.000019,0.000013,0.000033,-0.000011,-0.000011,0.000007,50.000023,0.002516,3712074886.880000,69.559132,-1.617400,-36.153926,-59.397135,-33.693455,61.622608,69.762998,-1.620322,0.000008,0.000036,0.000006,-0.000018,-0.000004,0.000037,0.000018,0.000012,49.999996,-0.000012,33.500000,-6.890242,0.981602,4.292737,5.472671,2.618676,-6.519116,0.000022,0.000052,-0.000018,-0.000014,-0.000054,0.000025
3712074886.900000,0.155317,0.025833,0.001531,0.157049,0.026559,0.001548,0.169508,0.030372,0.001667,0.160652,0.027600,0.001582,56.939293,-49.046280,0.408013,207.769710,7.824132,3.095788,49.301731,46.131142,0.144020,48.847178,-41.296377,0.342178,-0.000384,-0.001117,3712074886.900000,69.579903,-1.511299,-36.071251,-59.468994,-33.806068,61.584961,69.784790,-1.510329,-0.000013,0.000013,0.000004,0.000020,-0.000037,0.000018,0.000002,0.000012,49.999680,-0.001117,3712074886.900000,69.559538,-1.617430,-36.153644,-59.397321,-33.693102,61.622527,69.763058,-1.620308,-0.000013,0.000034,-0.000003,-0.000019,-0.000023,0.000016,0.000010,0.000018,50.000063,-0.000000,33.500000,4.179676,5.564812,2.727866,-6.398355,-6.973961,0.845301,0.000016,-0.000026,-0.000001,0.000034,0.000072,0.000024
3712074886.920000,0.152841,0.028876,0.001501,0.157659,0.032311,0.001543,0.173487,0.033981,0.001701,0.161363,0.031728,0.001582,79.538070,79.396523,0.035414,230.096925,42.045230,2.500472,191.272136,86.643392,-4.935259,134.927931,105.206483,0.598648,0.000284,-0.001768,3712074886.920000,69.582199,-1.513375,-36.073345,-59.472137,-33.809048,61.586132,69.787643,-1.510438,-0.000035,0.000047,-0.000003,0.000021,-0.000052,-0.000016,-0.000008,0.000029,50.000263,-0.001798,3712074886.920000,69.559764,-1.617326,-36.153379,-59.397218,-33.692793,61.622612,69.763032,-1.620317,-0.000018,0.000027,0.000011,-0.000011,-0.000015,0.000025,0.000005,0.000014,49.999979,-0.000031,33.500000,2.863458,-6.343712,-6.921045,0.691980,4.101153,5.703911,-0.000016,0.000015,0.000058,-0.000018,-0.000028,-0.000063
3712074886.940000,0.153959,0.029382,0.001511,0.162480,0.030795,0.001595,0.176537,0.028371,0.001742,0.164345,0.029510,0.001617,11.418825,9.287965,-0.063551,76.461392,-21.553096,0.853994,189.396713,-9.746784,-3.331691,142.836799,109.550477,0.644257,0.000036,0.003085,3712074886.940000,69.582298,-1.512464,-36.069931,-59.472832,-33.809891,61.581657,69.786156,-1.508044,-0.000041,0.000056,0.000021,0.000006,-0.000015,-0.000043,-0.000020,0.000025,50.000023,0.003067,3712074886.940000,69.559495,-1.617131,-36.153617,-59.396929,-33.692994,61.622984,69.763040,-1.620373,-0.000041,0.000049,0.000024,-0.000015,0.000008,0.000049,-0.000000,0.000015,49.999987,-0.000018,33.500000,-6.938133,0.547461,3.940832,5.731844,3.022919,-6.341379,0.000038,0.000045,-0.000040,-0.000054,0.000002,0.000047
3712074886.960000,0.152594,0.029683,0.001497,0.159857,0.027954,0.001574,0.169199,0.024788,0.001674,0.160544,0.027462,0.001582,73.614927,-31.766976,-0.827333,96.564879,-45.313904,-1.229014,143.619141,-50.650818,-2.549750,91.309661,88.122477,0.174576,-0.000339,-0.000530,3712074886.960000,69.582336,-1.513569,-36.070282,-59.470551,-33.804844,61.581696,69.784737,-1.510356,-0.000002,0.000040,-0.000010,-0.000014,0.000004,-0.000026,-0.000003,0.000014,49.999714,-0.000530,3712074886.960000,69.559346,-1.617221,-36.153721,-59.397109,-33.693386,61.622908,69.763103,-1.620278,-0.000045,0.000038,0.000018,-0.000026,0.000023,0.000048,-0.000000,0.000007,50.000053,0.000000,33.500000,3.822037,5.816254,3.124505,-6.214467,-7.013547,0.405974,-0.000010,-0.000058,-0.000014,0.000060,0.000043,-0.000013
3712074886.980000,0.156135,0.032789,0.001526,0.159225,0.030777,0.001562,0.168014,0.032324,0.001648,0.161142,0.031966,0.001579,130.599572,-36.583778,-1.812403,127.189989,-60.953876,-2.209051,127.556231,-71.281404,-2.818120,153.166150,-11.070069,-1.888219,0.000265,-0.002058,3712074886.980000,69.584503,-1.511878,-36.071976,-59.471939,-33.805943,61.586723,69.787781,-1.510571,0.000050,0.000021,-0.000012,-0.000006,-0.000011,-0.000013,0.000018,0.000011,50.000248,-0.002076,3712074886.980000,69.559307,-1.617552,-36.153698,-59.397242,-33.693481,61.622449,69.763008,-1.620256,-0.000051,0.000069,0.000032,-0.000016,0.000051,0.000030,-0.000017,0.000015,49.999983,-0.000017,33.500000,3.255195,-6.151538,-6.951355,0.256019,3.734111,5.950426,-0.000015,0.000047,0.000054,0.000009,-0.000025,-0.000047
3712074887.000000,0.158011,0.028927,0.001553,0.161273,0.029512,0.001585,0.174671,0.033191,0.001715,0.164682,0.030547,0.001618,162.777399,-17.540337,-2.199353,121.667307,-67.501610,2.185183,149.806043,-49.869614,-3.002175,155.973888,-31.624627,-2.354430,0.000085,0.002093,3712074887.000000,69.582138,-1.509925,-36.069931,-59.471901,-33.809792,61.585003,69.786781,-1.507938,0.000079,0.000008,-0.000015,0.000008,-0.000016,-0.000020,0.000023,0.000007,50.000080,0.002068,3712074887.000000,69.559587,-1.617529,-36.153494,-59.397117,-33.692965,61.622429,69.762939,-1.620356,-0.000064,0.000072,0.000046,0.000023,0.000038,0.000035,-0.000032,0.000017,49.999995,-0.000024,33.500000,-6.958566,0.110981,3.573362,5.968052,3.415561,-6.139219,0.000042,-0.000015,-0.000031,-0.000043,-0.000017,0.000058
3712074887.020000,0.152571,0.025982,0.001503,0.157350,0.027893,0.001548,0.173242,0.028891,0.001708,0.161094,0.027599,0.001587,150.393311,-49.604578,-3.152818,138.357779,-57.307114,2.600814,154.513512,-42.412617,-2.730549,134.763165,-65.222604,-3.108381,-0.000391,-0.000300,3712074887.020000,69.580055,-1.513361,-36.071457,-59.469780,-33.807652,61.582642,69.784698,-1.510101,0.000040,-0.000007,-0.000018,0.000012,-0.000014,-0.000025,0.000011,-0.000001,49.999664,-0.000307,3712074887.020000,69.559628,-1.617533,-36.153411,-59.397289,-33.692691,61.622489,69.762960,-1.620393,-0.000079,0.000013,0.000051,-0.000002,0.000040,0.000030,-0.000032,0.000003,50.000055,-0.000007,33.500000,3.449659,6.044617,3.508411,-6.006393,-7.024892,-0.035770,-0.000012,-0.000042,-0.000043,0.000022,0.000052,0.000008
3712074887.040000,0.151367,0.030474,0.001482,0.159073,0.033212,0.001555,0.171342,0.029850,0.001687,0.160609,0.031171,0.001575,113.416509,-66.434315,-1.832466,114.271551,-40.411690,1.529436,160.526881,-30.726464,2.484535,137.327284,-29.825803,-1.854933,0.000224,-0.001938,3712074887.040000,69.582962,-1.514686,-36.073071,-59.472946,-33.806908,61.584175,69.787163,-1.510951,0.000013,0.000004,-0.000002,0.000031,-0.000026,0.000001,0.000012,0.000008,50.000202,-0.001967,3712074887.040000,69.559442,-1.617345,-36.153524,-59.397039,-33.692912,61.622724,69.762950,-1.620380,-0.000022,0.000033,0.000052,0.000005,0.000030,0.000022,-0.000016,0.000013,49.999979,-0.000029,33.500000,3.635477,-5.934679,-6.953505,-0.180327,3.353427,6.173525,-0.000026,0.000013,0.000008,0.000036,-0.000009,-0.000033
3712074887.060000,0.155869,0.030824,0.001528,0.164323,0.031132,0.001613,0.172656,0.028238,0.001703,0.164290,0.030053,0.001615,60.870009,0.931487,-0.615483,59.921276,9.406614,0.573603,2173.134771,2047.340927,-1.809253,17.934982,11.303086,0.132086,0.000152,0.002437,3712074887.060000,69.582916,-1.511622,-36.069157,-59.473839,-33.807785,61.582664,69.786461,-1.508146,-0.000014,0.000025,0.000019,0.000028,-0.000013,-0.000017,-0.000020,0.000008,50.000134,0.002418,3712074887.060000,69.559085,-1.617421,-36.153798,-59.397083,-33.693342,61.622751,69.762969,-1.620358,-0.000026,0.000012,0.000028,0.000012,0.000001,-0.000000,-0.000017,0.000010,49.999982,-0.000019,33.500000,-6.952018,-0.326369,3.191591,6.180378,3.794054,-5.912440,-0.000010,0.000006,0.000030,-0.000014,-0.000059,0.000026
3712074887.080000,0.155099,0.027551,0.001526,0.159362,0.026219,0.001572,0.169006,0.028006,0.001666,0.161177,0.027264,0.001588,30.595295,-25.889272,0.189672,55.111173,-54.544456,-0.116991,117.301330,-47.730637,4.613940,62.628190,-61.530433,0.188506,-0.000386,0.000121,3712074887.080000,69.580544,-1.511969,-36.069878,-59.469769,-33.805553,61.583481,69.784485,-1.509930,-0.000030,0.000023,0.000019,0.000015,-0.000005,0.000014,-0.000012,0.000008,49.999676,0.000121,3712074887.080000,69.558991,-1.617710,-36.153822,-59.397430,-33.693444,61.622473,69.762978,-1.620327,-0.000034,0.000038,0.000037,0.000037,-0.000025,-0.000012,-0.000027,0.000026,50.000061,0.000000,33.500000,3.062732,6.249233,3.878343,-5.774325,-7.009080,-0.476762,0.000031,0.000033,-0.000029,-0.000008,0.000012,0.000036
3712074887.100000,0.154142,0.028994,0.001514,0.156621,0.030190,0.001537,0.170870,0.034843,0.001673,0.160574,0.031358,0.001575,52.302510,-15.893665,-5.732933,106.465587,-51.010784,-1.461881,46.294520,-42.413504,-0.245122,133.746163,-59.325265,-2.443819,0.000181,-0.002392,3712074887.100000,69.581779,-1.512778,-36.073341,-59.470821,-33.807953,61.587337,69.787292,-1.510974,-0.000038,-0.000000,0.000021,-0.000009,-0.000027,0.000009,0.000012,-0.000002,50.000175,-0.002407,3712074887.100000,69.559242,-1.617632,-36.153767,-59.397388,-33.693161,61.622324,69.762951,-1.620349,-0.000039,0.000023,0.000023,0.000041,-0.000050,0.000004,-0.000019,0.000021,49.999995,-0.000015,33.500000,4.000958,-5.694607,-6.928524,-0.616577,2.959304,6.371601,-0.000027,-0.000059,-0.000010,0.000004,0.000011,-0.000024
3712074887.120000,0.155578,0.027399,0.001531,0.159743,0.031023,0.001567,0.177575,0.032919,0.001745,0.164335,0.030448,0.001615,103.390793,-50.579068,-4.890663,51.388804,-36.307658,-0.459723,192.391285,27.939136,-4.283285,195.526682,143.232722,0.881698,0.000162,0.002599,3712074887.120000,69.580940,-1.511432,-36.071674,-59.472458,-33.811317,61.583839,69.786751,-1.508217,-0.000036,-0.000004,0.000001,0.000023,-0.000039,-0.000016,-0.000022,0.000003,50.000153,0.002580,3712074887.120000,69.559485,-1.617533,-36.153594,-59.397442,-33.692730,61.622450,69.762983,-1.620403,-0.000021,0.000070,-0.000015,0.000033,0.000001,0.000032,-0.000005,0.000008,49.999991,-0.000020,33.500000,-6.917163,-0.762684,2.797566,6.368309,4.158241,-5.663125,-0.000037,0.000027,-0.000001,0.000027,0.000003,-0.000011
3712074887.140000,0.151655,0.026619,0.001493,0.158960,0.028652,0.001563,0.173338,0.025865,0.001714,0.161340,0.027041,0.001590,52.080441,-41.030514,0.420800,82.439322,-79.651277,0.475733,183.293190,-0.731291,-3.947901,63.046150,42.297658,5.888711,-0.000358,0.000214,3712074887.140000,69.580154,-1.513782,-36.071049,-59.470787,-33.807278,61.580956,69.784401,-1.509783,-0.000035,0.000003,-0.000013,0.000003,0.000022,-0.000025,-0.000022,0.000005,49.999699,0.000214,3712074887.140000,69.559301,-1.617219,-36.153619,-59.397304,-33.692979,61.622864,69.763047,-1.620325,-0.000053,0.000029,-0.000051,0.000043,-0.000033,0.000001,-0.000016,-0.000003,50.000056,0.000000,33.500000,2.664228,6.429484,4.233275,-5.518992,-6.965480,-0.915392,0.000054,-0.000004,0.000035,-0.000004,-0.000059,0.000009
3712074887.160000,0.152767,0.032242,0.001493,0.160424,0.031860,0.001572,0.169157,0.028388,0.001667,0.160781,0.030821,0.001578,72.483102,-63.864359,0.578291,137.740724,-55.694204,2.483298,166.720584,-28.210967,-2.647718,79.624640,-64.241614,0.808549,0.000214,-0.003428,3712074887.160000,69.583916,-1.513846,-36.071823,-59.472919,-33.805668,61.584003,69.787010,-1.510645,-0.000025,0.000006,-0.000003,0.000020,-0.000012,-0.000005,-0.000011,0.000003,50.000198,-0.003451,3712074887.160000,69.559151,-1.617213,-36.153753,-59.397216,-33.693374,61.622790,69.763038,-1.620250,-0.000049,0.000053,0.000033,-0.000031,0.000018,-0.000002,-0.000016,0.000028,49.999984,-0.000023,33.500000,4.350741,-5.432117,-6.875764,-1.050372,2.553386,6.545229,-0.000024,-0.000011,-0.000037,-0.000046,0.000031,0.000003
3712074887.180000,0.158529,0.031061,0.001554,0.163783,0.029474,0.001611,0.171213,0.030919,0.001684,0.164526,0.030488,0.001617,55.151065,-53.747764,0.182021,152.786231,-29.495847,-2.206545,211.158707,19.110880,3.684191,132.744251,4.442730,4.870417,0.000119,0.001864,3712074887.180000,69.583122,-1.509908,-36.068893,-59.473129,-33.807648,61.584591,69.786819,-1.507978,-0.000021,0.000007,0.000022,0.000027,-0.000030,0.000010,-0.000012,0.000014,50.000103,0.001846,3712074887.180000,69.559085,-1.617559,-36.153993,-59.397444,-33.693491,61.622373,69.763021,-1.620294,-0.000043,0.000023,-0.000050,0.000002,0.000017,-0.000020,-0.000015,-0.000009,49.999984,-0.000018,33.500000,-6.856430,-1.195697,2.391550,6.531234,4.505055,-5.390915,-0.000018,-0.000007,-0.000021,0.000054,-0.000012,-0.000053
3712074887.200000,0.154748,0.026332,0.001525,0.157991,0.025965,0.001558,0.170649,0.031331,0.001677,0.161154,0.027888,0.001587,131.697669,-67.782385,-3.348339,174.927701,-24.308174,3.330009,82.172576,-20.113452,-0.923916,55.982415,-30.558268,0.570599,-0.000419,0.000899,3712074887.200000,69.580185,-1.511743,-36.070496,-59.469154,-33.806984,61.585155,69.785011,-1.510001,-0.000006,-0.000023,0.000024,0.000029,-0.000042,-0.000029,-0.000012,0.000017,49.999645,0.000899,3712074887.200000,69.559482,-1.617404,-36.153731,-59.397453,-33.693088,61.622463,69.763071,-1.620296,0.000003,0.000073,-0.000039,-0.000031,-0.000003,-0.000064,-0.000001,0.000030,50.000064,-0.000000,33.500000,2.255452,6.584203,4.571517,-5.242230,-6.894077,-1.351176,-0.000041,-0.000013,0.000045,-0.000006,-0.000034,0.000027
3712074887.220000,0.152167,0.029163,0.001493,0.155970,0.032326,0.001526,0.172395,0.034105,0.001690,0.160212,0.031870,0.001570,189.474037,72.830474,1.455691,136.194603,-63.796675,3.167210,130.509795,-62.846505,-2.435165,218.361672,31.071694,3.814373,0.000176,-0.001703,3712074887.220000,69.582268,-1.513901,-36.074570,-59.471748,-33.808434,61.586487,69.787758,-1.511268,0.000016,0.000012,0.000005,0.000020,-0.000027,-0.000001,-0.000004,0.000009,50.000168,-0.001724,3712074887.220000,69.559644,-1.617332,-36.153571,-59.397444,-33.692839,61.622505,69.763066,-1.620306,0.000008,-0.000008,-0.000016,-0.000054,0.000057,-0.000045,-0.000002,-0.000007,49.999992,-0.000021,33.500000,4.683489,-5.148536,-6.796219,-1.480514,2.137687,6.692144,0.000010,0.000048,-0.000037,-0.000051,0.000033,0.000020
3712074887.240000,0.154579,0.030766,0.001515,0.163117,0.033979,0.001595,0.175146,0.030183,0.001725,0.164295,0.031634,0.001612,186.690184,-12.564959,2.962828,149.793030,-40.113388,3.880766,120.338487,-72.667294,3.960370,169.079093,-19.549331,-2.423364,0.000229,0.002587,3712074887.240000,69.583199,-1.512097,-36.071152,-59.474773,-33.809509,61.583508,69.787689,-1.508367,0.000016,0.000011,-0.000030,0.000033,-0.000020,0.000013,0.000016,-0.000004,50.000206,0.002563,3712074887.240000,69.559428,-1.616991,-36.153690,-59.396978,-33.693058,61.623137,69.763099,-1.620347,-0.000016,-0.000015,-0.000000,-0.000075,0.000017,-0.000086,-0.000012,0.000017,49.999977,-0.000024,33.500000,-6.767489,-1.623407,1.977044,6.669130,4.835025,-5.096761,0.000020,-0.000017,-0.000024,0.000035,-0.000031,-0.000036
3712074887.260000,0.154342,0.029727,0.001514,0.161736,0.028603,0.001592,0.170295,0.025702,0.001683,0.162125,0.028004,0.001597,244.173788,50.717560,3.609386,140.966579,-32.042605,4.315534,114.693992,-71.643320,1.998159,189.500055,-1.669683,-2.542522,-0.000323,-0.000240,3712074887.260000,69.582100,-1.512214,-36.069679,-59.471542,-33.805916,61.582226,69.785179,-1.509344,0.000022,0.000036,-0.000062,0.000002,0.000006,0.000023,0.000017,0.000001,49.999729,-0.000240,3712074887.260000,69.559053,-1.617100,-36.153949,-59.397068,-33.693551,61.623203,69.763144,-1.620312,-0.000024,-0.000015,0.000033,-0.000084,0.000064,-0.000053,-0.000015,0.000009,50.000052,0.000000,33.500000,1.837337,6.712652,4.891836,-4.945015,-6.795885,-1.781423,-0.000041,0.000018,0.000044,0.000026,0.000028,0.000028
3712074887.280000,0.155439,0.031517,0.001522,0.158835,0.029906,0.001560,0.167853,0.031772,0.001648,0.160728,0.031069,0.001577,218.462807,47.791391,4.145075,110.226951,-81.564304,-2.083947,113.164842,-76.374271,-2.066641,66.896668,-64.956370,-0.271022,0.000100,-0.003398,3712074887.280000,69.583344,-1.511880,-36.072098,-59.471230,-33.805878,61.586784,69.787216,-1.510754,-0.000047,0.000042,-0.000021,-0.000011,-0.000017,-0.000007,-0.000007,0.000009,50.000092,-0.003407,3712074887.280000,69.559039,-1.617265,-36.153999,-59.397132,-33.693636,61.622831,69.763073,-1.620284,-0.000007,-0.000042,0.000108,-0.000068,0.000061,-0.000049,-0.000025,0.000019,49.999991,-0.000009,33.500000,4.996931,-4.844106,-6.690212,-1.904214,1.712637,6.813413,0.000020,-0.000000,0.000028,-0.000030,-0.000002,-0.000005
3712074887.300000,0.157596,0.028745,0.001549,0.160864,0.029624,0.001581,0.174051,0.034533,0.001706,0.164198,0.030980,0.001612,453.245875,315.900823,4.439000,88.233798,-78.864621,-0.889717,71.857403,-57.646057,0.671750,58.405124,-54.572268,-0.309982,0.000170,0.002444,3712074887.300000,69.581696,-1.510019,-36.070625,-59.471745,-33.809891,61.586414,69.787132,-1.508402,-0.000042,0.000042,0.000022,-0.000011,0.000021,-0.000007,-0.000020,0.000015,50.000149,0.002404,3712074887.300000,69.559278,-1.617356,-36.153888,-59.397050,-33.693164,61.622711,69.762997,-1.620412,-0.000007,-0.000013,0.000107,0.000047,0.000028,-0.000043,-0.000051,0.000018,49.999978,-0.000040,33.500000,-6.651985,-2.045202,1.554264,6.779847,5.145642,-4.783569,0.000017,0.000001,-0.000036,-0.000011,-0.000018,0.000029
3712074887.320000,0.153030,0.025137,0.001509,0.158214,0.027543,0.001558,0.173571,0.030281,0.001709,0.161642,0.027664,0.001592,187.696691,164.111064,0.568119,130.634666,-51.826183,2.085706,78.124308,-50.763202,0.873845,72.808638,-61.084631,-5.636873,-0.000356,0.001002,3712074887.320000,69.579247,-1.512734,-36.071049,-59.469742,-33.808357,61.583794,69.784798,-1.509770,-0.000034,0.000022,-0.000043,0.000008,0.000013,-0.000013,-0.000017,-0.000004,49.999702,0.000996,3712074887.320000,69.559399,-1.617343,-36.153687,-59.397120,-33.692869,61.622817,69.763006,-1.620441,-0.000006,0.000014,0.000058,0.000068,-0.000004,-0.000037,-0.000042,0.000017,50.000058,-0.000007,33.500000,1.412661,6.814620,5.192839,-4.628281,-6.670185,-2.204970,0.000033,0.000016,-0.000017,0.000019,0.000040,0.000033
3712074887.340000,0.150753,0.029938,0.001477,0.159387,0.032326,0.001560,0.171819,0.030903,0.001690,0.160679,0.031055,0.001576,51.273152,50.293808,-0.081375,109.909393,-77.233589,-4.362283,159.372996,14.387295,1.672174,115.089907,-81.296985,-2.456208,0.000170,-0.002447,3712074887.340000,69.582329,-1.514767,-36.072647,-59.472363,-33.807678,61.585072,69.787102,-1.510881,-0.000018,0.000023,-0.000019,-0.000002,0.000025,-0.000012,0.000006,0.000004,50.000164,-0.002469,3712074887.340000,69.559190,-1.617073,-36.153722,-59.396798,-33.693144,61.623072,69.762969,-1.620378,-0.000013,0.000014,0.000019,0.000083,-0.000013,-0.000021,-0.000035,0.000004,49.999994,-0.000022,33.500000,5.291578,-4.520504,-6.557228,-2.320177,1.281686,6.907793,-0.000025,-0.000049,0.000024,0.000027,0.000013,-0.000064
3712074887.360000,0.155504,0.031738,0.001522,0.164622,0.031533,0.001615,0.173377,0.028774,0.001709,0.164508,0.030680,0.001616,121.434541,-52.670584,1.838761,79.847128,-52.487825,0.903350,41.380765,41.292141,-0.022772,67.608266,24.228963,-5.709041,0.000191,0.001699,3712074887.360000,69.583389,-1.511829,-36.069378,-59.473854,-33.808453,61.582912,69.786850,-1.508126,-0.000018,0.000016,-0.000019,0.000030,0.000024,-0.000009,-0.000016,-0.000009,50.000164,0.001672,3712074887.360000,69.558931,-1.617224,-36.154009,-59.396777,-33.693433,61.622886,69.762918,-1.620400,0.000043,0.000027,0.000026,0.000071,0.000017,-0.000006,-0.000015,0.000001,49.999973,-0.000027,33.500000,-6.510588,-2.458935,1.125594,6.864158,5.435428,-4.450781,0.000001,0.000040,0.000021,-0.000008,-0.000045,0.000012
3712074887.380000,0.155815,0.028198,0.001532,0.160404,0.026989,0.001581,0.168789,0.027806,0.001665,0.161688,0.027667,0.001593,149.944695,-42.170458,-3.801285,118.603722,-44.601115,1.660975,88.277457,-65.948542,1.053722,130.828873,-32.432124,-4.522493,-0.000389,0.000236,3712074887.380000,69.581009,-1.511330,-36.069683,-59.470257,-33.805389,61.583485,69.784721,-1.509627,-0.000031,-0.000001,-0.000043,0.000010,0.000007,-0.000012,-0.000009,-0.000015,49.999672,0.000236,3712074887.380000,69.558997,-1.617485,-36.153900,-59.397127,-33.693462,61.622537,69.762927,-1.620330,0.000041,0.000034,0.000025,0.000076,-0.000021,-0.000035,-0.000019,0.000018,50.000061,0.000000,33.500000,0.981395,6.889807,5.472834,-4.293236,-6.519157,-2.619232,0.000037,-0.000026,-0.000015,0.000011,0.000024,0.000037
3712074887.400000,0.153880,0.029048,0.001511,0.157432,0.030979,0.001543,0.169802,0.035054,0.001661,0.160396,0.031701,0.001572,158.484111,-32.144452,-2.456955,87.490199,-76.041893,0.915640,239.267118,63.289838,-4.030415,106.571048,-55.992416,-4.778252,0.000117,-0.002720,3712074887.400000,69.581841,-1.512719,-36.073074,-59.471161,-33.807270,61.587997,69.787437,-1.511127,0.000004,-0.000049,-0.000007,0.000016,-0.000013,-0.000022,-0.000008,-0.000002,50.000126,-0.002727,3712074887.400000,69.559270,-1.617379,-36.153613,-59.397018,-33.693106,61.622470,69.762860,-1.620322,0.000041,0.000060,0.000036,0.000064,-0.000005,0.000014,-0.000006,0.000019,50.000008,-0.000007,33.500000,5.564988,-4.179399,-6.398648,-2.727397,0.845771,6.974416,-0.000019,-0.000017,-0.000013,0.000014,0.000030,-0.000003
3712074887.420000,0.155441,0.028347,0.001528,0.160748,0.032167,0.001575,0.176855,0.034397,0.001734,0.164384,0.031649,0.001613,53.126994,-35.689760,-0.495797,55.429517,-50.176865,-0.335239,192.751333,8.690082,-3.929042,66.982129,10.027768,-0.642360,0.000213,0.001781,3712074887.420000,69.581703,-1.511375,-36.071472,-59.472935,-33.811169,61.585251,69.787498,-1.508338,0.000039,0.000030,0.000026,0.000032,-0.000019,-0.000018,0.000001,0.000019,50.000191,0.001751,3712074887.420000,69.559594,-1.617244,-36.153451,-59.396953,-33.692710,61.622607,69.762896,-1.620378,0.000032,0.000069,0.000028,0.000077,0.000001,0.000024,-0.000010,0.000014,49.999977,-0.000030,33.500000,-6.342804,-2.863216,0.692607,6.921045,5.704640,-4.101258,-0.000037,0.000028,0.000009,0.000003,-0.000023,-0.000022
3712074887.440000,0.151632,0.026233,0.001493,0.159245,0.029381,0.001565,0.173240,0.026630,0.001712,0.161395,0.027414,0.001590,117.243862,-26.160519,1.455007,70.920932,-66.240203,-0.439618,161.363797,-35.744397,-3.526780,28.770327,-23.946203,-0.183117,-0.000413,0.001197,3712074887.440000,69.579971,-1.513369,-36.071106,-59.470768,-33.807354,61.581791,69.784599,-1.509784,-0.000042,0.000001,0.000013,0.000032,-0.000023,-0.000010,-0.000022,-0.000005,49.999641,0.001197,3712074887.440000,69.559387,-1.616844,-36.153504,-59.396796,-33.692930,61.623154,69.762985,-1.620314,-0.000005,0.000057,-0.000004,0.000101,0.000027,0.000028,-0.000027,-0.000012,50.000054,0.000000,33.500000,0.546854,6.938177,5.731666,-3.940735,-6.341798,-3.022828,0.000019,0.000012,0.000010,-0.000028,-0.000011,0.000005
3712074887.460000,0.151000,0.031509,0.001477,0.159004,0.032520,0.001556,0.168678,0.028577,0.001662,0.159563,0.030863,0.001565,152.510407,-44.614523,-2.739095,89.388334,-89.356548,-0.073079,115.349056,-41.613321,1.561924,116.151741,-69.526297,2.004746,0.000122,-0.002661,3712074887.460000,69.583488,-1.514720,-36.072842,-59.472355,-33.805328,61.584503,69.786964,-1.511507,0.000016,-0.000028,-0.000001,0.000012,-0.000013,0.000023,0.000009,-0.000007,50.000126,-0.002672,3712074887.460000,69.559259,-1.616951,-36.153590,-59.396832,-33.693290,61.622998,69.762982,-1.620239,-0.000007,0.000059,-0.000013,0.000110,0.000039,0.000023,-0.000032,-0.000018,50.000004,-0.000011,33.500000,5.816434,-3.821897,-6.214632,-3.123822,0.406042,7.013744,0.000011,-0.000004,0.000003,-0.000014,-0.000005,0.000022
3712074887.480000,0.157518,0.032610,0.001541,0.162936,0.031611,0.001598,0.170912,0.031283,0.001680,0.163804,0.031834,0.001607,123.019166,-64.716285,-4.128740,71.182947,-70.984990,-0.098526,81.737413,-69.777135,-0.795117,73.198770,-69.436240,0.422162,0.000231,0.002509,3712074887.480000,69.584167,-1.510511,-36.070282,-59.473434,-33.807568,61.585258,69.787666,-1.508663,0.000002,-0.000015,-0.000018,0.000030,0.000014,-0.000002,-0.000002,-0.000016,50.000202,0.002480,3712074887.480000,69.559074,-1.617197,-36.153855,-59.396937,-33.693518,61.622691,69.762944,-1.620263,-0.000039,0.000018,-0.000071,0.000095,0.000038,0.000029,-0.000026,-0.000046,49.999971,-0.000029,33.500000,-6.151433,-3.255670,0.256088,6.950948,5.950172,-3.734536,-0.000031,-0.000019,-0.000004,-0.000018,0.000046,-0.000002
3712074887.500000,0.154841,0.027400,0.001524,0.158722,0.027474,0.001563,0.171046,0.030991,0.001682,0.161566,0.028624,0.001590,80.074003,-29.521147,0.918580,44.810879,-44.187600,0.099735,160.552610,-39.444887,-3.153114,66.295231,-64.769137,-0.238838,-0.000356,0.000959,3712074887.500000,69.580887,-1.511759,-36.070705,-59.469978,-33.807220,61.584942,69.785492,-1.509825,-0.000004,-0.000014,-0.000054,0.000017,-0.000009,-0.000022,-0.000002,-0.000016,49.999702,0.000952,3712074887.500000,69.559444,-1.617339,-36.153683,-59.397207,-33.693152,61.622617,69.763034,-1.620309,-0.000020,-0.000007,-0.000094,0.000040,0.000014,0.000036,0.000006,-0.000046,50.000058,-0.000008,33.500000,0.110617,6.958709,5.967914,-3.573304,-6.138923,-3.415676,0.000008,0.000027,-0.000021,-0.000008,-0.000028,-0.000008
3712074887.520000,0.151407,0.028960,0.001486,0.156389,0.031350,0.001532,0.172546,0.033529,0.001692,0.160151,0.031281,0.001570,68.918979,-35.842260,0.752547,72.117846,-63.896779,-5.719217,177.194272,-15.446602,-2.572845,128.857091,-70.785228,3.319581,0.000117,-0.002987,3712074887.520000,69.582069,-1.514374,-36.073864,-59.471130,-33.808544,61.586155,69.787315,-1.511238,-0.000014,-0.000017,-0.000034,-0.000003,-0.000029,-0.000038,0.000001,0.000015,50.000122,-0.003009,3712074887.520000,69.559598,-1.617296,-36.153591,-59.397178,-33.692977,61.622619,69.763034,-1.620324,-0.000035,-0.000004,-0.000083,0.000043,0.000053,0.000020,-0.000013,-0.000051,50.000005,-0.000022,33.500000,6.045056,-3.449236,-6.006410,-3.507931,-0.035151,7.025050,0.000004,-0.000016,0.000039,0.000032,-0.000011,-0.000006
3712074887.540000,0.153341,0.029780,0.001504,0.162165,0.032744,0.001588,0.175851,0.029775,0.001733,0.163805,0.030763,0.001609,175.175108,-24.550538,-3.028618,86.720573,-75.392990,-0.893275,58.549568,-43.850561,-0.523716,67.446168,-63.116861,-0.394020,0.000232,0.001377,3712074887.540000,69.582466,-1.512959,-36.071068,-59.473839,-33.809906,61.582771,69.787018,-1.508551,0.000009,-0.000017,-0.000005,0.000020,0.000032,0.000011,-0.000004,-0.000014,50.000198,0.001343,3712074887.540000,69.559397,-1.617128,-36.153628,-59.397034,-33.693108,61.622918,69.763040,-1.620314,-0.000009,0.000023,-0.000076,0.000038,0.000040,0.000046,0.000005,-0.000040,49.999966,-0.000034,33.500000,-5.934223,-3.635222,-0.180405,6.953545,6.173388,-3.353296,0.000013,-0.000014,0.000026,-0.000071,-0.000001,-0.000000
3712074887.560000,0.152831,0.027694,0.001503,0.161704,0.028292,0.001592,0.170337,0.024640,0.001685,0.161628,0.026865,0.001594,208.534145,8.823417,-3.036215,100.612727,-32.419881,-1.235757,45.382458,-37.376125,0.326728,43.911594,-37.994472,-0.280493,-0.000360,0.000716,3712074887.560000,69.580666,-1.513188,-36.069614,-59.471432,-33.805729,61.581215,69.784332,-1.509555,0.000021,-0.000006,0.000001,0.000040,0.000005,0.000036,-0.000001,-0.000021,49.999687,0.000716,3712074887.560000,69.559049,-1.617304,-36.154011,-59.397133,-33.693599,61.622915,69.763097,-1.620325,-0.000019,0.000008,-0.000056,0.000021,0.000026,0.000052,0.000008,-0.000033,50.000047,0.000000,33.500000,-0.327047,6.951826,6.180317,-3.191444,-5.912832,-3.794192,-0.000013,-0.000022,-0.000070,0.000008,-0.000002,-0.000006
3712074887.580000,0.152775,0.030322,0.001497,0.158914,0.030612,0.001559,0.166766,0.030619,0.001639,0.159507,0.030523,0.001565,241.466789,42.926668,-3.364488,77.666691,-13.085219,5.436990,37.596904,-36.880542,-0.091971,13.081608,-2.690139,-0.129869,0.000035,-0.002415,3712074887.580000,69.582520,-1.513787,-36.072460,-59.471786,-33.804996,61.586121,69.786827,-1.511545,0.000028,-0.000017,-0.000017,0.000018,0.000009,0.000041,0.000013,-0.000021,50.000046,-0.002415,3712074887.580000,69.559084,-1.617469,-36.154073,-59.397290,-33.693691,61.622578,69.763082,-1.620289,-0.000022,0.000007,-0.000029,-0.000000,0.000008,0.000066,0.000015,-0.000019,50.000011,-0.000000,33.500000,6.249260,-3.062805,-5.774196,-3.878106,-0.476460,7.009211,-0.000024,0.000003,0.000028,0.000026,0.000040,0.000000
3712074887.600000,0.156601,0.029950,0.001537,0.161111,0.031653,0.001579,0.173163,0.034456,0.001697,0.163653,0.032025,0.001605,204.692715,17.231769,-3.826693,464.599668,385.753172,-1.255748,168.131113,-28.231769,-3.559669,223.118090,78.618636,-1.793123,0.000276,0.001892,3712074887.600000,69.582703,-1.511183,-36.071510,-59.473122,-33.809418,61.586391,69.787926,-1.508950,0.000006,-0.000025,0.000005,-0.000014,-0.000005,-0.000038,-0.000003,-0.000019,50.000244,0.001853,3712074887.600000,69.559465,-1.617636,-36.153957,-59.397273,-33.693265,61.622435,69.763073,-1.620413,-0.000018,0.000013,0.000003,0.000000,-0.000015,0.000051,0.000011,0.000001,49.999968,-0.000039,33.500000,-5.694414,-4.000983,-0.616868,6.928059,6.371847,-2.959474,-0.000003,0.000015,0.000037,-0.000032,-0.000045,-0.000036
3712074887.620000,0.153905,0.025556,0.001517,0.158353,0.028329,0.001558,0.173748,0.030029,0.001711,0.162038,0.027978,0.001596,57.944335,-24.404250,-0.614053,174.959418,-10.070772,2.341025,105.648691,64.324533,-0.666037,206.979236,118.155141,1.225909,-0.000343,0.002145,3712074887.620000,69.579765,-1.512242,-36.071465,-59.470310,-33.808445,61.583477,69.785126,-1.509552,-0.000022,-0.000002,-0.000029,0.000005,0.000033,0.000035,0.000008,-0.000025,49.999706,0.002138,3712074887.620000,69.559614,-1.617413,-36.153820,-59.397221,-33.692903,61.622731,69.763109,-1.620461,-0.000022,-0.000019,0.000027,0.000019,0.000002,0.000029,-0.000009,-0.000007,50.000050,-0.000008,33.500000,-0.762401,6.917853,6.368643,-2.796959,-5.662515,-4.158122,0.000002,-0.000003,0.000009,0.000000,0.000001,0.000046
3712074887.640000,0.149910,0.028662,0.001471,0.157591,0.031767,0.001543,0.171565,0.029882,0.001689,0.159716,0.030104,0.001568,141.152550,87.826578,0.829897,153.293362,-46.669801,3.095567,82.079700,12.550869,0.784548,113.180130,67.510676,-0.717144,0.000070,-0.002479,3712074887.640000,69.581703,-1.515205,-36.073582,-59.471581,-33.807205,61.584404,69.786552,-1.511452,0.000014,0.000031,-0.000023,0.000016,0.000004,0.000039,0.000019,0.000001,50.000072,-0.002494,3712074887.640000,69.559461,-1.617111,-36.153837,-59.396968,-33.693062,61.623008,69.763095,-1.620408,0.000017,0.000005,0.000044,-0.000028,0.000027,0.000022,0.000008,0.000008,50.000003,-0.000015,33.500000,6.429892,-2.664390,-5.518850,-4.233030,-0.915320,6.965504,0.000031,-0.000009,-0.000035,0.000003,0.000050,-0.000024
3712074887.660000,0.154949,0.032446,0.001515,0.164176,0.032010,0.001610,0.173177,0.029678,0.001706,0.164109,0.031374,0.001611,162.909648,-6.135356,4.288060,110.762199,-49.579354,1.543624,126.847842,-12.798473,1.483892,126.794283,-28.992832,1.643725,0.000327,0.001034,3712074887.660000,69.584015,-1.512266,-36.070034,-59.473930,-33.808548,61.583748,69.787445,-1.508559,-0.000027,0.000007,-0.000003,0.000027,0.000000,0.000030,0.000005,-0.000010,50.000294,0.001001,3712074887.660000,69.559075,-1.617152,-36.154167,-59.396768,-33.693444,61.623044,69.763037,-1.620446,0.000005,-0.000029,0.000053,0.000008,0.000034,0.000003,-0.000014,-0.000006,49.999967,-0.000033,33.500000,-5.432586,-4.350630,-1.050897,6.875917,6.544467,-2.553116,-0.000049,-0.000015,-0.000004,0.000036,-0.000041,-0.000019
3712074887.680000,0.157198,0.029334,0.001544,0.161614,0.026846,0.001593,0.170431,0.028742,0.001680,0.163097,0.028307,0.001606,57.807403,-30.235893,0.598784,137.771249,-2.468842,1.543550,149.013560,-2.997133,1.715393,93.559184,-31.794288,1.123622,-0.000321,0.001016,3712074887.680000,69.581970,-1.510486,-36.068977,-59.470612,-33.806572,61.583710,69.785286,-1.508778,0.000002,-0.000025,-0.000029,0.000022,0.000014,0.000031,0.000000,-0.000022,49.999733,0.001016,3712074887.680000,69.559150,-1.617454,-36.153990,-59.397115,-33.693401,61.622695,69.763025,-1.620392,-0.000018,-0.000031,0.000022,0.000030,0.000030,-0.000019,-0.000029,-0.000014,50.000054,0.000000,33.500000,-1.195668,6.856316,6.531779,-2.391770,-5.390527,-4.505418,-0.000021,0.000055,0.000026,-0.000027,-0.000012,0.000049
3712074887.700000,0.154628,0.029037,0.001519,0.156773,0.029522,0.001539,0.170192,0.034150,0.001667,0.160560,0.030915,0.001575,299.874387,105.670831,2.725485,119.133156,30.082666,1.059558,100.867677,-58.710502,1.384377,119.903326,-20.977710,1.452343,-0.000023,-0.002872,3712074887.700000,69.581963,-1.512208,-36.072990,-59.470310,-33.807365,61.587234,69.787018,-1.510919,0.000044,0.000016,-0.000029,0.000014,0.000031,0.000013,0.000005,-0.000032,50.000004,-0.002880,3712074887.700000,69.559388,-1.617400,-36.153826,-59.397172,-33.693145,61.622462,69.762984,-1.620353,-0.000016,-0.000016,-0.000001,0.000025,0.000045,-0.000067,-0.000039,-0.000011,50.000027,-0.000008,33.500000,6.584293,-2.255381,-5.242760,-4.571243,-1.351098,6.894031,0.000063,-0.000026,-0.000042,-0.000004,0.000003,-0.000041
3712074887.720000,0.155334,0.029894,0.001524,0.160321,0.032156,0.001570,0.176674,0.034297,0.001733,0.164149,0.032121,0.001609,219.838750,112.179165,1.412464,172.337986,-21.531318,-2.611893,56.880059,-45.245392,-0.470155,138.193835,-40.051600,4.235476,0.000289,0.001109,3712074887.720000,69.582779,-1.511643,-36.071854,-59.472874,-33.811020,61.585190,69.787857,-1.508580,0.000016,-0.000034,-0.000003,-0.000020,0.000018,-0.000037,0.000004,0.000023,50.000263,0.001079,3712074887.720000,69.559600,-1.617207,-36.153578,-59.397054,-33.692697,61.622551,69.762930,-1.620381,-0.000014,-0.000010,0.000016,0.000020,0.000060,-0.000044,-0.000036,-0.000012,49.999974,-0.000030,33.500000,-5.147815,-4.683251,-1.480028,6.796410,6.692696,-2.137467,-0.000054,-0.000083,0.000046,0.000016,0.000007,0.000002
3712074887.740000,0.153403,0.028191,0.001508,0.160983,0.028974,0.001583,0.175031,0.026981,0.001729,0.163162,0.028044,0.001607,303.163293,108.353617,-3.534416,168.583936,-19.674267,2.411311,60.344911,-39.581029,0.594739,131.799060,18.686897,-4.999218,-0.000291,0.001074,3712074887.740000,69.581406,-1.512527,-36.070007,-59.471367,-33.808559,61.581200,69.785095,-1.508637,-0.000007,-0.000015,0.000012,0.000016,0.000048,-0.000022,-0.000016,-0.000023,49.999760,0.001074,3712074887.740000,69.559436,-1.616977,-36.153649,-59.396973,-33.692935,61.622941,69.763016,-1.620334,0.000000,0.000008,0.000003,-0.000025,0.000045,-0.000075,-0.000022,0.000007,50.000050,-0.000001,33.500000,-1.623690,6.767611,6.669085,-1.976899,-5.097023,-4.835029,-0.000016,0.000078,-0.000051,-0.000059,-0.000001,-0.000027
