Timestamp,TVE_VA,ME_VA,PE_VA,TVE_VB,ME_VB,PE_VB,TVE_VC,ME_VC,PE_VC,TVE_Vp,ME_Vp,PE_Vp,TVE_IA,ME_IA,PE_IA,TVE_IB,ME_IB,PE_IB,TVE_IC,ME_IC,PE_IC,TVE_Ip,ME_Ip,PE_Ip,FE,RFE,Timestamp,PMU_VA_real,PMU_VA_imag,PMU_VB_real,PMU_VB_imag,PMU_VC_real,PMU_VC_imag,PMU_Vp_real,PMU_Vp_imag,PMU_IA_real,PMU_IA_imag,PMU_IB_real,PM_ IB_imag,PMU_IC_real,PMU_IC_imag,PMU_Ip_real,PMU_Ip_imag,PMU_FREQ,PMU_ROCOF,Timestamp,REF_VA_real,REF_VA_imag,REF_VB_real,REF_VB_imag,REF_VC_real,REF_VC_imag,REF_Vp_real,REF_Vp_imag,REF_IA_real,REF_IA_imag,REF_IB_real,REF_IB_imag,REF_IC_real,REF_IC_imag,REF_Ip_real,PMU_Ip_imag,REF_FREQ,REF_ROCOF,I Freq,I_VA_real,I_VA_imag,I_VB_real,I_VB_imag,I_ VC_real,I_VC_imag,I_IA_real,I_IA_imag,I_IB_real,I_IB_imag,I_IC_real,I_IC_imag
3712074887.760000,0.152152,0.031628,0.001488,0.159929,0.030685,0.001569,0.169239,0.027396,0.001670,0.160437,0.029892,0.001576,51.336727,-18.495769,0.536877,229.731721,30.072566,3.251415,75.060951,-73.629251,0.285087,77.701993,-60.526078,0.796420,-0.000034,-0.003293,3712074887.760000,69.583466,-1.513846,-36.071594,-59.471729,-33.805580,61.583549,69.786331,-1.510727,-0.000004,0.000024,-0.000021,0.000033,0.000008,-0.000024,-0.000014,0.000004,49.999981,-0.003301,3712074887.760000,69.559136,-1.616876,-36.153787,-59.396822,-33.693468,61.623031,69.763010,-1.620227,0.000012,0.000028,0.000013,-0.000027,0.000004,-0.000094,-0.000019,0.000032,50.000015,-0.000008,33.500000,6.712594,-1.837225,-4.945144,-4.891115,-1.781355,6.796280,0.000106,-0.000003,-0.000007,0.000082,-0.000036,0.000024
3712074887.780000,0.157246,0.032353,0.001539,0.162561,0.031181,0.001595,0.170981,0.031513,0.001680,0.163613,0.031680,0.001605,129.644923,32.373270,1.154121,137.631266,-45.874021,4.123497,102.236102,-72.447410,1.515070,131.514666,-54.309904,-4.105903,0.000243,0.000484,3712074887.780000,69.584084,-1.510740,-36.070431,-59.473125,-33.807743,61.585327,69.787621,-1.508795,-0.000020,0.000065,-0.000036,0.000001,0.000024,0.000004,-0.000014,-0.000012,50.000206,0.000447,3712074887.780000,69.559172,-1.617275,-36.153982,-59.396990,-33.693598,61.622627,69.763008,-1.620283,0.000039,0.000033,0.000035,-0.000056,0.000019,-0.000087,-0.000005,0.000040,49.999963,-0.000037,33.500000,-4.844019,-4.997453,-1.904232,6.689748,6.813414,-1.713141,-0.000040,-0.000093,0.000092,-0.000012,0.000048,0.000020
3712074887.800000,0.155630,0.026914,0.001533,0.159663,0.026588,0.001574,0.171616,0.031370,0.001687,0.162329,0.028300,0.001598,210.621847,26.034634,-3.889658,707.377091,533.560244,-3.933833,63.200856,-63.199603,0.006561,59.980989,1.227570,0.605232,-0.000330,0.002628,3712074887.800000,69.580482,-1.511058,-36.070000,-59.469833,-33.807854,61.585003,69.785324,-1.509239,-0.000069,-0.000001,-0.000025,-0.000005,0.000003,-0.000035,-0.000029,0.000012,49.999718,0.002628,3712074887.800000,69.559364,-1.617263,-36.153955,-59.397189,-33.693344,61.622617,69.763080,-1.620310,0.000039,0.000038,0.000002,0.000003,0.000007,-0.000095,-0.000017,0.000027,50.000048,-0.000000,33.500000,-2.045644,6.652514,6.779612,-1.554133,-4.783514,-5.145565,-0.000064,0.000077,-0.000054,-0.000082,-0.000033,-0.000041
3712074887.820000,0.151223,0.027742,0.001486,0.155843,0.030135,0.001529,0.171504,0.033246,0.001682,0.159560,0.030385,0.001566,189.131577,-10.810025,-3.191369,141.088123,-24.213476,-1.848974,140.056493,-56.308064,3.632402,101.033057,-43.594951,-4.979158,-0.000032,-0.002218,3712074887.820000,69.581245,-1.514218,-36.073685,-59.470322,-33.807896,61.586525,69.786781,-1.511517,-0.000024,-0.000013,0.000011,-0.000037,-0.000007,0.000020,-0.000015,-0.000007,49.999992,-0.002241,3712074887.820000,69.559621,-1.617191,-36.153665,-59.397204,-33.693044,61.622823,69.763131,-1.620320,0.000027,0.000016,0.000043,0.000027,-0.000007,-0.000048,-0.000019,0.000023,50.000024,-0.000022,33.500000,6.815561,-1.412370,-4.627793,-5.192097,-2.203856,6.670535,0.000074,0.000028,-0.000018,0.000075,0.000022,0.000064
3712074887.840000,0.153885,0.030517,0.001508,0.161543,0.033558,0.001580,0.174031,0.030947,0.001712,0.163176,0.031673,0.001600,77.933019,-31.697853,0.890604,139.702300,-50.328772,-2.359750,54.040614,-10.446109,0.567885,225.392624,225.371824,0.016975,0.000313,0.001454,3712074887.840000,69.582916,-1.512549,-36.072144,-59.473885,-33.809273,61.584404,69.787727,-1.509170,-0.000021,0.000008,0.000019,0.000016,0.000006,-0.000033,-0.000013,0.000016,50.000275,0.001416,3712074887.840000,69.559328,-1.616989,-36.153930,-59.396887,-33.693344,61.623135,69.763126,-1.620348,-0.000010,0.000031,-0.000050,0.000004,-0.000014,-0.000034,-0.000004,0.000005,49.999962,-0.000038,33.500000,-4.520662,-5.291502,-2.320538,6.557240,6.907404,-1.281754,-0.000010,-0.000068,0.000025,-0.000018,0.000052,-0.000048
3712074887.860000,0.154154,0.028652,0.001514,0.162041,0.028591,0.001595,0.170631,0.024610,0.001688,0.162275,0.027277,0.001599,80.779838,79.627123,0.101502,129.530589,-63.570117,-3.867112,201.808721,9.484004,3.685229,246.333317,154.487381,4.992755,-0.000286,0.001858,3712074887.860000,69.581451,-1.512179,-36.069553,-59.471607,-33.805981,61.581463,69.784752,-1.509139,-0.000022,0.000055,0.000003,-0.000024,0.000006,0.000032,-0.000011,0.000024,49.999756,0.001858,3712074887.860000,69.559152,-1.617092,-36.154013,-59.397027,-33.693675,61.623283,69.763220,-1.620312,-0.000009,0.000032,-0.000049,0.000043,-0.000019,-0.000022,-0.000010,-0.000002,50.000042,0.000000,33.500000,-2.459185,6.510913,6.864189,-1.125250,-4.451014,-5.435371,-0.000063,0.000034,0.000001,0.000010,-0.000059,-0.000025
3712074887.880000,0.154058,0.031328,0.001508,0.157586,0.028378,0.001550,0.166901,0.029546,0.001642,0.159525,0.029745,0.001567,55.296078,18.964956,5.802343,151.291157,-0.466139,-4.562023,77.545588,-19.130615,0.862111,197.396526,20.440659,4.068548,-0.000049,-0.002940,3712074887.880000,69.583260,-1.513032,-36.072258,-59.470245,-33.804985,61.585449,69.786392,-1.511384,-0.000049,0.000016,-0.000029,-0.000010,-0.000018,0.000005,0.000001,0.000021,49.999977,-0.002940,3712074887.880000,69.559107,-1.617466,-36.154126,-59.397410,-33.693836,61.622681,69.763187,-1.620258,-0.000042,-0.000007,-0.000005,0.000031,-0.000009,0.000021,-0.000015,-0.000010,50.000026,0.000000,33.500000,6.889749,-0.981811,-4.293433,-5.472781,-2.619230,6.518816,0.000025,0.000048,-0.000004,-0.000034,0.000047,0.000042
3712074887.900000,0.156862,0.030968,0.001538,0.159809,0.030924,0.001568,0.173339,0.035335,0.001697,0.163368,0.032423,0.001601,107.702284,-68.046636,4.621701,109.567614,-57.252648,-4.691600,85.685858,-43.061871,-1.026173,144.793241,-35.753456,2.131907,0.000317,0.000810,3712074887.900000,69.583443,-1.510971,-36.071823,-59.472267,-33.809811,61.587185,69.788277,-1.509130,-0.000004,0.000021,-0.000007,-0.000032,-0.000004,0.000015,0.000016,0.000004,50.000282,0.000772,3712074887.900000,69.559496,-1.617453,-36.153829,-59.397278,-33.693362,61.622687,69.763152,-1.620328,-0.000065,-0.000020,-0.000074,0.000017,-0.000026,0.000007,-0.000008,-0.000024,49.999965,-0.000038,33.500000,-4.179142,-5.564843,-2.727356,6.398691,6.974622,-0.845441,0.000025,-0.000024,-0.000028,-0.000014,-0.000005,-0.000056
3712074887.920000,0.153682,0.025835,0.001515,0.159312,0.027699,0.001569,0.175755,0.031489,0.001729,0.162956,0.028348,0.001604,72.887186,-57.254888,-5.578830,107.866358,-46.855287,4.824508,141.967471,-38.705884,-2.119865,161.589485,-21.264439,2.251630,-0.000276,0.001807,3712074887.920000,69.579987,-1.512377,-36.070518,-59.470421,-33.810154,61.583920,69.785484,-1.508886,-0.000017,-0.000007,-0.000029,0.000030,0.000026,0.000008,-0.000011,0.000016,49.999763,0.001802,3712074887.920000,69.559645,-1.617354,-36.153747,-59.397314,-33.693025,61.622876,69.763197,-1.620394,-0.000040,0.000013,-0.000062,-0.000047,-0.000033,0.000030,0.000025,-0.000001,50.000040,-0.000005,33.500000,-2.862884,6.343321,6.921261,-0.692689,-4.100590,-5.704888,0.000014,0.000011,0.000026,0.000050,-0.000032,0.000024
3712074887.940000,0.149338,0.028676,0.001465,0.157334,0.030313,0.001544,0.171702,0.029399,0.001691,0.159489,0.029457,0.001567,57.989718,4.261863,-0.574243,118.700788,-42.030482,4.649434,156.024435,-40.893967,-2.733427,152.346630,-47.486204,-3.043041,-0.000095,-0.002488,3712074887.940000,69.581818,-1.515445,-36.072823,-59.470703,-33.807243,61.584286,69.786179,-1.511427,0.000001,0.000021,-0.000038,0.000005,0.000023,-0.000016,-0.000016,-0.000010,49.999928,-0.002497,3712074887.940000,69.559575,-1.616943,-36.153621,-59.396944,-33.693125,61.623263,69.763174,-1.620318,-0.000011,0.000018,-0.000005,-0.000066,-0.000026,0.000040,0.000032,0.000016,50.000023,-0.000009,33.500000,6.938333,-0.546903,-3.940822,-5.730940,-3.023156,6.342051,0.000009,-0.000025,0.000007,-0.000047,0.000049,0.000004
3712074887.960000,0.154857,0.033284,0.001512,0.162309,0.032636,0.001590,0.172367,0.030567,0.001696,0.163187,0.032161,0.001600,127.120552,100.880951,-0.552740,155.126566,-43.914161,3.372821,133.463742,-62.696617,-3.675845,131.600928,-66.431256,-3.538456,0.000365,0.000350,3712074887.960000,69.584824,-1.512494,-36.071083,-59.473793,-33.808254,61.584705,69.788078,-1.509206,-0.000009,0.000029,-0.000010,0.000034,-0.000000,-0.000019,-0.000011,-0.000001,50.000324,0.000309,3712074887.960000,69.559305,-1.617175,-36.153782,-59.396991,-33.693453,61.623123,69.763138,-1.620316,-0.000012,0.000010,0.000003,-0.000063,-0.000025,0.000043,0.000031,0.000014,49.999959,-0.000041,33.500000,-3.821977,-5.816516,-3.123850,6.214518,7.013621,-0.405796,-0.000064,0.000008,-0.000055,0.000028,-0.000014,-0.000035
3712074887.980000,0.157462,0.030271,0.001545,0.162110,0.027522,0.001597,0.170299,0.028713,0.001678,0.163302,0.028838,0.001607,99.574300,78.861939,0.458574,162.659520,-19.586251,4.042025,91.214087,-78.733122,-5.237504,101.491467,-78.227236,1.530934,-0.000279,0.002428,3712074887.980000,69.582748,-1.510396,-36.068932,-59.471188,-33.806622,61.583885,69.785767,-1.508655,0.000014,0.000030,-0.000045,0.000019,-0.000019,-0.000001,-0.000004,0.000011,49.999760,0.002428,3712074887.980000,69.559276,-1.617411,-36.153931,-59.397150,-33.693539,61.622844,69.763133,-1.620340,0.000014,0.000012,0.000016,-0.000059,-0.000047,0.000076,0.000049,0.000019,50.000039,0.000000,33.500000,-3.256100,6.151477,6.950693,-0.256235,-3.734884,-5.950675,0.000040,0.000027,0.000040,0.000013,0.000009,0.000064
3712074888.000000,0.153248,0.028354,0.001506,0.156671,0.028733,0.001540,0.168743,0.033414,0.001654,0.159580,0.030175,0.001567,2.770197,-2.760184,-0.002386,188.540183,-7.831066,3.531206,78.502317,-78.009827,-0.187497,77.113267,-73.551841,-0.454320,-0.000131,-0.002495,3712074888.000000,69.581696,-1.513232,-36.072533,-59.470039,-33.806286,61.587337,69.786621,-1.511503,0.000021,0.000031,-0.000031,0.000025,-0.000009,0.000023,0.000015,-0.000000,49.999901,-0.002508,3712074888.000000,69.559615,-1.617549,-36.153681,-59.397354,-33.693132,61.622569,69.763117,-1.620351,0.000021,0.000032,0.000021,-0.000038,-0.000059,0.000096,0.000052,0.000024,50.000032,-0.000012,33.500000,6.959313,-0.110413,-3.573113,-5.967342,-3.415078,6.139169,0.000028,-0.000062,0.000016,-0.000023,0.000057,-0.000006
3712074888.020000,0.153707,0.029839,0.001508,0.160798,0.033293,0.001573,0.175310,0.034890,0.001718,0.163308,0.032683,0.001600,90.497888,-44.648836,1.114898,140.489799,-58.842786,3.355713,88.116344,-68.338732,-1.034051,81.426560,-77.717044,-0.520573,0.000388,0.000265,3712074888.020000,69.582825,-1.512887,-36.072273,-59.473694,-33.810482,61.586121,69.788361,-1.509290,-0.000017,0.000021,-0.000016,0.000007,0.000011,0.000021,0.000010,0.000002,50.000351,0.000224,3712074888.020000,69.559709,-1.617307,-36.153737,-59.397108,-33.692888,61.622607,69.763056,-1.620405,0.000020,0.000045,0.000034,-0.000024,-0.000038,0.000065,0.000033,0.000029,49.999963,-0.000042,33.500000,-3.448820,-6.044952,-3.507938,6.006183,7.025434,0.035103,-0.000049,-0.000009,-0.000022,0.000004,-0.000073,-0.000072
3712074888.040000,0.153555,0.027760,0.001510,0.162487,0.030654,0.001595,0.174890,0.027098,0.001728,0.163662,0.028501,0.001611,102.796881,-42.775836,1.331971,379.454501,224.337085,-2.030683,87.820765,-71.910202,-0.991270,151.687317,-44.396036,2.672049,-0.000238,0.001845,3712074888.040000,69.581276,-1.512528,-36.069927,-59.472847,-33.808582,61.581402,69.785530,-1.508396,-0.000020,0.000004,0.000008,0.000010,0.000015,0.000010,-0.000009,0.000005,49.999794,0.001843,3712074888.040000,69.559603,-1.617148,-36.153685,-59.397016,-33.693017,61.623017,69.763126,-1.620383,-0.000001,0.000035,-0.000004,0.000001,-0.000002,0.000064,0.000019,0.000000,50.000032,-0.000002,33.500000,-3.635509,5.934756,6.953466,0.180588,-3.353423,-6.173283,-0.000004,0.000032,-0.000030,0.000002,-0.000027,0.000091
3712074888.060000,0.151790,0.030863,0.001486,0.159819,0.031018,0.001568,0.168166,0.028140,0.001658,0.159931,0.029998,0.001571,201.395732,138.401177,0.987157,102.429656,-53.499402,-1.390198,149.350529,-28.138253,-2.090807,700.000711,589.328523,-4.677368,-0.000165,-0.002799,3712074888.060000,69.583038,-1.514333,-36.072014,-59.472012,-33.805202,61.584396,69.786522,-1.511214,-0.000029,0.000025,0.000017,-0.000012,0.000028,-0.000014,-0.000020,-0.000006,49.999863,-0.002805,3712074888.060000,69.559243,-1.617231,-36.153981,-59.396970,-33.693585,61.623011,69.763135,-1.620339,0.000002,0.000016,0.000032,0.000032,-0.000003,0.000044,-0.000001,0.000003,50.000028,-0.000006,33.500000,6.951702,0.326925,-3.191648,-6.179757,-3.794259,5.913035,0.000023,-0.000027,0.000038,-0.000014,0.000064,-0.000005
3712074888.080000,0.156493,0.034037,0.001527,0.161597,0.031926,0.001584,0.170718,0.034045,0.001673,0.162953,0.033335,0.001595,111.206141,-5.863350,1.218587,58.495982,-42.625599,-0.535246,166.434847,-7.290795,-2.084128,250.829918,52.416267,3.370957,0.000321,0.000508,3712074888.080000,69.585297,-1.511792,-36.071526,-59.473286,-33.808105,61.587078,69.788818,-1.509623,-0.000020,0.000036,0.000003,0.000030,0.000041,-0.000023,-0.000025,0.000012,50.000282,0.000469,3712074888.080000,69.559231,-1.617511,-36.154136,-59.397116,-33.693576,61.622560,69.763067,-1.620380,0.000028,0.000033,-0.000022,0.000048,-0.000000,0.000050,0.000014,-0.000012,49.999961,-0.000039,33.500000,-3.062665,-6.249697,-3.878125,5.773864,7.009170,0.476087,-0.000009,0.000009,-0.000011,-0.000015,-0.000027,-0.000074
3712074888.100000,0.156988,0.028531,0.001544,0.159809,0.026832,0.001575,0.172818,0.032351,0.001697,0.163230,0.029251,0.001606,142.935989,-1.707525,1.609939,63.154696,-25.035030,-0.682850,67.677601,-0.764651,-0.693127,158.810126,86.313208,-1.020316,-0.000211,0.003224,3712074888.100000,69.581642,-1.510612,-36.070145,-59.470051,-33.808868,61.585094,69.785995,-1.508820,-0.000029,0.000024,0.000003,0.000031,0.000029,-0.000018,-0.000024,-0.000010,49.999828,0.003222,3712074888.100000,69.559382,-1.617550,-36.154076,-59.397222,-33.693388,61.622456,69.763076,-1.620395,0.000025,0.000028,-0.000023,0.000035,0.000034,0.000005,-0.000002,-0.000014,50.000039,-0.000002,33.500000,-4.001170,5.694559,6.928086,0.616628,-2.959509,-6.371991,0.000007,0.000022,0.000001,0.000027,-0.000078,0.000013
3712074888.120000,0.151606,0.026643,0.001492,0.156116,0.029851,0.001532,0.172116,0.032098,0.001691,0.159982,0.029538,0.001572,247.317489,66.995976,-2.341962,123.095076,-67.672667,-2.259159,49.030779,-47.967455,0.140908,117.181318,-41.245289,-4.688615,-0.000118,-0.002680,3712074888.120000,69.580582,-1.513792,-36.073372,-59.470047,-33.807961,61.585468,69.786133,-1.511135,-0.000008,-0.000035,0.000009,-0.000014,0.000013,-0.000025,-0.000002,-0.000017,49.999920,-0.002695,3712074888.120000,69.559712,-1.617192,-36.153653,-59.396977,-33.692975,61.622760,69.763064,-1.620364,0.000018,0.000011,0.000017,0.000049,0.000018,-0.000052,-0.000029,0.000004,50.000038,-0.000015,33.500000,6.918420,0.762816,-2.796634,-6.368053,-4.157165,5.662927,0.000012,0.000004,0.000066,-0.000021,0.000008,0.000017
3712074888.140000,0.152881,0.029925,0.001499,0.161147,0.033806,0.001575,0.175608,0.032173,0.001726,0.163242,0.031971,0.001601,224.326961,27.166659,2.822720,120.309831,-48.203463,-1.744614,159.245437,158.104389,0.118516,116.742905,96.301872,0.475470,0.000349,-0.000576,3712074888.140000,69.582664,-1.513349,-36.072254,-59.473881,-33.810223,61.584427,69.787827,-1.509200,-0.000035,0.000003,0.000005,-0.000012,0.000029,-0.000029,-0.000011,0.000005,50.000309,-0.000616,3712074888.140000,69.559502,-1.617169,-36.153679,-59.396901,-33.693033,61.622869,69.763018,-1.620378,0.000027,0.000006,0.000020,0.000014,0.000010,-0.000012,-0.000004,0.000005,49.999960,-0.000040,33.500000,-2.664245,-6.429868,-4.233279,5.518767,6.965445,0.915023,0.000010,-0.000001,-0.000080,-0.000055,0.000071,0.000023
3712074888.160000,0.154628,0.029476,0.001518,0.162860,0.029383,0.001602,0.173058,0.026532,0.001710,0.163523,0.028456,0.001610,86.646015,70.448518,-0.388819,93.026280,-55.749336,-1.188174,162.058715,30.340340,1.542959,67.970155,-67.439440,-0.148700,-0.000245,0.002024,3712074888.160000,69.582054,-1.511870,-36.069347,-59.472050,-33.807728,61.581821,69.785439,-1.508459,0.000021,0.000019,0.000008,-0.000017,0.000037,-0.000008,-0.000003,0.000008,49.999786,0.002017,3712074888.160000,69.559176,-1.616996,-36.153931,-59.396751,-33.693440,61.623189,69.763068,-1.620354,0.000007,0.000015,0.000043,0.000002,-0.000005,-0.000029,-0.000013,0.000023,50.000031,-0.000007,33.500000,-4.350942,5.432719,6.875926,1.051305,-2.553795,-6.544297,-0.000008,0.000013,0.000014,0.000088,-0.000012,-0.000053
3712074888.180000,0.154270,0.030320,0.001512,0.157540,0.029159,0.001548,0.166865,0.030429,0.001640,0.159578,0.029970,0.001567,156.433784,-38.655426,2.631717,40.890863,28.207662,0.262202,190.809265,11.405013,2.250044,49.946819,49.924417,-0.012216,-0.000196,-0.002258,3712074888.180000,69.582619,-1.512562,-36.072437,-59.470402,-33.804844,61.586052,69.786407,-1.511394,-0.000017,0.000023,0.000027,-0.000011,0.000021,0.000023,0.000010,0.000007,49.999844,-0.002258,3712074888.180000,69.559161,-1.617306,-36.153910,-59.397172,-33.693519,61.622672,69.763045,-1.620272,0.000043,-0.000019,0.000018,-0.000014,0.000004,-0.000028,0.000007,0.000005,50.000040,0.000000,33.500000,6.856276,1.195164,-2.391492,-6.531748,-4.504945,5.390314,0.000016,0.000014,0.000048,-0.000037,-0.000043,0.000027
3712074888.200000,0.156339,0.031024,0.001532,0.159732,0.032416,0.001564,0.171915,0.036605,0.001679,0.162690,0.033357,0.001592,131.834122,-12.583356,1.555842,191.505288,52.588754,1.682140,131.155447,-36.542717,-1.823644,141.178485,-27.056344,-4.390839,0.000357,0.000567,3712074888.200000,69.583466,-1.511174,-36.072536,-59.472698,-33.809086,61.588493,69.788780,-1.509758,0.000009,-0.000034,0.000018,0.000028,-0.000020,-0.000005,0.000002,-0.000017,50.000320,0.000530,3712074888.200000,69.559488,-1.617276,-36.153778,-59.396960,-33.693272,61.622630,69.763017,-1.620324,-0.000039,-0.000010,0.000017,-0.000014,0.000016,-0.000029,-0.000023,0.000004,49.999963,-0.000037,33.500000,-2.255437,-6.584248,-4.571662,5.242319,6.894077,1.350808,-0.000011,-0.000018,-0.000027,-0.000030,0.000024,0.000028
3712074888.220000,0.154660,0.027110,0.001522,0.160098,0.029694,0.001573,0.176130,0.031514,0.001733,0.163668,0.029443,0.001610,41.588253,-39.616949,-0.163002,188.141202,-1.805456,2.501819,227.070378,69.143710,1.963677,36.545259,-21.489401,0.335172,-0.000172,0.002207,3712074888.220000,69.580986,-1.511663,-36.070854,-59.471447,-33.810123,61.583889,69.786156,-1.508577,-0.000027,-0.000004,-0.000028,0.000018,0.000011,-0.000023,-0.000016,0.000002,49.999855,0.002190,3712074888.220000,69.559747,-1.617157,-36.153621,-59.396998,-33.692754,61.622956,69.763096,-1.620436,-0.000043,-0.000013,0.000034,0.000002,-0.000015,-0.000001,-0.000018,0.000009,50.000027,-0.000017,33.500000,-4.682685,5.148518,6.796541,1.480380,-2.136942,-6.692593,-0.000020,0.000016,0.000020,0.000032,0.000020,-0.000011
3712074888.240000,0.150438,0.028233,0.001477,0.157771,0.031062,0.001547,0.171387,0.028632,0.001690,0.159890,0.029309,0.001572,167.737215,-32.112888,3.227704,20.128284,19.174821,0.056083,168.929831,95.012998,-1.047450,161.598584,-34.044851,2.672148,-0.000198,-0.001538,3712074888.240000,69.581512,-1.514545,-36.072926,-59.471256,-33.806755,61.583839,69.786049,-1.511132,0.000052,0.000028,-0.000017,-0.000028,0.000033,-0.000012,0.000015,0.000006,49.999840,-0.001541,3712074888.240000,69.559560,-1.616889,-36.153630,-59.396945,-33.693011,61.623225,69.763141,-1.620329,-0.000080,-0.000034,-0.000015,-0.000023,0.000014,0.000011,-0.000017,-0.000018,50.000038,-0.000002,33.500000,6.767897,1.623476,-1.976711,-6.668694,-4.834708,5.096961,0.000007,0.000004,-0.000035,-0.000015,-0.000017,-0.000012
3712074888.260000,0.153656,0.032065,0.001502,0.162600,0.034592,0.001589,0.170921,0.031311,0.001680,0.162403,0.032648,0.001591,140.843742,-50.619698,3.865627,115.544344,53.999793,0.848357,124.745132,63.096006,0.869790,140.003248,-58.967355,3.407905,0.000342,-0.000357,3712074888.260000,69.583939,-1.512937,-36.071926,-59.474747,-33.807472,61.585812,69.788383,-1.509848,-0.000016,0.000042,-0.000022,-0.000028,0.000020,-0.000025,0.000001,0.000013,50.000301,-0.000398,3712074888.260000,69.559282,-1.616967,-36.153850,-59.396824,-33.693410,61.623227,69.763117,-1.620324,-0.000032,-0.000086,-0.000023,-0.000002,-0.000004,-0.000019,-0.000011,-0.000031,49.999959,-0.000041,33.500000,-1.837629,-6.712811,-4.891541,4.945174,6.795533,1.781521,-0.000003,0.000023,0.000017,0.000046,-0.000030,0.000000
3712074888.280000,0.157196,0.029818,0.001543,0.163648,0.029770,0.001609,0.171058,0.030006,0.001684,0.163986,0.029861,0.001612,70.923674,-70.509921,0.140983,145.659874,-54.033074,-3.001907,136.996196,-16.305688,1.676329,74.305940,-74.077765,-0.114348,-0.000121,0.002228,3712074888.280000,69.582314,-1.510395,-36.069134,-59.472870,-33.807381,61.584518,69.786446,-1.508318,-0.000002,-0.000026,0.000019,-0.000004,0.000019,0.000011,-0.000005,-0.000010,49.999908,0.002228,3712074888.280000,69.559159,-1.617290,-36.154012,-59.397078,-33.693526,61.622865,69.763091,-1.620342,-0.000019,-0.000087,-0.000039,0.000015,0.000010,-0.000024,-0.000013,-0.000042,50.000030,0.000000,33.500000,-4.997639,4.844252,6.689863,1.903938,-1.713109,-6.813526,-0.000006,-0.000029,0.000040,-0.000019,0.000015,0.000002
3712074888.300000,0.154367,0.028536,0.001517,0.157599,0.028595,0.001550,0.168943,0.031852,0.001659,0.160329,0.029665,0.001575,131.315749,-66.875455,2.759268,50.254238,-38.174977,-0.418710,39.737776,-20.202378,0.385449,112.304305,-68.408074,4.454047,-0.000247,-0.002110,3712074888.300000,69.581665,-1.512191,-36.072063,-59.470169,-33.806244,61.586376,69.786285,-1.510850,0.000004,0.000028,-0.000017,0.000025,0.000017,-0.000006,-0.000014,0.000004,49.999802,-0.002112,3712074888.300000,69.559442,-1.617272,-36.153838,-59.397216,-33.693302,61.622743,69.763123,-1.620308,0.000019,-0.000084,-0.000041,0.000026,0.000016,-0.000015,-0.000001,-0.000046,50.000049,-0.000002,33.500000,6.652705,2.045407,-1.554297,-6.779598,-5.145175,4.783269,-0.000036,0.000021,-0.000029,-0.000014,0.000010,-0.000021
3712074888.320000,0.154532,0.030567,0.001515,0.158830,0.033245,0.001553,0.174324,0.034918,0.001708,0.162599,0.032921,0.001592,124.511940,-74.989245,2.918047,33.881078,-1.275556,-0.342421,185.504465,-14.469526,3.175184,71.508593,-57.426972,0.665248,0.000338,-0.001530,3712074888.320000,69.583244,-1.512223,-36.073277,-59.472885,-33.809822,61.586796,69.788521,-1.509796,-0.000003,0.000017,-0.000037,0.000041,-0.000014,0.000027,0.000009,-0.000014,50.000305,-0.001563,3712074888.320000,69.559612,-1.617115,-36.153567,-59.397050,-33.692841,61.622923,69.763062,-1.620367,0.000026,-0.000063,-0.000049,0.000026,0.000016,-0.000032,-0.000002,-0.000039,49.999967,-0.000033,33.500000,-1.412097,-6.815160,-5.192224,4.628173,6.670904,2.204296,0.000047,0.000026,0.000002,0.000040,-0.000026,0.000016
3712074888.340000,0.154010,0.028004,0.001514,0.161887,0.030261,0.001590,0.175709,0.028200,0.001734,0.163893,0.028817,0.001613,115.348999,-35.476743,1.504271,37.442522,0.556544,-0.375549,130.855757,-57.590089,2.249465,34.055404,-6.019959,0.347506,-0.000149,0.003416,3712074888.340000,69.581360,-1.511909,-36.070023,-59.472313,-33.809296,61.582203,69.785767,-1.508234,0.000023,0.000018,-0.000041,0.000023,0.000011,0.000019,0.000006,-0.000020,49.999870,0.003411,3712074888.340000,69.559511,-1.616816,-36.153603,-59.396909,-33.692955,61.623360,69.763139,-1.620342,0.000030,-0.000034,-0.000046,0.000006,0.000018,-0.000048,-0.000001,-0.000023,50.000019,-0.000006,33.500000,-5.291481,4.521159,6.557331,2.320584,-1.281875,-6.907439,0.000008,-0.000036,0.000035,-0.000019,-0.000009,-0.000019
3712074888.360000,0.151582,0.029874,0.001486,0.158733,0.029213,0.001560,0.168681,0.026583,0.001666,0.159669,0.028544,0.001571,80.437951,-11.566204,0.874033,64.130229,-15.381231,0.690439,155.329286,-26.430291,2.204674,116.245109,9.635194,1.172372,-0.000250,-0.001950,3712074888.360000,69.582451,-1.514018,-36.071518,-59.470650,-33.804882,61.583508,69.785538,-1.511137,0.000036,0.000004,-0.000028,-0.000024,0.000000,0.000021,0.000029,-0.000002,49.999790,-0.001955,3712074888.360000,69.559344,-1.616923,-36.153686,-59.396955,-33.693311,61.623343,69.763165,-1.620288,0.000030,-0.000028,-0.000043,-0.000001,0.000022,-0.000017,0.000009,-0.000025,50.000040,-0.000005,33.500000,6.510905,2.458918,-1.125362,-6.863766,-5.435592,4.451203,-0.000020,-0.000007,-0.000057,-0.000039,0.000015,0.000025
3712074888.380000,0.156688,0.034081,0.001529,0.160636,0.032443,0.001573,0.169525,0.032826,0.001663,0.162299,0.033120,0.001589,124.582194,-42.681275,1.767041,145.908951,-48.140362,-3.734783,141.723412,-40.357493,-2.149914,118.173730,-48.890671,1.703536,0.000361,-0.000596,3712074888.380000,69.585335,-1.511232,-36.072052,-59.473042,-33.807049,61.587116,69.788689,-1.509939,0.000007,0.000027,0.000004,-0.000032,-0.000020,-0.000019,0.000019,0.000001,50.000328,-0.000629,3712074888.380000,69.559236,-1.617082,-36.153829,-59.396957,-33.693529,61.623020,69.763097,-1.620265,0.000044,-0.000022,-0.000041,0.000046,0.000045,-0.000011,-0.000003,-0.000038,49.999967,-0.000033,33.500000,-0.982033,-6.890231,-5.472972,4.293104,6.518823,2.619020,0.000005,0.000008,-0.000019,0.000076,0.000021,-0.000031
3712074888.400000,0.158103,0.029331,0.001553,0.160428,0.028654,0.001578,0.173457,0.032717,0.001703,0.164026,0.030244,0.001612,289.337227,121.826746,-2.156078,87.074975,-57.324612,-1.051036,57.624475,-52.374682,-0.349998,119.631212,-18.661236,-1.428666,-0.000134,0.003217,3712074888.400000,69.582497,-1.509650,-36.070148,-59.471210,-33.809067,61.585529,69.786774,-1.508321,-0.000023,-0.000031,-0.000027,-0.000017,0.000026,-0.000005,-0.000001,-0.000017,49.999893,0.003213,3712074888.400000,69.559665,-1.617260,-36.153605,-59.397189,-33.693105,61.622861,69.763152,-1.620317,0.000018,-0.000001,0.000002,-0.000076,0.000056,0.000010,0.000021,-0.000005,50.000027,-0.000004,33.500000,-5.564724,4.179685,6.398749,2.727430,-0.845356,-6.974823,0.000035,0.000026,0.000065,-0.000039,-0.000017,0.000016
3712074888.420000,0.152557,0.028007,0.001499,0.155476,0.029874,0.001526,0.173030,0.032339,0.001700,0.160394,0.030080,0.001575,152.818729,-1.679444,-1.759393,127.541259,-69.595744,3.639563,62.617893,-37.866358,0.643742,323.728492,151.632814,-2.246614,-0.000223,-0.002804,3712074888.420000,69.581619,-1.513281,-36.073547,-59.469952,-33.808403,61.585541,69.786575,-1.510916,0.000013,-0.000034,-0.000025,0.000006,0.000033,0.000035,0.000009,-0.000030,49.999825,-0.002817,3712074888.420000,69.559790,-1.617159,-36.153430,-59.397106,-33.692792,61.622982,69.763124,-1.620358,0.000031,0.000020,0.000064,-0.000057,0.000076,0.000013,0.000007,0.000010,50.000048,-0.000013,33.500000,6.343859,2.862911,-0.692239,-6.920993,-5.704101,4.100621,0.000030,-0.000030,-0.000043,-0.000038,0.000016,0.000015
3712074888.440000,0.152609,0.031032,0.001494,0.160172,0.034878,0.001563,0.175123,0.032529,0.001720,0.162659,0.032813,0.001593,163.165658,-21.667676,-2.304193,102.777152,-71.013160,-1.522982,34.615917,-33.049370,0.125911,258.667058,123.070155,-1.731717,0.000331,-0.000888,3712074888.440000,69.583633,-1.513486,-36.073238,-59.474007,-33.809937,61.585110,69.788498,-1.509705,-0.000000,-0.000044,-0.000001,-0.000027,0.000034,0.000045,0.000026,-0.000024,50.000290,-0.000929,3712074888.440000,69.559709,-1.616939,-36.153543,-59.396835,-33.692971,61.623142,69.763113,-1.620337,0.000041,0.000037,0.000092,-0.000008,0.000058,0.000061,0.000009,0.000013,49.999959,-0.000041,33.500000,-0.546789,-6.938086,-5.731391,3.941142,6.341834,3.023371,-0.000043,-0.000024,-0.000022,0.000067,0.000008,-0.000066
3712074888.460000,0.154431,0.030244,0.001514,0.163135,0.030732,0.001602,0.173924,0.026978,0.001718,0.163834,0.029312,0.001612,146.110501,-7.153955,-1.718234,55.104324,-52.825831,-0.228818,127.523055,-67.495072,-3.783870,83.479918,-38.816629,-0.984087,-0.000146,0.002581,3712074888.460000,69.582756,-1.512195,-36.069698,-59.472969,-33.808208,61.581902,69.786102,-1.508390,0.000049,-0.000032,0.000032,-0.000022,-0.000021,-0.000013,0.000020,-0.000001,49.999863,0.002578,3712074888.460000,69.559349,-1.617064,-36.153810,-59.396859,-33.693274,61.623267,69.763131,-1.620385,0.000027,0.000057,0.000077,-0.000029,0.000029,0.000071,0.000020,0.000026,50.000008,-0.000003,33.500000,-5.816522,3.821934,6.214787,3.123855,-0.405907,-7.013762,-0.000012,0.000057,0.000030,-0.000025,-0.000048,0.000028
3712074888.480000,0.153884,0.030543,0.001508,0.158619,0.029902,0.001558,0.167028,0.028625,0.001645,0.159857,0.029689,0.001571,79.575760,-4.184636,-0.835953,65.296298,-42.420010,-0.666446,112.746167,-83.186326,-2.377959,60.332119,-46.317875,0.533977,-0.000254,-0.001558,3712074888.480000,69.582733,-1.512710,-36.072201,-59.470963,-33.804565,61.585068,69.786240,-1.511197,0.000038,0.000041,0.000027,-0.000021,0.000011,-0.000002,-0.000005,0.000021,49.999790,-0.001558,3712074888.480000,69.559128,-1.617145,-36.153974,-59.396947,-33.693547,61.622964,69.763068,-1.620315,-0.000005,0.000059,0.000060,0.000000,-0.000040,0.000057,0.000011,0.000039,50.000044,0.000000,33.500000,6.150933,3.255867,-0.256477,-6.950638,-5.950899,3.734577,0.000062,0.000008,-0.000006,0.000002,0.000036,0.000024
3712074888.500000,0.155831,0.030966,0.001527,0.159740,0.033200,0.001562,0.170967,0.036417,0.001670,0.162205,0.033543,0.001587,101.203747,-19.119388,1.170783,57.660581,-56.289198,-0.189361,123.834527,-61.890997,-4.177879,63.451635,-28.767163,0.683313,0.000339,-0.000058,3712074888.500000,69.583427,-1.511586,-36.072956,-59.473217,-33.808353,61.588631,69.788910,-1.510166,-0.000037,0.000027,0.000021,-0.000008,-0.000012,-0.000020,-0.000005,0.000027,50.000309,-0.000094,3712074888.500000,69.559498,-1.617337,-36.153821,-59.397069,-33.693175,61.622568,69.763026,-1.620356,0.000014,0.000055,0.000051,-0.000010,-0.000029,0.000053,0.000019,0.000034,49.999970,-0.000037,33.500000,-0.109976,-6.959154,-5.967561,3.573068,6.139456,3.415150,-0.000027,-0.000042,0.000010,-0.000004,0.000011,-0.000042
3712074888.520000,0.155854,0.027354,0.001534,0.160495,0.030009,0.001576,0.176398,0.033204,0.001732,0.164285,0.030198,0.001615,114.060268,-79.355460,-2.246853,63.275467,-40.890551,0.638887,176.916576,-20.852346,-3.459745,115.465781,-64.823677,1.873164,-0.000070,0.002104,3712074888.520000,69.581032,-1.510928,-36.070927,-59.471703,-33.810741,61.584816,69.786629,-1.508288,0.000012,-0.000013,0.000025,0.000009,-0.000008,-0.000029,-0.000014,0.000000,49.999950,0.002095,3712074888.520000,69.559604,-1.617231,-36.153784,-59.396942,-33.692828,61.622828,69.763035,-1.620475,0.000013,0.000085,0.000044,-0.000013,-0.000002,0.000038,0.000012,0.000037,50.000020,-0.000010,33.500000,-6.044994,3.449319,6.006161,3.508124,0.035434,-7.025452,-0.000025,0.000058,-0.000000,0.000016,-0.000038,0.000006
3712074888.540000,0.151166,0.027152,0.001487,0.157485,0.029737,0.001546,0.172309,0.028739,0.001699,0.160353,0.028547,0.001578,79.024231,-66.027325,-0.763329,141.052492,-57.861352,-2.870589,87.333028,-1.669116,0.911810,141.686665,-57.050125,-3.431947,-0.000281,-0.001699,3712074888.540000,69.580833,-1.514009,-36.072506,-59.470428,-33.807278,61.583405,69.785477,-1.510747,0.000020,0.000010,-0.000023,-0.000001,-0.000005,0.000018,-0.000006,-0.000013,49.999767,-0.001711,3712074888.540000,69.559618,-1.617026,-36.153671,-59.396916,-33.692934,61.623035,69.763091,-1.620382,0.000021,0.000062,0.000052,-0.000013,0.000011,0.000015,0.000004,0.000032,50.000049,-0.000012,33.500000,5.935246,3.635635,0.180978,-6.952991,-6.173058,3.353350,0.000036,-0.000011,0.000002,0.000004,0.000006,0.000014
3712074888.560000,0.153725,0.033922,0.001499,0.160937,0.032945,0.001575,0.170921,0.030527,0.001681,0.161865,0.032459,0.001586,143.233801,-23.526852,1.880935,94.246050,-70.723959,-1.226784,179.372792,75.729288,1.320474,115.681843,-53.260153,1.699271,0.000304,-0.001635,3712074888.560000,69.585091,-1.513265,-36.072266,-59.473270,-33.807281,61.584965,69.788124,-1.510215,-0.000035,0.000020,0.000006,-0.000019,-0.000014,0.000011,-0.000014,0.000000,50.000271,-0.001668,3712074888.560000,69.559148,-1.617030,-36.153982,-59.396814,-33.693395,61.622912,69.762998,-1.620337,0.000038,0.000036,0.000068,-0.000004,0.000004,0.000009,0.000004,0.000029,49.999967,-0.000033,33.500000,0.326619,-6.952139,-6.180314,3.191587,5.912402,3.794415,-0.000073,-0.000039,0.000002,-0.000012,0.000000,0.000011
3712074888.580000,0.158003,0.032042,0.001547,0.163002,0.029133,0.001604,0.171013,0.029521,0.001684,0.164014,0.030230,0.001612,124.079945,-56.249502,1.980031,105.017964,-62.656214,-1.521801,736.525190,568.933537,4.023967,127.193744,-41.868510,-1.813930,-0.000070,0.002955,3712074888.580000,69.583817,-1.510185,-36.069416,-59.472237,-33.807285,61.583908,69.786621,-1.508361,-0.000016,0.000018,0.000008,-0.000023,-0.000027,0.000009,0.000012,-0.000003,49.999939,0.002955,3712074888.580000,69.559109,-1.617308,-36.154203,-59.397017,-33.693570,61.622568,69.763010,-1.620351,0.000053,0.000018,0.000062,0.000019,0.000002,-0.000004,0.000001,0.000021,50.000009,-0.000000,33.500000,-6.249679,3.062925,5.774070,3.878200,0.476314,-7.009321,0.000019,0.000067,0.000008,0.000010,-0.000007,-0.000030
3712074888.600000,0.153346,0.027972,0.001508,0.157354,0.026794,0.001550,0.168757,0.031928,0.001657,0.159844,0.028914,0.001572,56.856169,-55.032437,0.213427,112.368361,-82.520204,-3.986314,273.203493,107.397121,-2.119265,162.863002,18.032652,-1.680846,-0.000321,-0.000625,3712074888.600000,69.581253,-1.513040,-36.071468,-59.469143,-33.806190,61.586143,69.785683,-1.511109,0.000017,0.000011,-0.000013,-0.000002,-0.000029,-0.000019,0.000005,0.000018,49.999733,-0.000625,3712074888.600000,69.559436,-1.617481,-36.153936,-59.397233,-33.693349,61.622395,69.763050,-1.620331,0.000042,0.000015,0.000039,0.000064,0.000015,-0.000007,-0.000015,0.000002,50.000054,0.000000,33.500000,5.694673,4.000813,0.616855,-6.928287,-6.371619,2.958991,0.000061,-0.000048,-0.000009,-0.000028,-0.000004,-0.000002
3712074888.620000,0.152996,0.030251,0.001500,0.158153,0.032665,0.001547,0.173733,0.035663,0.001700,0.161664,0.032871,0.001583,1724.738174,1591.536067,1.881492,75.930286,-43.075350,0.854534,226.260396,63.963753,-2.022353,141.533098,-6.133305,-1.635863,0.000364,-0.001500,3712074888.620000,69.583023,-1.513516,-36.073620,-59.472351,-33.809673,61.587082,69.788406,-1.510506,0.000011,0.000033,0.000003,0.000024,-0.000037,-0.000011,0.000005,0.000018,50.000336,-0.001532,3712074888.620000,69.559633,-1.617366,-36.153781,-59.397066,-33.692909,61.622494,69.762997,-1.620419,0.000002,-0.000001,0.000035,0.000024,0.000016,-0.000018,-0.000020,0.000004,49.999972,-0.000032,33.500000,0.762995,-6.917774,-6.368393,2.797279,5.663057,4.157841,-0.000087,-0.000021,0.000006,0.000020,0.000002,0.000009
3712074888.640000,0.154806,0.028317,0.001522,0.162825,0.032432,0.001595,0.176065,0.028962,0.001736,0.164584,0.029897,0.001618,48.093582,43.226767,0.176383,143.405418,1.836754,1.580341,251.083323,163.179101,5.025650,155.542501,-23.234364,-2.141993,-0.000005,0.002810,3712074888.640000,69.581482,-1.511710,-36.070709,-59.473843,-33.809761,61.582088,69.786407,-1.507957,0.000017,0.000013,-0.000011,0.000033,-0.000042,0.000008,0.000012,-0.000002,50.000000,0.002802,3712074888.640000,69.559404,-1.617134,-36.153820,-59.396957,-33.693020,61.622856,69.763019,-1.620400,0.000014,0.000007,0.000033,0.000010,-0.000008,-0.000014,-0.000007,0.000014,50.000005,-0.000008,33.500000,-6.429308,2.664482,5.519410,4.233126,0.915576,-6.965472,0.000049,0.000082,0.000033,-0.000028,0.000016,-0.000004
3712074888.660000,0.151354,0.029309,0.001485,0.160489,0.030510,0.001575,0.169648,0.025169,0.001677,0.160489,0.028316,0.001579,49.804927,-46.620822,0.240409,270.843392,98.290185,4.061228,157.245860,-17.010553,4.220502,224.205830,35.992153,2.499051,-0.000344,-0.002062,3712074888.660000,69.581993,-1.514199,-36.071190,-59.471874,-33.805122,61.581982,69.785286,-1.510575,-0.000005,-0.000017,-0.000012,0.000025,-0.000019,0.000020,0.000010,-0.000006,49.999706,-0.002062,3712074888.660000,69.559281,-1.617030,-36.153806,-59.396852,-33.693291,61.623093,69.763059,-1.620340,-0.000017,-0.000028,-0.000006,-0.000013,-0.000011,-0.000032,-0.000008,-0.000001,50.000050,0.000000,33.500000,5.432312,4.350595,1.051017,-6.875533,-6.544779,2.553540,0.000024,-0.000090,-0.000053,-0.000017,-0.000024,-0.000007
3712074888.680000,0.155084,0.034339,0.001512,0.160289,0.031579,0.001571,0.168894,0.031855,0.001658,0.161431,0.032594,0.001581,209.081964,9.545155,3.008450,127.014952,-55.596803,4.224724,96.881662,-28.619540,5.123805,1214.946566,1063.043652,-4.203028,0.000272,-0.001400,3712074888.680000,69.585419,-1.512798,-36.072029,-59.472576,-33.806450,61.586227,69.788223,-1.510558,0.000031,0.000004,-0.000002,0.000020,-0.000023,0.000002,0.000004,-0.000012,50.000244,-0.001427,3712074888.680000,69.559166,-1.617460,-36.154012,-59.397069,-33.693538,61.622577,69.763009,-1.620349,-0.000027,-0.000008,-0.000037,-0.000025,-0.000016,-0.000028,-0.000001,0.000000,49.999973,-0.000027,33.500000,1.195144,-6.856547,-6.531955,2.391496,5.390149,4.505023,-0.000059,0.000016,0.000008,0.000068,0.000012,0.000023
3712074888.700000,0.157655,0.029379,0.001549,0.160825,0.028448,0.001583,0.173622,0.033397,0.001704,0.164063,0.030418,0.001612,214.998530,46.333471,2.101414,84.279632,-72.973515,5.448051,88.092331,-16.721805,0.987397,19.793721,-18.878179,0.066077,-0.000003,0.003617,3712074888.700000,69.582397,-1.510225,-36.069942,-59.471046,-33.809334,61.585644,69.786736,-1.508421,0.000027,-0.000040,-0.000015,0.000002,-0.000009,-0.000033,0.000007,0.000005,50.000004,0.003604,3712074888.700000,69.559539,-1.617511,-36.153735,-59.396988,-33.693121,61.622569,69.762993,-1.620419,-0.000033,-0.000002,-0.000044,-0.000036,-0.000039,-0.000013,0.000009,0.000006,50.000007,-0.000012,33.500000,-6.583955,2.255699,5.242658,4.571602,1.351162,-6.894115,0.000049,0.000028,0.000014,-0.000037,0.000030,0.000010
3712074888.720000,0.152460,0.026548,0.001501,0.156698,0.028405,0.001541,0.172493,0.032027,0.001695,0.160587,0.029003,0.001579,254.427410,55.227633,2.979324,78.569428,-77.331949,0.292778,46.855703,-27.403466,0.449852,228.798839,84.393706,-1.799135,-0.000286,-0.001239,3712074888.720000,69.580444,-1.513427,-36.072262,-59.469727,-33.807999,61.585110,69.785713,-1.510676,0.000045,-0.000005,-0.000002,-0.000015,0.000013,-0.000022,0.000012,-0.000006,49.999771,-0.001244,3712074888.720000,69.559627,-1.617443,-36.153581,-59.397204,-33.692793,61.622579,69.763007,-1.620412,-0.000029,-0.000002,-0.000026,-0.000060,0.000003,-0.000035,0.000002,0.000007,50.000057,-0.000006,33.500000,5.148734,4.682943,1.480526,-6.796535,-6.691878,2.136830,0.000000,-0.000062,-0.000052,-0.000040,-0.000024,-0.000019
3712074888.740000,0.152497,0.031177,0.001493,0.160367,0.034437,0.001566,0.173365,0.032359,0.001703,0.162100,0.032655,0.001588,144.759688,-52.649027,-3.544127,67.151796,-64.961211,-0.288393,168.572181,-17.261015,3.938059,90.264793,-11.105322,-0.990040,0.000329,-0.001966,3712074888.740000,69.583557,-1.513691,-36.072945,-59.473843,-33.808723,61.585445,69.788269,-1.510122,0.000012,-0.000018,-0.000024,-0.000019,0.000016,0.000027,0.000023,-0.000006,50.000298,-0.001999,3712074888.740000,69.559534,-1.617040,-36.153586,-59.396826,-33.692897,61.622989,69.763003,-1.620380,-0.000038,0.000026,-0.000051,-0.000072,-0.000037,-0.000009,0.000020,0.000018,49.999968,-0.000033,33.500000,1.623856,-6.767560,-6.668923,1.977286,5.096991,4.835145,-0.000032,0.000045,-0.000037,0.000077,-0.000007,0.000051
3712074888.760000,0.155782,0.030677,0.001527,0.164855,0.031271,0.001618,0.173202,0.027974,0.001709,0.164619,0.029967,0.001618,119.271359,-63.114043,1.969659,35.219051,-31.760773,-0.184502,160.019728,87.493212,1.022443,78.181379,70.133773,-0.265649,-0.000034,0.001644,3712074888.760000,69.582962,-1.511460,-36.069038,-59.473942,-33.807961,61.582542,69.786484,-1.507971,0.000013,-0.000015,-0.000039,-0.000029,-0.000009,-0.000040,0.000011,-0.000010,49.999966,0.001638,3712074888.760000,69.559234,-1.617221,-36.153937,-59.396917,-33.693239,61.622993,69.763046,-1.620429,-0.000051,-0.000018,-0.000049,-0.000053,-0.000021,-0.000007,0.000008,-0.000004,50.000000,-0.000006,33.500000,-6.712849,1.837598,4.945309,4.891631,1.781216,-6.795693,0.000006,-0.000022,0.000123,0.000025,0.000021,-0.000040
3712074888.780000,0.153710,0.029537,0.001508,0.159701,0.026738,0.001574,0.167257,0.028226,0.001648,0.160233,0.028164,0.001577,128.810264,24.190353,-1.207295,148.808356,-3.860737,4.560927,354.920037,158.686567,-2.817841,143.840693,-56.135176,-3.101806,-0.000379,-0.000845,3712074888.780000,69.581871,-1.512878,-36.070240,-59.469852,-33.804623,61.584587,69.785172,-1.510776,0.000005,0.000036,-0.000041,0.000000,0.000022,-0.000027,-0.000003,-0.000006,49.999676,-0.000845,3712074888.780000,69.558964,-1.617344,-36.154149,-59.397113,-33.693554,61.622831,69.763054,-1.620381,-0.000026,0.000014,0.000006,-0.000042,-0.000005,0.000013,0.000007,0.000013,50.000055,0.000000,33.500000,4.843758,4.997283,1.904081,-6.689878,-6.813390,1.712970,0.000010,-0.000002,-0.000004,-0.000117,-0.000031,-0.000029
3712074888.800000,0.153940,0.030692,0.001508,0.157536,0.030173,0.001546,0.171023,0.035212,0.001673,0.160863,0.032042,0.001576,100.093502,23.996021,-0.903040,145.673631,-47.969981,-3.754201,797.962983,661.461597,-1.883991,84.139658,-19.998208,5.334236,0.000280,-0.000707,3712074888.800000,69.583084,-1.512962,-36.072899,-59.470966,-33.808132,61.587818,69.787865,-1.510912,-0.000014,0.000042,-0.000008,-0.000027,0.000015,-0.000034,-0.000018,0.000010,50.000259,-0.000738,3712074888.800000,69.559374,-1.617414,-36.153887,-59.397206,-33.693166,61.622604,69.763043,-1.620386,-0.000034,0.000012,-0.000018,0.000051,0.000004,0.000003,-0.000023,-0.000011,49.999980,-0.000031,33.500000,2.045796,-6.652443,-6.779879,1.554314,4.783632,5.145102,-0.000003,0.000018,-0.000096,0.000025,-0.000030,0.000035
3712074888.820000,0.154966,0.028014,0.001524,0.160249,0.030126,0.001574,0.177014,0.031478,0.001742,0.164116,0.029878,0.001613,62.676658,-26.885941,-0.674872,85.065114,-74.969753,0.826753,43.438639,39.091296,0.160781,57.580445,-54.444923,0.278580,0.000069,0.003288,3712074888.820000,69.581306,-1.511633,-36.071213,-59.471920,-33.810703,61.583450,69.786430,-1.508353,-0.000000,0.000030,0.000019,0.000003,-0.000007,-0.000029,-0.000009,0.000017,50.000069,0.003274,3712074888.820000,69.559435,-1.617215,-36.153866,-59.397188,-33.692790,61.622846,69.763062,-1.620466,-0.000026,0.000032,0.000061,-0.000046,-0.000008,-0.000020,-0.000009,0.000042,50.000000,-0.000015,33.500000,-6.814669,1.412495,4.628294,5.192432,2.204594,-6.670645,0.000022,0.000016,0.000088,0.000053,0.000026,-0.000013
3712074888.840000,0.151304,0.026897,0.001489,0.158540,0.029362,0.001558,0.172197,0.026244,0.001702,0.160700,0.027499,0.001583,116.919745,-39.012272,-1.566756,107.018373,-60.404528,-1.556290,190.980288,-7.717297,2.908490,131.925372,-31.673580,-1.772359,-0.000324,-0.000805,3712074888.840000,69.580437,-1.513914,-36.071819,-59.470848,-33.806549,61.581993,69.784821,-1.510423,0.000010,0.000021,0.000007,-0.000027,-0.000032,0.000002,0.000012,0.000020,49.999729,-0.000809,3712074888.840000,69.559396,-1.617064,-36.153800,-59.397145,-33.692868,61.623257,69.763158,-1.620450,-0.000034,0.000016,0.000069,0.000017,0.000035,0.000006,-0.000032,0.000011,50.000053,-0.000005,33.500000,4.521026,5.291455,2.320812,-6.556947,-6.907032,1.281741,-0.000040,-0.000012,0.000035,-0.000084,-0.000005,0.000002
3712074888.860000,0.153485,0.032161,0.001501,0.161042,0.031544,0.001579,0.169623,0.030567,0.001668,0.161396,0.031418,0.001583,124.259491,-53.559821,1.932154,101.798143,-68.030261,-1.467515,305.207452,112.819416,-2.666990,323.229932,149.420523,4.008957,0.000289,-0.002653,3712074888.860000,69.583748,-1.513204,-36.071617,-59.472786,-33.806503,61.585770,69.787529,-1.510447,0.000014,0.000032,0.000015,-0.000025,-0.000066,-0.000011,0.000010,0.000040,50.000263,-0.002680,3712074888.860000,69.559028,-1.617095,-36.154074,-59.397019,-33.693419,61.623244,69.763132,-1.620399,0.000054,-0.000052,0.000081,0.000039,0.000030,-0.000010,-0.000015,-0.000007,49.999974,-0.000027,33.500000,2.458836,-6.510682,-6.864094,1.125741,4.450592,5.435821,-0.000015,0.000005,-0.000058,0.000008,0.000018,-0.000018
3712074888.880000,0.157849,0.030829,0.001548,0.163274,0.027508,0.001609,0.172259,0.030814,0.001695,0.164474,0.029719,0.001617,180.612438,169.001538,-0.390948,81.974685,-74.906074,0.677656,188.608606,8.208628,-2.266100,90.753811,-49.413776,-1.129334,0.000023,0.002863,3712074888.880000,69.582832,-1.510160,-36.068439,-59.471703,-33.808357,61.584839,69.786423,-1.508006,0.000031,0.000005,0.000015,0.000024,-0.000058,-0.000014,-0.000000,0.000023,50.000019,0.002855,3712074888.880000,69.558967,-1.617364,-36.154148,-59.397246,-33.693568,61.623052,69.763159,-1.620397,0.000010,0.000006,0.000104,0.000037,0.000044,-0.000033,-0.000042,0.000019,49.999997,-0.000008,33.500000,-6.889929,0.981772,4.293174,5.472548,2.619056,-6.518973,0.000023,0.000026,0.000012,0.000027,-0.000020,-0.000009
3712074888.900000,0.155057,0.027937,0.001525,0.157123,0.025636,0.001550,0.169804,0.031049,0.001669,0.160686,0.028220,0.001582,162.498086,10.336002,1.763751,75.304174,-72.197929,0.408796,180.881896,-9.880217,2.514691,121.961138,-77.992114,3.069588,-0.000353,-0.000631,3712074888.900000,69.581062,-1.511891,-36.071102,-59.468674,-33.806606,61.585567,69.785324,-1.510482,0.000032,-0.000006,0.000011,0.000029,0.000000,0.000030,0.000011,-0.000001,49.999706,-0.000631,3712074888.900000,69.559243,-1.617547,-36.153965,-59.397466,-33.693302,61.622777,69.763160,-1.620400,-0.000011,-0.000027,0.000079,0.000079,0.000019,-0.000027,-0.000051,-0.000000,50.000059,-0.000000,33.500000,4.179454,5.564722,2.727373,-6.398491,-6.974339,0.845011,-0.000015,-0.000022,-0.000016,0.000002,0.000012,0.000036
3712074888.920000,0.154226,0.029905,0.001513,0.157500,0.032485,0.001541,0.173416,0.034757,0.001699,0.161747,0.032383,0.001584,317.529786,130.929275,2.518142,77.848497,-52.151727,-0.862002,152.415774,26.057153,4.818087,136.905587,-43.368491,4.201704,0.000310,-0.001749,3712074888.920000,69.582626,-1.512653,-36.073929,-59.472324,-33.809303,61.586884,69.788193,-1.510386,0.000023,0.000034,0.000034,0.000031,-0.000011,0.000017,-0.000001,0.000018,50.000294,-0.001780,3712074888.920000,69.559457,-1.617429,-36.153781,-59.397373,-33.692928,61.622808,69.763121,-1.620436,0.000000,-0.000018,-0.000002,0.000096,-0.000014,-0.000007,-0.000027,-0.000017,49.999984,-0.000030,33.500000,2.863539,-6.343402,-6.920857,0.692536,4.101054,5.704313,-0.000022,0.000016,-0.000023,-0.000021,0.000022,-0.000031
3712074888.940000,0.155115,0.028476,0.001525,0.162452,0.031347,0.001594,0.177046,0.029994,0.001745,0.164899,0.029935,0.001621,223.692159,24.310647,3.291029,620.256267,451.683255,2.262325,39.552873,-24.859246,0.356793,100.457278,88.638948,-0.345916,0.000053,0.002475,3712074888.940000,69.581512,-1.511687,-36.070515,-59.473476,-33.810699,61.582626,69.786591,-1.507774,-0.000004,0.000035,-0.000039,0.000032,-0.000004,-0.000021,-0.000011,0.000007,50.000046,0.002464,3712074888.940000,69.559319,-1.617307,-36.153921,-59.397295,-33.693105,61.623035,69.763171,-1.620435,-0.000001,-0.000028,0.000009,0.000002,-0.000015,-0.000025,-0.000007,0.000001,49.999993,-0.000011,33.500000,-6.937912,0.547131,3.940995,5.731369,3.023237,-6.341650,0.000013,0.000003,-0.000026,0.000042,-0.000043,-0.000019
