Timestamp,TVE_VA,ME_VA,PE_VA,TVE_VB,ME_VB,PE_VB,TVE_VC,ME_VC,PE_VC,TVE_Vp,ME_Vp,PE_Vp,TVE_IA,ME_IA,PE_IA,TVE_IB,ME_IB,PE_IB,TVE_IC,ME_IC,PE_IC,TVE_Ip,ME_Ip,PE_Ip,FE,RFE,Timestamp,PMU_VA_real,PMU_VA_imag,PMU_VB_real,PMU_VB_imag,PMU_VC_real,PMU_VC_imag,PMU_Vp_real,PMU_Vp_imag,PMU_IA_real,PMU_IA_imag,PMU_IB_real,PM_ IB_imag,PMU_IC_real,PMU_IC_imag,PMU_Ip_real,PMU_Ip_imag,PMU_FREQ,PMU_ROCOF,Timestamp,REF_VA_real,REF_VA_imag,REF_VB_real,REF_VB_imag,REF_VC_real,REF_VC_imag,REF_Vp_real,REF_Vp_imag,REF_IA_real,REF_IA_imag,REF_IB_real,REF_IB_imag,REF_IC_real,REF_IC_imag,REF_Ip_real,PMU_Ip_imag,REF_FREQ,REF_ROCOF,I Freq,I_VA_real,I_VA_imag,I_VB_real,I_VB_imag,I_ VC_real,I_VC_imag,I_IA_real,I_IA_imag,I_IB_real,I_IB_imag,I_IC_real,I_IC_imag
3712075186.100000,0.152122,0.030351,0.001490,0.158441,0.027321,0.001560,0.166869,0.027496,0.001646,0.159151,0.028387,0.001566,141.887270,-49.393185,2.415865,92.867576,-46.169939,5.120552,125.495155,-60.377743,-2.126297,95.133887,-81.116117,-1.217667,-0.000108,0.004044,3712075186.100000,69.582161,-1.514641,-36.071152,-59.469654,-33.803898,61.583778,69.785011,-1.511733,0.000008,0.000028,-0.000019,0.000032,0.000009,-0.000018,-0.000007,-0.000009,49.999855,0.004007,3712075186.100000,69.558715,-1.617853,-36.154030,-59.397066,-33.693242,61.622381,69.762755,-1.620539,0.000024,-0.000051,-0.000069,-0.000009,0.000027,0.000042,0.000030,-0.000050,49.999963,-0.000037,40.500000,6.658108,2.023225,-1.576063,-6.773206,-5.128235,4.799496,-0.000027,-0.000027,-0.000018,0.000022,0.000001,0.000028
3712075186.120000,0.154505,0.032756,0.001510,0.157201,0.029815,0.001543,0.168334,0.033904,0.001649,0.160032,0.032162,0.001567,137.134794,-59.882540,3.599603,136.536690,-44.327201,4.191326,66.850032,-65.806956,-0.201507,107.254075,-62.424319,-1.582973,0.000082,0.004673,3712075186.120000,69.583733,-1.513423,-36.072849,-59.470432,-33.805904,61.587273,69.787384,-1.511692,-0.000015,0.000015,-0.000018,0.000033,0.000008,0.000012,-0.000011,-0.000014,50.000145,0.004673,3712075186.120000,69.558584,-1.617940,-36.153805,-59.396983,-33.692905,61.622028,69.762492,-1.620555,0.000017,-0.000050,-0.000035,-0.000057,0.000017,0.000039,0.000036,-0.000029,50.000063,0.000000,40.500000,4.332555,-5.445809,-6.878764,-1.028247,2.574354,6.536483,-0.000058,0.000005,-0.000003,0.000005,0.000011,0.000019
3712075186.140000,0.156081,0.031817,0.001528,0.159193,0.032897,0.001557,0.174553,0.036296,0.001707,0.163312,0.033679,0.001598,113.289788,-72.659318,4.320779,194.651832,1.640608,3.669714,90.498279,-54.804727,-1.130480,109.429455,-36.109765,-1.405135,0.000162,-0.001017,3712075186.140000,69.583275,-1.512269,-36.073280,-59.472626,-33.809669,61.586903,69.788460,-1.509917,-0.000017,0.000004,-0.000028,0.000051,0.000026,0.000004,-0.000013,-0.000024,50.000259,-0.001017,3712075186.140000,69.558752,-1.618062,-36.153960,-59.396836,-33.692258,61.622162,69.762463,-1.620874,0.000011,-0.000064,-0.000002,-0.000057,0.000016,0.000055,0.000034,-0.000026,50.000098,0.000000,40.500000,-3.468403,-6.032509,-3.488513,6.016112,7.023485,0.013261,-0.000017,0.000029,-0.000007,0.000015,0.000017,-0.000008
3712075186.160000,0.155455,0.028523,0.001528,0.162487,0.031797,0.001593,0.177412,0.030952,0.001747,0.165148,0.030417,0.001623,72.385229,-45.322275,0.783141,216.717619,17.497925,2.971575,72.774379,-66.682741,-0.510480,131.218394,-34.558506,-1.797019,0.000040,-0.005738,3712075186.160000,69.581261,-1.512073,-36.071060,-59.473068,-33.810089,61.582790,69.786423,-1.508331,0.000021,-0.000018,-0.000012,0.000055,0.000020,0.000012,-0.000019,-0.000011,50.000069,-0.005752,3712075186.160000,69.559029,-1.617926,-36.154271,-59.396638,-33.692046,61.622677,69.762663,-1.621098,0.000005,-0.000050,0.000018,-0.000044,0.000036,0.000060,0.000023,-0.000025,50.000028,-0.000014,40.500000,-6.886425,1.004458,4.309938,5.457291,2.596382,-6.526416,0.000008,0.000008,0.000018,0.000036,0.000006,-0.000005
3712075186.180000,0.153213,0.027217,0.001508,0.161924,0.028171,0.001594,0.173208,0.025132,0.001714,0.162797,0.026831,0.001605,142.211371,-38.789699,4.154840,157.600938,-3.133788,1.856230,72.526748,-72.076773,-0.152800,153.978194,-40.330829,-2.587596,-0.000228,-0.002756,3712075186.180000,69.580353,-1.513317,-36.069935,-59.471035,-33.806625,61.580528,69.784119,-1.509381,-0.000029,0.000006,0.000024,0.000035,0.000007,0.000018,-0.000019,-0.000000,49.999710,-0.002818,3712075186.180000,69.559060,-1.617771,-36.154520,-59.396720,-33.692588,61.622879,69.762887,-1.620982,0.000017,-0.000046,0.000028,-0.000034,0.000014,0.000067,0.000028,-0.000017,49.999938,-0.000062,40.500000,-1.601766,6.772279,6.661666,-1.998155,-5.111993,-4.817949,0.000016,-0.000031,0.000044,0.000009,0.000001,0.000007
3712075186.200000,0.151993,0.028517,0.001493,0.158974,0.027496,0.001566,0.166322,0.026930,0.001641,0.159111,0.027648,0.001567,44.337531,43.924819,0.050314,286.847194,89.465698,2.858426,65.353988,-57.854728,0.472612,163.412142,-20.255606,-2.276533,-0.000152,0.003009,3712075186.200000,69.581047,-1.514307,-36.071198,-59.469761,-33.803432,61.583740,69.784592,-1.511746,-0.000024,-0.000013,0.000004,0.000042,-0.000015,0.000025,-0.000015,-0.000008,49.999794,0.002955,3712075186.200000,69.558873,-1.617709,-36.154316,-59.396884,-33.693251,61.622536,69.762850,-1.620627,-0.000017,-0.000008,0.000004,-0.000022,-0.000005,0.000068,0.000021,-0.000008,49.999946,-0.000054,40.500000,5.707053,3.981590,0.594497,-6.928665,-6.360213,2.979497,0.000015,-0.000021,0.000021,-0.000033,0.000015,-0.000021
3712075186.220000,0.153845,0.030434,0.001508,0.156544,0.030284,0.001536,0.167804,0.033532,0.001644,0.159425,0.031426,0.001563,38.403158,-19.985503,0.368689,393.155396,206.914634,3.749822,90.331463,-43.911695,1.110193,222.859695,23.881177,3.333817,0.000074,0.005461,3712075186.220000,69.582298,-1.513401,-36.073582,-59.470497,-33.805603,61.587254,69.786995,-1.511969,-0.000027,0.000001,0.000017,0.000027,-0.000028,0.000014,-0.000012,0.000006,50.000118,0.005461,3712075186.220000,69.558768,-1.617825,-36.153915,-59.397043,-33.693015,61.622081,69.762623,-1.620515,-0.000031,0.000014,-0.000009,-0.000004,-0.000000,0.000056,0.000008,-0.000007,50.000044,0.000000,40.500000,5.803198,-3.840779,-6.224231,-3.103261,0.428908,7.012044,-0.000026,-0.000027,-0.000045,-0.000036,-0.000037,-0.000005
3712075186.240000,0.155503,0.030334,0.001525,0.158249,0.033671,0.001546,0.173933,0.036129,0.001701,0.162592,0.033382,0.001591,122.420383,-70.852397,-3.923327,182.159554,27.012994,1.852011,128.456248,-61.557665,-4.000399,159.488621,-4.805752,1.912215,0.000161,0.000681,3712075186.240000,69.582214,-1.512281,-36.074142,-59.472778,-33.809383,61.586994,69.788269,-1.510243,0.000003,-0.000017,0.000017,-0.000039,-0.000026,-0.000012,0.000011,0.000012,50.000267,0.000681,3712075186.240000,69.558727,-1.617896,-36.153870,-59.396937,-33.692397,61.622154,69.762490,-1.620734,-0.000048,0.000035,-0.000033,-0.000005,0.000021,0.000072,0.000008,-0.000015,50.000106,0.000000,40.500000,-1.434561,-6.809402,-5.177259,4.643723,6.675957,2.183339,-0.000035,-0.000009,-0.000018,0.000013,-0.000056,-0.000003
3712075186.260000,0.154905,0.028969,0.001522,0.162387,0.033356,0.001589,0.176950,0.031049,0.001742,0.164771,0.031119,0.001618,68.990257,-68.493794,-0.147321,199.093389,2.697225,-3.519328,151.695362,-6.238523,1.797794,629.169780,452.775411,3.899494,0.000047,-0.005456,3712075186.260000,69.581337,-1.512439,-36.071762,-59.473938,-33.809898,61.582958,69.786835,-1.508595,-0.000012,0.000024,0.000021,-0.000032,-0.000046,0.000001,0.000018,0.000023,50.000103,-0.005461,3712075186.260000,69.558805,-1.617837,-36.154160,-59.396733,-33.692122,61.622621,69.762594,-1.620989,-0.000047,0.000068,-0.000031,0.000022,0.000012,0.000047,-0.000005,-0.000001,50.000056,-0.000005,40.500000,-6.859598,-1.172659,2.412334,6.521953,4.486059,-5.404228,-0.000035,0.000003,-0.000033,0.000016,0.000017,0.000068
3712075186.280000,0.153689,0.028952,0.001509,0.162842,0.029664,0.001601,0.173360,0.025772,0.001714,0.163302,0.028122,0.001608,61.002247,-51.601172,-0.472049,132.796641,-56.966209,-3.975593,245.929596,54.079821,-3.661717,262.437151,114.963190,4.413390,-0.000164,-0.004200,3712075186.280000,69.581291,-1.513132,-36.070000,-59.472134,-33.806835,61.580875,69.784897,-1.509154,-0.000006,0.000042,0.000008,-0.000020,-0.000052,-0.000001,0.000001,0.000032,49.999794,-0.004242,3712075186.280000,69.558790,-1.617671,-36.154440,-59.396692,-33.692546,61.622852,69.762761,-1.620938,-0.000051,0.000071,-0.000047,0.000018,0.000029,0.000018,-0.000014,-0.000004,49.999958,-0.000042,40.500000,-3.615971,5.945959,6.953064,0.157737,-3.373342,-6.161972,-0.000023,0.000053,-0.000005,0.000021,0.000074,0.000023
3712075186.300000,0.152716,0.029375,0.001498,0.159758,0.026276,0.001576,0.167174,0.026661,0.001650,0.159888,0.027435,0.001575,75.459634,-64.722395,-0.665403,129.774874,-52.747671,-4.202967,88.040116,-36.658828,-1.053846,157.243127,-41.713674,3.379796,-0.000161,0.001764,3712075186.300000,69.581566,-1.513748,-36.070183,-59.469337,-33.803894,61.583363,69.784439,-1.511141,0.000000,0.000027,-0.000000,-0.000033,0.000021,-0.000025,0.000009,0.000014,49.999767,0.001692,3712075186.300000,69.558786,-1.617534,-36.154339,-59.396824,-33.693245,61.622630,69.762833,-1.620602,-0.000046,0.000060,-0.000060,0.000034,0.000051,0.000009,-0.000021,-0.000019,49.999929,-0.000071,40.500000,4.196834,5.550484,2.706602,-6.405950,-6.969808,0.867947,0.000052,0.000039,0.000042,-0.000009,0.000007,-0.000051
3712075186.320000,0.153349,0.030495,0.001503,0.156212,0.027087,0.001538,0.166934,0.031233,0.001640,0.158847,0.029604,0.001560,73.025539,-72.806004,0.108556,89.443538,-51.352833,-5.177792,64.431504,-35.301923,0.683320,126.973241,-44.646981,1.850686,0.000007,0.004906,3712075186.320000,69.582375,-1.513549,-36.072155,-59.468552,-33.804604,61.586094,69.785713,-1.512026,-0.000010,0.000011,-0.000024,-0.000019,0.000027,0.000016,0.000013,-0.000007,50.000015,0.004896,3712075186.320000,69.558810,-1.617611,-36.153797,-59.396905,-33.693058,61.622191,69.762616,-1.620439,-0.000033,0.000043,-0.000057,0.000027,0.000049,-0.000007,-0.000019,-0.000020,50.000009,-0.000011,40.500000,6.705692,-1.859229,-4.960675,-4.874275,-1.758444,6.801346,0.000054,-0.000010,0.000021,-0.000019,-0.000029,-0.000015
3712075186.340000,0.153987,0.030475,0.001509,0.157180,0.031334,0.001540,0.172322,0.035196,0.001687,0.161197,0.032345,0.001579,63.164563,-62.694345,0.126035,127.088978,-72.910918,-3.138476,168.063893,-19.127197,2.379903,102.688425,-36.888277,1.294922,0.000118,0.002208,3712075186.340000,69.582336,-1.513187,-36.073486,-59.470913,-33.808189,61.586922,69.787445,-1.511000,-0.000012,0.000014,0.000015,-0.000010,-0.000030,0.000014,0.000011,-0.000012,50.000206,0.002208,3712075186.340000,69.558775,-1.617705,-36.153701,-59.396677,-33.692410,61.622166,69.762408,-1.620663,-0.000028,0.000042,-0.000055,0.000037,0.000039,0.000014,-0.000014,-0.000021,50.000088,0.000000,40.500000,0.740081,-6.919334,-6.358986,2.817156,5.675044,4.139760,0.000012,-0.000053,-0.000015,-0.000011,-0.000011,-0.000034
3712075186.360000,0.153879,0.029582,0.001510,0.161239,0.031850,0.001580,0.175839,0.031999,0.001729,0.163687,0.031147,0.001607,70.793425,-66.082839,0.439535,101.413437,-85.977139,-1.602195,55.237785,-40.907347,-0.487685,59.586790,-58.780682,-0.152294,0.000092,-0.004117,3712075186.360000,69.581879,-1.513249,-36.071564,-59.472473,-33.809338,61.583904,69.786743,-1.509370,-0.000019,0.000013,0.000008,0.000008,0.000039,-0.000004,-0.000010,-0.000010,50.000164,-0.004121,3712075186.360000,69.558938,-1.617828,-36.153993,-59.396475,-33.692042,61.622542,69.762499,-1.620991,-0.000035,0.000060,-0.000060,0.000052,0.000061,0.000025,-0.000020,-0.000028,50.000073,-0.000004,40.500000,-6.161178,-3.234991,0.278542,6.948118,5.936540,-3.753118,-0.000025,-0.000036,-0.000017,-0.000002,0.000004,0.000011
3712075186.380000,0.153739,0.028709,0.001510,0.162781,0.028469,0.001602,0.173640,0.026195,0.001716,0.163401,0.027786,0.001610,45.398623,-44.922591,0.088383,118.958385,-43.098526,-1.651137,62.700458,-36.251623,-0.652239,109.240219,-4.983576,-1.188189,-0.000107,-0.004774,3712075186.380000,69.581276,-1.513245,-36.069458,-59.471272,-33.806961,61.580990,69.784607,-1.509161,-0.000027,0.000020,0.000029,0.000031,0.000033,0.000018,-0.000027,-0.000003,49.999870,-0.004806,3712075186.380000,69.558942,-1.617856,-36.154421,-59.396484,-33.692394,61.622780,69.762702,-1.621061,-0.000046,0.000040,-0.000058,0.000047,0.000025,0.000054,-0.000008,-0.000027,49.999977,-0.000032,40.500000,-5.276252,4.537743,6.563901,2.298321,-1.304433,-6.902701,-0.000040,0.000011,-0.000010,0.000003,-0.000010,-0.000006
3712075186.400000,0.152215,0.027650,0.001497,0.160035,0.026067,0.001579,0.167838,0.025574,0.001659,0.160040,0.026424,0.001578,64.906695,-62.858470,0.266225,49.650430,-23.337003,-0.505896,119.293582,-77.808347,-2.572367,307.474861,179.858432,-1.682155,-0.000209,0.000793,3712075186.400000,69.580536,-1.514168,-36.070038,-59.469231,-33.803940,61.582397,69.783768,-1.511084,-0.000027,0.000018,-0.000007,0.000056,0.000016,-0.000016,-0.000034,-0.000004,49.999718,0.000719,3712075186.400000,69.558959,-1.617854,-36.154457,-59.396727,-33.693138,61.622620,69.762862,-1.620788,-0.000058,0.000065,-0.000044,0.000060,-0.000020,0.000100,0.000003,-0.000012,49.999926,-0.000074,40.500000,2.276429,6.575888,4.553950,-5.256135,-6.897030,-1.328782,-0.000019,0.000031,-0.000007,-0.000010,0.000018,0.000014
3712075186.420000,0.151878,0.028478,0.001492,0.156237,0.027444,0.001538,0.165963,0.029882,0.001632,0.158052,0.028608,0.001554,60.526125,-45.771188,0.544494,63.089678,-34.517680,-0.664777,106.240734,-73.829768,-4.597077,117.514410,-10.944760,1.337296,-0.000041,0.005224,3712075186.420000,69.581116,-1.514593,-36.072414,-59.468826,-33.803684,61.585571,69.785118,-1.512580,-0.000035,0.000009,0.000003,0.000018,-0.000009,-0.000024,-0.000021,0.000011,49.999943,0.005200,3712075186.420000,69.558970,-1.617919,-36.153904,-59.396981,-33.693047,61.622252,69.762725,-1.620573,-0.000047,0.000048,-0.000013,0.000025,-0.000085,0.000045,0.000006,0.000025,49.999984,-0.000024,40.500000,6.951960,0.303776,-3.211313,-6.168312,-3.773905,5.924695,0.000014,0.000040,-0.000006,0.000052,0.000011,-0.000035
3712075186.440000,0.152475,0.030218,0.001494,0.156038,0.031554,0.001528,0.170985,0.033862,0.001676,0.159869,0.031887,0.001566,73.773850,-45.544392,-0.808297,133.908138,-26.021522,-4.545446,98.410927,-58.958849,-4.958483,67.126878,-41.513074,0.704229,0.000136,0.003571,3712075186.440000,69.582191,-1.514421,-36.074207,-59.470867,-33.807163,61.586487,69.787209,-1.511850,0.000005,0.000034,-0.000019,-0.000003,-0.000020,-0.000040,-0.000013,0.000019,50.000217,0.003571,3712075186.440000,69.558831,-1.617906,-36.153623,-59.396938,-33.692506,61.622184,69.762510,-1.620640,-0.000038,0.000050,0.000000,0.000026,-0.000106,0.000022,0.000004,0.000039,50.000082,0.000000,40.500000,2.841814,-6.352318,-6.918441,0.714438,4.118319,5.691070,0.000045,0.000002,0.000050,0.000018,-0.000047,-0.000046
3712075186.460000,0.153927,0.030090,0.001509,0.160144,0.033173,0.001566,0.175766,0.031870,0.001728,0.163310,0.031717,0.001602,86.377386,-55.346723,1.038443,50.881691,50.409029,-0.056426,62.282314,-60.874788,0.210880,41.140995,-40.670601,0.080560,0.000170,-0.003290,3712075186.460000,69.582138,-1.513368,-36.072693,-59.472996,-33.809307,61.583942,69.787178,-1.509664,-0.000013,0.000003,0.000021,0.000028,-0.000031,-0.000019,-0.000005,0.000024,50.000259,-0.003290,3712075186.460000,69.558844,-1.617903,-36.153817,-59.396713,-33.692087,61.622642,69.762544,-1.620929,-0.000010,0.000029,0.000013,0.000020,-0.000087,-0.000032,-0.000006,0.000040,50.000089,0.000000,40.500000,-4.859959,-4.980605,-1.882626,6.694159,6.805809,-1.734467,0.000016,-0.000054,0.000018,-0.000035,-0.000041,0.000018
3712075186.480000,0.154911,0.029132,0.001521,0.162665,0.029374,0.001600,0.174212,0.026416,0.001722,0.163940,0.028296,0.001615,188.847935,13.703079,-2.165204,163.572874,-30.997760,2.624294,72.616612,-58.493048,-0.681011,100.559722,-57.746460,-1.371496,-0.000097,-0.005117,3712075186.480000,69.581398,-1.512480,-36.069916,-59.471851,-33.807335,61.581150,69.784996,-1.508860,0.000023,-0.000017,-0.000026,0.000005,-0.000036,-0.000000,0.000018,0.000009,49.999912,-0.005128,3712075186.480000,69.558753,-1.617858,-36.154385,-59.396628,-33.692357,61.622988,69.762729,-1.621072,0.000001,0.000025,0.000036,0.000012,-0.000067,-0.000055,-0.000014,0.000045,50.000009,-0.000010,40.500000,-6.420007,2.685300,5.532192,4.213872,0.892211,-6.967679,-0.000011,-0.000002,-0.000015,-0.000023,-0.000022,0.000036
3712075186.500000,0.153446,0.028057,0.001508,0.159511,0.025492,0.001574,0.168841,0.025456,0.001669,0.160610,0.026333,0.001584,206.502993,48.221225,-1.939137,123.368705,-52.497926,-1.888012,150.257609,-45.223251,3.648661,149.340018,-50.152814,-3.316287,-0.000212,-0.001297,3712075186.500000,69.580727,-1.513286,-36.070171,-59.468811,-33.804470,61.582256,69.783783,-1.510722,0.000042,-0.000021,0.000006,-0.000019,-0.000025,0.000037,0.000016,-0.000017,49.999722,-0.001363,3712075186.500000,69.558849,-1.617785,-36.154538,-59.396807,-33.693072,61.622900,69.762931,-1.620841,0.000003,0.000032,0.000035,0.000025,0.000007,-0.000080,-0.000036,0.000028,49.999934,-0.000066,40.500000,0.132835,6.957736,5.955518,-3.591870,-6.148998,-3.395166,-0.000011,-0.000006,-0.000007,-0.000004,0.000030,-0.000005
3712075186.520000,0.152851,0.028338,0.001502,0.155444,0.026846,0.001531,0.166980,0.029654,0.001643,0.158452,0.028285,0.001559,171.710286,-27.068024,-2.900737,143.666606,-55.336641,-2.887241,187.534697,-11.693946,2.960154,154.116340,-32.066348,-2.308357,-0.000050,0.004489,3712075186.520000,69.581047,-1.513644,-36.072826,-59.468288,-33.804371,61.585346,69.785057,-1.512237,-0.000005,-0.000036,-0.000018,-0.000016,0.000000,0.000043,0.000027,-0.000002,49.999912,0.004451,3712075186.520000,69.558984,-1.617680,-36.154117,-59.397050,-33.693148,61.622531,69.762883,-1.620561,0.000019,0.000047,0.000049,0.000024,0.000008,-0.000048,-0.000024,0.000031,49.999962,-0.000038,40.500000,6.517683,2.437373,-1.147661,-6.858546,-5.419759,4.468163,0.000006,0.000025,-0.000002,0.000010,-0.000023,-0.000003
3712075186.540000,0.152942,0.029829,0.001500,0.155467,0.030870,0.001523,0.170503,0.034522,0.001669,0.159671,0.031748,0.001565,169.393170,-27.318329,-3.537587,80.289542,-54.683170,0.903752,166.844374,-26.715362,2.587821,40.658048,-14.604542,0.413552,0.000099,0.004615,3712075186.540000,69.581978,-1.513712,-36.074379,-59.470306,-33.807213,61.587280,69.787239,-1.511875,-0.000031,-0.000005,-0.000017,0.000016,-0.000029,0.000017,-0.000004,-0.000014,50.000153,0.004612,3712075186.540000,69.558880,-1.617588,-36.153778,-59.396943,-33.692719,61.622360,69.762640,-1.620546,0.000037,0.000023,0.000005,0.000051,0.000046,0.000001,-0.000011,-0.000013,50.000053,-0.000003,40.500000,4.665501,-5.163142,-6.800628,-1.457970,2.158546,6.685256,0.000013,-0.000000,-0.000012,0.000016,-0.000009,0.000013
3712075186.560000,0.153285,0.030037,0.001503,0.159020,0.033252,0.001555,0.175625,0.033909,0.001723,0.162680,0.032398,0.001594,197.057585,-1.272241,-3.401076,112.140735,-80.985458,-4.090977,146.040114,-45.761877,-2.454458,96.290814,-30.778767,1.160701,0.000149,-0.001972,3712075186.560000,69.582077,-1.513532,-36.073551,-59.472553,-33.809765,61.585415,69.787666,-1.510152,-0.000026,-0.000028,-0.000011,-0.000004,-0.000012,-0.000022,0.000002,-0.000013,50.000244,-0.001972,3712075186.560000,69.558830,-1.617620,-36.153953,-59.396644,-33.692184,61.622679,69.762569,-1.620864,0.000019,0.000034,0.000015,0.000061,0.000044,0.000017,-0.000016,-0.000010,50.000096,0.000000,40.500000,-3.082869,-6.238695,-3.859538,5.784836,7.008790,0.454052,0.000026,0.000004,-0.000002,0.000016,0.000007,0.000028
3712075186.580000,0.154532,0.029900,0.001516,0.162272,0.031113,0.001592,0.175755,0.028520,0.001734,0.164204,0.029837,0.001614,337.064172,169.782811,-4.104207,68.394653,-48.970660,-0.681501,65.739509,-48.944637,-0.624303,122.838378,37.543367,5.239121,-0.000005,-0.004652,3712075186.580000,69.581909,-1.512721,-36.071091,-59.472481,-33.808731,61.582035,69.786034,-1.508920,-0.000045,-0.000004,0.000023,0.000013,0.000031,-0.000001,-0.000031,0.000003,50.000023,-0.004656,3712075186.580000,69.558738,-1.617715,-36.154498,-59.396487,-33.692287,61.622992,69.762691,-1.621101,0.000008,0.000015,0.000019,0.000049,0.000050,0.000035,-0.000013,-0.000018,50.000028,-0.000004,40.500000,-6.935416,0.570005,3.958826,5.716860,3.001607,-6.350704,-0.000012,-0.000024,0.000008,0.000004,0.000017,0.000006
3712075186.600000,0.154451,0.028466,0.001518,0.161385,0.026597,0.001592,0.170494,0.026300,0.001684,0.162123,0.027118,0.001598,193.633921,164.964121,-0.633444,207.653810,34.166939,-4.113830,116.355314,-59.229286,-1.802982,87.152679,-34.666899,1.034824,-0.000157,-0.002875,3712075186.600000,69.580978,-1.512658,-36.069698,-59.469906,-33.805557,61.582264,69.784286,-1.509880,-0.000024,-0.000015,-0.000034,-0.000015,0.000012,-0.000027,0.000015,-0.000014,49.999786,-0.002932,3712075186.600000,69.558802,-1.617808,-36.154687,-59.396626,-33.692924,61.622909,69.762866,-1.620966,-0.000004,-0.000010,0.000005,0.000027,0.000059,0.000043,-0.000007,-0.000030,49.999943,-0.000057,40.500000,-2.023548,6.658478,6.773917,-1.576036,-4.799015,-5.129397,0.000010,0.000045,0.000019,0.000005,-0.000051,-0.000006
3712075186.620000,0.153720,0.026853,0.001513,0.156574,0.025591,0.001544,0.167887,0.028764,0.001654,0.159419,0.027073,0.001571,95.521919,-6.724829,-1.031759,189.729716,-8.621103,-2.878573,120.996954,-51.799010,-1.813513,84.767535,-61.990993,-0.976071,-0.000113,0.003024,3712075186.620000,69.580040,-1.512911,-36.071701,-59.467838,-33.804623,61.584511,69.784203,-1.511532,-0.000026,-0.000001,-0.000016,-0.000015,0.000007,-0.000032,-0.000011,-0.000002,49.999832,0.002969,3712075186.620000,69.558992,-1.617775,-36.154253,-59.396855,-33.693036,61.622608,69.762855,-1.620709,-0.000014,-0.000024,0.000021,0.000011,0.000060,0.000031,-0.000013,-0.000026,49.999945,-0.000055,40.500000,5.445350,4.332265,1.028202,-6.877340,-6.535135,2.574496,0.000046,0.000009,0.000003,0.000009,0.000001,0.000033
3712075186.640000,0.152612,0.027980,0.001500,0.154487,0.029281,0.001517,0.170298,0.033059,0.001670,0.159168,0.030120,0.001563,50.017334,-49.830762,0.060946,227.763523,32.553962,3.552342,126.177284,-38.154692,-1.741062,33.842621,26.120201,-0.191908,0.000018,0.004622,3712075186.640000,69.580757,-1.513881,-36.074100,-59.468960,-33.806721,61.586346,69.786049,-1.512060,-0.000016,-0.000007,-0.000031,0.000022,0.000014,-0.000033,-0.000011,-0.000017,50.000050,0.004610,3712075186.640000,69.558945,-1.617801,-36.153666,-59.396788,-33.692667,61.622356,69.762588,-1.620624,-0.000033,-0.000012,0.000015,-0.000024,0.000049,0.000031,-0.000006,-0.000015,50.000031,-0.000011,40.500000,6.032488,-3.468781,-6.017206,-3.487681,-0.012494,7.025132,0.000032,-0.000045,0.000035,-0.000016,0.000067,-0.000003
3712075186.660000,0.152725,0.030292,0.001497,0.158274,0.033223,0.001547,0.174446,0.033414,0.001712,0.161852,0.032317,0.001586,56.206366,-54.731156,0.190424,257.224465,64.434321,2.658657,113.469296,-49.971991,-1.608032,35.581203,-2.413321,-0.361318,0.000157,0.000106,3712075186.660000,69.582207,-1.514137,-36.073673,-59.472099,-33.808899,61.585384,69.787453,-1.510710,-0.000027,-0.000011,-0.000024,0.000036,0.000024,-0.000023,-0.000018,-0.000010,50.000252,0.000106,3712075186.660000,69.558792,-1.617788,-36.153635,-59.396481,-33.692165,61.622580,69.762424,-1.620844,-0.000063,-0.000012,0.000023,-0.000013,0.000044,0.000050,-0.000014,-0.000016,50.000095,0.000000,40.500000,-1.004219,-6.886191,-5.458605,4.309414,6.525740,2.598042,-0.000033,-0.000057,-0.000012,-0.000004,0.000038,-0.000028
3712075186.680000,0.154859,0.031001,0.001517,0.162558,0.031727,0.001594,0.174651,0.028454,0.001723,0.164032,0.030384,0.001612,59.448083,-33.971098,-0.609782,135.533871,-62.148209,3.553663,326.106976,161.355667,2.136979,121.294648,28.979004,-5.192880,0.000038,-0.003921,3712075186.680000,69.582542,-1.512812,-36.070885,-59.472794,-33.808022,61.582314,69.786263,-1.509089,-0.000049,-0.000003,-0.000015,0.000011,0.000023,0.000016,-0.000009,-0.000016,50.000095,-0.003921,3712075186.680000,69.558604,-1.617866,-36.154172,-59.396374,-33.692282,61.622937,69.762543,-1.621069,-0.000058,-0.000046,0.000024,-0.000043,0.000000,-0.000011,-0.000014,0.000000,50.000058,0.000000,40.500000,-6.771874,-1.601169,1.998126,6.660331,4.816982,-5.112177,-0.000053,0.000040,0.000009,0.000019,0.000001,0.000011
3712075186.700000,0.155016,0.029050,0.001522,0.162927,0.026470,0.001607,0.170095,0.026507,0.001680,0.162685,0.027336,0.001604,60.081668,-58.636861,0.203991,118.402873,-66.375370,2.014780,78.083875,-44.662117,5.393083,121.541622,-22.767982,-4.789663,-0.000133,-0.003566,3712075186.700000,69.581230,-1.512486,-36.068592,-59.470314,-33.805340,61.582497,69.784332,-1.509538,-0.000026,-0.000017,0.000015,0.000015,-0.000024,0.000009,-0.000017,-0.000007,49.999832,-0.003600,3712075186.700000,69.558640,-1.617950,-36.154569,-59.396538,-33.692906,61.622866,69.762752,-1.620992,-0.000070,-0.000028,0.000021,-0.000058,-0.000039,-0.000024,-0.000010,0.000022,49.999965,-0.000035,40.500000,-3.981777,5.707304,6.929663,0.594139,-2.979386,-6.361488,0.000046,0.000043,0.000024,0.000003,0.000027,-0.000010
3712075186.720000,0.153628,0.027798,0.001511,0.157933,0.024364,0.001560,0.168099,0.028807,0.001656,0.159903,0.027000,0.001576,39.576492,-38.841082,-0.097143,161.400460,-37.949497,2.957253,124.481473,-74.059374,2.764039,190.825554,0.570204,-3.767588,-0.000154,0.001671,3712075186.720000,69.580574,-1.513186,-36.070332,-59.467724,-33.804832,61.584400,69.784126,-1.511169,-0.000036,-0.000016,0.000003,0.000043,0.000020,-0.000006,-0.000025,-0.000016,49.999790,0.001615,3712075186.720000,69.558873,-1.617851,-36.154262,-59.396902,-33.693103,61.622541,69.762822,-1.620699,-0.000056,-0.000031,0.000008,-0.000068,-0.000081,-0.000009,0.000011,0.000028,49.999944,-0.000056,40.500000,3.839984,5.803096,3.103651,-6.223136,-7.010900,0.428888,0.000018,-0.000012,0.000014,-0.000002,-0.000007,-0.000046
3712075186.740000,0.151843,0.028166,0.001492,0.154540,0.028407,0.001519,0.169523,0.031661,0.001665,0.158670,0.029424,0.001559,58.102950,-56.757152,-0.189350,145.109621,-52.082453,3.558997,129.517779,-70.273942,3.276470,172.885392,-2.576407,-4.149479,-0.000021,0.005080,3712075186.740000,69.580833,-1.514356,-36.073704,-59.468674,-33.806076,61.585556,69.785591,-1.512207,-0.000026,-0.000017,-0.000013,0.000030,0.000012,0.000025,-0.000013,-0.000021,49.999989,0.005061,3712075186.740000,69.558905,-1.617704,-36.153716,-59.396942,-33.692813,61.622252,69.762622,-1.620521,-0.000051,-0.000049,0.000000,-0.000069,-0.000052,-0.000078,-0.000011,0.000023,50.000009,-0.000020,40.500000,6.808778,-1.434684,-4.644706,-5.176223,-2.182407,6.677497,-0.000012,-0.000040,-0.000012,-0.000035,-0.000056,-0.000046
3712075186.760000,0.151419,0.030574,0.001483,0.158433,0.033188,0.001549,0.173368,0.032898,0.001702,0.161107,0.032223,0.001578,68.405862,-64.566489,-0.381897,86.442297,-70.146664,-0.961093,98.545818,-59.389238,4.953314,70.496020,-47.938891,-0.732625,0.000179,0.001028,3712075186.760000,69.582260,-1.514900,-36.073574,-59.472351,-33.808319,61.585205,69.787376,-1.511032,-0.000016,-0.000015,-0.000018,-0.000017,-0.000014,0.000022,0.000013,0.000002,50.000263,0.001028,3712075186.760000,69.558671,-1.617578,-36.153650,-59.396692,-33.692374,61.622381,69.762425,-1.620650,-0.000027,-0.000056,0.000013,-0.000081,-0.000061,-0.000020,0.000016,0.000020,50.000084,0.000000,40.500000,1.172767,-6.859465,-6.523595,2.411834,5.403937,4.487624,-0.000039,-0.000006,-0.000044,-0.000010,-0.000057,0.000051
3712075186.780000,0.154626,0.032309,0.001512,0.162965,0.031883,0.001598,0.174705,0.030168,0.001721,0.164111,0.031444,0.001610,76.224545,-57.296618,-0.789657,138.147602,-38.959132,2.025226,101.329690,-42.535799,1.303601,263.373678,65.384678,-3.395841,0.000083,-0.003136,3712075186.780000,69.583267,-1.513045,-36.070751,-59.473183,-33.808521,61.583206,69.786934,-1.509069,-0.000022,-0.000005,0.000024,0.000013,-0.000003,-0.000020,-0.000015,-0.000002,50.000149,-0.003136,3712075186.780000,69.558427,-1.617723,-36.154210,-59.396532,-33.692350,61.622694,69.762477,-1.620946,-0.000028,-0.000045,0.000002,-0.000045,-0.000035,-0.000003,0.000008,0.000004,50.000066,0.000000,40.500000,-5.945575,-3.615499,-0.158460,6.951782,6.160843,-3.373292,0.000004,0.000047,-0.000032,0.000031,0.000015,0.000071
3712075186.800000,0.156156,0.029711,0.001533,0.162997,0.026858,0.001607,0.171069,0.027657,0.001688,0.163417,0.028070,0.001610,78.677898,-66.872514,5.546436,39.383879,-39.325983,-0.027406,241.489189,44.312088,-2.832093,90.906579,26.245133,-0.795426,-0.000112,-0.004640,3712075186.800000,69.581512,-1.511828,-36.068897,-59.470577,-33.806160,61.582764,69.784767,-1.509170,-0.000011,0.000005,0.000008,-0.000026,0.000042,0.000005,0.000018,0.000008,49.999866,-0.004662,3712075186.800000,69.558447,-1.618000,-36.154738,-59.396568,-33.692845,61.622696,69.762665,-1.621042,-0.000034,-0.000012,0.000014,-0.000043,-0.000028,0.000006,0.000005,0.000015,49.999978,-0.000022,40.500000,-5.550366,4.197660,6.406776,2.706134,-0.868116,-6.970818,0.000058,-0.000018,0.000012,0.000043,0.000073,0.000011
3712075186.820000,0.154734,0.026948,0.001523,0.158798,0.024854,0.001568,0.168712,0.028872,0.001662,0.160768,0.026894,0.001585,125.312838,-54.002433,1.971395,45.741512,23.676019,-0.353766,303.836766,268.939792,-0.753771,92.392917,16.419541,5.413353,-0.000142,0.000043,3712075186.820000,69.579948,-1.512498,-36.070221,-59.468258,-33.805122,61.584160,69.784027,-1.510694,0.000016,-0.000009,0.000028,-0.000016,-0.000006,-0.000042,-0.000013,0.000015,49.999786,-0.000028,3712075186.820000,69.558819,-1.618065,-36.154450,-59.396857,-33.692995,61.622467,69.762783,-1.620851,-0.000031,-0.000025,0.000026,-0.000004,0.000007,-0.000009,-0.000017,-0.000000,49.999928,-0.000072,40.500000,1.858746,6.706044,4.875058,-4.959577,-6.800237,-1.758797,-0.000005,-0.000011,0.000031,-0.000013,0.000030,-0.000052
3712075186.840000,0.152614,0.026607,0.001503,0.155060,0.027741,0.001525,0.169581,0.032417,0.001664,0.159114,0.028930,0.001564,105.302155,-42.290676,4.907865,186.730653,-8.668128,2.701630,235.113455,45.316313,-3.730871,147.900095,86.256844,-5.371633,-0.000059,0.004622,3712075186.840000,69.579834,-1.513811,-36.073185,-59.468533,-33.806225,61.586132,69.785316,-1.511952,-0.000020,0.000027,-0.000017,0.000029,0.000019,-0.000030,-0.000024,-0.000005,49.999928,0.004591,3712075186.840000,69.558973,-1.617927,-36.153825,-59.396961,-33.692760,61.622333,69.762683,-1.620653,-0.000053,-0.000026,0.000030,-0.000020,-0.000023,0.000010,-0.000010,0.000008,49.999986,-0.000031,40.500000,6.918860,0.739728,-2.817723,-6.357935,-4.138672,5.676067,-0.000025,0.000018,-0.000002,-0.000008,-0.000042,-0.000020
3712075186.860000,0.151270,0.029294,0.001484,0.156955,0.032622,0.001535,0.173129,0.033437,0.001698,0.160487,0.031789,0.001573,71.536649,-58.388316,0.652228,132.344521,-58.404673,2.339743,23.172240,-22.015868,-0.081880,158.420284,-38.907812,-3.517623,0.000110,0.001920,3712075186.860000,69.581451,-1.515003,-36.074062,-59.471592,-33.808258,61.585678,69.787094,-1.511431,-0.000022,-0.000018,-0.000007,0.000022,-0.000036,-0.000006,0.000004,-0.000023,50.000187,0.001920,3712075186.860000,69.558750,-1.617776,-36.153516,-59.396771,-33.692346,61.622405,69.762454,-1.620676,-0.000068,-0.000003,0.000050,-0.000024,-0.000045,-0.000011,-0.000020,0.000032,50.000077,0.000000,40.500000,3.235094,-6.161607,-6.949853,0.278380,3.752991,5.938054,0.000007,0.000038,-0.000026,0.000004,-0.000014,0.000036
3712075186.880000,0.153397,0.031838,0.001500,0.161937,0.033032,0.001585,0.173907,0.029759,0.001713,0.163090,0.031539,0.001600,86.437983,-61.499397,1.022925,341.740875,224.213855,1.596588,157.762500,-40.911891,2.874181,87.116780,3.255872,0.885358,0.000073,-0.001718,3712075186.880000,69.582962,-1.513981,-36.071686,-59.473370,-33.807884,61.583237,69.786949,-1.509809,0.000006,-0.000032,-0.000013,0.000020,0.000020,-0.000004,-0.000006,-0.000020,50.000160,-0.001718,3712075186.880000,69.558466,-1.617862,-36.153967,-59.396499,-33.692306,61.622726,69.762442,-1.620945,-0.000063,-0.000058,0.000006,0.000004,-0.000034,-0.000003,-0.000018,-0.000008,50.000087,0.000000,40.500000,-4.537198,-5.276295,-2.299150,6.562499,6.901747,-1.304197,0.000013,-0.000022,0.000012,-0.000018,0.000017,0.000022
3712075186.900000,0.155331,0.030277,0.001523,0.163535,0.028454,0.001610,0.170642,0.027253,0.001684,0.163175,0.028656,0.001606,108.118603,-26.575161,1.315982,215.237385,54.468333,4.297012,123.536985,-66.050406,4.062455,262.937168,69.652959,-3.604885,-0.000059,-0.004697,3712075186.900000,69.581924,-1.512516,-36.069069,-59.471581,-33.805710,61.582760,69.785149,-1.509411,-0.000001,-0.000033,-0.000015,0.000028,0.000006,0.000016,-0.000003,-0.000021,49.999954,-0.004707,3712075186.900000,69.558479,-1.618017,-36.154495,-59.396525,-33.692757,61.622817,69.762643,-1.621030,-0.000044,-0.000010,-0.000012,-0.000016,-0.000047,-0.000014,-0.000004,0.000012,50.000013,-0.000010,40.500000,-6.575801,2.276921,5.256772,4.552828,1.328199,-6.898051,-0.000026,-0.000012,0.000000,-0.000017,0.000050,-0.000006
3712075186.920000,0.154190,0.026609,0.001519,0.159707,0.024632,0.001578,0.168901,0.027807,0.001666,0.160954,0.026356,0.001588,100.601377,-70.255876,-1.441999,132.354501,-47.438176,-2.040163,75.751103,0.616318,-0.774366,103.609615,-27.652603,1.254611,-0.000156,-0.000709,3712075186.920000,69.579834,-1.512731,-36.069489,-59.468414,-33.804928,61.583599,69.783722,-1.510497,-0.000022,-0.000013,0.000020,-0.000029,-0.000020,0.000021,0.000011,-0.000008,49.999786,-0.000767,3712075186.920000,69.558948,-1.617960,-36.154365,-59.396800,-33.692930,61.622688,69.762849,-1.620856,0.000035,-0.000077,0.000032,0.000058,-0.000028,0.000001,-0.000005,-0.000018,49.999943,-0.000057,40.500000,-0.304610,6.952614,6.169184,-3.210755,-5.924243,-3.774221,-0.000025,0.000048,-0.000013,-0.000027,0.000004,-0.000055
3712075186.940000,0.150899,0.025864,0.001486,0.155014,0.026579,0.001527,0.169463,0.029477,0.001669,0.158494,0.027315,0.001561,130.414221,-64.697606,3.757868,149.725827,-45.736420,-2.631902,56.008886,-27.654943,5.702432,156.122873,-43.533525,3.279620,-0.000105,0.004000,3712075186.940000,69.579498,-1.514695,-36.072697,-59.467934,-33.805527,61.584385,69.784332,-1.512116,-0.000029,0.000004,0.000032,-0.000012,-0.000035,0.000006,-0.000010,0.000011,49.999859,0.003951,3712075186.940000,69.559179,-1.617703,-36.153852,-59.396995,-33.692792,61.622541,69.762831,-1.620605,0.000061,-0.000056,-0.000040,0.000047,-0.000045,-0.000020,0.000015,-0.000022,49.999963,-0.000049,40.500000,6.351372,2.841961,-0.714913,-6.917097,-5.690044,4.119408,0.000038,0.000037,-0.000024,-0.000025,-0.000055,0.000006
3712075186.960000,0.150042,0.028452,0.001473,0.155939,0.031518,0.001527,0.171193,0.031343,0.001683,0.159091,0.030436,0.001561,127.850131,-60.150016,-2.210482,93.846201,-75.503110,-5.087056,143.237347,-2.120660,4.664527,128.208061,-63.170292,2.331982,0.000092,0.003662,3712075186.960000,69.581139,-1.515463,-36.074089,-59.470757,-33.806618,61.585068,69.786301,-1.512101,-0.000031,-0.000007,-0.000020,-0.000009,-0.000027,0.000022,0.000007,0.000011,50.000141,0.003654,3712075186.960000,69.559040,-1.617493,-36.153462,-59.396883,-33.692379,61.622553,69.762622,-1.620563,0.000062,-0.000052,-0.000062,0.000063,-0.000021,-0.000029,0.000008,-0.000035,50.000049,-0.000008,40.500000,4.980449,-4.860154,-6.695881,-1.882307,1.734685,6.807403,0.000028,0.000001,-0.000057,0.000033,-0.000017,0.000035
3712075186.980000,0.152781,0.031109,0.001496,0.160406,0.032770,0.001570,0.173038,0.030504,0.001703,0.162093,0.031457,0.001590,134.592062,-64.708311,2.909769,80.881794,-72.641068,-0.693852,172.297696,-24.411721,3.533251,95.552641,-59.194434,1.254979,0.000143,-0.000436,3712075186.980000,69.582558,-1.514187,-36.072327,-59.472939,-33.807564,61.584007,69.786964,-1.510356,-0.000022,0.000022,0.000002,0.000019,0.000003,0.000031,0.000011,-0.000000,50.000237,-0.000436,3712075186.980000,69.558577,-1.617748,-36.153805,-59.396768,-33.692359,61.622695,69.762529,-1.620796,0.000075,-0.000048,-0.000039,0.000058,-0.000019,-0.000036,0.000008,-0.000025,50.000094,0.000000,40.500000,-2.684528,-6.420053,-4.215046,5.531029,6.967173,0.892923,-0.000009,0.000002,0.000013,0.000020,0.000021,0.000018
3712075187.000000,0.155487,0.030770,0.001524,0.163389,0.029261,0.001607,0.172326,0.028350,0.001700,0.163745,0.029463,0.001610,122.513093,-77.245222,3.303170,144.568159,-54.726420,-2.928679,530.755030,361.079962,2.266536,159.782056,-37.463028,2.762511,0.000024,-0.004609,3712075187.000000,69.582161,-1.512640,-36.069534,-59.472294,-33.806984,61.582733,69.785721,-1.509096,-0.000014,0.000007,0.000016,-0.000013,0.000032,-0.000032,-0.000003,0.000018,50.000057,-0.004609,3712075187.000000,69.558372,-1.618175,-36.154494,-59.396865,-33.692721,61.622630,69.762646,-1.621005,0.000058,-0.000041,-0.000027,0.000036,-0.000010,-0.000001,0.000015,-0.000024,50.000033,0.000000,40.500000,-6.956850,0.133288,3.592607,5.954228,3.394989,-6.149786,0.000009,-0.000022,0.000053,0.000001,0.000045,-0.000031
3712075187.020000,0.156159,0.027580,0.001537,0.160649,0.025055,0.001587,0.170400,0.028257,0.001680,0.162421,0.026965,0.001601,68.401036,-67.865755,0.150804,168.254805,-31.601512,-3.225713,80.286891,70.769522,-0.291178,68.976262,-29.327634,0.760854,-0.000131,-0.002972,3712075187.020000,69.580330,-1.511906,-36.069328,-59.469311,-33.805882,61.583138,69.784142,-1.509674,0.000018,-0.000011,0.000012,-0.000022,0.000036,0.000037,0.000025,-0.000008,49.999817,-0.003023,3712075187.020000,69.558740,-1.618391,-36.154580,-59.397125,-33.692843,61.622438,69.762823,-1.620991,0.000051,-0.000041,-0.000020,0.000030,0.000014,0.000027,0.000017,-0.000033,49.999948,-0.000052,40.500000,-2.437838,6.517996,6.859795,-1.147790,-4.467828,-5.420588,-0.000008,-0.000051,0.000027,-0.000028,-0.000040,-0.000019
3712075187.040000,0.152871,0.025145,0.001508,0.155427,0.025583,0.001533,0.170166,0.029673,0.001675,0.159520,0.026806,0.001572,80.099375,-61.670759,0.851060,645.695272,521.340599,-1.739443,208.344773,45.724005,2.001644,179.447321,-6.798084,2.381867,-0.000148,0.002372,3712075187.040000,69.578827,-1.513705,-36.072273,-59.467930,-33.806049,61.583984,69.784004,-1.511446,0.000022,-0.000003,0.000037,-0.000031,0.000021,-0.000031,-0.000002,0.000013,49.999798,0.002306,3712075187.040000,69.558975,-1.618200,-36.154138,-59.397370,-33.692830,61.622249,69.762841,-1.620732,0.000032,-0.000048,0.000004,0.000007,-0.000025,-0.000004,0.000011,-0.000008,49.999946,-0.000065,40.500000,5.161786,4.665495,1.457754,-6.799549,-6.684599,2.159150,-0.000051,0.000014,0.000006,0.000006,0.000006,0.000031
3712075187.060000,0.149934,0.027680,0.001473,0.155387,0.031299,0.001522,0.171448,0.030459,0.001687,0.158954,0.029815,0.001561,52.078774,-41.930700,-0.408153,354.382504,174.343773,2.396300,168.072279,-12.959512,-2.230727,67.857095,-65.344629,0.312020,0.000030,0.004000,3712075187.060000,69.580437,-1.515744,-36.074463,-59.470692,-33.806789,61.584110,69.785866,-1.512105,-0.000000,-0.000017,0.000039,-0.000017,0.000044,0.000009,0.000009,0.000000,50.000057,0.003988,3712075187.060000,69.558874,-1.617812,-36.153607,-59.397135,-33.692590,61.622283,69.762621,-1.620563,0.000011,-0.000027,-0.000014,-0.000005,-0.000039,0.000033,0.000024,-0.000006,50.000028,-0.000012,40.500000,6.237918,-3.083245,-5.786858,-3.858860,-0.453793,7.010304,0.000008,0.000044,0.000044,0.000018,-0.000014,-0.000003
3712075187.080000,0.152602,0.032208,0.001491,0.159782,0.034240,0.001560,0.172524,0.030689,0.001697,0.161648,0.032371,0.001583,62.209922,-7.518582,-0.653730,202.509715,14.410625,-3.812655,159.789034,-38.656554,-3.427829,81.614320,-32.143448,-0.945517,0.000139,0.000651,3712075187.080000,69.583054,-1.514591,-36.073532,-59.473518,-33.807568,61.584038,69.787506,-1.510743,-0.000012,-0.000022,0.000011,-0.000032,0.000034,-0.000015,0.000004,-0.000008,50.000229,0.000651,3712075187.080000,69.558314,-1.617845,-36.153914,-59.396818,-33.692642,61.622425,69.762444,-1.620724,0.000004,-0.000027,-0.000025,0.000016,-0.000061,0.000008,0.000013,-0.000003,50.000090,0.000000,40.500000,-0.569196,-6.935533,-5.718454,3.958362,6.350430,3.002258,0.000031,-0.000016,0.000003,-0.000030,-0.000014,0.000013
3712075187.100000,0.156082,0.031661,0.001528,0.162760,0.030856,0.001598,0.172275,0.030064,0.001696,0.163722,0.030860,0.001608,78.951291,-8.475724,0.845447,211.116630,41.687771,-4.175453,74.613280,-45.945005,-0.822615,97.332420,-86.540465,1.304825,0.000036,-0.003191,3712075187.100000,69.582672,-1.512186,-36.070587,-59.472664,-33.807381,61.583931,69.786583,-1.509271,-0.000008,-0.000032,0.000012,-0.000053,0.000017,-0.000020,0.000004,-0.000003,50.000099,-0.003191,3712075187.100000,69.558257,-1.618004,-36.154413,-59.396626,-33.692753,61.622655,69.762537,-1.620960,-0.000032,-0.000017,-0.000036,0.000012,0.000048,-0.000002,-0.000017,-0.000032,50.000063,0.000000,40.500000,-6.657459,-2.023144,1.576098,6.772733,5.128808,-4.799784,-0.000012,-0.000039,0.000001,-0.000026,0.000008,0.000035
3712075187.120000,0.156264,0.027611,0.001538,0.160281,0.026633,0.001580,0.171651,0.029824,0.001690,0.162758,0.028025,0.001603,10.953325,-10.874784,-0.013869,304.073486,108.074383,-2.796806,98.159369,-72.939735,1.366687,55.680571,-47.754439,-0.398769,-0.000120,-0.004153,3712075187.120000,69.580338,-1.511562,-36.070072,-59.469677,-33.806911,61.583935,69.784775,-1.509548,-0.000026,-0.000029,0.000030,-0.000016,0.000014,-0.000017,-0.000008,0.000009,49.999859,-0.004175,3712075187.120000,69.558725,-1.618116,-36.154379,-59.396781,-33.692729,61.622607,69.762715,-1.620960,-0.000029,-0.000033,-0.000011,0.000012,-0.000052,-0.000062,-0.000021,0.000009,49.999978,-0.000022,40.500000,-4.332547,5.446163,6.878570,1.028138,-2.574617,-6.535496,-0.000050,-0.000017,-0.000048,-0.000016,0.000020,0.000037
3712075187.140000,0.152830,0.025663,0.001506,0.156063,0.026376,0.001538,0.171380,0.030913,0.001685,0.160123,0.027657,0.001577,45.385039,-45.384937,0.001304,124.733719,36.403304,-1.072119,128.642805,-64.862470,2.428310,73.783239,-25.102373,0.824888,-0.000149,0.001267,3712075187.140000,69.579285,-1.513401,-36.072102,-59.468212,-33.806911,61.584652,69.784546,-1.511111,-0.000007,-0.000028,0.000005,0.000018,0.000018,0.000015,-0.000008,-0.000016,49.999786,0.001201,3712075187.140000,69.559075,-1.617798,-36.153984,-59.396997,-33.692651,61.622494,69.762782,-1.620708,-0.000014,-0.000052,-0.000010,0.000010,-0.000011,-0.000066,-0.000023,-0.000007,49.999936,-0.000066,40.500000,3.467540,6.032922,3.488127,-6.015934,-7.024348,-0.011861,-0.000027,0.000031,-0.000028,0.000051,0.000085,0.000008
3712075187.160000,0.150226,0.028314,0.001475,0.155210,0.029924,0.001523,0.170935,0.031469,0.001680,0.158828,0.029906,0.001560,153.737096,-33.702679,2.341782,207.338593,26.701017,-3.980400,106.935964,-70.815230,4.612247,118.467456,-54.621377,-1.790201,-0.000022,0.004090,3712075187.160000,69.581001,-1.515163,-36.073750,-59.469597,-33.806625,61.585354,69.785950,-1.512143,0.000005,0.000029,-0.000017,-0.000011,-0.000027,0.000004,0.000004,0.000010,49.999973,0.004069,3712075187.160000,69.558996,-1.617344,-36.153447,-59.396823,-33.692519,61.622666,69.762643,-1.620497,0.000026,-0.000036,0.000002,0.000016,-0.000003,-0.000095,-0.000023,0.000003,49.999996,-0.000021,40.500000,6.885289,-1.004538,-4.310692,-5.457748,-2.597166,6.526844,0.000020,0.000018,0.000031,0.000028,0.000010,-0.000064
3712075187.180000,0.152142,0.032745,0.001486,0.158039,0.032789,0.001546,0.171288,0.032017,0.001682,0.160511,0.032513,0.001572,258.373863,208.517905,5.384649,8.081430,-7.331540,0.035318,128.733818,-66.526836,3.760737,130.370219,-64.639075,-3.763998,0.000103,0.002511,3712075187.180000,69.583549,-1.514674,-36.073551,-59.471939,-33.806950,61.585602,69.787567,-1.511480,-0.000048,0.000008,0.000028,0.000006,-0.000019,0.000026,0.000007,-0.000014,50.000175,0.002511,3712075187.180000,69.558446,-1.617511,-36.153582,-59.396632,-33.692502,61.622663,69.762424,-1.620628,-0.000012,-0.000011,0.000031,0.000005,0.000002,-0.000096,-0.000039,0.000020,50.000073,0.000000,40.500000,1.601505,-6.772349,-6.662037,1.997485,5.111961,4.817483,0.000012,-0.000019,0.000011,0.000001,0.000001,-0.000024
3712075187.200000,0.156007,0.033340,0.001524,0.162236,0.031838,0.001591,0.171302,0.031824,0.001683,0.163194,0.032329,0.001599,168.172400,104.177519,-5.322783,207.842393,13.929876,2.662296,107.927055,-69.049615,1.682550,57.007015,-44.829122,0.478670,0.000130,-0.002606,3712075187.200000,69.583885,-1.512405,-36.071125,-59.472847,-33.807007,61.585545,69.787529,-1.509847,-0.000032,-0.000005,-0.000040,0.000029,0.000025,0.000005,-0.000024,0.000005,50.000198,-0.002606,3712075187.200000,69.558309,-1.617894,-36.154164,-59.396488,-33.692593,61.622741,69.762471,-1.620935,-0.000011,0.000012,0.000043,-0.000007,0.000008,-0.000083,-0.000034,0.000029,50.000068,0.000000,40.500000,-5.706475,-3.981496,-0.594351,6.928279,6.360591,-2.979589,0.000007,-0.000031,0.000006,-0.000022,-0.000026,-0.000013
3712075187.220000,0.157526,0.029390,0.001547,0.162359,0.027384,0.001600,0.171677,0.030892,0.001688,0.163875,0.029230,0.001612,105.257122,-46.283762,1.401854,113.570038,-54.791749,1.665430,145.034735,-43.687559,3.939445,112.823987,-64.715199,-1.782701,-0.000032,-0.004404,3712075187.220000,69.581635,-1.511034,-36.069206,-59.470860,-33.806961,61.584644,69.785622,-1.509029,-0.000020,0.000010,-0.000003,0.000025,-0.000029,0.000017,0.000014,0.000006,49.999962,-0.004415,3712075187.220000,69.558770,-1.618225,-36.154419,-59.396803,-33.692520,61.622603,69.762706,-1.621064,0.000012,0.000040,0.000056,0.000001,0.000014,-0.000058,-0.000025,0.000035,49.999994,-0.000011,40.500000,-5.803105,3.840949,6.224106,3.103082,-0.429175,-7.010989,-0.000045,-0.000010,-0.000026,-0.000015,-0.000017,-0.000004
3712075187.240000,0.154523,0.026294,0.001522,0.157708,0.025588,0.001556,0.171252,0.030108,0.001686,0.161192,0.027341,0.001588,85.477410,-20.580805,-0.968328,107.368746,-75.308922,1.757863,120.916384,-55.648933,4.408560,117.385248,-77.190198,-2.366545,-0.000203,-0.000494,3712075187.240000,69.579910,-1.512520,-36.071026,-59.468369,-33.806515,61.584316,69.784462,-1.510539,0.000007,0.000039,0.000002,0.000011,-0.000024,0.000014,0.000011,-0.000002,49.999733,-0.000562,3712075187.240000,69.559237,-1.618027,-36.154263,-59.396972,-33.692517,61.622660,69.762901,-1.620935,-0.000036,0.000035,0.000044,-0.000016,-0.000013,-0.000061,-0.000030,0.000041,49.999936,-0.000068,40.500000,1.433651,6.809465,5.176845,-4.643747,-6.676771,-2.181902,-0.000012,0.000039,-0.000018,0.000025,-0.000006,-0.000010
3712075187.260000,0.150516,0.026783,0.001481,0.155181,0.029661,0.001523,0.170997,0.029759,0.001684,0.158934,0.028741,0.001563,95.571155,-34.761193,5.115821,134.009413,-61.252771,2.555745,66.403146,-47.407236,0.652670,59.670923,-59.572803,-0.053804,-0.000047,0.003457,3712075187.260000,69.580322,-1.514994,-36.073849,-59.469490,-33.806202,61.584305,69.785339,-1.512079,-0.000018,0.000033,-0.000016,0.000015,0.000024,-0.000008,-0.000017,0.000007,49.999924,0.003427,3712075187.260000,69.559372,-1.617603,-36.153654,-59.396864,-33.692443,61.622796,69.762840,-1.620680,-0.000058,-0.000006,0.000056,-0.000009,0.000027,-0.000040,-0.000042,0.000015,49.999971,-0.000030,40.500000,6.858265,1.172471,-2.413099,-6.522531,-4.486806,5.404546,0.000004,0.000016,0.000001,0.000023,-0.000019,0.000002
3712075187.280000,0.151240,0.031338,0.001479,0.157867,0.033082,0.001543,0.171205,0.031139,0.001683,0.160125,0.031845,0.001569,75.757960,48.975875,0.478080,100.014439,-63.753142,1.388960,56.944689,19.171531,0.496260,55.158870,-50.017951,-0.330408,0.000075,0.003863,3712075187.280000,69.583015,-1.515239,-36.073803,-59.472183,-33.806568,61.584972,69.787254,-1.511705,0.000001,-0.000031,-0.000001,0.000024,0.000026,-0.000034,-0.000011,0.000011,50.000141,0.003863,3712075187.280000,69.558900,-1.617667,-36.153587,-59.396788,-33.692367,61.622601,69.762580,-1.620684,-0.000009,-0.000019,0.000063,0.000014,0.000005,-0.000035,-0.000029,0.000014,50.000066,0.000000,40.500000,3.615640,-5.945812,-6.953822,-0.158334,3.373047,6.161835,0.000027,0.000007,0.000037,0.000010,0.000001,-0.000010
3712075187.300000,0.155540,0.033679,0.001518,0.161810,0.031725,0.001586,0.171118,0.032222,0.001680,0.162837,0.032538,0.001595,138.317997,-26.370224,1.825514,140.870560,-56.348974,2.712595,104.300318,23.227617,-0.951466,159.407499,-34.566886,-2.587599,0.000145,-0.001805,3712075187.300000,69.584503,-1.512746,-36.071152,-59.472794,-33.806824,61.585819,69.787773,-1.510074,0.000027,0.000007,-0.000018,0.000015,-0.000010,-0.000034,0.000009,0.000003,50.000240,-0.001805,3712075187.300000,69.558700,-1.617846,-36.153987,-59.396650,-33.692437,61.622682,69.762576,-1.620875,0.000000,-0.000037,0.000051,-0.000015,0.000017,-0.000023,-0.000014,0.000003,50.000096,0.000000,40.500000,-4.196306,-5.550218,-2.706717,6.405699,6.970381,-0.867861,0.000027,-0.000064,0.000009,-0.000007,-0.000032,0.000012
