Timestamp,TVE_VA,ME_VA,PE_VA,TVE_VB,ME_VB,PE_VB,TVE_VC,ME_VC,PE_VC,TVE_Vp,ME_Vp,PE_Vp,TVE_IA,ME_IA,PE_IA,TVE_IB,ME_IB,PE_IB,TVE_IC,ME_IC,PE_IC,TVE_Ip,ME_Ip,PE_Ip,FE,RFE,Timestamp,PMU_VA_real,PMU_VA_imag,PMU_VB_real,PMU_VB_imag,PMU_VC_real,PMU_VC_imag,PMU_Vp_real,PMU_Vp_imag,PMU_IA_real,PMU_IA_imag,PMU_IB_real,PM_ IB_imag,PMU_IC_real,PMU_IC_imag,PMU_Ip_real,PMU_Ip_imag,PMU_FREQ,PMU_ROCOF,Timestamp,REF_VA_real,REF_VA_imag,REF_VB_real,REF_VB_imag,REF_VC_real,REF_VC_imag,REF_Vp_real,REF_Vp_imag,REF_IA_real,REF_IA_imag,REF_IB_real,REF_IB_imag,REF_IC_real,REF_IC_imag,REF_Ip_real,PMU_Ip_imag,REF_FREQ,REF_ROCOF,I Freq,I_VA_real,I_VA_imag,I_VB_real,I_VB_imag,I_ VC_real,I_VC_imag,I_IA_real,I_IA_imag,I_IB_real,I_IB_imag,I_IC_real,I_IC_imag
3712075188.540000,0.153911,0.030131,0.001509,0.156736,0.030088,0.001538,0.169872,0.034429,0.001663,0.160202,0.031557,0.001570,130.243707,-14.848846,-1.553926,78.432747,-62.394003,5.487354,93.685865,-54.500803,-5.082683,50.844930,-12.569881,0.533187,0.000072,0.004952,3712075188.540000,69.582497,-1.513361,-36.073284,-59.470383,-33.806820,61.587730,69.787315,-1.511617,0.000027,0.000026,-0.000011,0.000003,-0.000022,-0.000005,0.000009,0.000012,50.000130,0.004947,3712075188.540000,69.559175,-1.617879,-36.153827,-59.396961,-33.692742,61.622656,69.762841,-1.620696,-0.000030,0.000032,-0.000026,-0.000015,-0.000028,0.000042,0.000016,0.000007,50.000057,-0.000005,40.500000,4.665403,-5.163104,-6.800714,-1.458219,2.158779,6.685314,0.000004,0.000016,0.000060,-0.000032,0.000019,-0.000020
3712075188.560000,0.153816,0.030918,0.001507,0.159921,0.033353,0.001564,0.175116,0.034721,0.001716,0.162988,0.033000,0.001596,196.938995,55.568645,-1.718644,185.839693,7.607680,2.216859,99.430600,-57.525358,-4.940092,110.869465,-41.467966,1.473778,0.000141,-0.002349,3712075188.560000,69.582985,-1.513588,-36.073078,-59.473053,-33.809631,61.586430,69.788307,-1.510159,0.000023,0.000010,0.000028,-0.000005,-0.000023,-0.000004,0.000002,0.000014,50.000237,-0.002349,3712075188.560000,69.559120,-1.617915,-36.153979,-59.396759,-33.692195,61.622963,69.762787,-1.620995,-0.000008,0.000014,-0.000019,-0.000018,-0.000021,0.000051,0.000024,-0.000000,50.000095,0.000000,40.500000,-3.082768,-6.238616,-3.859516,5.784952,7.008984,0.453936,0.000029,0.000022,-0.000036,-0.000058,-0.000014,-0.000009
3712075188.580000,0.154592,0.030317,0.001516,0.163457,0.030977,0.001605,0.175405,0.029053,0.001730,0.164507,0.030118,0.001617,139.622043,-24.341945,-1.822608,161.258686,-34.435012,2.674034,86.602477,-83.384404,-0.581961,108.367739,-84.251219,2.065547,0.000001,-0.004768,3712075188.580000,69.582542,-1.512951,-36.070354,-59.473019,-33.808697,61.582829,69.786507,-1.508835,0.000027,-0.000024,0.000040,-0.000009,-0.000001,0.000013,-0.000004,0.000007,50.000031,-0.004776,3712075188.580000,69.559081,-1.617923,-36.154545,-59.396661,-33.692346,61.623308,69.762965,-1.621191,0.000022,0.000042,-0.000061,-0.000015,-0.000048,0.000064,0.000048,0.000002,50.000029,-0.000008,40.500000,-6.935614,0.569960,3.958778,5.716998,3.001341,-6.350789,0.000026,0.000008,-0.000073,-0.000009,-0.000016,0.000008
3712075188.600000,0.154191,0.029381,0.001513,0.162814,0.026167,0.001607,0.169944,0.026710,0.001678,0.162323,0.027421,0.001600,216.082223,16.102486,-3.169057,166.136778,-26.208465,3.744505,71.931409,-70.175290,5.992902,61.342543,-54.508103,0.420276,-0.000187,-0.002525,3712075188.600000,69.581825,-1.513254,-36.068897,-59.470432,-33.805470,61.582954,69.784775,-1.509900,-0.000002,-0.000053,0.000021,0.000019,-0.000023,0.000007,0.000003,0.000015,49.999752,-0.002586,3712075188.600000,69.559018,-1.618085,-36.154945,-59.396859,-33.693081,61.623137,69.763141,-1.621087,0.000000,0.000046,-0.000038,-0.000005,-0.000079,-0.000001,0.000021,0.000028,49.999940,-0.000060,40.500000,-2.023372,6.658430,6.774346,-1.575962,-4.799052,-5.129406,0.000021,-0.000020,-0.000034,0.000063,-0.000030,0.000009
3712075188.620000,0.153847,0.028469,0.001512,0.157119,0.024953,0.001551,0.166755,0.029663,0.001641,0.159254,0.027706,0.001568,70.323311,16.540551,-0.644227,158.977190,-30.941448,2.434975,80.265206,-35.769158,5.353498,59.759654,-8.597057,0.628879,-0.000132,0.003085,3712075188.620000,69.581398,-1.513477,-36.071392,-59.468117,-33.804310,61.585598,69.784950,-1.511857,0.000038,0.000001,0.000039,-0.000004,-0.000028,0.000006,0.000010,0.000022,49.999809,0.003027,3712075188.620000,69.559228,-1.618200,-36.154565,-59.397275,-33.693226,61.622699,69.763165,-1.620831,0.000025,0.000021,-0.000047,-0.000033,-0.000034,-0.000029,0.000023,0.000013,49.999942,-0.000058,40.500000,5.445272,4.332285,1.028300,-6.877633,-6.535084,2.574526,-0.000048,-0.000032,0.000039,0.000048,0.000022,0.000049
3712075188.640000,0.153260,0.028593,0.001505,0.154836,0.029367,0.001520,0.169074,0.034248,0.001655,0.159086,0.030752,0.001561,132.739980,-21.527199,1.664080,168.268525,-15.328078,2.289124,102.921307,-24.814983,5.055589,82.221507,-4.403207,0.866594,0.000048,0.005439,3712075188.640000,69.581413,-1.513943,-36.074348,-59.469711,-33.806385,61.587635,69.786842,-1.512339,-0.000022,0.000002,0.000029,-0.000012,-0.000027,0.000012,-0.000006,0.000015,50.000076,0.005429,3712075188.640000,69.559166,-1.618232,-36.154085,-59.397365,-33.692847,61.622410,69.762944,-1.620750,0.000005,0.000028,-0.000033,-0.000016,-0.000027,-0.000028,0.000008,0.000015,50.000029,-0.000009,40.500000,6.032642,-3.468707,-6.017116,-3.487718,-0.012318,7.025178,-0.000022,0.000012,0.000067,-0.000032,0.000070,0.000030
3712075188.660000,0.153183,0.030505,0.001501,0.158663,0.032781,0.001552,0.174471,0.034324,0.001710,0.162141,0.032535,0.001588,163.243419,-15.659813,2.171568,118.234421,-43.377871,1.639137,126.783093,-52.559179,4.297644,81.047685,-5.704984,0.858705,0.000191,-0.000126,3712075188.660000,69.582626,-1.514284,-36.073708,-59.472740,-33.809250,61.586044,69.788025,-1.510671,-0.000039,0.000021,0.000019,-0.000015,-0.000026,0.000016,-0.000006,0.000020,50.000286,-0.000126,3712075188.660000,69.559056,-1.618226,-36.154122,-59.397206,-33.692304,61.622628,69.762840,-1.620978,0.000046,0.000024,-0.000028,-0.000032,-0.000009,-0.000065,0.000012,0.000019,50.000095,0.000000,40.500000,-1.004229,-6.886308,-5.458712,4.309243,6.525748,2.597868,-0.000037,0.000035,-0.000045,-0.000044,0.000055,-0.000039
3712075188.680000,0.155164,0.030620,0.001521,0.162662,0.031221,0.001596,0.175304,0.029117,0.001728,0.164395,0.030319,0.001616,161.216021,-32.433533,-2.578282,138.468314,-34.664506,1.955572,131.480352,-66.279939,2.718750,158.214820,-41.740955,-3.092574,0.000027,-0.004240,3712075188.680000,69.582611,-1.512955,-36.071064,-59.473228,-33.808712,61.582577,69.786636,-1.508961,-0.000021,-0.000037,0.000030,0.000003,0.000008,0.000020,-0.000008,-0.000014,50.000084,-0.004240,3712075188.680000,69.558930,-1.618285,-36.154657,-59.397034,-33.692410,61.622978,69.762956,-1.621208,0.000056,0.000029,-0.000013,-0.000045,0.000003,-0.000065,0.000014,0.000023,50.000057,0.000000,40.500000,-6.772002,-1.601238,1.998101,6.660335,4.816961,-5.112142,0.000016,0.000019,-0.000027,0.000024,-0.000015,-0.000079
3712075188.700000,0.155011,0.029192,0.001522,0.163034,0.026693,0.001608,0.170369,0.026431,0.001683,0.162811,0.027431,0.001605,170.352374,-22.410428,2.563905,110.832607,-49.722813,1.546536,163.289186,-29.890324,2.564092,138.044252,-27.927369,1.842016,-0.000158,-0.004085,3712075188.700000,69.581673,-1.512909,-36.069088,-59.471046,-33.805542,61.582542,69.784821,-1.509648,-0.000044,0.000023,0.000024,0.000004,0.000016,0.000036,-0.000016,0.000007,49.999809,-0.004118,3712075188.700000,69.558983,-1.618349,-36.155027,-59.397111,-33.692955,61.623057,69.763171,-1.621179,0.000063,0.000006,0.000010,-0.000047,0.000009,-0.000055,0.000016,0.000019,49.999967,-0.000033,40.500000,-3.982018,5.707299,6.929364,0.593877,-2.979535,-6.361722,0.000042,0.000007,0.000022,0.000045,-0.000063,0.000005
3712075188.720000,0.154321,0.027893,0.001518,0.157988,0.024252,0.001561,0.167510,0.028789,0.001650,0.159952,0.026979,0.001576,151.759833,-46.186718,2.798440,65.328472,-51.388276,0.586924,197.590416,-2.408951,3.136530,52.971588,-45.159306,-0.376100,-0.000138,0.001667,3712075188.720000,69.580971,-1.513154,-36.070686,-59.468143,-33.804642,61.584824,69.784523,-1.511316,-0.000047,0.000017,0.000027,-0.000004,0.000003,0.000039,0.000018,0.000008,49.999802,0.001607,3712075188.720000,69.559192,-1.618296,-36.154702,-59.397361,-33.693284,61.622775,69.763232,-1.620884,0.000093,0.000000,0.000042,-0.000038,-0.000003,-0.000040,0.000024,0.000026,49.999940,-0.000060,40.500000,3.840127,5.803356,3.103537,-6.222952,-7.010959,0.428903,-0.000005,-0.000020,0.000040,-0.000001,-0.000011,0.000045
3712075188.740000,0.152855,0.027557,0.001503,0.154882,0.027935,0.001523,0.168934,0.033315,0.001656,0.158915,0.029611,0.001561,76.126790,-57.940804,0.781082,100.730157,10.688263,0.992234,111.913743,-37.573781,1.460656,105.341230,52.574348,-0.756956,-0.000021,0.004831,3712075188.740000,69.580826,-1.513882,-36.073593,-59.468906,-33.806137,61.587284,69.786140,-1.512249,0.000020,0.000018,0.000024,0.000010,0.000016,0.000024,0.000008,-0.000011,49.999985,0.004817,3712075188.740000,69.559303,-1.618035,-36.154035,-59.397297,-33.692884,61.622649,69.763037,-1.620710,0.000064,-0.000003,0.000019,-0.000013,0.000041,-0.000022,0.000009,-0.000001,50.000006,-0.000015,40.500000,6.808901,-1.434774,-4.644882,-5.176186,-2.182495,6.677360,-0.000006,-0.000010,-0.000003,-0.000024,0.000017,0.000001
3712075188.760000,0.152253,0.029559,0.001493,0.157903,0.032258,0.001545,0.172958,0.035082,0.001693,0.161075,0.032314,0.001578,75.026460,-44.897294,0.833702,51.905403,-46.416072,0.318718,36.771404,24.123643,-0.249747,60.883332,-21.907879,0.654428,0.000143,0.001168,3712075188.760000,69.581985,-1.514519,-36.073647,-59.471992,-33.808521,61.587219,69.787811,-1.511263,0.000020,0.000030,0.000020,-0.000008,0.000020,-0.000024,0.000004,0.000016,50.000229,0.001168,3712075188.760000,69.559085,-1.617949,-36.153853,-59.397010,-33.692365,61.622761,69.762797,-1.620845,0.000065,0.000009,0.000031,-0.000026,0.000020,-0.000015,0.000016,0.000013,50.000086,0.000000,40.500000,1.172796,-6.859440,-6.523572,2.412200,5.403810,4.488060,0.000003,-0.000016,-0.000000,-0.000014,-0.000011,-0.000001
3712075188.780000,0.154239,0.030423,0.001512,0.162134,0.030927,0.001591,0.174149,0.031515,0.001712,0.163537,0.030958,0.001606,213.733235,184.844704,0.647019,341.411820,146.298356,-2.770081,245.686195,198.227323,0.867434,339.497204,154.690326,3.796758,0.000055,-0.003129,3712075188.780000,69.582458,-1.513316,-36.070847,-59.472546,-33.808380,61.584763,69.786926,-1.509593,0.000045,-0.000016,0.000021,-0.000027,0.000020,-0.000017,-0.000005,0.000017,50.000122,-0.003129,3712075188.780000,69.558929,-1.618021,-36.154259,-59.396701,-33.692251,61.623147,69.762816,-1.621136,0.000009,-0.000014,-0.000004,0.000013,-0.000000,-0.000009,-0.000003,-0.000006,50.000067,0.000000,40.500000,-5.945735,-3.615556,-0.158347,6.951741,6.161077,-3.373194,0.000006,0.000019,-0.000012,-0.000040,0.000003,-0.000000
3712075188.800000,0.155266,0.028866,0.001525,0.162171,0.026143,0.001600,0.170890,0.028099,0.001685,0.162791,0.027707,0.001604,167.400355,92.504846,1.053641,318.273731,160.042907,-2.043427,38.402464,-4.825235,0.393044,159.080863,73.760268,1.128135,-0.000106,-0.004175,3712075188.800000,69.581360,-1.512558,-36.069077,-59.470161,-33.805943,61.583572,69.784828,-1.509732,0.000056,-0.000025,0.000036,-0.000019,-0.000022,0.000010,0.000021,-0.000001,49.999878,-0.004192,3712075188.800000,69.558893,-1.618226,-36.154748,-59.396836,-33.692634,61.623146,69.762988,-1.621211,0.000003,-0.000032,0.000000,0.000016,-0.000018,0.000019,0.000005,-0.000011,49.999984,-0.000017,40.500000,-5.550369,4.197774,6.406896,2.706194,-0.868007,-6.970779,0.000023,-0.000005,-0.000045,0.000008,-0.000006,-0.000032
3712075188.820000,0.154417,0.026736,0.001521,0.158597,0.024272,0.001567,0.167586,0.028061,0.001652,0.160217,0.026361,0.001580,194.986968,39.480253,1.882877,172.589665,91.657881,1.112882,257.945041,69.536021,-3.751530,303.761665,122.860368,2.391313,-0.000141,0.000632,3712075188.820000,69.580231,-1.512835,-36.070126,-59.468159,-33.804123,61.584400,69.783981,-1.511124,0.000047,-0.000008,0.000029,0.000005,-0.000016,-0.000020,0.000011,0.000015,49.999794,0.000566,3712075188.820000,69.559252,-1.618207,-36.154498,-59.397143,-33.692887,61.622867,69.763116,-1.620962,-0.000015,-0.000030,0.000009,-0.000012,0.000001,0.000015,0.000001,-0.000008,49.999935,-0.000065,40.500000,1.858935,6.705923,4.875140,-4.959859,-6.800101,-1.759086,0.000005,-0.000025,-0.000023,0.000092,-0.000046,-0.000019
3712075188.840000,0.151934,0.026060,0.001497,0.155154,0.026340,0.001529,0.168012,0.031109,0.001651,0.158394,0.027845,0.001559,111.695477,-50.821570,1.576628,37.894359,-35.434168,0.167350,138.021957,-31.032334,-4.395859,123.171289,-16.338117,1.461320,-0.000064,0.004593,3712075188.840000,69.579994,-1.514317,-36.072517,-59.468151,-33.804855,61.586128,69.784920,-1.512386,0.000013,-0.000020,-0.000003,-0.000017,-0.000029,-0.000016,0.000011,0.000008,49.999924,0.004556,3712075188.840000,69.559523,-1.618030,-36.153869,-59.397288,-33.692661,61.622679,69.763051,-1.620731,-0.000040,-0.000025,-0.000009,-0.000026,-0.000009,0.000047,0.000011,-0.000012,49.999987,-0.000038,40.500000,6.918519,0.739791,-2.817845,-6.357871,-4.138944,5.676277,-0.000021,-0.000028,0.000052,0.000012,-0.000021,0.000009
3712075188.860000,0.151218,0.029002,0.001484,0.156218,0.031175,0.001531,0.171875,0.032984,0.001687,0.159807,0.031059,0.001567,123.518148,-30.181276,1.598162,68.049841,-50.634969,-0.658921,129.862815,-59.786687,-2.281577,81.266994,-63.215454,0.869137,0.000114,0.002265,3712075188.860000,69.581703,-1.514987,-36.073902,-59.470760,-33.807350,61.586174,69.786903,-1.511862,0.000022,-0.000014,-0.000006,-0.000021,0.000013,-0.000026,0.000009,0.000000,50.000191,0.002265,3712075188.860000,69.559205,-1.617768,-36.153610,-59.396962,-33.692323,61.622778,69.762780,-1.620738,-0.000021,-0.000031,0.000016,-0.000041,0.000028,0.000067,0.000017,-0.000018,50.000076,0.000000,40.500000,3.235135,-6.161437,-6.949948,0.278432,3.753040,5.938117,-0.000067,0.000004,0.000022,-0.000003,0.000003,0.000024
3712075188.880000,0.152835,0.031020,0.001496,0.161030,0.033031,0.001576,0.174423,0.030312,0.001717,0.162780,0.031447,0.001597,67.979171,-45.843739,0.696045,186.905526,-11.244273,2.860832,129.253989,-8.677007,-1.481253,210.025517,37.222139,-2.161314,0.000103,-0.002037,3712075188.880000,69.582901,-1.514283,-36.072247,-59.473202,-33.808270,61.583866,69.787216,-1.510093,-0.000004,-0.000023,0.000006,0.000043,0.000032,0.000024,-0.000011,-0.000020,50.000191,-0.002037,3712075188.880000,69.558980,-1.617897,-36.153978,-59.396666,-33.692241,61.623159,69.762777,-1.621023,-0.000033,-0.000027,0.000007,-0.000049,-0.000023,0.000038,0.000016,0.000001,50.000088,0.000000,40.500000,-4.537352,-5.275849,-2.299492,6.562855,6.901461,-1.303886,0.000036,0.000061,0.000001,-0.000018,0.000010,0.000001
3712075188.900000,0.155034,0.030296,0.001520,0.162843,0.028512,0.001603,0.171831,0.027456,0.001696,0.163245,0.028751,0.001607,180.086261,-11.779363,3.732920,138.817981,-26.154255,4.450961,38.253107,-11.463198,0.390332,38.274590,35.678796,-0.119019,-0.000046,-0.004148,3712075188.900000,69.582268,-1.512750,-36.069599,-59.471439,-33.806496,61.582958,69.785500,-1.509471,0.000015,0.000024,-0.000037,0.000015,-0.000007,0.000047,0.000025,-0.000016,49.999966,-0.004156,3712075188.900000,69.558814,-1.618038,-36.154579,-59.396607,-33.692752,61.623286,69.762927,-1.621128,-0.000029,-0.000013,-0.000007,-0.000054,0.000013,0.000052,0.000020,-0.000010,50.000012,-0.000008,40.500000,-6.575359,2.276953,5.256975,4.553164,1.328321,-6.897845,0.000072,0.000009,0.000004,-0.000022,-0.000039,-0.000024
3712075188.920000,0.154922,0.027225,0.001525,0.159456,0.025649,0.001574,0.168922,0.028172,0.001665,0.161121,0.027013,0.001588,172.117264,6.280960,4.309774,125.830808,-70.249319,3.730359,134.794805,-61.791735,-2.642573,229.722074,61.374370,-2.115748,-0.000137,-0.001357,3712075188.920000,69.580551,-1.512361,-36.070198,-59.468880,-33.805103,61.584221,69.784416,-1.510553,0.000014,0.000048,-0.000015,0.000004,0.000009,-0.000014,0.000010,-0.000011,49.999805,-0.001414,3712075188.920000,69.559227,-1.618022,-36.154460,-59.396811,-33.693007,61.623071,69.763084,-1.620944,-0.000047,-0.000006,0.000036,-0.000039,-0.000004,0.000043,0.000003,0.000009,49.999943,-0.000057,40.500000,-0.304485,6.952376,6.169290,-3.210618,-5.924112,-3.774128,0.000029,-0.000058,-0.000041,-0.000014,0.000014,0.000014
3712075188.940000,0.152391,0.025178,0.001503,0.155498,0.027571,0.001530,0.169147,0.031676,0.001661,0.159038,0.028157,0.001565,88.406113,12.389340,-0.851142,135.527717,-57.150729,-2.437458,101.000468,-25.334742,-1.202679,188.371425,-10.802996,-3.328806,-0.000080,0.003591,3712075188.940000,69.579193,-1.513706,-36.072952,-59.468624,-33.805977,61.586197,69.785072,-1.511917,-0.000027,0.000053,-0.000016,-0.000001,0.000015,0.000007,0.000005,-0.000014,49.999882,0.003540,3712075188.940000,69.559326,-1.617859,-36.153937,-59.396982,-33.692945,61.622753,69.762978,-1.620675,-0.000051,0.000014,0.000030,-0.000022,-0.000002,0.000022,-0.000009,0.000014,49.999962,-0.000050,40.500000,6.351358,2.841810,-0.714724,-6.917100,-5.689729,4.119355,-0.000049,-0.000041,-0.000062,0.000038,0.000036,0.000004
3712075188.960000,0.150616,0.027737,0.001480,0.155830,0.032326,0.001524,0.171767,0.032787,0.001686,0.159435,0.030951,0.001564,63.087008,-16.506896,-0.679358,138.843174,-45.559387,2.189360,125.933883,-72.125981,-2.718126,129.590999,35.171837,1.132325,0.000060,0.003125,3712075188.960000,69.580643,-1.515181,-36.074619,-59.471153,-33.807468,61.586033,69.786758,-1.512010,-0.000024,0.000067,-0.000012,0.000022,0.000014,-0.000019,-0.000027,0.000008,50.000107,0.003108,3712075188.960000,69.559030,-1.617723,-36.153534,-59.396900,-33.692551,61.622734,69.762717,-1.620638,-0.000072,0.000044,0.000046,-0.000005,-0.000018,0.000083,-0.000003,0.000020,50.000047,-0.000017,40.500000,4.980147,-4.860082,-6.695943,-1.882210,1.734617,6.807385,-0.000050,0.000018,0.000022,0.000062,0.000043,0.000002
3712075188.980000,0.152892,0.031646,0.001496,0.160735,0.034210,0.001570,0.173175,0.031532,0.001703,0.162284,0.032456,0.001590,56.136361,-55.135049,0.157751,122.825224,-67.288658,2.231731,59.371211,-58.415101,-0.164750,73.597559,-58.805810,-0.703957,0.000137,-0.000720,3712075188.980000,69.583130,-1.514454,-36.072887,-59.473793,-33.807968,61.584770,69.787781,-1.510474,-0.000045,0.000017,-0.000012,0.000022,0.000013,0.000011,-0.000004,0.000019,50.000225,-0.000720,3712075188.980000,69.558774,-1.618007,-36.153863,-59.396757,-33.692445,61.622809,69.762649,-1.620895,-0.000094,0.000053,0.000075,-0.000011,0.000026,0.000030,-0.000036,0.000028,50.000088,0.000000,40.500000,-2.684466,-6.419890,-4.214884,5.531191,6.967125,0.892778,0.000003,-0.000022,-0.000000,0.000048,0.000021,-0.000037
3712075189.000000,0.155874,0.031124,0.001527,0.163507,0.029834,0.001607,0.171846,0.028937,0.001694,0.163753,0.029956,0.001610,74.331362,-70.473688,0.438465,137.648694,-42.385316,-2.081043,96.755879,-47.080344,-1.239883,112.342475,-79.880833,-4.129149,0.000010,-0.004314,3712075189.000000,69.582634,-1.512555,-36.069771,-59.472569,-33.806877,61.583611,69.786224,-1.509267,-0.000023,0.000006,-0.000033,-0.000032,-0.000012,-0.000021,-0.000002,-0.000011,50.000038,-0.004317,3712075189.000000,69.558594,-1.618310,-36.154533,-59.396793,-33.692776,61.622948,69.762806,-1.621111,-0.000063,0.000052,0.000077,-0.000023,0.000030,-0.000034,-0.000042,0.000040,50.000028,-0.000003,40.500000,-6.957002,0.133204,3.592461,5.954090,3.394657,-6.150015,-0.000029,0.000007,0.000054,0.000006,-0.000026,-0.000047
3712075189.020000,0.155988,0.027588,0.001535,0.160284,0.025529,0.001582,0.169831,0.027311,0.001676,0.162053,0.026807,0.001598,88.413509,-41.150187,-1.070454,92.274494,-57.064522,-1.172705,146.315414,-53.336342,-3.289595,91.792120,-79.179421,-1.067696,-0.000141,-0.003117,3712075189.020000,69.580490,-1.512106,-36.069862,-59.469357,-33.805401,61.583012,69.784180,-1.510005,0.000018,0.000020,-0.000001,-0.000042,0.000023,-0.000007,0.000011,0.000006,49.999805,-0.003171,3712075189.020000,69.558897,-1.618469,-36.154678,-59.397050,-33.692940,61.622752,69.762976,-1.621083,-0.000015,0.000042,0.000089,-0.000040,-0.000052,0.000006,0.000002,0.000060,49.999946,-0.000054,40.500000,-2.437766,6.517922,6.859804,-1.147772,-4.468028,-5.420404,-0.000041,0.000059,0.000022,-0.000035,-0.000028,0.000011
3712075189.040000,0.153194,0.026667,0.001508,0.155698,0.026099,0.001535,0.168948,0.029666,0.001663,0.159311,0.027486,0.001569,144.807685,-35.594517,-4.154318,101.338044,-64.914386,-1.433327,141.363546,-57.368391,3.433269,130.406760,-68.062860,-2.785151,-0.000163,0.003297,3712075189.040000,69.580032,-1.513751,-36.072376,-59.468178,-33.805317,61.584808,69.784615,-1.511799,-0.000014,-0.000010,-0.000012,-0.000022,0.000020,0.000011,0.000003,-0.000016,49.999786,0.003239,3712075189.040000,69.559120,-1.618269,-36.154166,-59.397244,-33.692860,61.622660,69.762982,-1.620843,-0.000001,0.000027,0.000057,-0.000042,-0.000052,-0.000012,0.000007,0.000050,49.999949,-0.000058,40.500000,5.161935,4.665470,1.457680,-6.799588,-6.684446,2.159387,0.000068,0.000079,-0.000002,-0.000055,0.000029,0.000027
3712075189.060000,0.150609,0.029041,0.001478,0.154853,0.031126,0.001517,0.170746,0.031915,0.001677,0.158769,0.030694,0.001558,55.791900,20.801884,0.475478,123.020765,-23.568515,-1.524486,57.449511,-55.213821,-0.237710,75.976519,-40.577790,-0.859477,0.000037,0.004578,3712075189.060000,69.581490,-1.515597,-36.074810,-59.470276,-33.806606,61.585762,69.786598,-1.512555,0.000023,0.000022,-0.000024,-0.000025,-0.000027,-0.000009,0.000022,0.000009,50.000061,0.004569,3712075189.060000,69.558973,-1.617939,-36.153713,-59.397005,-33.692520,61.622706,69.762745,-1.620748,0.000026,0.000007,0.000031,-0.000033,-0.000055,-0.000034,0.000012,0.000038,50.000024,-0.000008,40.500000,6.238062,-3.083115,-5.786718,-3.858722,-0.453496,7.010365,0.000083,-0.000008,-0.000038,-0.000045,0.000011,-0.000030
3712075189.080000,0.152292,0.032172,0.001488,0.159910,0.034748,0.001561,0.172893,0.031299,0.001700,0.161712,0.032733,0.001583,176.146038,-11.852000,2.421879,116.665941,-61.260055,1.846630,151.765021,-48.207344,-3.181841,124.675692,-66.619709,2.296327,0.000184,0.001161,3712075189.080000,69.583290,-1.514834,-36.073715,-59.473701,-33.807735,61.584831,69.787926,-1.510932,-0.000026,0.000033,0.000014,0.000019,0.000023,-0.000009,-0.000014,0.000003,50.000275,0.001161,3712075189.080000,69.558580,-1.617873,-36.153925,-59.396693,-33.692441,61.622931,69.762611,-1.620900,0.000047,-0.000008,0.000037,-0.000048,-0.000045,0.000015,0.000035,0.000026,50.000090,0.000000,40.500000,-0.569521,-6.935520,-5.718647,3.958228,6.350287,3.002197,-0.000000,-0.000051,-0.000057,0.000050,-0.000031,-0.000029
3712075189.100000,0.156209,0.033001,0.001527,0.164058,0.031812,0.001609,0.172638,0.029826,0.001700,0.164305,0.031540,0.001612,129.825467,-51.990225,-2.064434,93.407661,-25.398876,5.188651,155.797214,-30.937973,3.953632,109.871151,-47.821973,-1.508385,0.000072,-0.003729,3712075189.100000,69.583679,-1.512422,-36.070415,-59.473618,-33.807484,61.584084,69.787224,-1.509138,-0.000021,-0.000006,-0.000018,0.000001,0.000020,0.000028,0.000003,-0.000013,50.000130,-0.003729,3712075189.100000,69.558334,-1.618111,-36.154571,-59.396601,-33.692683,61.623093,69.762697,-1.621138,0.000031,-0.000032,-0.000012,-0.000020,-0.000050,-0.000006,0.000025,0.000005,50.000057,0.000000,40.500000,-6.657417,-2.023078,1.576298,6.772909,5.128804,-4.799750,-0.000019,-0.000016,0.000025,0.000026,-0.000019,0.000034
3712075189.120000,0.156923,0.028960,0.001542,0.162067,0.027182,0.001597,0.171378,0.029679,0.001688,0.163477,0.028607,0.001609,129.170084,-67.342628,3.676717,233.465216,60.254701,4.084635,324.361792,291.859731,0.731096,162.766249,-34.849918,2.793450,-0.000111,-0.004376,3712075189.120000,69.581375,-1.511466,-36.069611,-59.470680,-33.806759,61.584255,69.785400,-1.509313,-0.000014,0.000005,-0.000003,0.000023,-0.000013,0.000032,-0.000006,0.000013,49.999859,-0.004406,3712075189.120000,69.558818,-1.618294,-36.154741,-59.396838,-33.692779,61.622932,69.762924,-1.621154,0.000028,-0.000036,-0.000011,-0.000010,0.000003,0.000008,0.000016,-0.000016,49.999970,-0.000030,40.500000,-4.332660,5.446082,6.878695,1.027938,-2.574613,-6.535685,-0.000022,-0.000013,0.000033,-0.000009,0.000020,0.000042
3712075189.140000,0.153993,0.026188,0.001517,0.157305,0.027251,0.001549,0.171273,0.031048,0.001684,0.160889,0.028178,0.001584,95.027000,-54.328612,1.229683,107.346296,-23.513756,4.999159,108.387964,18.995503,1.022152,41.261038,-39.226778,-0.164324,-0.000134,0.001064,3712075189.140000,69.579742,-1.513070,-36.072151,-59.469276,-33.806965,61.585087,69.785156,-1.510895,0.000000,-0.000015,-0.000019,0.000022,-0.000014,0.000028,0.000001,-0.000012,49.999798,0.000991,3712075189.140000,69.559150,-1.618218,-36.154376,-59.397141,-33.692741,61.622801,69.763018,-1.620962,-0.000031,-0.000011,-0.000034,-0.000015,0.000014,0.000023,0.000004,-0.000019,49.999931,-0.000073,40.500000,3.467667,6.033017,3.488262,-6.016021,-7.024368,-0.011837,-0.000013,-0.000007,-0.000019,-0.000032,0.000009,-0.000009
3712075189.160000,0.151460,0.028314,0.001488,0.156179,0.031117,0.001530,0.171965,0.031273,0.001691,0.159901,0.030236,0.001570,167.989255,-22.798609,2.488238,101.267322,-46.138083,4.960560,160.356333,-34.686164,2.639139,99.854943,-62.924289,1.380359,-0.000008,0.003425,3712075189.160000,69.581169,-1.514867,-36.074070,-59.470776,-33.807152,61.585052,69.786400,-1.511738,-0.000008,0.000036,-0.000020,0.000017,-0.000031,0.000007,0.000013,0.000006,49.999992,0.003402,3712075189.160000,69.559144,-1.617922,-36.153782,-59.397021,-33.692444,61.622851,69.762847,-1.620806,0.000037,-0.000031,-0.000039,-0.000028,0.000047,0.000013,0.000023,-0.000033,50.000001,-0.000023,40.500000,6.885380,-1.004469,-4.311035,-5.457971,-2.597380,6.527015,-0.000011,0.000006,-0.000039,0.000008,-0.000040,0.000007
3712075189.180000,0.152154,0.031613,0.001488,0.159291,0.033868,0.001556,0.172628,0.032070,0.001696,0.161380,0.032511,0.001580,136.596534,-40.955288,-2.024171,139.794547,-52.750897,3.827944,142.321613,-49.189699,2.426661,106.565103,-44.582393,-1.415439,0.000076,0.001498,3712075189.180000,69.582977,-1.514860,-36.073574,-59.473083,-33.807652,61.585392,69.787766,-1.511121,-0.000019,-0.000035,-0.000015,0.000018,-0.000022,0.000015,-0.000002,-0.000017,50.000153,0.001498,3712075189.180000,69.558656,-1.617894,-36.153839,-59.396756,-33.692352,61.622877,69.762610,-1.620888,0.000067,-0.000002,-0.000001,-0.000050,0.000052,0.000006,0.000030,-0.000008,50.000076,0.000000,40.500000,1.601636,-6.772483,-6.662229,1.997725,5.112077,4.817823,-0.000015,0.000005,-0.000018,0.000038,-0.000000,0.000013
3712075189.200000,0.155736,0.033287,0.001521,0.162876,0.031875,0.001597,0.172285,0.031505,0.001694,0.163646,0.032216,0.001604,33.217113,-14.474486,0.324712,275.012296,132.469514,1.822726,146.783872,-28.604499,2.039334,39.945294,-18.711771,-0.393976,0.000078,-0.002704,3712075189.200000,69.583939,-1.512937,-36.070896,-59.473244,-33.807453,61.585148,69.787582,-1.509696,0.000024,0.000017,0.000023,-0.000017,-0.000016,0.000045,-0.000004,-0.000013,50.000156,-0.002704,3712075189.200000,69.558403,-1.618242,-36.154306,-59.396630,-33.692494,61.622899,69.762596,-1.621123,0.000033,0.000009,-0.000010,-0.000008,0.000067,-0.000008,0.000001,-0.000016,50.000078,0.000000,40.500000,-5.706557,-3.981783,-0.594571,6.928228,6.360980,-2.979755,-0.000044,0.000018,0.000037,-0.000013,0.000034,0.000003
3712075189.220000,0.157537,0.029290,0.001548,0.161586,0.026328,0.001594,0.170866,0.029519,0.001683,0.163347,0.028388,0.001608,79.131556,-54.121365,-0.880464,162.714442,-11.253616,4.206562,144.319515,-33.829439,2.079843,117.511704,-42.694717,1.616629,-0.000108,-0.003710,3712075189.220000,69.581535,-1.511296,-36.069347,-59.469925,-33.806152,61.584038,69.785034,-1.509446,0.000013,-0.000015,-0.000024,0.000009,-0.000022,0.000036,0.000007,0.000007,49.999889,-0.003720,3712075189.220000,69.558739,-1.618509,-36.154581,-59.396715,-33.692530,61.622647,69.762712,-1.621225,0.000043,-0.000000,0.000004,-0.000028,0.000063,0.000003,0.000012,-0.000013,49.999997,-0.000010,40.500000,-5.803205,3.841028,6.224362,3.103277,-0.428882,-7.011097,-0.000008,0.000058,-0.000018,-0.000017,-0.000001,-0.000022
3712075189.240000,0.153729,0.025042,0.001517,0.156956,0.024887,0.001550,0.170427,0.029406,0.001678,0.160399,0.026451,0.001582,59.283611,-55.013640,0.330882,84.771703,-42.968591,-1.010022,125.319894,-56.101608,2.015635,207.158644,78.715388,1.598092,-0.000176,0.000466,3712075189.240000,69.578934,-1.513302,-36.071114,-59.467701,-33.805767,61.583996,69.783737,-1.511099,0.000021,-0.000001,0.000002,-0.000023,-0.000004,0.000032,0.000016,-0.000008,49.999763,0.000402,3712075189.240000,69.559139,-1.618416,-36.154219,-59.396955,-33.692446,61.622530,69.762807,-1.621054,0.000043,-0.000016,0.000036,-0.000019,0.000071,-0.000023,-0.000004,-0.000009,49.999939,-0.000065,40.500000,1.433679,6.809644,5.176846,-4.643860,-6.676766,-2.182150,0.000061,0.000017,-0.000005,0.000007,-0.000036,0.000001
3712075189.260000,0.150100,0.026874,0.001477,0.155027,0.027780,0.001525,0.170370,0.029399,0.001678,0.158538,0.028026,0.001560,20.879869,-20.862932,0.009452,54.822899,49.607072,-0.191099,81.695171,-54.187029,0.937194,153.779343,-14.491715,1.950360,-0.000033,0.004259,3712075189.260000,69.580208,-1.515681,-36.073063,-59.468487,-33.805668,61.584007,69.784706,-1.512354,0.000019,-0.000023,0.000031,-0.000022,0.000007,0.000026,0.000015,0.000010,49.999939,0.004219,3712075189.260000,69.559201,-1.617983,-36.153665,-59.396907,-33.692384,61.622527,69.762710,-1.620775,0.000024,-0.000030,0.000023,-0.000010,0.000056,0.000021,0.000004,-0.000021,49.999972,-0.000040,40.500000,6.858431,1.172655,-2.412989,-6.522318,-4.486981,5.404800,0.000043,-0.000058,0.000006,0.000007,0.000020,-0.000009
3712075189.280000,0.151574,0.031314,0.001483,0.156898,0.031013,0.001538,0.170550,0.029785,0.001679,0.159691,0.030700,0.001567,161.062140,2.341726,1.841183,248.888473,78.019838,-2.175941,77.610501,-64.715071,-0.737838,138.545230,-59.089519,2.736881,0.000105,0.003738,3712075189.280000,69.582855,-1.515260,-36.073444,-59.470718,-33.805920,61.584129,69.786369,-1.511901,0.000026,0.000021,0.000015,-0.000019,0.000017,-0.000000,0.000003,0.000010,50.000164,0.003738,3712075189.280000,69.558750,-1.617930,-36.153643,-59.396754,-33.692435,61.622450,69.762498,-1.620749,0.000013,-0.000030,0.000004,0.000013,0.000035,0.000031,0.000003,-0.000027,50.000059,0.000000,40.500000,3.615746,-5.946220,-6.953581,-0.158646,3.373187,6.161487,-0.000021,-0.000030,-0.000000,-0.000020,0.000003,-0.000017
3712075189.300000,0.155008,0.032966,0.001514,0.161746,0.031309,0.001587,0.171714,0.029911,0.001691,0.162829,0.031385,0.001598,44.983675,7.760025,0.430149,143.144395,-39.433598,-4.114153,178.113814,-21.249683,-2.971554,33.290744,-22.693085,0.277924,0.000173,-0.001936,3712075189.300000,69.583717,-1.513402,-36.071205,-59.472530,-33.806862,61.583851,69.786880,-1.510013,0.000035,-0.000026,0.000001,-0.000017,0.000028,-0.000006,0.000015,-0.000007,50.000259,-0.001936,3712075189.300000,69.558415,-1.618242,-36.154200,-59.396627,-33.692620,61.622486,69.762484,-1.620987,0.000019,-0.000036,-0.000024,0.000015,-0.000033,0.000014,0.000016,-0.000014,50.000087,0.000000,40.500000,-4.196437,-5.550562,-2.706680,6.405486,6.970295,-0.868137,-0.000040,0.000029,-0.000001,-0.000023,0.000001,0.000004
3712075189.320000,0.157965,0.030205,0.001550,0.163025,0.027024,0.001607,0.171973,0.028968,0.001695,0.164334,0.028736,0.001618,216.084554,24.167844,2.599631,271.982205,73.296521,-2.937881,176.046760,-20.476181,-3.538487,289.333609,90.917559,2.921740,-0.000019,-0.004577,3712075189.320000,69.582123,-1.511190,-36.068913,-59.470947,-33.806725,61.583031,69.785255,-1.508782,0.000012,0.000026,0.000014,-0.000025,0.000022,-0.000024,-0.000014,0.000011,50.000004,-0.004577,3712075189.320000,69.558686,-1.618570,-36.154694,-59.396839,-33.692538,61.622391,69.762677,-1.621212,0.000003,-0.000023,-0.000005,0.000016,-0.000037,0.000017,0.000008,-0.000004,50.000023,-0.000000,40.500000,-6.705810,1.859646,4.960583,4.874292,1.758436,-6.800303,0.000008,-0.000011,-0.000025,-0.000002,0.000041,-0.000036
3712075189.340000,0.155588,0.026366,0.001533,0.159418,0.024646,0.001575,0.171373,0.029720,0.001688,0.162150,0.026926,0.001599,354.746869,159.028762,3.486803,159.049175,-21.242407,-4.096930,123.168787,-67.492255,-4.027301,131.288682,-59.236506,2.323795,-0.000179,-0.002473,3712075189.340000,69.579842,-1.512136,-36.069790,-59.468460,-33.806435,61.583866,69.784119,-1.509988,-0.000021,0.000001,0.000002,-0.000025,-0.000001,-0.000030,-0.000008,0.000010,49.999767,-0.002531,3712075189.340000,69.559101,-1.618386,-36.154486,-59.396944,-33.692450,61.622513,69.762831,-1.621119,0.000007,-0.000003,-0.000027,0.000016,-0.000069,0.000060,0.000031,-0.000002,49.999947,-0.000059,40.500000,-0.740618,6.919725,6.358795,-2.817092,-5.675727,-4.138496,-0.000025,-0.000030,-0.000031,0.000017,-0.000024,-0.000014
3712075189.360000,0.150892,0.025805,0.001486,0.156241,0.027144,0.001538,0.171749,0.030425,0.001690,0.159664,0.027794,0.001572,201.748232,120.246832,1.154653,109.776717,-42.270637,-1.459553,114.401985,-65.820771,1.855437,134.218165,-18.507347,1.655166,-0.000088,0.002297,3712075189.360000,69.579453,-1.514968,-36.072433,-59.468754,-33.806866,61.584255,69.784691,-1.511586,0.000019,0.000028,0.000011,0.000013,0.000012,-0.000030,-0.000016,0.000011,49.999863,0.002248,3712075189.360000,69.559174,-1.617978,-36.154066,-59.397065,-33.692485,61.622554,69.762838,-1.620838,0.000015,-0.000003,-0.000021,0.000022,-0.000093,-0.000010,0.000015,0.000018,49.999951,-0.000049,40.500000,6.160068,3.234913,-0.279288,-6.948697,-5.937424,3.753485,-0.000070,0.000039,0.000022,0.000020,-0.000050,-0.000013
3712075189.380000,0.150260,0.029608,0.001473,0.157688,0.031675,0.001544,0.171360,0.029900,0.001687,0.159796,0.030397,0.001569,153.737738,-23.937607,-2.112984,138.966514,-56.609997,-3.684766,125.145092,-72.964409,2.718515,243.415415,75.731996,-2.120755,0.000030,0.004519,3712075189.380000,69.581612,-1.515807,-36.073524,-59.471359,-33.806599,61.584103,69.786263,-1.511797,-0.000025,-0.000008,-0.000000,-0.000014,0.000021,0.000003,0.000011,-0.000011,50.000065,0.004519,3712075189.380000,69.558709,-1.617815,-36.153882,-59.396759,-33.692580,61.622623,69.762600,-1.620766,0.000026,-0.000023,-0.000016,0.000027,-0.000065,-0.000042,0.000002,0.000009,50.000035,0.000000,40.500000,5.275970,-4.537890,-6.564538,-2.298988,1.304144,6.902422,0.000013,0.000041,0.000026,-0.000018,-0.000006,0.000036
3712075189.400000,0.153638,0.033164,0.001500,0.162132,0.032176,0.001589,0.170494,0.031007,0.001676,0.162098,0.032117,0.001589,166.416041,-32.973874,3.316028,189.553177,20.534387,2.063457,113.557460,-84.582442,3.673437,164.312142,-32.766964,-3.523431,0.000123,-0.000103,3712075189.400000,69.583710,-1.514310,-36.071476,-59.473171,-33.806442,61.585155,69.787422,-1.510627,-0.000030,0.000007,0.000015,-0.000022,-0.000000,0.000013,-0.000006,-0.000006,50.000210,-0.000103,3712075189.400000,69.558292,-1.618141,-36.154289,-59.396674,-33.692716,61.622630,69.762528,-1.620968,0.000043,-0.000018,-0.000022,-0.000002,-0.000042,-0.000072,0.000005,0.000012,50.000086,0.000000,40.500000,-2.276093,-6.576003,-4.554184,5.255745,6.897460,1.328444,0.000056,0.000011,-0.000004,-0.000005,0.000021,0.000023
3712075189.420000,0.157266,0.030887,0.001542,0.163031,0.028789,0.001604,0.172111,0.032123,0.001691,0.164157,0.030604,0.001613,11.175381,11.059444,-0.015235,136.019705,53.456754,1.058376,72.931882,-66.263041,0.530754,168.065043,-28.522945,-3.546958,0.000050,-0.003664,3712075189.420000,69.582359,-1.511773,-36.069729,-59.471806,-33.807549,61.585293,69.786507,-1.509207,0.000037,-0.000011,0.000008,0.000035,0.000007,-0.000024,0.000002,-0.000016,50.000095,-0.003664,3712075189.420000,69.558461,-1.618552,-36.154694,-59.396757,-33.692561,61.622565,69.762632,-1.621242,0.000034,-0.000009,0.000023,0.000007,-0.000019,-0.000072,-0.000012,0.000020,50.000045,0.000000,40.500000,-6.951833,-0.303463,3.211435,6.168596,3.773776,-5.923827,0.000019,-0.000046,-0.000054,0.000013,0.000027,-0.000029
3712075189.440000,0.155910,0.026419,0.001536,0.160446,0.026425,0.001582,0.172702,0.030124,0.001700,0.163049,0.027660,0.001607,120.130017,-73.350769,-2.343608,104.415713,-44.932934,-1.376193,128.215575,-51.315812,4.281250,141.155426,5.575617,-1.512921,-0.000131,-0.003353,3712075189.440000,69.579720,-1.512008,-36.070068,-59.469791,-33.807312,61.583881,69.784653,-1.509552,-0.000012,-0.000006,-0.000010,-0.000018,-0.000039,0.000011,0.000016,0.000009,49.999832,-0.003395,3712075189.440000,69.558938,-1.618478,-36.154570,-59.396946,-33.692403,61.622712,69.762841,-1.621220,0.000048,-0.000018,0.000029,-0.000024,0.000013,-0.000081,-0.000007,0.000016,49.999963,-0.000043,40.500000,-2.842598,6.352396,6.918105,-0.714630,-4.119258,-5.689864,-0.000018,-0.000055,0.000023,0.000049,0.000009,-0.000004
3712075189.460000,0.151610,0.025187,0.001495,0.156843,0.027207,0.001544,0.171439,0.028620,0.001690,0.159999,0.027012,0.001577,127.432398,-60.363533,4.082757,59.988300,-51.188846,-0.451514,63.942729,-63.292566,-0.150261,85.043980,-0.249227,5.403606,-0.000163,0.000760,3712075189.460000,69.579147,-1.514496,-36.072136,-59.469082,-33.806168,61.583462,69.784294,-1.511358,-0.000030,0.000017,0.000007,-0.000020,0.000002,-0.000028,-0.000017,0.000008,49.999779,0.000701,3712075189.460000,69.559286,-1.618097,-36.154103,-59.397140,-33.692395,61.622873,69.762980,-1.620955,0.000011,-0.000087,0.000030,-0.000030,0.000017,-0.000074,-0.000017,-0.000008,49.999941,-0.000059,40.500000,4.858804,4.980599,1.882114,-6.694583,-6.806712,1.735069,-0.000060,-0.000005,0.000056,-0.000015,-0.000011,-0.000011
3712075189.480000,0.149890,0.029533,0.001469,0.156615,0.031394,0.001534,0.170277,0.028765,0.001678,0.158948,0.029899,0.001561,258.216522,59.196912,-3.320336,80.327656,-69.268924,0.751252,70.601262,-59.001280,-0.615206,77.746714,-55.096693,-5.439825,-0.000024,0.005022,3712075189.480000,69.581848,-1.516110,-36.073959,-59.471054,-33.805698,61.583977,69.786140,-1.512314,-0.000023,-0.000040,0.000013,0.000020,-0.000004,-0.000022,-0.000020,-0.000002,49.999989,0.005010,3712075189.480000,69.559003,-1.617868,-36.153803,-59.396995,-33.692618,61.622892,69.762837,-1.620755,0.000010,0.000027,0.000075,0.000020,0.000023,-0.000050,-0.000033,0.000029,50.000012,-0.000012,40.500000,6.419489,-2.685364,-5.532906,-4.214831,-0.892433,6.967367,-0.000042,0.000037,0.000025,-0.000075,-0.000021,0.000014
3712075189.500000,0.153328,0.033483,0.001496,0.159896,0.033009,0.001564,0.169315,0.030501,0.001665,0.160852,0.032328,0.001575,227.651793,46.750348,2.334082,110.132995,102.555335,0.283021,108.577292,-50.563688,1.504509,109.963203,-20.948193,1.304721,0.000125,0.002242,3712075189.500000,69.584213,-1.514460,-36.073006,-59.472942,-33.805565,61.585411,69.787704,-1.511452,-0.000034,0.000002,-0.000001,-0.000017,0.000018,-0.000012,-0.000014,0.000005,50.000214,0.002242,3712075189.500000,69.558579,-1.618016,-36.154058,-59.396836,-33.692690,61.622823,69.762684,-1.620873,0.000017,0.000016,-0.000003,-0.000008,-0.000021,-0.000037,0.000001,0.000018,50.000088,0.000000,40.500000,-0.132365,-6.957514,-5.955694,3.591552,6.149417,3.395173,0.000037,0.000056,-0.000089,-0.000031,0.000051,0.000025
3712075189.520000,0.157600,0.031469,0.001544,0.162021,0.030084,0.001592,0.171567,0.032211,0.001685,0.163751,0.031256,0.001607,89.877001,-24.047446,1.039911,117.968255,-65.088955,-4.315694,64.082449,-55.477480,5.797729,27.388636,-22.765509,0.173484,0.000133,-0.003142,3712075189.520000,69.583076,-1.511525,-36.070763,-59.472290,-33.807091,61.585739,69.787109,-1.509549,-0.000011,0.000030,-0.000019,-0.000012,-0.000024,0.000003,-0.000005,0.000011,50.000198,-0.003142,3712075189.520000,69.558770,-1.618452,-36.154508,-59.396928,-33.692425,61.622763,69.762788,-1.621199,0.000027,0.000033,-0.000010,0.000062,-0.000051,-0.000018,-0.000004,0.000015,50.000066,0.000000,40.500000,-6.517494,-2.437036,1.147705,6.858640,5.419747,-4.467517,0.000060,-0.000030,-0.000058,0.000065,0.000043,-0.000056
3712075189.540000,0.156787,0.026349,0.001545,0.160483,0.026953,0.001582,0.174050,0.030624,0.001713,0.163803,0.027979,0.001614,186.307533,182.606785,0.220239,149.764908,-49.152019,-2.887869,137.256865,-58.501312,3.681933,137.029856,125.236991,-0.372716,-0.000083,-0.004333,3712075189.540000,69.580063,-1.511382,-36.070305,-59.470200,-33.808151,61.583939,69.785080,-1.509112,-0.000019,0.000055,0.000010,-0.000026,0.000014,0.000010,-0.000013,0.000024,49.999897,-0.004372,3712075189.540000,69.559316,-1.618480,-36.154586,-59.397059,-33.692285,61.622893,69.763035,-1.621271,-0.000002,0.000020,-0.000007,0.000055,-0.000042,-0.000002,-0.000009,0.000008,49.999980,-0.000039,40.500000,-4.666256,5.163543,6.800485,1.458182,-2.159410,-6.683768,0.000007,-0.000060,0.000025,0.000067,-0.000068,-0.000037
3712075189.560000,0.151705,0.023939,0.001498,0.157558,0.026679,0.001553,0.172812,0.027303,0.001706,0.160726,0.025975,0.001586,356.966150,262.198572,4.903543,50.574955,-42.964823,-0.355147,73.115199,-72.738355,0.142111,1938.283553,1765.197088,2.372263,-0.000187,-0.000817,3712075189.560000,69.578667,-1.514168,-36.071609,-59.468941,-33.806637,61.582378,69.783768,-1.510804,-0.000037,0.000049,-0.000001,0.000036,-0.000022,0.000003,-0.000017,0.000019,49.999744,-0.000886,3712075189.560000,69.559669,-1.617999,-36.154253,-59.397017,-33.692318,61.623144,69.763163,-1.621053,-0.000015,-0.000008,-0.000024,0.000058,-0.000078,0.000022,0.000001,-0.000000,49.999931,-0.000069,40.500000,3.081899,6.238659,3.858960,-5.785503,-7.009616,-0.453569,-0.000024,-0.000015,0.000068,-0.000037,-0.000057,0.000036
3712075189.580000,0.149436,0.028625,0.001466,0.156666,0.029256,0.001539,0.169487,0.026730,0.001673,0.158546,0.028207,0.001560,41.026459,-3.652305,0.419375,31.593390,-31.133023,0.064766,97.026156,-70.871580,-4.961165,261.683500,80.895768,-3.920227,-0.000084,0.004651,3712075189.580000,69.581543,-1.516147,-36.072975,-59.469913,-33.804768,61.583107,69.785141,-1.512357,-0.000014,0.000012,-0.000011,0.000044,-0.000019,-0.000020,-0.000019,-0.000000,49.999908,0.004633,3712075189.580000,69.559333,-1.617722,-36.153872,-59.396954,-33.692659,61.623119,69.763019,-1.620759,-0.000008,0.000018,-0.000012,0.000065,-0.000082,0.000046,0.000007,0.000008,49.999992,-0.000018,40.500000,6.935230,-0.570112,-3.959712,-5.717735,-3.001689,6.350359,-0.000025,0.000007,-0.000013,-0.000079,-0.000002,0.000038
3712075189.600000,0.153385,0.033936,0.001496,0.159338,0.030857,0.001563,0.167788,0.030535,0.001650,0.160172,0.031768,0.001570,72.374165,8.999225,0.702178,57.846681,10.472101,-0.548108,97.485142,-81.362254,-1.342390,141.353870,-35.741464,2.043538,0.000137,0.003478,3712075189.600000,69.584625,-1.514325,-36.072334,-59.471649,-33.804790,61.586075,69.787415,-1.511762,-0.000002,0.000025,0.000018,0.000036,0.000003,0.000017,-0.000015,0.000006,50.000217,0.003478,3712075189.600000,69.558677,-1.617844,-36.154087,-59.396868,-33.692863,61.622939,69.762793,-1.620787,0.000013,0.000019,-0.000003,0.000036,-0.000083,0.000037,0.000019,0.000017,50.000081,0.000000,40.500000,2.024015,-6.658536,-6.774367,1.575646,4.799529,5.129256,-0.000028,0.000016,-0.000052,0.000022,0.000034,0.000015
3712075189.620000,0.157689,0.032838,0.001542,0.162072,0.029720,0.001593,0.170973,0.033022,0.001677,0.163593,0.031862,0.001604,62.916079,47.974411,0.336202,131.876154,-41.404283,-4.367889,127.329875,-52.609689,-4.280539,159.453605,-40.514974,3.100545,0.000147,-0.002291,3712075189.620000,69.584000,-1.511556,-36.070477,-59.472057,-33.807114,61.586643,69.787567,-1.509659,0.000006,0.000027,-0.000019,-0.000026,-0.000007,-0.000024,-0.000007,0.000004,50.000233,-0.002291,3712075189.620000,69.558744,-1.618326,-36.154425,-59.396869,-33.692644,61.622911,69.762827,-1.621104,0.000010,0.000016,-0.000031,0.000046,-0.000039,0.000034,0.000012,-0.000005,50.000086,0.000000,40.500000,-5.445207,-4.332015,-1.028034,6.877702,6.535184,-2.573737,-0.000004,0.000023,-0.000006,0.000049,0.000009,-0.000019
3712075189.640000,0.156735,0.027824,0.001542,0.160852,0.026381,0.001587,0.174413,0.031006,0.001716,0.164030,0.028416,0.001615,85.086811,-57.356850,1.004087,184.599886,15.992345,-4.236742,64.890587,-48.409013,-5.672095,141.251476,-0.833258,1.576743,-0.000067,-0.004839,3712075189.640000,69.580917,-1.511541,-36.069759,-59.469986,-33.808575,61.584141,69.785347,-1.508955,0.000013,0.000016,-0.000029,-0.000023,-0.000017,-0.000004,0.000002,0.000017,49.999935,-0.004859,3712075189.640000,69.559149,-1.618399,-36.154527,-59.397016,-33.692395,61.622962,69.762995,-1.621214,0.000048,-0.000006,-0.000006,0.000031,-0.000031,0.000013,0.000017,-0.000002,50.000002,-0.000020,40.500000,-6.033280,3.468873,6.017089,3.487567,0.011830,-7.024096,0.000064,-0.000001,0.000039,0.000014,-0.000017,0.000021
3712075189.660000,0.152293,0.025817,0.001501,0.158038,0.026138,0.001558,0.173343,0.026655,0.001713,0.161260,0.026209,0.001591,59.589699,-58.681676,-0.161394,133.569676,-20.479784,-1.666351,344.154071,206.162037,-4.469837,780.093389,749.017707,0.766766,-0.000185,-0.002031,3712075189.660000,69.579811,-1.514028,-36.071117,-59.468876,-33.806942,61.581955,69.783981,-1.510467,0.000017,0.000010,0.000038,0.000001,-0.000012,-0.000022,0.000009,0.000022,49.999748,-0.002098,3712075189.660000,69.559502,-1.618026,-36.154301,-59.397065,-33.692447,61.623336,69.763206,-1.621063,0.000038,0.000030,-0.000006,0.000047,-0.000006,0.000006,0.000003,0.000001,49.999933,-0.000067,40.500000,1.002803,6.886120,5.457964,-4.309989,-6.526882,-2.597393,0.000021,-0.000032,0.000013,-0.000063,0.000014,0.000030
3712075189.680000,0.149734,0.028640,0.001469,0.157122,0.029315,0.001543,0.169469,0.026252,0.001674,0.158787,0.028064,0.001563,97.465354,-65.633422,1.323636,67.999002,-0.082880,-0.694122,132.915325,-12.596296,1.572345,154.369810,-32.372931,3.958626,-0.000100,0.004226,3712075189.680000,69.581520,-1.515904,-36.072823,-59.470177,-33.804813,61.582977,69.785149,-1.512153,0.000006,0.000012,0.000021,0.000027,-0.000027,0.000011,-0.000013,0.000003,49.999859,0.004185,3712075189.680000,69.559295,-1.617688,-36.153968,-59.397019,-33.692830,61.623303,69.763122,-1.620746,0.000039,-0.000008,-0.000002,0.000034,0.000013,0.000031,0.000010,-0.000018,49.999959,-0.000041,40.500000,6.771630,1.600975,-1.998768,-6.661192,-4.817141,5.111704,-0.000029,-0.000025,-0.000029,-0.000002,0.000036,-0.000013
3712075189.700000,0.151689,0.031972,0.001483,0.158577,0.031275,0.001554,0.167717,0.029640,0.001651,0.159337,0.030958,0.001563,110.617468,-64.766583,-4.570739,115.265767,-22.100961,1.391265,135.363005,-50.535087,-4.076375,206.416472,6.687228,-3.244029,0.000084,0.004377,3712075189.700000,69.583305,-1.515162,-36.072968,-59.471588,-33.804699,61.585594,69.786911,-1.512181,-0.000020,-0.000003,-0.000031,0.000006,-0.000012,-0.000007,0.000004,-0.000008,50.000141,0.004377,3712075189.700000,69.558744,-1.617806,-36.154058,-59.396869,-33.693018,61.623040,69.762866,-1.620738,-0.000000,0.000057,0.000001,0.000040,0.000003,0.000027,-0.000005,0.000007,50.000057,0.000000,40.500000,3.982479,-5.707291,-6.929827,-0.594537,2.979889,6.361409,-0.000012,0.000009,0.000023,0.000013,0.000022,-0.000053
3712075189.720000,0.156364,0.032080,0.001530,0.160683,0.031196,0.001576,0.170881,0.032529,0.001677,0.162665,0.031941,0.001595,135.511459,-35.972023,-1.910239,52.667873,-26.745568,-0.536523,113.491817,-8.445764,1.265615,198.783463,19.480626,4.020843,0.000173,-0.000735,3712075189.720000,69.583443,-1.512173,-36.071827,-59.472122,-33.806953,61.586441,69.787544,-1.510258,0.000023,0.000011,0.000016,0.000018,-0.000027,0.000015,0.000007,0.000012,50.000271,-0.000735,3712075189.720000,69.558733,-1.618124,-36.154232,-59.396669,-33.692648,61.623013,69.762764,-1.621030,-0.000028,0.000028,0.000006,0.000032,0.000007,0.000034,-0.000011,-0.000002,50.000098,0.000000,40.500000,-3.839718,-5.803107,-3.103723,6.223097,7.010951,-0.428142,-0.000004,0.000003,0.000003,-0.000023,-0.000047,-0.000010
3712075189.740000,0.156777,0.027209,0.001544,0.161324,0.029225,0.001586,0.174938,0.032306,0.001719,0.164377,0.029583,0.001617,66.164005,-65.868978,0.106882,114.107006,-64.650909,-1.823973,175.560775,-18.871960,-3.641526,97.686608,-68.084701,4.945724,-0.000001,-0.004581,3712075189.740000,69.580505,-1.511341,-36.070663,-59.471416,-33.809010,61.584946,69.786072,-1.508919,-0.000022,-0.000003,0.000016,-0.000009,-0.000026,-0.000016,-0.000007,0.000009,50.000027,-0.004594,3712075189.740000,69.559163,-1.618316,-36.154393,-59.396764,-33.692210,61.623065,69.762903,-1.621260,-0.000065,-0.000002,0.000014,0.000052,0.000019,0.000033,-0.000033,-0.000016,50.000028,-0.000012,40.500000,-6.809848,1.435054,4.644439,5.176425,2.181647,-6.675990,-0.000017,0.000028,-0.000028,-0.000015,-0.000020,0.000042
