Timestamp,TVE_VA,ME_VA,PE_VA,TVE_VB,ME_VB,PE_VB,TVE_VC,ME_VC,PE_VC,TVE_Vp,ME_Vp,PE_Vp,TVE_IA,ME_IA,PE_IA,TVE_IB,ME_IB,PE_IB,TVE_IC,ME_IC,PE_IC,TVE_Ip,ME_Ip,PE_Ip,FE,RFE,Timestamp,PMU_VA_real,PMU_VA_imag,PMU_VB_real,PMU_VB_imag,PMU_VC_real,PMU_VC_imag,PMU_Vp_real,PMU_Vp_imag,PMU_IA_real,PMU_IA_imag,PMU_IB_real,PM_ IB_imag,PMU_IC_real,PMU_IC_imag,PMU_Ip_real,PMU_Ip_imag,PMU_FREQ,PMU_ROCOF,Timestamp,REF_VA_real,REF_VA_imag,REF_VB_real,REF_VB_imag,REF_VC_real,REF_VC_imag,REF_Vp_real,REF_Vp_imag,REF_IA_real,REF_IA_imag,REF_IB_real,REF_IB_imag,REF_IC_real,REF_IC_imag,REF_Ip_real,PMU_Ip_imag,REF_FREQ,REF_ROCOF,I Freq,I_VA_real,I_VA_imag,I_VB_real,I_VB_imag,I_ VC_real,I_VC_imag,I_IA_real,I_IA_imag,I_IB_real,I_IB_imag,I_IC_real,I_IC_imag
3712075488.100000,0.153472,0.033426,0.001498,0.159944,0.034067,0.001562,0.170521,0.033401,0.001672,0.161334,0.033634,0.001578,97.893619,-66.146937,1.337864,155.673310,-13.620612,-1.973641,54.536665,-54.218891,0.086912,95.923362,-71.313468,-1.284245,0.000021,0.000167,3712075488.100000,69.584518,-1.513299,-36.073479,-59.473892,-33.808147,61.587231,69.789116,-1.510601,-0.000021,0.000000,-0.000010,-0.000029,-0.000015,-0.000008,0.000011,0.000006,49.999866,0.000012,3712075488.100000,69.558923,-1.616968,-36.154044,-59.397221,-33.693878,61.623086,69.763181,-1.620156,-0.000013,0.000059,0.000036,0.000002,-0.000034,-0.000015,-0.000010,0.000042,49.999846,-0.000154,57.000000,-2.323545,-6.557226,-4.512154,5.286795,6.906077,1.273980,-0.000004,-0.000058,0.000099,-0.000027,0.000007,0.000034
3712075488.120000,0.154227,0.033590,0.001505,0.158975,0.031683,0.001558,0.168730,0.034794,0.001651,0.160666,0.033363,0.001571,108.588078,-69.684337,1.715172,92.245153,12.564664,0.890473,194.006551,11.235201,3.956177,84.055646,37.018115,0.656423,0.000058,0.003051,3712075488.120000,69.584641,-1.513661,-36.073643,-59.472385,-33.807201,61.588337,69.788910,-1.511477,-0.000001,0.000016,0.000044,0.000022,-0.000028,0.000012,-0.000005,0.000022,49.999928,0.002921,3712075488.120000,69.558919,-1.617840,-36.154779,-59.397306,-33.693765,61.622619,69.763173,-1.620599,0.000053,-0.000004,0.000040,-0.000018,0.000009,-0.000026,0.000007,0.000015,49.999869,-0.000131,57.000000,3.571501,-5.970655,-6.950112,-0.105764,3.420371,6.134202,0.000008,-0.000044,0.000077,-0.000011,-0.000034,-0.000027
3712075488.140000,0.153529,0.030317,0.001505,0.158597,0.030637,0.001556,0.170074,0.032629,0.001669,0.160763,0.031201,0.001577,104.822522,-86.163799,4.420494,138.318009,-61.236079,2.962823,119.915336,-54.449988,4.456603,114.443020,-50.812245,-4.643438,0.000108,0.003623,3712075488.140000,69.582794,-1.513995,-36.073067,-59.471695,-33.806660,61.585781,69.787170,-1.511268,-0.000010,0.000010,-0.000032,0.000022,-0.000030,0.000012,-0.000007,-0.000019,50.000095,0.003598,3712075488.140000,69.559348,-1.618213,-36.154476,-59.397301,-33.692840,61.622008,69.762934,-1.620802,-0.000047,-0.000090,0.000092,-0.000040,-0.000009,-0.000071,-0.000039,0.000018,49.999987,-0.000025,57.000000,6.875733,-1.054783,-4.349100,-5.421824,-2.546820,6.546166,0.000079,0.000083,-0.000057,0.000058,-0.000026,0.000010
3712075488.160000,0.153576,0.027218,0.001511,0.159064,0.029363,0.001563,0.173514,0.029386,0.001710,0.162082,0.028653,0.001595,100.033282,-17.050063,-1.143570,145.542403,-34.211222,-2.118750,134.450460,-32.502545,4.448511,111.695679,-35.132526,-1.436904,0.000059,0.001322,3712075488.160000,69.580757,-1.512990,-36.071571,-59.470798,-33.807316,61.582710,69.785202,-1.509950,-0.000014,-0.000016,-0.000044,-0.000015,-0.000046,0.000017,0.000018,0.000010,50.000191,0.001322,3712075488.160000,69.559459,-1.617701,-36.153869,-59.396903,-33.692070,61.622316,69.762715,-1.620796,0.000011,-0.000023,0.000055,-0.000045,-0.000007,-0.000072,-0.000012,0.000029,50.000132,-0.000000,57.000000,5.194530,4.625226,1.405615,-6.806943,-6.667047,2.209172,0.000022,0.000002,-0.000028,0.000007,-0.000026,-0.000027
3712075488.180000,0.154104,0.026705,0.001518,0.161072,0.028170,0.001586,0.174419,0.026945,0.001723,0.163225,0.027267,0.001609,107.034559,106.370396,-0.082897,129.866633,-2.489229,-1.434854,88.065127,-57.721534,1.073742,145.217655,-50.776713,-2.647073,-0.000065,-0.002620,3712075488.180000,69.580109,-1.511699,-36.069481,-59.470787,-33.807884,61.581604,69.784409,-1.508569,-0.000018,-0.000017,-0.000033,-0.000050,0.000037,-0.000018,0.000020,-0.000007,50.000141,-0.002620,3712075488.180000,69.559159,-1.616855,-36.153552,-59.396786,-33.692649,61.623159,69.762869,-1.620415,-0.000008,-0.000009,0.000047,-0.000040,0.000006,-0.000098,-0.000028,0.000032,50.000206,-0.000000,57.000000,-0.252628,6.951119,6.141610,-3.255917,-5.951126,-3.731072,0.000004,-0.000006,-0.000015,-0.000007,-0.000017,0.000002
3712075488.200000,0.155281,0.029104,0.001525,0.162454,0.028577,0.001599,0.172673,0.027256,0.001705,0.163486,0.028305,0.001610,104.450669,44.164747,-5.472863,143.801031,-50.623149,3.725225,61.627159,-60.243052,-0.206347,118.005909,20.838995,-5.169962,-0.000148,-0.004250,3712075488.200000,69.581230,-1.510970,-36.069244,-59.472031,-33.808311,61.582386,69.785400,-1.508057,-0.000024,-0.000020,-0.000006,0.000026,-0.000007,-0.000027,-0.000023,-0.000001,50.000004,-0.004250,3712075488.200000,69.558601,-1.616614,-36.153961,-59.397307,-33.694090,61.623138,69.763135,-1.619947,-0.000021,0.000003,-0.000019,-0.000050,-0.000004,-0.000071,-0.000009,0.000017,50.000151,-0.000000,57.000000,-5.515927,4.237134,6.424887,2.657285,-0.918761,-6.964745,-0.000001,0.000004,0.000049,0.000027,0.000011,-0.000064
3712075488.220000,0.156209,0.030251,0.001532,0.161182,0.030190,0.001583,0.171228,0.031102,0.001684,0.162897,0.030520,0.001600,134.607980,3.551616,-1.444746,84.753192,-82.302350,-0.485745,106.376839,-23.469466,5.013595,76.314045,-9.923158,0.820035,-0.000071,-0.004102,3712075488.220000,69.582001,-1.510881,-36.070946,-59.472942,-33.808750,61.584354,69.786850,-1.508569,0.000004,0.000033,-0.000019,-0.000013,-0.000058,0.000001,-0.000005,0.000025,49.999901,-0.004145,3712075488.220000,69.558562,-1.617010,-36.154134,-59.397833,-33.694543,61.622020,69.763056,-1.619724,-0.000031,0.000008,-0.000063,-0.000116,-0.000023,-0.000072,0.000017,0.000023,49.999971,-0.000044,57.000000,-6.779755,-1.548860,2.048639,6.644164,4.778738,-5.146169,0.000007,0.000028,0.000070,0.000138,0.000049,-0.000035
3712075488.240000,0.155408,0.029920,0.001525,0.159692,0.031774,0.001565,0.171735,0.033938,0.001683,0.162309,0.031887,0.001591,80.010021,50.141151,-0.514499,85.941116,-70.690019,-5.346541,103.014981,-87.558821,-4.527552,94.288709,-88.800174,0.986777,0.000001,-0.000647,3712075488.240000,69.582520,-1.511870,-36.072639,-59.473324,-33.808716,61.585587,69.787766,-1.509538,-0.000001,0.000024,-0.000019,-0.000000,-0.000042,-0.000015,0.000012,0.000006,49.999836,-0.000812,3712075488.240000,69.559322,-1.617482,-36.154168,-59.397933,-33.693572,61.621493,69.763030,-1.620066,-0.000008,0.000014,-0.000038,0.000051,-0.000060,0.000356,0.000102,-0.000057,49.999835,-0.000165,57.000000,-3.128339,-6.212041,-3.813707,5.813025,7.009665,0.403502,-0.000035,0.000033,-0.000030,-0.000043,0.000104,-0.000362
3712075488.260000,0.152763,0.029606,0.001498,0.158407,0.032378,0.001550,0.171562,0.032597,0.001684,0.160942,0.031531,0.001578,162.110431,19.254946,1.657192,89.353777,-58.435717,-1.103666,185.227986,-12.518078,-2.830457,60.766447,-57.822981,0.288685,-0.000045,0.003176,3712075488.260000,69.582954,-1.513908,-36.073685,-59.472652,-33.807117,61.585526,69.787605,-1.511083,-0.000021,0.000033,0.000007,-0.000026,0.000024,0.000000,0.000000,0.000014,49.999805,0.003027,3712075488.260000,69.560014,-1.617693,-36.154141,-59.397422,-33.692371,61.622285,69.763137,-1.620693,0.000029,0.000015,0.000063,-0.000014,-0.000026,0.000008,0.000010,0.000032,49.999851,-0.000149,57.000000,2.791637,-6.371203,-6.910620,0.766180,4.157852,5.658486,-0.000043,-0.000018,0.000015,-0.000043,-0.000022,0.000021
3712075488.280000,0.150838,0.028388,0.001481,0.158046,0.030814,0.001550,0.170192,0.028862,0.001677,0.159716,0.029353,0.001570,73.454975,2.037820,0.743935,67.874787,-7.606848,-0.716944,46.628435,-3.980622,0.478671,18.648237,2.195823,0.183442,0.000006,0.005003,3712075488.280000,69.581764,-1.514939,-36.073185,-59.471020,-33.805340,61.584538,69.786072,-1.511903,0.000022,0.000029,0.000027,0.000014,0.000039,-0.000017,-0.000013,-0.000004,49.999992,0.004974,3712075488.280000,69.559698,-1.617544,-36.154175,-59.396736,-33.692289,61.623358,69.763135,-1.620970,0.000035,0.000007,0.000012,0.000030,0.000028,-0.000034,-0.000014,-0.000002,49.999986,-0.000028,57.000000,6.688583,-1.910561,-4.995807,-4.836414,-1.707591,6.809267,-0.000025,-0.000054,0.000050,-0.000033,-0.000049,0.000006
3712075488.300000,0.152458,0.028529,0.001497,0.159158,0.027946,0.001567,0.169027,0.026765,0.001669,0.160231,0.027739,0.001578,126.011858,125.486890,0.076538,538.629326,371.950300,2.224273,78.629251,-49.649076,0.888163,68.798820,-22.089862,-5.527134,0.000023,0.004325,3712075488.300000,69.580826,-1.513865,-36.071381,-59.469738,-33.805065,61.583569,69.784760,-1.511155,0.000014,0.000013,-0.000018,0.000026,0.000021,-0.000017,-0.000015,-0.000001,50.000153,0.004325,3712075488.300000,69.558637,-1.617594,-36.154400,-59.396555,-33.693235,61.623401,69.762937,-1.620816,0.000007,0.000005,0.000007,-0.000000,0.000000,-0.000054,-0.000014,0.000013,50.000129,-0.000000,57.000000,5.736287,3.936302,0.542450,-6.931153,-6.333965,3.023303,0.000049,-0.000047,0.000119,0.000042,-0.000025,-0.000015
3712075488.320000,0.154383,0.028231,0.001518,0.160652,0.025554,0.001586,0.169618,0.027526,0.001673,0.161568,0.027103,0.001593,138.722723,11.446312,-1.427807,54.391152,38.076890,-0.332060,99.322941,-51.046679,1.309275,31.478516,1.127320,-0.314115,0.000019,0.000137,3712075488.320000,69.580322,-1.512595,-36.069252,-59.469772,-33.806187,61.582737,69.784195,-1.509649,-0.000006,-0.000026,0.000049,-0.000013,0.000022,0.000009,-0.000014,0.000010,50.000217,0.000137,3712075488.320000,69.558310,-1.617730,-36.154279,-59.397318,-33.693808,61.622262,69.762795,-1.620344,0.000022,-0.000009,0.000037,0.000003,0.000029,-0.000040,-0.000016,0.000005,50.000198,-0.000000,57.000000,0.623389,6.929373,5.687294,-3.998607,-6.368162,-2.953693,0.000067,-0.000018,0.000023,0.000050,0.000003,-0.000072
3712075488.340000,0.155406,0.026361,0.001531,0.161526,0.026520,0.001593,0.172527,0.029255,0.001700,0.163181,0.027380,0.001608,39.180524,-24.996870,0.350160,96.446449,-96.436472,-0.073502,75.556684,-69.796019,0.532801,102.320728,-94.148225,1.951882,-0.000002,-0.003829,3712075488.340000,69.579781,-1.511391,-36.068630,-59.471313,-33.808281,61.582218,69.784554,-1.508121,0.000040,-0.000015,-0.000008,-0.000030,0.000017,-0.000017,-0.000010,0.000013,50.000149,-0.003829,3712075488.340000,69.559048,-1.617512,-36.153742,-59.398024,-33.693683,61.621577,69.762936,-1.619921,0.000044,-0.000037,-0.000176,-0.000853,0.000020,-0.000076,0.000265,0.000086,50.000151,-0.000000,57.000000,-4.942734,4.897237,6.707468,1.833531,-1.785393,-6.789503,0.000009,0.000036,0.000144,0.000889,0.000035,-0.000061
3712075488.360000,0.155074,0.027323,0.001526,0.161766,0.029558,0.001590,0.174725,0.030203,0.001721,0.163887,0.029029,0.001613,178.097484,-2.072655,4.044560,203.564626,40.350907,-4.280878,122.626419,-68.740747,2.277622,197.067797,20.493855,4.076249,-0.000030,-0.005752,3712075488.360000,69.581024,-1.511316,-36.069374,-59.472881,-33.809402,61.582413,69.785789,-1.507759,-0.000048,0.000004,-0.000026,-0.000022,0.000021,0.000011,0.000008,0.000016,49.999969,-0.005772,3712075488.360000,69.559631,-1.617072,-36.153215,-59.397892,-33.693212,61.621885,69.763015,-1.619831,0.000028,-0.000041,-0.000006,0.000023,-0.000018,-0.000073,-0.000015,-0.000002,49.999999,-0.000020,57.000000,-6.924101,-0.686849,2.863348,6.335290,4.092203,-5.703365,-0.000027,0.000040,0.000004,0.000023,0.000047,-0.000015
3712075488.380000,0.154717,0.029505,0.001519,0.161911,0.031398,0.001588,0.173415,0.029918,0.001708,0.163371,0.030275,0.001605,464.726992,295.908152,-2.241719,178.198511,132.032423,5.475781,161.834955,-23.456271,3.971583,319.240195,119.284704,-3.177595,-0.000027,-0.002730,3712075488.380000,69.582420,-1.511681,-36.070408,-59.473259,-33.808544,61.583614,69.786743,-1.508564,-0.000028,-0.000004,-0.000041,0.000006,-0.000016,0.000031,0.000005,-0.000017,49.999832,-0.002871,3712075488.380000,69.559521,-1.616867,-36.153462,-59.397250,-33.693237,61.622830,69.763111,-1.620091,0.000005,-0.000005,-0.000014,-0.000011,-0.000016,-0.000043,-0.000003,0.000008,49.999859,-0.000141,57.000000,-3.883143,-5.772987,-3.056442,6.242907,7.003656,-0.482322,-0.000001,-0.000039,-0.000020,0.000024,0.000027,0.000005
3712075488.400000,0.153951,0.030129,0.001510,0.160127,0.030448,0.001572,0.170608,0.029313,0.001680,0.161581,0.029957,0.001588,119.949733,10.579109,-1.208430,159.885320,-32.390360,2.519946,45.553688,-44.822195,0.109513,191.528372,26.409850,4.275225,-0.000078,0.001720,3712075488.400000,69.582291,-1.512792,-36.071999,-59.471786,-33.807148,61.584850,69.786659,-1.510247,-0.000033,-0.000007,0.000050,0.000009,0.000020,-0.000020,-0.000025,0.000004,49.999775,0.001573,3712075488.400000,69.558970,-1.617338,-36.154424,-59.396929,-33.693733,61.623511,69.763275,-1.620550,-0.000005,-0.000030,-0.000053,-0.000054,0.000033,-0.000041,0.000006,-0.000019,49.999853,-0.000147,57.000000,1.974184,-6.672101,-6.758879,1.624567,4.837432,5.088868,-0.000006,0.000003,-0.000010,0.000062,-0.000021,0.000026
3712075488.420000,0.153373,0.028694,0.001506,0.157636,0.028287,0.001551,0.169002,0.029338,0.001664,0.160029,0.028775,0.001574,159.452678,-7.900808,4.325915,281.461608,84.654857,2.827414,177.530363,-9.683922,2.403312,240.049959,45.005279,3.551594,-0.000005,0.004381,3712075488.420000,69.581009,-1.513722,-36.072842,-59.469948,-33.806072,61.584778,69.785645,-1.511406,-0.000031,0.000018,0.000074,0.000029,0.000013,0.000009,-0.000018,0.000014,49.999947,0.004333,3712075488.420000,69.558690,-1.618075,-36.154783,-59.397142,-33.693656,61.622871,69.763105,-1.620779,-0.000006,-0.000039,-0.000033,-0.000028,-0.000004,-0.000017,0.000008,-0.000014,49.999952,-0.000048,57.000000,6.399302,-2.732297,-5.560418,-4.170913,-0.837523,6.971536,-0.000011,0.000005,-0.000043,-0.000021,-0.000018,-0.000019
3712075488.440000,0.153774,0.025907,0.001516,0.157407,0.026980,0.001551,0.170112,0.029505,0.001675,0.160463,0.027476,0.001581,85.502200,-34.134033,5.275104,68.578802,-9.990158,-5.551863,153.131583,-26.225979,-4.138802,151.186641,-16.100989,4.358288,0.000022,0.004406,3712075488.440000,69.579506,-1.513287,-36.071831,-59.469261,-33.806030,61.583725,69.784470,-1.510920,-0.000024,0.000012,-0.000036,-0.000031,0.000004,-0.000019,-0.000014,0.000002,50.000114,0.004406,3712075488.440000,69.559112,-1.618318,-36.154244,-59.397232,-33.692883,61.622085,69.762826,-1.620782,-0.000035,-0.000021,-0.000052,0.000001,-0.000025,0.000009,0.000004,-0.000016,50.000093,0.000000,57.000000,6.182802,3.188549,-0.330598,-6.942138,-5.906456,3.798564,-0.000004,-0.000008,0.000004,-0.000057,0.000016,-0.000024
3712075488.460000,0.153101,0.025011,0.001510,0.158424,0.026795,0.001561,0.172230,0.027424,0.001700,0.161286,0.026413,0.001591,13.787150,-12.782589,0.055327,35.850694,-32.482354,-0.184899,170.221738,-29.655319,-3.064423,151.943598,-43.890799,3.624499,-0.000049,0.000324,3712075488.460000,69.579193,-1.512982,-36.070457,-59.469501,-33.806408,61.581764,69.783699,-1.509945,-0.000025,0.000001,-0.000018,-0.000012,-0.000010,-0.000032,-0.000009,0.000004,50.000145,0.000324,3712075488.460000,69.559431,-1.617658,-36.153570,-59.397200,-33.692425,61.622250,69.762782,-1.620532,-0.000028,0.000003,-0.000022,-0.000023,0.000018,0.000045,0.000011,-0.000014,50.000194,-0.000000,57.000000,1.483088,6.796386,5.139008,-4.679706,-6.692039,-2.130912,-0.000007,-0.000008,0.000008,-0.000053,0.000018,-0.000016
3712075488.480000,0.153106,0.026473,0.001508,0.160620,0.028363,0.001581,0.173403,0.025664,0.001715,0.162398,0.026831,0.001601,97.852536,-87.349415,-4.945682,22.991802,10.507760,-0.194844,143.953603,-46.269132,-2.387884,84.163668,-70.869405,-0.868150,-0.000036,-0.003054,3712075488.480000,69.579910,-1.512300,-36.069660,-59.471073,-33.807438,61.580891,69.784180,-1.508783,-0.000019,-0.000008,-0.000023,-0.000032,-0.000016,-0.000013,0.000002,0.000012,50.000137,-0.003054,3712075488.480000,69.559137,-1.616783,-36.153369,-59.397136,-33.693147,61.622956,69.762956,-1.620102,-0.000094,0.000128,-0.000015,-0.000033,0.000039,-0.000003,-0.000027,0.000033,50.000174,-0.000000,57.000000,-4.290827,5.475708,6.882650,0.976165,-2.623422,-6.516325,0.000106,-0.000130,0.000027,-0.000042,0.000024,0.000007
3712075488.500000,0.154017,0.029300,0.001512,0.162434,0.030209,0.001596,0.172504,0.028246,0.001702,0.163004,0.029251,0.001603,199.291842,6.931862,3.687066,289.912372,91.051347,-3.327967,116.810487,-81.355229,-2.655530,104.262292,-49.642592,1.404691,-0.000071,-0.003836,3712075488.500000,69.581276,-1.511878,-36.069870,-59.472816,-33.808685,61.583069,69.786011,-1.508416,0.000014,0.000011,-0.000045,-0.000022,-0.000018,-0.000003,0.000006,-0.000020,49.999962,-0.003857,3712075488.500000,69.558530,-1.616597,-36.153807,-59.397239,-33.694334,61.623099,69.763096,-1.619831,-0.000017,-0.000002,0.000021,0.000016,0.000092,-0.000028,-0.000037,-0.000019,50.000033,-0.000021,57.000000,-6.952464,0.185004,3.636026,5.924965,3.348385,-6.175579,-0.000013,0.000013,-0.000006,-0.000049,-0.000066,0.000002
3712075488.520000,0.154911,0.030979,0.001518,0.161410,0.030637,0.001585,0.170488,0.032017,0.001674,0.162292,0.031214,0.001592,19.174133,4.236925,-0.183419,318.956487,125.916581,2.692089,56.363641,-49.243704,0.387309,57.367009,-7.321527,-0.599985,-0.000014,-0.002508,3712075488.520000,69.582436,-1.512223,-36.071152,-59.473030,-33.808422,61.585506,69.787331,-1.509349,-0.000022,0.000016,0.000023,0.000034,0.000040,0.000017,-0.000022,-0.000006,49.999855,-0.002639,3712075488.520000,69.558512,-1.617318,-36.154266,-59.397603,-33.694475,61.622296,69.763063,-1.619968,-0.000023,0.000011,-0.000003,-0.000018,0.000085,0.000001,-0.000016,-0.000019,49.999870,-0.000130,57.000000,-4.573184,-5.239165,-2.247432,6.578308,6.891189,-1.354987,-0.000015,-0.000004,-0.000007,0.000005,-0.000016,-0.000032
3712075488.540000,0.153918,0.029807,0.001510,0.159902,0.031074,0.001568,0.170356,0.033366,0.001670,0.161421,0.031419,0.001583,123.783527,-15.738422,-1.465116,132.197464,-45.299292,1.993104,120.604177,-57.636546,-1.901444,216.245061,16.704185,3.010991,0.000014,0.001696,3712075488.540000,69.582420,-1.513471,-36.072411,-59.472729,-33.807667,61.586071,69.787483,-1.510488,0.000028,0.000010,0.000033,0.000005,-0.000006,-0.000037,-0.000007,0.000014,49.999847,0.001529,3712075488.540000,69.559322,-1.618043,-36.154402,-59.397627,-33.693511,61.621893,69.763086,-1.620457,-0.000008,0.000034,-0.000016,-0.000059,0.000086,0.000016,0.000007,-0.000011,49.999833,-0.000167,57.000000,1.121069,-6.864353,-6.501667,2.461504,5.435872,4.447602,-0.000035,-0.000013,-0.000002,0.000051,0.000020,-0.000046
3712075488.560000,0.151888,0.028662,0.001491,0.158524,0.030853,0.001555,0.170938,0.031755,0.001679,0.160482,0.030430,0.001575,112.420143,-63.134027,-1.745170,407.721624,385.831857,-0.607238,87.107436,-71.313875,0.971703,28.409557,-28.060112,0.052380,0.000003,0.004049,3712075488.560000,69.581932,-1.514679,-36.072906,-59.471512,-33.806572,61.585331,69.786659,-1.511431,0.000016,-0.000013,-0.000031,-0.000010,0.000003,0.000028,0.000008,-0.000012,49.999931,0.003977,3712075488.560000,69.559659,-1.617987,-36.154168,-59.397032,-33.692401,61.622449,69.762963,-1.620883,0.000027,0.000049,-0.000004,-0.000005,0.000087,0.000046,0.000010,-0.000017,49.999928,-0.000072,57.000000,6.002859,-3.512719,-6.041448,-3.440932,0.038741,7.023304,0.000005,-0.000030,-0.000025,-0.000069,0.000011,-0.000034
3712075488.580000,0.151635,0.028784,0.001489,0.159160,0.028710,0.001565,0.170864,0.028610,0.001684,0.160578,0.028702,0.001580,181.753446,-11.732933,-2.612911,257.862293,72.643753,2.454187,59.616653,-58.136806,-0.204379,65.613023,-52.114109,-0.584360,0.000030,0.003877,3712075488.580000,69.581429,-1.514460,-36.071316,-59.469959,-33.805717,61.583939,69.785233,-1.511172,0.000016,0.000000,0.000026,0.000008,-0.000045,-0.000014,0.000011,0.000016,50.000107,0.003877,3712075488.580000,69.559075,-1.617569,-36.153978,-59.396372,-33.692306,61.623159,69.762735,-1.620944,-0.000016,0.000009,-0.000009,-0.000013,-0.000099,-0.000053,0.000001,0.000040,50.000077,0.000000,57.000000,6.533053,2.386171,-1.199767,-6.848285,-5.385379,4.505297,0.000024,-0.000011,-0.000003,-0.000038,0.000202,0.000109
3712075488.600000,0.153103,0.028710,0.001504,0.161412,0.026383,0.001592,0.170178,0.026693,0.001680,0.161577,0.027257,0.001592,164.054008,98.436158,-0.969144,200.447492,5.153817,2.712235,74.747582,-53.824715,0.783132,90.479575,-43.394817,-1.111620,-0.000023,0.001437,3712075488.600000,69.580605,-1.513170,-36.069031,-59.469685,-33.805920,61.583046,69.784271,-1.509920,-0.000018,-0.000019,0.000016,0.000007,0.000012,0.000029,-0.000013,-0.000009,50.000175,0.001437,3712075488.600000,69.558280,-1.617329,-36.154135,-59.396509,-33.693388,61.623320,69.762763,-1.620601,0.000003,-0.000013,-0.000011,-0.000012,0.000062,0.000027,0.000004,-0.000028,50.000199,-0.000000,57.000000,2.326252,6.555519,4.512800,-5.288505,-6.903255,-1.279327,0.000006,0.000022,0.000009,-0.000027,-0.000007,0.000070
3712075488.620000,0.155367,0.028040,0.001528,0.161662,0.025542,0.001596,0.170675,0.028675,0.001682,0.162587,0.027421,0.001602,160.840277,-39.157716,3.151893,92.499685,-57.107243,-1.178005,116.097773,-34.590127,1.509624,126.086609,-69.952539,3.731158,-0.000044,-0.002877,3712075488.620000,69.580055,-1.511454,-36.068604,-59.470238,-33.807598,61.583302,69.784531,-1.508691,0.000025,0.000013,0.000017,0.000011,-0.000011,0.000017,0.000002,0.000011,50.000149,-0.002877,3712075488.620000,69.558161,-1.617313,-36.154244,-59.397421,-33.694290,61.622417,69.762894,-1.620065,-0.000042,-0.000021,-0.000008,0.000046,0.000025,0.000019,-0.000025,-0.000027,50.000193,0.000000,57.000000,-3.568179,5.971664,6.952940,0.107430,-3.415819,-6.134924,0.000029,0.000040,0.000018,-0.000028,-0.000036,0.000046
3712075488.640000,0.156191,0.027969,0.001536,0.161404,0.028115,0.001589,0.172958,0.032308,0.001699,0.163545,0.029475,0.001608,163.218309,-3.319445,1.957540,93.403537,-44.116744,-1.166292,95.658378,-78.800018,1.259442,46.416440,-29.999158,0.426567,-0.000013,-0.004926,3712075488.640000,69.580780,-1.510736,-36.069458,-59.472008,-33.809586,61.584118,69.785995,-1.507966,0.000016,-0.000027,-0.000019,-0.000020,-0.000016,0.000016,0.000017,-0.000006,50.000034,-0.004931,3712075488.640000,69.558922,-1.617190,-36.153757,-59.397913,-33.694028,61.621558,69.762917,-1.619733,-0.000032,-0.000004,0.000019,-0.000046,0.000048,0.000095,0.000019,-0.000018,50.000047,-0.000005,57.000000,-6.875989,1.057101,4.350229,5.425328,2.547281,-6.541649,-0.000015,0.000029,-0.000017,0.000043,-0.000065,-0.000097
3712075488.660000,0.155172,0.029226,0.001524,0.161210,0.031458,0.001581,0.174634,0.034051,0.001713,0.163705,0.031584,0.001606,159.683913,-19.713905,-4.113407,51.092484,-41.393444,0.393766,102.347990,-83.289310,-1.629434,29.936672,-29.930821,-0.007071,-0.000017,-0.003615,3712075488.660000,69.582260,-1.511494,-36.070854,-59.473305,-33.809971,61.585087,69.787437,-1.508456,0.000001,-0.000045,0.000037,-0.000041,-0.000009,-0.000012,-0.000015,0.000015,49.999855,-0.003744,3712075488.660000,69.559547,-1.617045,-36.153455,-59.397522,-33.692982,61.621914,69.762891,-1.620024,-0.000047,0.000031,0.000032,-0.000089,0.000072,-0.000049,-0.000022,0.000022,49.999872,-0.000128,57.000000,-5.197268,-4.624597,-1.407283,6.808273,6.663049,-2.206314,0.000001,-0.000004,-0.000044,-0.000019,-0.000058,0.000023
3712075488.680000,0.153442,0.029891,0.001505,0.159995,0.032298,0.001567,0.172772,0.032162,0.001697,0.162099,0.031449,0.001590,66.286325,18.443116,-5.689482,276.113362,79.842285,2.800420,388.719528,207.464117,-2.429969,107.010411,4.383832,-5.181849,-0.000066,0.000794,3712075488.680000,69.582611,-1.512812,-36.072468,-59.472580,-33.808239,61.585743,69.787514,-1.510092,-0.000041,-0.000014,-0.000023,0.000034,-0.000017,-0.000017,-0.000013,-0.000007,49.999767,0.000627,3712075488.680000,69.559464,-1.617035,-36.153926,-59.396806,-33.692828,61.623216,69.763085,-1.620538,-0.000036,0.000009,0.000018,-0.000014,0.000008,0.000001,-0.000012,0.000008,49.999833,-0.000167,57.000000,0.251201,-6.952928,-6.143459,3.254385,5.948869,3.727321,-0.000027,0.000019,-0.000018,-0.000034,0.000005,0.000030
3712075488.700000,0.152402,0.029722,0.001495,0.158963,0.031161,0.001559,0.169656,0.029424,0.001671,0.160361,0.030097,0.001575,112.209113,-67.924142,1.816758,100.123048,-26.716655,-1.197446,143.976423,-18.515209,4.458745,72.443809,-54.825341,-0.719978,-0.000021,0.004180,3712075488.700000,69.581879,-1.513925,-36.073185,-59.471233,-33.806229,61.585590,69.786621,-1.511448,0.000007,-0.000019,-0.000015,-0.000005,-0.000032,0.000005,-0.000007,0.000010,49.999905,0.004098,3712075488.700000,69.558864,-1.617435,-36.154564,-59.396431,-33.693382,61.623849,69.763158,-1.620863,-0.000063,-0.000005,-0.000001,-0.000022,0.000003,-0.000040,-0.000027,0.000007,49.999925,-0.000082,57.000000,5.518163,-4.238740,-6.424032,-2.658555,0.921816,6.958914,0.000013,0.000014,0.000017,-0.000046,-0.000026,0.000019
3712075488.720000,0.153468,0.028186,0.001508,0.158686,0.029526,0.001559,0.169010,0.029772,0.001663,0.160413,0.029158,0.001577,86.972389,-85.035128,5.806814,70.328825,52.340135,-0.382928,339.262216,324.564802,5.799097,58.697882,-56.450081,-0.244396,0.000024,0.005370,3712075488.720000,69.580345,-1.513499,-36.072777,-59.470497,-33.806019,61.585129,69.785660,-1.511295,-0.000023,0.000000,-0.000040,-0.000017,-0.000026,0.000001,-0.000018,-0.000006,50.000084,0.005360,3712075488.720000,69.558378,-1.617994,-36.154767,-59.396653,-33.693499,61.622931,69.762848,-1.620885,-0.000137,-0.000068,-0.000020,-0.000020,-0.000006,-0.000003,-0.000036,-0.000023,50.000060,-0.000009,57.000000,6.783303,1.549858,-2.046328,-6.642836,-4.774678,5.146071,0.000096,0.000082,0.000029,-0.000019,-0.000058,-0.000052
3712075488.740000,0.154280,0.025793,0.001521,0.158284,0.027546,0.001558,0.170861,0.029575,0.001683,0.161171,0.027638,0.001588,80.441541,-77.820390,-5.847271,24.642505,-22.500365,-0.114214,100.027342,-99.903853,-1.858688,100.113907,-99.737812,2.019040,-0.000002,0.002363,3712075488.740000,69.579124,-1.512573,-36.071419,-59.469837,-33.806641,61.583450,69.784454,-1.510245,-0.000016,-0.000006,-0.000033,-0.000014,-0.000006,-0.000013,0.000013,-0.000003,50.000175,0.002363,3712075488.740000,69.558802,-1.617976,-36.154098,-59.397187,-33.693010,61.622020,69.762688,-1.620586,-0.000077,0.000006,-0.000040,-0.000023,0.014741,-0.002478,-0.003185,-0.003848,50.000178,-0.000000,57.000000,3.128229,6.214297,3.814489,-5.809902,-7.009946,-0.398903,0.000007,-0.000005,0.000009,0.000025,-0.014739,0.002452
3712075488.760000,0.154078,0.025996,0.001518,0.160281,0.027328,0.001579,0.174052,0.028029,0.001718,0.162837,0.027117,0.001605,74.919582,-74.221737,6.081913,129.593274,-26.194140,-1.662184,138.374618,-59.758713,2.780127,104.084632,-47.375260,-4.897362,0.000026,-0.003463,3712075488.760000,69.579628,-1.512100,-36.069496,-59.470673,-33.808064,61.581600,69.784248,-1.508674,-0.000013,0.000000,-0.000006,-0.000029,0.000026,0.000002,-0.000018,-0.000007,50.000217,-0.003463,3712075488.760000,69.559169,-1.617334,-36.153482,-59.397408,-33.692800,61.622304,69.762818,-1.620265,-0.000050,-0.000009,0.000040,-0.000004,-0.000058,-0.000026,-0.000020,0.000030,50.000192,-0.000000,57.000000,-2.794937,6.371757,6.909213,-0.764449,-4.161604,-5.656665,-0.000026,-0.000016,-0.000031,0.000007,0.000027,0.000009
3712075488.780000,0.154929,0.028370,0.001523,0.163096,0.030113,0.001603,0.174897,0.028356,0.001726,0.164333,0.028947,0.001617,56.357075,-44.133304,5.809871,254.079649,82.308011,-2.195346,146.728351,-1.178422,1.660142,96.076584,92.372844,0.190768,-0.000042,-0.004832,3712075488.780000,69.581200,-1.511062,-36.068970,-59.473042,-33.809391,61.582199,69.785767,-1.507497,-0.000027,0.000001,0.000031,0.000013,0.000014,-0.000030,-0.000023,-0.000009,50.000034,-0.004832,3712075488.780000,69.559084,-1.616565,-36.153353,-59.397272,-33.693522,61.622975,69.763043,-1.619898,-0.000043,-0.000021,-0.000016,0.000010,-0.000031,-0.000011,-0.000013,-0.000002,50.000077,0.000000,57.000000,-6.690192,1.908444,4.994152,4.835198,1.705912,-6.813292,-0.000031,-0.000033,-0.000078,0.000038,-0.000016,0.000009
3712075488.800000,0.155022,0.031321,0.001518,0.163269,0.031554,0.001602,0.172121,0.030400,0.001694,0.163487,0.031089,0.001605,127.961608,-50.225973,4.310192,208.156225,100.175036,-4.881573,144.859652,-30.648341,-4.251024,129.795666,25.653630,1.207009,-0.000116,-0.003963,3712075488.800000,69.582855,-1.511527,-36.070091,-59.473701,-33.808849,61.584770,69.787346,-1.508452,-0.000003,0.000030,-0.000029,-0.000007,0.000005,-0.000034,-0.000001,-0.000011,49.999798,-0.004049,3712075488.800000,69.558694,-1.616647,-36.153893,-59.397112,-33.694240,61.623217,69.763147,-1.619941,-0.000054,-0.000029,-0.000006,0.000014,-0.000048,0.000016,-0.000008,-0.000003,49.999914,-0.000086,57.000000,-5.733350,-3.938085,-0.541864,6.929204,6.337005,-3.028487,0.000013,-0.000015,-0.000051,-0.000002,0.000009,0.000002
3712075488.820000,0.154178,0.031194,0.001510,0.161196,0.030720,0.001582,0.169794,0.032138,0.001667,0.161746,0.031355,0.001587,162.354659,-33.885443,3.577231,144.671150,2.910925,4.695914,133.719729,-32.611702,-4.461979,26.730984,-9.418170,-0.263615,-0.000015,0.000690,3712075488.820000,69.582748,-1.513018,-36.071743,-59.472771,-33.807770,61.586124,69.787529,-1.510118,0.000025,0.000029,-0.000059,0.000010,-0.000014,-0.000033,0.000016,0.000001,49.999817,0.000521,3712075488.820000,69.558687,-1.617558,-36.154688,-59.397378,-33.694231,61.622591,69.763171,-1.620328,-0.000054,-0.000024,-0.000009,-0.000057,-0.000042,0.000033,0.000017,0.000006,49.999832,-0.000168,57.000000,-0.619507,-6.928240,-5.684646,3.999866,6.372181,2.953774,0.000013,0.000002,-0.000002,-0.000041,-0.000003,-0.000015
3712075488.840000,0.153324,0.028077,0.001507,0.158478,0.029559,0.001557,0.170408,0.032192,0.001673,0.160768,0.029953,0.001579,99.545935,83.947873,0.397059,216.814807,19.996096,2.799627,80.397398,-80.343560,0.066364,156.416532,-34.404058,3.826164,0.000033,0.004081,3712075488.840000,69.581322,-1.513781,-36.072777,-59.471230,-33.807198,61.585659,69.786552,-1.511015,-0.000031,-0.000013,0.000065,0.000001,0.000010,0.000007,-0.000018,0.000013,49.999928,0.003976,3712075488.840000,69.559431,-1.618192,-36.154627,-59.397444,-33.693263,61.622299,69.763183,-1.620741,-0.000018,-0.000000,-0.000051,-0.000019,0.000053,0.000035,0.000009,-0.000033,49.999895,-0.000105,57.000000,4.942263,-4.894750,-6.706051,-1.829947,1.785558,6.793511,-0.000019,-0.000026,0.000011,-0.000014,-0.000064,-0.000012
3712075488.860000,0.153112,0.026753,0.001507,0.157778,0.028366,0.001552,0.171412,0.030151,0.001687,0.160802,0.028426,0.001582,233.681460,54.197030,-3.970822,100.450990,53.095648,0.703588,92.668476,-58.687502,-5.099508,132.983996,-10.236201,1.550029,0.000010,0.003950,3712075488.860000,69.580490,-1.513662,-36.072113,-59.469841,-33.806271,61.584236,69.785194,-1.511044,0.000001,-0.000018,0.000051,0.000039,-0.000013,-0.000017,-0.000025,0.000003,50.000046,0.003950,3712075488.860000,69.559520,-1.618110,-36.154103,-59.396942,-33.692163,61.622605,69.762885,-1.621015,-0.000009,0.000007,0.000042,-0.000002,-0.000051,0.000013,0.000003,0.000027,50.000036,0.000000,57.000000,6.920775,0.687518,-2.864864,-6.333605,-4.096052,5.705455,-0.000007,-0.000022,-0.000025,-0.000022,-0.000017,-0.000010
3712075488.880000,0.152976,0.026849,0.001506,0.158868,0.027382,0.001565,0.171850,0.026924,0.001697,0.161260,0.027054,0.001590,141.443336,-57.295041,3.432349,60.348845,-45.213611,0.546811,220.236653,118.643878,4.926723,91.945610,20.808758,0.839239,-0.000037,0.001939,3712075488.880000,69.580101,-1.513127,-36.070702,-59.469334,-33.805927,61.582439,69.784111,-1.510344,0.000012,0.000016,-0.000022,-0.000058,-0.000025,0.000036,0.000034,0.000007,50.000126,0.001939,3712075488.880000,69.559068,-1.617466,-36.153809,-59.396558,-33.692299,61.623129,69.762748,-1.620827,-0.000037,-0.000029,-0.000089,-0.000069,-0.000018,-0.000008,0.000023,-0.000017,50.000163,-0.000000,57.000000,3.881666,5.771031,3.054475,-6.244512,-7.006121,0.479069,0.000016,-0.000015,0.000074,0.000014,-0.000051,-0.000024
3712075488.900000,0.154198,0.027559,0.001517,0.160233,0.025908,0.001581,0.171700,0.025922,0.001697,0.162065,0.026465,0.001599,116.570011,-80.843631,2.569684,152.767442,-21.702322,2.049078,151.652327,-47.147896,3.405271,128.133537,-69.807135,-3.564491,-0.000042,-0.002015,3712075488.900000,69.579964,-1.511910,-36.069336,-59.469414,-33.806892,61.581955,69.783882,-1.509171,-0.000028,0.000002,0.000027,0.000021,0.000021,0.000008,-0.000022,-0.000005,50.000168,-0.002015,3712075488.900000,69.558420,-1.617011,-36.153948,-59.396924,-33.693599,61.623266,69.762917,-1.620302,0.000127,0.000072,0.000007,-0.000043,-0.000042,-0.000003,0.000059,0.000046,50.000210,-0.000000,57.000000,-1.971619,6.670280,6.759715,-1.626039,-4.834549,-5.094556,-0.000110,-0.000032,0.000045,-0.000002,0.000016,-0.000029
3712075488.920000,0.156257,0.028919,0.001535,0.161005,0.026929,0.001587,0.172149,0.029306,0.001696,0.163160,0.028387,0.001606,71.955430,-57.916486,0.670718,94.299863,-94.257530,-0.117968,76.641246,-72.795134,0.463783,96.083396,-88.511448,1.168339,-0.000056,-0.003814,3712075488.920000,69.580849,-1.510863,-36.069435,-59.471043,-33.808853,61.583096,69.785316,-1.508204,0.000022,-0.000025,0.000006,0.000018,-0.000002,-0.000015,-0.000000,-0.000014,50.000046,-0.003814,3712075488.920000,69.558331,-1.617224,-36.154044,-59.397725,-33.694478,61.622291,69.763000,-1.619851,0.000004,-0.000079,0.000060,0.000326,-0.000031,-0.000048,-0.000111,-0.000046,50.000102,-0.000000,57.000000,-6.395745,2.733311,5.562950,4.172480,0.842030,-6.972155,-0.000034,0.000016,-0.000031,-0.000279,-0.000006,-0.000011
3712075488.940000,0.155429,0.029685,0.001525,0.159869,0.030118,0.001570,0.173378,0.033763,0.001700,0.162926,0.031199,0.001599,92.113774,-38.722978,1.126294,119.873962,-74.634270,-2.395761,100.569038,-60.202620,-1.385083,81.680554,-68.593020,-0.813583,-0.000074,-0.003031,3712075488.940000,69.582069,-1.511754,-36.071369,-59.472603,-33.809959,61.584995,69.787231,-1.508796,0.000000,-0.000023,0.000017,0.000004,0.000026,-0.000011,-0.000011,-0.000011,49.999851,-0.003108,3712075488.940000,69.559034,-1.617416,-36.153797,-59.398014,-33.693822,61.621588,69.762964,-1.619868,-0.000033,-0.000016,-0.000059,0.000034,0.000039,0.000059,-0.000001,-0.000050,49.999926,-0.000077,57.000000,-6.182899,-3.186079,0.331412,6.945105,5.906607,-3.794104,-0.000046,-0.000030,-0.000014,-0.000009,0.000001,-0.000039
3712075488.960000,0.153467,0.029210,0.001506,0.158534,0.031829,0.001553,0.173703,0.034492,0.001702,0.161936,0.031848,0.001587,78.309841,72.762059,-0.220703,63.223715,-14.766011,0.678836,139.231396,-59.548914,-3.433020,38.456442,-2.489946,-0.391114,0.000024,-0.000061,3712075488.960000,69.582336,-1.513130,-36.072914,-59.472519,-33.808975,61.585861,69.787636,-1.510144,0.000013,-0.000010,0.000036,-0.000001,-0.000011,-0.000014,0.000013,-0.000004,49.999847,-0.000238,3712075488.960000,69.559660,-1.617475,-36.153713,-59.397527,-33.692477,61.622066,69.762932,-1.620412,0.000008,-0.000004,0.000032,-0.000027,0.000016,0.000040,0.000014,0.000001,49.999824,-0.000176,57.000000,-1.486401,-6.795719,-5.140504,4.680942,6.687872,2.133550,0.000028,-0.000054,-0.000017,-0.000019,0.000036,-0.000083
3712075488.980000,0.152891,0.028620,0.001502,0.158220,0.031331,0.001551,0.172379,0.031089,0.001695,0.161196,0.030353,0.001583,169.783837,-26.285599,-2.710287,121.322934,-20.844214,1.472961,98.431031,-81.781861,1.393330,162.879719,-36.913554,-3.244990,0.000041,0.003667,3712075488.980000,69.581947,-1.513532,-36.073025,-59.471523,-33.807228,61.585220,69.786766,-1.510872,-0.000021,-0.000031,0.000031,0.000016,0.000015,0.000001,0.000001,-0.000019,49.999931,0.003557,3712075488.980000,69.559688,-1.617556,-36.153872,-59.396906,-33.692302,61.623286,69.763112,-1.620843,0.000043,0.000027,0.000024,-0.000037,0.000019,-0.000078,-0.000004,0.000029,49.999891,-0.000109,57.000000,4.288811,-5.477635,-6.884248,-0.977499,2.621204,6.512357,0.000031,-0.000002,-0.000008,-0.000031,0.000080,0.000014
3712075489.000000,0.153122,0.029766,0.001502,0.159117,0.029772,0.001563,0.170030,0.028293,0.001676,0.160772,0.029268,0.001581,364.123365,279.503880,-1.284460,144.171652,-41.955961,2.263806,100.443869,-58.629771,1.373419,34.041028,-33.285153,-0.087366,-0.000007,0.004094,3712075489.000000,69.581734,-1.513672,-36.072136,-59.470688,-33.805931,61.584496,69.785873,-1.511056,-0.000002,0.000049,0.000016,0.000022,0.000032,-0.000003,-0.000010,0.000016,50.000023,0.004070,3712075489.000000,69.558677,-1.617686,-36.154271,-59.396557,-33.693113,61.623644,69.762979,-1.620885,-0.000013,0.000003,0.000012,-0.000046,0.000009,-0.000076,-0.000016,0.000022,50.000030,-0.000023,57.000000,6.955227,-0.186900,-3.635216,-5.926660,-3.345266,6.169607,0.000003,0.000034,0.000039,0.000004,0.000068,0.000070
3712075489.020000,0.154222,0.028941,0.001515,0.159873,0.027548,0.001575,0.170189,0.028115,0.001678,0.161448,0.028197,0.001589,203.444457,34.367271,-2.090033,360.741304,282.721493,1.219481,1301.147056,1268.107183,0.809636,65.181644,3.504878,-0.651204,0.000017,0.002093,3712075489.020000,69.580544,-1.513146,-36.070705,-59.470188,-33.806404,61.583298,69.784828,-1.510214,0.000045,-0.000004,0.000026,-0.000023,0.000029,-0.000029,0.000005,0.000011,50.000172,0.002093,3712075489.020000,69.558041,-1.618063,-36.154343,-59.396954,-33.693530,61.622622,69.762668,-1.620674,-0.000014,0.000031,-0.000003,-0.000008,-0.000000,-0.000003,-0.000003,0.000011,50.000154,-0.000000,57.000000,4.577437,5.240195,2.249981,-6.577146,-6.886922,1.354551,-0.000013,0.000025,0.000021,-0.000025,-0.000019,0.000103
3712075489.040000,0.155401,0.026504,0.001531,0.160061,0.027427,0.001577,0.172884,0.028879,0.001704,0.162815,0.027609,0.001604,84.682926,-74.321893,0.824110,161.590898,-27.173160,-2.406883,99.205389,-98.999431,0.650128,100.245388,-98.794430,-1.769876,-0.000030,-0.000986,3712075489.040000,69.579330,-1.511812,-36.069916,-59.470860,-33.807983,61.582024,69.784386,-1.508761,0.000028,-0.000003,0.000016,-0.000031,0.000013,-0.000025,0.000008,0.000007,50.000164,-0.000986,3712075489.040000,69.558499,-1.617910,-36.153724,-59.397623,-33.693250,61.621757,69.762614,-1.620270,0.000065,-0.000090,0.000012,0.000046,-0.000449,-0.002815,-0.000731,0.000565,50.000194,-0.000000,57.000000,-1.120964,6.867072,6.502913,-2.458082,-5.435575,-4.443434,-0.000069,0.000094,0.000009,0.000022,0.000371,0.002877
3712075489.060000,0.155114,0.027443,0.001526,0.160737,0.029023,0.001581,0.175285,0.029030,0.001728,0.163746,0.028501,0.001612,62.219059,-36.194513,-5.638516,69.831537,-22.664281,0.769968,120.282940,-74.327372,-3.876606,99.407591,-49.257518,1.302227,-0.000043,-0.004997,3712075489.060000,69.580734,-1.511477,-36.069672,-59.472206,-33.809101,61.581409,69.785210,-1.507930,-0.000021,-0.000006,-0.000005,-0.000033,-0.000030,-0.000008,0.000021,0.000005,50.000072,-0.004997,3712075489.060000,69.559257,-1.617244,-36.153143,-59.397877,-33.692833,61.621864,69.762805,-1.619976,-0.000032,0.000012,-0.000035,-0.000027,0.000067,0.000101,0.000021,-0.000038,50.000115,0.000000,57.000000,-6.006548,3.513486,6.040077,3.443035,-0.042576,-7.020881,-0.000019,0.000020,0.000005,0.000039,-0.000120,-0.000148
3712075489.080000,0.154956,0.029813,0.001520,0.162058,0.030978,0.001590,0.175101,0.029632,0.001725,0.164063,0.030138,0.001612,66.169180,-24.846746,-5.560115,1459.595165,1333.810639,1.798039,147.189565,130.705912,-0.449364,438.995392,239.138695,-3.202516,-0.000029,-0.004136,3712075489.080000,69.582283,-1.511438,-36.069855,-59.473263,-33.809555,61.582642,69.786491,-1.507868,-0.000022,-0.000007,0.000012,-0.000031,0.000018,0.000022,0.000020,-0.000004,49.999924,-0.004183,3712075489.080000,69.559167,-1.616746,-36.153199,-59.397420,-33.693260,61.622628,69.762944,-1.619906,-0.000028,0.000012,-0.000002,-0.000000,0.000003,0.000012,-0.000006,0.000001,49.999953,-0.000047,57.000000,-6.534999,-2.388122,1.197619,6.846871,5.382787,-4.508213,-0.000019,0.000003,-0.000092,0.000015,0.000022,-0.000027
3712075489.100000,0.154509,0.031600,0.001512,0.162040,0.031412,0.001589,0.171615,0.030662,0.001688,0.162740,0.031218,0.001597,180.725586,-19.258911,-3.167938,81.993946,-37.795423,-5.324293,162.365557,-37.373724,-3.025210,157.040296,-33.925348,2.464030,-0.000082,-0.000980,3712075489.100000,69.583069,-1.512110,-36.070957,-59.473045,-33.808174,61.585266,69.787399,-1.509282,0.000038,-0.000015,-0.000023,-0.000002,-0.000012,-0.000002,0.000017,-0.000004,49.999767,-0.001131,3712075489.100000,69.558722,-1.616820,-36.154082,-59.396981,-33.693821,61.623361,69.763121,-1.620219,-0.000048,0.000018,-0.000024,0.000029,0.000019,0.000001,-0.000023,-0.000011,49.999849,-0.000151,57.000000,-2.323757,-6.557587,-4.512283,5.286638,6.905732,1.273930,0.000004,-0.000007,-0.000021,-0.000033,0.000084,-0.000024
3712075489.120000,0.154002,0.031343,0.001508,0.159781,0.030355,0.001568,0.169270,0.030518,0.001665,0.161037,0.030739,0.001581,401.227031,210.086959,-2.655348,364.666025,364.636768,0.021430,121.835667,-65.157125,2.118697,248.115267,114.530068,4.582954,0.000001,0.002303,3712075489.120000,69.582848,-1.513340,-36.072384,-59.471706,-33.806606,61.585606,69.787018,-1.510837,0.000011,-0.000039,0.000017,-0.000001,-0.000008,0.000009,-0.000011,0.000009,49.999866,0.002168,3712075489.120000,69.558686,-1.617731,-36.154645,-59.397025,-33.693755,61.622992,69.763098,-1.620636,0.000003,0.000013,0.000004,-0.000000,0.000034,0.000006,-0.000004,-0.000006,49.999866,-0.000134,57.000000,3.571730,-5.970954,-6.950276,-0.106205,3.420374,6.133782,0.000043,0.000012,0.000022,-0.000016,0.000082,0.000025
3712075489.140000,0.153471,0.028699,0.001507,0.157963,0.029001,0.001553,0.170253,0.030605,0.001675,0.160592,0.029440,0.001578,128.484409,-71.423212,-3.232783,152.496412,-45.619129,-2.814029,123.592257,-68.593985,2.322363,137.824011,-60.847155,-3.449409,0.000004,0.005180,3712075489.140000,69.581413,-1.513793,-36.072502,-59.470444,-33.806263,61.584717,69.785881,-1.511184,0.000007,-0.000012,-0.000014,-0.000006,-0.000015,0.000011,0.000008,-0.000004,49.999992,0.005154,3712075489.140000,69.559090,-1.618215,-36.154305,-59.397142,-33.692778,61.622381,69.762871,-1.620860,-0.000029,0.000041,0.000028,0.000002,0.000056,0.000011,-0.000021,0.000003,49.999988,-0.000025,57.000000,6.876265,-1.054837,-4.348993,-5.422021,-2.546584,6.545562,0.000008,-0.000004,0.000026,-0.000029,0.000017,0.000046
3712075489.160000,0.152702,0.026427,0.001504,0.157993,0.027915,0.001555,0.171369,0.029430,0.001688,0.160720,0.027928,0.001583,175.768243,-23.750171,-2.992346,54.593408,-51.867553,0.246164,121.421457,-68.443284,2.206504,182.627610,-15.982947,-3.388459,-0.000029,0.002780,3712075489.160000,69.580032,-1.513585,-36.071388,-59.469513,-33.805889,61.583588,69.784576,-1.510868,0.000034,-0.000025,0.000008,-0.000008,-0.000009,0.000017,0.000017,-0.000008,50.000099,0.002780,3712075489.160000,69.559295,-1.617789,-36.153719,-59.396774,-33.691973,61.622428,69.762615,-1.620850,-0.000039,0.000039,0.000011,-0.000021,0.000060,-0.000009,-0.000021,0.000004,50.000129,-0.000000,57.000000,5.194582,4.625431,1.405825,-6.807026,-6.666921,2.209216,0.000016,0.000010,0.000027,-0.000007,-0.000014,0.000034
3712075489.180000,0.153323,0.026209,0.001510,0.159384,0.027360,0.001570,0.172193,0.026265,0.001702,0.161659,0.026608,0.001594,31.785449,-2.906965,0.322623,290.254717,114.888652,2.282526,75.311237,-38.666148,0.850629,115.314951,-13.927882,-4.953523,-0.000019,-0.000240,3712075489.180000,69.579559,-1.512484,-36.069973,-59.469696,-33.806160,61.581707,69.783737,-1.509670,-0.000039,0.000029,-0.000001,0.000027,0.000017,-0.000004,-0.000019,-0.000012,50.000183,-0.000240,3712075489.180000,69.558965,-1.617155,-36.153402,-59.396743,-33.692477,61.622956,69.762679,-1.620495,-0.000028,0.000041,0.000010,-0.000008,0.000014,-0.000025,-0.000018,0.000018,50.000202,-0.000000,57.000000,-0.252823,6.951388,6.141824,-3.255608,-5.951369,-3.730540,-0.000011,0.000004,0.000046,-0.000041,0.000010,0.000011
3712075489.200000,0.154414,0.027996,0.001518,0.161455,0.027743,0.001590,0.172432,0.026755,0.001703,0.162787,0.027498,0.001604,519.724904,332.614842,-2.574052,169.758437,5.622999,1.941951,134.915234,-57.460767,3.862254,173.943291,-20.705620,-2.648368,-0.000051,-0.003820,3712075489.200000,69.580322,-1.511458,-36.069065,-59.470798,-33.807709,61.582302,69.784592,-1.508534,0.000020,-0.000006,0.000034,0.000017,-0.000011,0.000013,0.000007,-0.000009,50.000095,-0.003820,3712075489.200000,69.558474,-1.616649,-36.153566,-59.396884,-33.693758,61.623307,69.762898,-1.620039,-0.000003,0.000004,0.000003,-0.000035,-0.000001,-0.000039,-0.000003,0.000015,50.000147,-0.000000,57.000000,-5.516300,4.236986,6.424712,2.656968,-0.919019,-6.964920,-0.000061,0.000071,-0.000007,-0.000008,-0.000027,0.000021
3712075489.220000,0.156449,0.029356,0.001536,0.161067,0.029440,0.001583,0.171787,0.032050,0.001687,0.163129,0.030290,0.001603,137.170059,-16.403966,1.680310,117.026236,-64.309766,1.916881,160.061125,-39.224208,2.947051,124.647001,-62.909869,-2.166338,-0.000046,-0.004651,3712075489.220000,69.581017,-1.510702,-36.070385,-59.472145,-33.809101,61.585064,69.786461,-1.508497,0.000003,0.000025,0.000017,0.000006,0.000013,0.000026,0.000003,-0.000008,49.999928,-0.004691,3712075489.220000,69.558194,-1.617135,-36.153859,-59.397474,-33.694333,61.622277,69.762823,-1.619850,0.000029,-0.000006,-0.000000,-0.000052,-0.000012,-0.000047,0.000013,0.000018,49.999974,-0.000041,57.000000,-6.779591,-1.549072,2.048691,6.644008,4.778891,-5.146711,-0.000077,-0.000016,-0.000020,0.000002,-0.000043,-0.000005
3712075489.240000,0.156133,0.030051,0.001532,0.158965,0.030904,0.001559,0.171336,0.034795,0.001677,0.162172,0.031923,0.001590,245.924493,183.606387,-1.014451,160.947694,11.977912,1.721625,210.318573,40.319430,2.115610,78.605511,-11.786289,0.853095,-0.000056,-0.000460,3712075489.240000,69.582283,-1.511568,-36.072433,-59.472202,-33.808456,61.586472,69.787537,-1.509788,0.000022,0.000015,0.000024,-0.000011,0.000048,-0.000004,-0.000007,0.000010,49.999779,-0.000625,3712075489.240000,69.558983,-1.617673,-36.153939,-59.397534,-33.693382,61.621653,69.762778,-1.620212,-0.000001,0.000009,-0.000013,-0.000020,-0.000020,-0.000028,0.000003,0.000013,49.999835,-0.000165,57.000000,-3.128117,-6.212079,-3.813542,5.812940,7.010024,0.403277,0.000009,-0.000128,-0.000024,-0.000045,-0.000043,-0.000076
3712075489.260000,0.152693,0.029205,0.001499,0.157809,0.030868,0.001547,0.171326,0.033498,0.001680,0.160644,0.031195,0.001576,104.756535,-82.527148,1.763318,96.379991,-31.435837,1.165096,408.993099,212.380454,3.441153,135.587096,-53.307876,2.297381,0.000019,0.002303,3712075489.260000,69.582298,-1.514146,-36.073135,-59.471424,-33.806984,61.586117,69.787086,-1.511345,0.000012,-0.000003,0.000013,-0.000035,0.000022,0.000012,0.000006,0.000010,49.999870,0.002154,3712075489.260000,69.559636,-1.617943,-36.153956,-59.397200,-33.692191,61.622180,69.762856,-1.620795,-0.000030,-0.000065,-0.000039,-0.000037,-0.000008,-0.000002,0.000008,-0.000024,49.999852,-0.000148,57.000000,2.791879,-6.371041,-6.910380,0.766623,4.157970,5.658935,0.000033,0.000012,0.000036,-0.000007,-0.000041,-0.000117
3712075489.280000,0.151334,0.028037,0.001487,0.158531,0.031156,0.001554,0.171847,0.030003,0.001692,0.160600,0.029732,0.001578,137.353783,-57.611486,3.726312,274.816772,227.279824,0.882327,168.708147,-29.072325,3.469063,108.645873,81.095624,0.543948,0.000055,0.004552,3712075489.280000,69.581223,-1.514782,-36.072727,-59.470940,-33.806244,61.584644,69.785973,-1.511488,-0.000012,0.000021,-0.000007,-0.000022,0.000021,0.000023,0.000008,-0.000008,50.000034,0.004526,3712075489.280000,69.559391,-1.617789,-36.153846,-59.396300,-33.691897,61.623262,69.762759,-1.621127,-0.000002,-0.000057,-0.000006,-0.000003,-0.000039,-0.000021,0.000001,-0.000006,49.999979,-0.000026,57.000000,6.688396,-1.910373,-4.995922,-4.836431,-1.707940,6.809769,0.000014,-0.000014,0.000007,-0.000027,0.000054,-0.000013
3712075489.300000,0.152712,0.028675,0.001500,0.159261,0.028671,0.001566,0.170513,0.027609,0.001682,0.160851,0.028319,0.001583,108.548826,-40.653659,1.423742,829.775687,631.247662,-2.958482,159.159680,-16.612082,2.097130,193.297776,17.981095,2.177026,-0.000041,0.003443,3712075489.300000,69.580688,-1.513724,-36.071251,-59.469746,-33.805664,61.583721,69.784843,-1.510922,0.000038,0.000005,0.000000,-0.000025,0.000029,-0.000004,0.000009,0.000008,50.000092,0.003443,3712075489.300000,69.558394,-1.617612,-36.153992,-59.396142,-33.692706,61.623495,69.762608,-1.620941,0.000018,-0.000062,0.000001,0.000003,-0.000022,-0.000027,0.000001,-0.000010,50.000133,-0.000000,57.000000,5.736136,3.936137,0.542186,-6.931117,-6.334413,3.023048,-0.000008,0.000017,0.000006,-0.000020,0.000018,0.000024
