Timestamp,TVE_VA,ME_VA,PE_VA,TVE_VB,ME_VB,PE_VB,TVE_VC,ME_VC,PE_VC,TVE_Vp,ME_Vp,PE_Vp,TVE_IA,ME_IA,PE_IA,TVE_IB,ME_IB,PE_IB,TVE_IC,ME_IC,PE_IC,TVE_Ip,ME_Ip,PE_Ip,FE,RFE,Timestamp,PMU_VA_real,PMU_VA_imag,PMU_VB_real,PMU_VB_imag,PMU_VC_real,PMU_VC_imag,PMU_Vp_real,PMU_Vp_imag,PMU_IA_real,PMU_IA_imag,PMU_IB_real,PM_ IB_imag,PMU_IC_real,PMU_IC_imag,PMU_Ip_real,PMU_Ip_imag,PMU_FREQ,PMU_ROCOF,Timestamp,REF_VA_real,REF_VA_imag,REF_VB_real,REF_VB_imag,REF_VC_real,REF_VC_imag,REF_Vp_real,REF_Vp_imag,REF_IA_real,REF_IA_imag,REF_IB_real,REF_IB_imag,REF_IC_real,REF_IC_imag,REF_Ip_real,PMU_Ip_imag,REF_FREQ,REF_ROCOF,I Freq,I_VA_real,I_VA_imag,I_VB_real,I_VB_imag,I_ VC_real,I_VC_imag,I_IA_real,I_IA_imag,I_IB_real,I_IB_imag,I_IC_real,I_IC_imag
3712075489.320000,0.154253,0.027820,0.001517,0.159978,0.026225,0.001578,0.169736,0.028113,0.001674,0.161343,0.027384,0.001590,87.907102,-62.002589,-1.059854,9.895333,-9.366927,-0.033513,116.470577,-46.722030,-4.644123,156.118248,-22.586696,2.142727,-0.000040,-0.000298,3712075489.320000,69.579773,-1.512616,-36.069782,-59.469456,-33.806129,61.583286,69.784157,-1.509971,-0.000021,-0.000008,0.000017,-0.000016,-0.000015,-0.000013,0.000002,0.000011,50.000168,-0.000298,3712075489.320000,69.558047,-1.617718,-36.154095,-59.396889,-33.693539,61.622457,69.762564,-1.620469,-0.000009,-0.000057,0.000020,-0.000017,-0.000022,0.000030,0.000011,-0.000009,50.000208,-0.000000,57.000000,0.623241,6.929160,5.687324,-3.998749,-6.368027,-2.954188,0.000002,0.000003,0.000013,0.000025,0.000005,-0.000025
3712075489.340000,0.155365,0.027442,0.001529,0.161016,0.027679,0.001586,0.171926,0.029225,0.001694,0.162796,0.028113,0.001603,99.668441,-99.668056,0.048082,54.230135,-54.229927,-0.002219,220.968128,131.710707,1.244305,99.327672,-99.291762,0.318687,-0.000008,-0.003019,3712075489.340000,69.580147,-1.511634,-36.069328,-59.471416,-33.807720,61.582409,69.784782,-1.508580,-0.000000,-0.000023,-0.000035,0.000009,0.000013,0.000040,0.000004,-0.000016,50.000149,-0.003019,3712075489.340000,69.558666,-1.617578,-36.153596,-59.397696,-33.693505,61.621582,69.762662,-1.620007,-0.000363,-0.006957,-0.000077,0.000019,0.000018,0.000000,-0.000117,-0.002350,50.000157,-0.000000,57.000000,-4.942420,4.897262,6.707555,1.833682,-1.784996,-6.789679,0.000378,0.006945,0.000050,0.000047,0.000016,-0.000032
3712075489.360000,0.155258,0.028772,0.001525,0.161398,0.030910,0.001584,0.174240,0.031521,0.001713,0.163663,0.030401,0.001608,100.790168,-99.028723,-3.765002,23.885408,-23.851856,0.014503,159.051379,5.490853,1.769706,100.907091,-97.846241,-1.995782,-0.000023,-0.004630,3712075489.360000,69.581726,-1.511439,-36.070095,-59.473198,-33.809124,61.583149,69.786400,-1.508158,-0.000024,-0.000005,-0.000049,-0.000007,0.000015,0.000017,0.000007,-0.000017,49.999969,-0.004656,3712075489.360000,69.559326,-1.617116,-36.153072,-59.397633,-33.692939,61.621563,69.762676,-1.619873,0.001707,0.001835,-0.000064,-0.000008,0.000013,-0.000017,0.000575,0.000594,49.999993,-0.000026,57.000000,-6.923997,-0.686719,2.863335,6.335443,4.092177,-5.702791,-0.001713,-0.001880,-0.000029,0.000051,0.000023,-0.000070
3712075489.380000,0.154236,0.030648,0.001511,0.161059,0.032193,0.001578,0.173448,0.031284,0.001706,0.162938,0.031369,0.001599,73.159325,67.215495,0.223845,35.837326,15.490702,-0.301856,149.988725,-45.703557,3.638010,448.290065,421.612625,0.680040,-0.000037,-0.002656,3712075489.380000,69.582985,-1.512250,-36.071140,-59.473125,-33.808537,61.584335,69.787216,-1.509110,0.000032,-0.000000,-0.000063,-0.000003,-0.000012,0.000029,0.000024,0.000008,49.999828,-0.002791,3712075489.380000,69.559301,-1.616918,-36.153295,-59.397015,-33.692898,61.622638,69.762831,-1.620165,0.000018,-0.000004,-0.000051,-0.000019,-0.000007,-0.000057,0.000005,-0.000002,49.999865,-0.000135,57.000000,-3.883199,-5.772868,-3.056588,6.243081,7.003383,-0.482261,-0.000001,0.000003,-0.000074,0.000023,0.000011,-0.000006
3712075489.400000,0.153916,0.032227,0.001505,0.160723,0.031242,0.001576,0.169808,0.029525,0.001672,0.161491,0.030997,0.001585,75.173236,37.964112,0.559664,91.515504,-13.711580,1.017378,144.639548,-53.956217,3.440449,197.448827,48.405292,1.807559,-0.000031,0.001858,3712075489.400000,69.583649,-1.513057,-36.071888,-59.472126,-33.806370,61.585075,69.787132,-1.510509,0.000027,-0.000010,-0.000030,-0.000065,-0.000019,0.000031,0.000031,0.000001,49.999825,0.001713,3712075489.400000,69.558877,-1.617243,-36.154295,-59.396634,-33.693406,61.623318,69.763027,-1.620592,0.000013,-0.000017,-0.000083,-0.000010,0.000019,-0.000077,-0.000004,-0.000020,49.999855,-0.000145,57.000000,1.973811,-6.672223,-6.758976,1.624397,4.837090,5.088761,-0.000005,0.000017,-0.000034,-0.000032,-0.000034,0.000026
3712075489.420000,0.154035,0.030867,0.001509,0.158593,0.029484,0.001558,0.167959,0.029694,0.001653,0.160211,0.030011,0.001574,351.533183,192.680733,2.067876,142.606114,-51.478986,2.536681,140.331010,-56.613886,3.592372,165.164580,-34.774328,3.085957,-0.000016,0.003924,3712075489.420000,69.582245,-1.513583,-36.072819,-59.470646,-33.805443,61.585281,69.786293,-1.511503,0.000027,0.000011,0.000075,0.000010,-0.000008,0.000018,-0.000023,0.000008,49.999943,0.003873,3712075489.420000,69.558411,-1.618073,-36.154774,-59.396858,-33.693598,61.622776,69.762891,-1.620824,-0.000001,-0.000010,-0.000115,-0.000106,-0.000001,-0.000046,0.000036,-0.000011,49.999959,-0.000052,57.000000,6.399592,-2.732431,-5.560301,-4.170917,-0.837354,6.970889,-0.000001,0.000003,0.000063,0.000052,-0.000018,-0.000052
3712075489.440000,0.154314,0.028139,0.001517,0.157313,0.027346,0.001549,0.169476,0.030373,0.001667,0.160396,0.028621,0.001578,105.199412,-92.267216,2.279963,120.808687,-48.232275,4.526373,91.018401,-71.325092,5.170807,106.187932,-89.944362,2.194605,0.000022,0.003766,3712075489.440000,69.580620,-1.513184,-36.072044,-59.469151,-33.805908,61.584263,69.784973,-1.511090,0.000040,0.000031,-0.000040,0.000052,-0.000024,0.000001,0.000016,0.000013,50.000118,0.003766,3712075489.440000,69.558671,-1.618285,-36.154230,-59.396962,-33.692962,61.621818,69.762535,-1.620744,-0.000031,-0.000652,-0.000085,-0.000094,-0.000041,-0.000072,0.000017,-0.000202,50.000096,0.000000,57.000000,6.183144,3.188607,-0.330435,-6.942104,-5.906027,3.798500,0.000054,0.000633,0.000039,0.000029,0.000025,0.000013
3712075489.460000,0.153892,0.026879,0.001515,0.158324,0.027096,0.001560,0.171919,0.028984,0.001694,0.161411,0.027653,0.001590,129.009092,-9.933291,-1.489174,45.220051,-14.375868,-0.467585,96.329937,-66.526676,4.990975,34.053587,-28.817617,0.215466,-0.000053,0.000707,3712075489.460000,69.580246,-1.512766,-36.070553,-59.469479,-33.806553,61.582531,69.784302,-1.509991,0.000039,0.000031,-0.000052,-0.000016,-0.000015,0.000011,0.000001,0.000020,50.000137,0.000707,3712075489.460000,69.559178,-1.617748,-36.153466,-59.397054,-33.692397,61.621862,69.762521,-1.620500,-0.000031,0.000046,-0.000046,-0.000044,-0.000044,-0.000035,0.000007,0.000028,50.000191,-0.000000,57.000000,1.483166,6.796703,5.139039,-4.679357,-6.691946,-2.130389,0.000053,0.000008,-0.000013,-0.000018,0.000022,-0.000011
3712075489.480000,0.153670,0.027161,0.001512,0.159666,0.027503,0.001573,0.172758,0.027460,0.001705,0.162060,0.027375,0.001597,36.251983,-31.099362,-0.224901,211.319395,16.524133,3.582304,61.409514,-58.815777,6.007143,67.582977,-38.952707,0.722459,-0.000062,-0.002866,3712075489.480000,69.580185,-1.512021,-36.069748,-59.470085,-33.807457,61.582138,69.784363,-1.509083,0.000014,0.000043,0.000018,0.000044,-0.000033,0.000001,-0.000008,0.000029,50.000111,-0.002866,3712075489.480000,69.558926,-1.616807,-36.153282,-59.396953,-33.693134,61.622782,69.762766,-1.620090,0.000005,0.000065,-0.000030,-0.000027,-0.000077,-0.000020,0.000022,0.000043,50.000173,-0.000000,57.000000,-4.291189,5.475872,6.882514,0.976336,-2.623534,-6.515916,0.000016,0.000037,-0.000032,-0.000084,0.000046,0.000032
3712075489.500000,0.154833,0.029717,0.001519,0.161803,0.028816,0.001592,0.171287,0.028684,0.001688,0.162660,0.029070,0.001600,34.144748,17.219564,-0.273180,343.117651,143.118340,-3.137183,72.963657,-40.320296,0.809056,67.662452,40.241996,0.463460,-0.000040,-0.003681,3712075489.500000,69.581459,-1.511268,-36.069481,-59.471764,-33.807934,61.583759,69.785774,-1.508608,-0.000000,0.000048,0.000039,-0.000001,-0.000013,-0.000017,-0.000007,0.000027,49.999996,-0.003704,3712075489.500000,69.558412,-1.616503,-36.153692,-59.397152,-33.694240,61.623078,69.762991,-1.619805,-0.000011,0.000040,-0.000016,0.000001,-0.000036,-0.000003,0.000004,0.000019,50.000037,-0.000023,57.000000,-6.952672,0.184834,3.635838,5.925235,3.348184,-6.175500,0.000003,0.000062,-0.000004,-0.000059,-0.000063,0.000036
3712075489.520000,0.155387,0.030719,0.001523,0.161014,0.030966,0.001580,0.170094,0.031653,0.001671,0.162188,0.031114,0.001592,150.048818,-11.602674,-1.839910,269.256261,73.113758,2.792174,107.053455,-59.234216,-4.737094,161.643437,-28.635327,-2.454652,-0.000016,-0.001912,3712075489.520000,69.582047,-1.511760,-36.071510,-59.472965,-33.808201,61.585415,69.787178,-1.509356,0.000031,-0.000022,-0.000040,0.000028,-0.000012,-0.000019,0.000004,-0.000026,49.999855,-0.002041,3712075489.520000,69.558296,-1.617233,-36.154227,-59.397511,-33.694582,61.622316,69.762981,-1.619917,0.000015,0.000041,0.000027,-0.000007,-0.000047,0.000028,0.000018,0.000032,49.999871,-0.000129,57.000000,-4.573216,-5.239427,-2.247548,6.578149,6.891260,-1.355083,-0.000039,0.000059,0.000032,-0.000021,-0.000057,0.000020
3712075489.540000,0.153994,0.029018,0.001512,0.158600,0.031287,0.001555,0.170949,0.032504,0.001678,0.161210,0.030936,0.001582,102.460718,-61.739171,1.444260,120.049562,14.974143,-1.177748,609.212601,466.727617,-4.352096,167.024964,94.045627,1.036698,0.000042,0.001087,3712075489.540000,69.581665,-1.513119,-36.073181,-59.472248,-33.807877,61.585567,69.787109,-1.510530,-0.000023,0.000009,0.000035,0.000024,0.000008,-0.000039,-0.000027,0.000010,49.999870,0.000915,3712075489.540000,69.559113,-1.617864,-36.154281,-59.397513,-33.693535,61.622182,69.763051,-1.620422,0.000015,0.000064,-0.000007,0.000036,-0.000007,0.000001,-0.000003,0.000015,49.999828,-0.000172,57.000000,1.121449,-6.864623,-6.501746,2.461266,5.436055,4.447234,-0.000036,-0.000037,0.000032,-0.000028,-0.000090,0.000025
3712075489.560000,0.152741,0.026861,0.001503,0.157607,0.030822,0.001545,0.172316,0.031543,0.001694,0.160920,0.029750,0.001581,62.673762,-62.672221,-0.007193,213.622500,13.659823,-3.104133,65.704498,-55.067618,0.541284,66.178706,-48.856232,-5.648380,0.000038,0.003469,3712075489.560000,69.580719,-1.513967,-36.073330,-59.471260,-33.807266,61.584831,69.786224,-1.511073,-0.000022,0.000004,-0.000046,-0.000008,0.000013,-0.000019,-0.000024,-0.000004,49.999966,0.003397,3712075489.560000,69.559680,-1.618139,-36.154050,-59.397134,-33.692279,61.622567,69.762993,-1.620937,-0.000059,0.000011,0.000041,0.000006,0.000003,-0.000050,-0.000043,0.000022,49.999928,-0.000072,57.000000,6.002731,-3.512557,-6.041457,-3.441044,0.038862,7.023324,0.000020,-0.000031,0.000032,-0.000005,-0.000008,-0.000052
3712075489.580000,0.152031,0.026481,0.001497,0.158223,0.029224,0.001555,0.172340,0.028690,0.001699,0.160896,0.028138,0.001584,111.233109,-76.146304,-4.324648,172.306381,-26.902601,-2.947957,84.758788,-81.307812,-0.561039,164.075806,-35.908363,-3.170065,-0.000018,0.003346,3712075489.580000,69.579956,-1.513810,-36.071983,-59.469894,-33.806519,61.583763,69.784920,-1.510899,-0.000013,-0.000004,-0.000043,-0.000022,0.000016,-0.000010,0.000020,-0.000003,50.000061,0.003346,3712075489.580000,69.559192,-1.617533,-36.153836,-59.396381,-33.692166,61.623435,69.762809,-1.620976,0.000006,0.000055,0.000063,0.000019,0.000102,0.000001,-0.000031,0.000004,50.000079,0.000000,57.000000,6.532839,2.386065,-1.199684,-6.848383,-5.385259,4.505234,0.000050,-0.000001,0.000010,-0.000013,-0.000095,0.000018
3712075489.600000,0.152833,0.026999,0.001504,0.160073,0.026996,0.001578,0.170601,0.026623,0.001685,0.161193,0.026871,0.001589,192.599711,-4.914655,-2.821885,155.474267,-44.233251,-3.013741,161.685312,-9.648695,-4.255072,123.406040,-48.105176,-4.465552,-0.000063,0.000559,3712075489.600000,69.579590,-1.513161,-36.070004,-59.469753,-33.805962,61.582924,69.784088,-1.510154,-0.000011,-0.000031,-0.000039,-0.000009,0.000006,-0.000014,-0.000016,-0.000006,50.000137,0.000559,3712075489.600000,69.558455,-1.617376,-36.154017,-59.396741,-33.693184,61.623390,69.762854,-1.620615,0.000021,0.000027,0.000071,0.000008,-0.000017,0.000000,-0.000004,0.000033,50.000200,-0.000000,57.000000,2.326125,6.555323,4.512908,-5.288348,-6.903262,-1.279184,0.000046,0.000074,0.000005,-0.000001,-0.000035,0.000053
3712075489.620000,0.155118,0.028206,0.001525,0.161773,0.026752,0.001595,0.170147,0.027685,0.001679,0.162365,0.027549,0.001600,100.201284,-99.110093,-1.794624,103.370283,-64.860383,-1.492546,981.583334,883.652524,1.499234,98.284364,-98.140201,0.392723,-0.000035,-0.002870,3712075489.620000,69.580223,-1.511559,-36.068928,-59.470787,-33.806850,61.583138,69.784630,-1.508916,0.000004,-0.000032,-0.000009,-0.000036,0.000010,-0.000026,0.000016,0.000015,50.000149,-0.002870,3712075489.620000,69.558217,-1.617218,-36.154080,-59.397283,-33.694104,61.622738,69.762907,-1.620116,0.003365,0.001211,0.000101,-0.000032,-0.000003,-0.000001,0.001114,0.000439,50.000184,0.000000,57.000000,-3.567942,5.971371,6.952897,0.107136,-3.415835,-6.134985,-0.003406,-0.001180,-0.000042,0.000026,-0.000077,-0.000005
3712075489.640000,0.155304,0.029056,0.001525,0.161287,0.028771,0.001587,0.172433,0.031326,0.001695,0.163037,0.029721,0.001603,123.164442,-75.685582,-2.797779,259.884756,61.293081,3.355322,193.267913,29.025585,1.998559,165.100483,-33.909066,-3.364841,-0.000080,-0.004721,3712075489.640000,69.581459,-1.511673,-36.069660,-59.472481,-33.808804,61.583839,69.786179,-1.508437,-0.000004,-0.000013,-0.000058,0.000001,0.000041,-0.000023,-0.000010,-0.000024,49.999969,-0.004722,3712075489.640000,69.558861,-1.617341,-36.153582,-59.398082,-33.693793,61.621765,69.762937,-1.619807,0.000034,0.000044,0.000035,-0.000008,-0.000029,-0.000022,0.000006,0.000038,50.000050,-0.000001,57.000000,-6.875541,1.057249,4.350284,5.425440,2.547284,-6.541756,-0.000027,0.000005,0.000062,0.000005,-0.000062,-0.000035
3712075489.660000,0.152730,0.029872,0.001498,0.160538,0.031659,0.001574,0.173286,0.033104,0.001701,0.162219,0.031545,0.001591,200.849971,5.417332,2.718904,1387.577268,1373.219434,0.524713,159.690176,-40.101193,-3.247148,198.220580,34.554042,4.283685,-0.000076,-0.002466,3712075489.660000,69.582664,-1.513441,-36.071278,-59.473232,-33.808922,61.585087,69.787445,-1.509541,0.000046,0.000005,0.000058,0.000038,-0.000033,-0.000013,-0.000023,0.000032,49.999805,-0.002585,3712075489.660000,69.559541,-1.617162,-36.153375,-59.397592,-33.692983,61.622096,69.762948,-1.620058,-0.000038,-0.000022,0.000005,0.000000,0.000053,0.000027,-0.000015,-0.000026,49.999881,-0.000119,57.000000,-5.197268,-4.624326,-1.407198,6.808325,6.663243,-2.206329,0.000003,0.000020,0.000075,0.000031,-0.000012,-0.000061
3712075489.680000,0.151116,0.030740,0.001479,0.159855,0.033164,0.001564,0.171407,0.031584,0.001684,0.160818,0.031832,0.001576,1463.790791,1285.599194,-2.446342,49.514071,-29.409829,-0.478663,149.529764,-45.137462,2.590708,215.261937,33.127655,2.344977,-0.000013,0.001739,3712075489.680000,69.583321,-1.514696,-36.072742,-59.473145,-33.807125,61.585884,69.787819,-1.511049,0.000052,0.000013,-0.000027,0.000025,0.000005,0.000041,0.000034,-0.000008,49.999825,0.001576,3712075489.680000,69.559621,-1.617135,-36.153695,-59.396973,-33.692697,61.623280,69.763144,-1.620525,-0.000004,0.000002,-0.000050,0.000014,0.000032,-0.000069,-0.000022,-0.000014,49.999837,-0.000163,57.000000,0.250798,-6.952774,-6.143536,3.254525,5.948696,3.727587,-0.000039,0.000011,0.000020,0.000054,-0.000015,0.000021
3712075489.700000,0.151528,0.030832,0.001483,0.158934,0.031421,0.001558,0.168717,0.029981,0.001660,0.159743,0.030739,0.001567,169.591141,27.531267,1.668848,150.484635,-47.331221,3.498041,178.832713,4.727386,2.124462,893.806538,889.071925,0.293188,0.000005,0.004866,3712075489.700000,69.582619,-1.514771,-36.073296,-59.471539,-33.805664,61.586411,69.787117,-1.512012,0.000023,-0.000005,0.000014,0.000006,0.000043,-0.000010,-0.000006,-0.000008,49.999928,0.004787,3712075489.700000,69.558849,-1.617487,-36.154532,-59.396611,-33.693278,61.623970,69.763217,-1.620892,-0.000006,-0.000017,-0.000029,-0.000001,-0.000029,-0.000030,-0.000001,-0.000001,49.999923,-0.000079,57.000000,5.517926,-4.238783,-6.423980,-2.658463,0.921606,6.959089,-0.000048,0.000005,-0.000050,0.000076,0.000023,-0.000023
3712075489.720000,0.153042,0.030284,0.001500,0.158346,0.028444,0.001557,0.168035,0.029622,0.001654,0.159825,0.029447,0.001571,40.534833,-37.391299,0.198127,256.877240,62.263226,2.723441,120.468890,99.636020,-0.483968,175.024456,25.006389,1.772428,0.000053,0.004828,3712075489.720000,69.581657,-1.514196,-36.072266,-59.470016,-33.805302,61.585644,69.785904,-1.511753,0.000028,-0.000000,0.000041,-0.000010,-0.000007,-0.000026,0.000006,0.000022,50.000114,0.004809,3712075489.720000,69.558243,-1.618072,-36.154561,-59.396868,-33.693425,61.623213,69.762900,-1.620884,0.000044,-0.000009,-0.000025,-0.000005,0.000003,-0.000013,0.000016,-0.000008,50.000061,-0.000019,57.000000,6.783557,1.549758,-2.046471,-6.642641,-4.774677,5.145725,-0.000063,-0.000010,-0.000126,0.000030,0.000023,0.000005
3712075489.740000,0.154866,0.028450,0.001522,0.158196,0.027497,0.001558,0.170487,0.029981,0.001678,0.161211,0.028642,0.001586,226.630667,55.082717,2.162909,183.653792,-15.976368,-3.268894,119.400634,-58.949711,-4.393829,178.011505,-20.572783,2.888509,0.000041,0.001080,3712075489.740000,69.580788,-1.512808,-36.071384,-59.469940,-33.806583,61.583961,69.785172,-1.510398,0.000029,0.000023,0.000051,-0.000045,-0.000016,-0.000009,-0.000002,0.000033,50.000206,0.001080,3712075489.740000,69.558615,-1.618254,-36.154034,-59.397349,-33.693093,61.622129,69.762707,-1.620627,0.000002,-0.000024,-0.000067,0.000045,-0.000008,0.000044,0.000013,-0.000040,50.000165,-0.000000,57.000000,3.128399,6.214360,3.814386,-5.810139,-7.009726,-0.398938,-0.000054,-0.000055,-0.000047,-0.000022,0.000025,0.000004
3712075489.760000,0.154825,0.027986,0.001523,0.160450,0.028523,0.001579,0.173803,0.029105,0.001713,0.163058,0.028539,0.001605,132.564974,-26.339079,4.566096,73.386687,-33.957739,0.823630,94.936742,-43.116009,-1.190520,82.935843,-24.410373,0.946613,-0.000004,-0.002701,3712075489.760000,69.581062,-1.512158,-36.069942,-59.471458,-33.808136,61.582394,69.785271,-1.508802,-0.000010,0.000024,-0.000071,0.000014,-0.000003,0.000017,0.000010,-0.000026,50.000179,-0.002701,3712075489.760000,69.559213,-1.617643,-36.153474,-59.397498,-33.692775,61.622289,69.762849,-1.620355,-0.000030,-0.000018,-0.000058,0.000093,-0.000030,0.000006,-0.000020,-0.000031,50.000184,-0.000000,57.000000,-2.795051,6.371805,6.909292,-0.764502,-4.161673,-5.656430,0.000034,-0.000070,0.000032,-0.000078,-0.000011,0.000023
3712075489.780000,0.154773,0.029548,0.001519,0.162070,0.031024,0.001590,0.174979,0.029372,0.001725,0.163966,0.029981,0.001612,1404.361772,1302.304641,-1.555727,103.750092,-94.836362,-2.366062,129.906076,-26.267341,1.668540,93.473125,-93.083152,-0.325754,-0.000061,-0.004910,3712075489.780000,69.582092,-1.511659,-36.069965,-59.473232,-33.809395,61.582859,69.786476,-1.508061,0.000008,0.000022,-0.000062,-0.000023,-0.000019,0.000002,0.000007,0.000028,50.000011,-0.004910,3712075489.780000,69.559162,-1.616877,-36.153295,-59.397361,-33.693236,61.622979,69.763039,-1.620053,-0.000002,0.000001,0.001167,-0.000518,0.000005,0.000025,-0.000039,0.000418,50.000072,0.000000,57.000000,-6.690548,1.908356,4.994113,4.835070,1.705547,-6.813166,0.000027,-0.000060,-0.001117,0.000522,-0.000025,-0.000004
3712075489.800000,0.155321,0.032393,0.001519,0.162005,0.032383,0.001587,0.173078,0.030961,0.001703,0.163486,0.031913,0.001603,161.304877,-36.171171,2.781083,160.103666,2.366553,-4.457895,53.096536,-45.580243,-0.371303,135.253016,-32.267584,1.847883,-0.000053,-0.003603,3712075489.800000,69.583504,-1.511839,-36.071285,-59.473858,-33.809418,61.584873,69.787933,-1.508727,0.000009,0.000019,-0.000030,-0.000047,0.000003,0.000016,0.000020,0.000008,49.999866,-0.003684,3712075489.800000,69.558595,-1.616997,-36.153923,-59.397299,-33.694082,61.623268,69.763161,-1.620089,-0.000003,-0.000033,-0.000037,0.000039,-0.000006,0.000029,0.000003,-0.000031,49.999919,-0.000081,57.000000,-5.733124,-3.938238,-0.541670,6.929553,6.336884,-3.028704,0.000047,0.000024,0.000005,0.000073,0.000005,-0.000018
3712075489.820000,0.155364,0.032298,0.001519,0.160542,0.031615,0.001574,0.171437,0.032436,0.001683,0.162473,0.032123,0.001592,251.589126,89.508829,4.235918,37.864751,33.646508,-0.150378,122.679326,-11.732727,-1.414905,66.332858,49.582037,-0.362264,0.000017,0.000451,3712075489.820000,69.583450,-1.512631,-36.072414,-59.473106,-33.808750,61.585838,69.788055,-1.509796,0.000004,0.000029,0.000016,0.000059,0.000014,0.000018,-0.000018,-0.000003,49.999851,0.000285,3712075489.820000,69.558606,-1.617836,-36.154535,-59.397486,-33.694116,61.622668,69.763153,-1.620404,-0.000014,-0.000005,0.000005,0.000045,-0.000017,0.000019,-0.000010,-0.000006,49.999834,-0.000166,57.000000,-0.619367,-6.928351,-5.684854,3.999854,6.372327,2.953530,-0.000021,0.000027,-0.000051,0.000051,0.000025,0.000010
3712075489.840000,0.154274,0.029167,0.001515,0.158487,0.030713,0.001555,0.171050,0.032775,0.001679,0.161301,0.030888,0.001583,154.357245,-19.272602,-2.040600,55.462794,-52.364641,-0.265600,111.000095,-54.699229,-1.600476,99.639932,-64.813347,4.899629,-0.000025,0.003811,3712075489.840000,69.582024,-1.513409,-36.073334,-59.471771,-33.807640,61.586044,69.787216,-1.510898,0.000029,0.000039,0.000022,0.000036,0.000006,-0.000025,-0.000011,0.000017,49.999874,0.003710,3712075489.840000,69.559363,-1.618331,-36.154640,-59.397378,-33.693175,61.622508,69.763189,-1.620862,-0.000059,0.000010,0.000024,0.000085,0.000054,0.000015,-0.000053,-0.000022,49.999899,-0.000101,57.000000,4.942379,-4.894790,-6.706124,-1.830234,1.785883,6.793325,0.000007,0.000042,-0.000069,-0.000068,-0.000030,0.000019
3712075489.860000,0.152190,0.027061,0.001497,0.157752,0.030188,0.001548,0.172007,0.030280,0.001693,0.160682,0.029174,0.001580,152.829811,-17.333342,-1.976371,240.310080,63.123946,-4.007488,394.199303,200.408543,2.733501,186.171830,-12.776804,-2.929042,0.000016,0.003625,3712075489.860000,69.580734,-1.514314,-36.072941,-59.470612,-33.806614,61.584259,69.785698,-1.511277,0.000038,0.000012,-0.000059,-0.000027,-0.000029,0.000007,0.000022,-0.000001,50.000050,0.003625,3712075489.860000,69.559565,-1.618068,-36.154052,-59.396764,-33.692105,61.622744,69.762871,-1.621056,-0.000032,0.000037,0.000011,0.000038,0.000010,0.000002,-0.000025,0.000006,50.000034,0.000000,57.000000,6.920676,0.687531,-2.864900,-6.334155,-4.095741,5.705737,-0.000041,-0.000018,-0.000011,-0.000034,-0.000039,0.000003
3712075489.880000,0.152861,0.026438,0.001505,0.159027,0.028342,0.001565,0.173164,0.026922,0.001710,0.161711,0.027231,0.001594,120.257519,-14.833740,-4.877012,397.289274,198.055942,2.998439,109.691582,-67.086216,-1.715454,185.049674,45.756885,4.609354,0.000023,0.001700,3712075489.880000,69.579887,-1.513107,-36.070938,-59.469887,-33.806713,61.582268,69.784317,-1.510059,-0.000020,-0.000027,-0.000068,0.000005,0.000015,-0.000022,-0.000019,0.000016,50.000191,0.001700,3712075489.880000,69.559141,-1.617421,-36.153693,-59.396544,-33.692266,61.623409,69.762825,-1.620838,-0.000035,0.000018,0.000023,0.000002,0.000059,0.000056,-0.000010,-0.000014,50.000168,-0.000000,57.000000,3.881567,5.771096,3.054486,-6.244610,-7.006098,0.479215,-0.000036,-0.000011,0.000010,-0.000011,-0.000031,-0.000027
3712075489.900000,0.154721,0.028065,0.001521,0.161372,0.027365,0.001590,0.171947,0.025743,0.001700,0.162694,0.027055,0.001604,83.185083,-82.834766,-0.184332,96.112468,-38.852419,-1.193855,103.342232,-28.823196,-1.257556,62.134324,-61.798790,-0.104381,-0.000099,-0.002092,3712075489.900000,69.580391,-1.511680,-36.069324,-59.470562,-33.807011,61.582054,69.784401,-1.508883,-0.000020,0.000012,0.000023,-0.000034,0.000029,0.000017,-0.000015,0.000012,50.000103,-0.002092,3712075489.900000,69.558489,-1.617079,-36.153951,-59.396878,-33.693606,61.623569,69.763016,-1.620382,-0.000126,0.000048,0.000066,0.000014,-0.000010,0.000046,-0.000042,0.000028,50.000202,-0.000000,57.000000,-1.971836,6.670358,6.759765,-1.626154,-4.834708,-5.094369,0.000105,-0.000064,-0.000002,-0.000021,0.000023,-0.000080
3712075489.920000,0.155358,0.029287,0.001525,0.161785,0.028570,0.001592,0.171323,0.028563,0.001689,0.162841,0.028807,0.001602,118.705383,-80.294554,-2.791972,191.366667,182.031237,0.353400,95.594123,13.729840,-5.364085,29.010541,-22.169120,0.212502,-0.000088,-0.004273,3712075489.920000,69.581047,-1.511450,-36.069836,-59.472061,-33.808292,61.583389,69.785736,-1.508557,-0.000009,-0.000015,0.000100,0.000014,-0.000032,-0.000005,0.000016,0.000030,50.000011,-0.004283,3712075489.920000,69.558289,-1.617120,-36.154152,-59.397586,-33.694605,61.622803,69.763133,-1.619920,0.000069,0.000057,0.000035,-0.000008,-0.000021,0.000020,0.000029,0.000033,50.000099,-0.000009,57.000000,-6.395590,2.733149,5.563035,4.172492,0.842089,-6.972522,-0.000053,-0.000052,0.000052,-0.000004,0.000039,0.000012
3712075489.940000,0.155770,0.029327,0.001530,0.160350,0.031176,0.001573,0.171892,0.033439,0.001686,0.162699,0.031323,0.001596,52.445291,-36.193724,5.803451,514.037632,325.952808,2.595464,264.735236,84.855958,-3.935734,634.102980,542.341239,-4.872770,-0.000052,-0.003018,3712075489.940000,69.581818,-1.511498,-36.071720,-59.473240,-33.809177,61.585716,69.787468,-1.509052,-0.000024,0.000000,-0.000025,0.000112,0.000006,-0.000021,-0.000036,-0.000030,49.999874,-0.003095,3712075489.940000,69.559025,-1.617456,-36.153935,-59.397920,-33.694041,61.622018,69.763118,-1.619945,-0.000034,-0.000017,0.000019,-0.000019,-0.000010,0.000006,-0.000005,0.000005,49.999926,-0.000078,57.000000,-6.182741,-3.186161,0.331418,6.945256,5.906778,-3.794387,-0.000039,-0.000004,0.000041,-0.000016,0.000010,0.000078
3712075489.960000,0.154175,0.030057,0.001512,0.158842,0.032021,0.001556,0.171920,0.033690,0.001686,0.161677,0.031930,0.001585,161.287157,-36.592828,2.810597,165.086373,53.075097,1.367589,163.532170,-9.545447,2.063724,135.138213,-5.949004,1.539784,0.000003,0.000321,3712075489.960000,69.582954,-1.512931,-36.072926,-59.472858,-33.808044,61.586094,69.787857,-1.510331,-0.000009,0.000025,0.000056,-0.000039,-0.000028,0.000004,0.000019,0.000025,49.999828,0.000147,3712075489.960000,69.559680,-1.617648,-36.153818,-59.397653,-33.692837,61.622232,69.763101,-1.620403,0.000026,-0.000034,-0.000018,-0.000041,0.000019,0.000025,0.000028,-0.000019,49.999826,-0.000174,57.000000,-1.486211,-6.795726,-5.140670,4.681371,6.688047,2.133691,-0.000033,-0.000025,-0.000006,0.000125,-0.000019,0.000046
3712075489.980000,0.152351,0.029862,0.001494,0.159241,0.032392,0.001559,0.170526,0.031128,0.001676,0.160731,0.031130,0.001577,83.047194,18.322003,-0.763034,222.784043,23.848908,3.337872,223.076015,23.310984,-3.233853,424.298296,325.345114,-1.442437,0.000006,0.003901,3712075489.980000,69.582748,-1.514309,-36.073158,-59.472557,-33.806282,61.586006,69.787422,-1.511402,-0.000033,-0.000009,-0.000038,0.000036,-0.000015,-0.000024,-0.000005,-0.000023,49.999893,0.003788,3712075489.980000,69.559637,-1.617763,-36.154113,-59.397012,-33.692507,61.623409,69.763235,-1.620925,-0.000014,-0.000025,0.000025,-0.000034,0.000010,0.000021,0.000005,-0.000002,49.999887,-0.000113,57.000000,4.288790,-5.477549,-6.884474,-0.977475,2.620990,6.512713,0.000029,-0.000032,-0.000038,0.000000,-0.000019,0.000049
3712075490.000000,0.152457,0.030251,0.001494,0.159592,0.030869,0.001566,0.168574,0.027829,0.001662,0.160214,0.029639,0.001574,72.233947,-49.057344,0.761083,103.790283,34.323021,0.872567,77.987258,-77.471194,-0.188989,22.325358,19.846850,0.093423,0.000006,0.004917,3712075490.000000,69.582069,-1.514429,-36.072659,-59.471470,-33.804943,61.584915,69.786255,-1.511684,0.000014,-0.000026,0.000051,-0.000023,-0.000015,-0.000014,-0.000011,0.000023,50.000038,0.004898,3712075490.000000,69.558687,-1.617896,-36.154558,-59.396589,-33.693143,61.623877,69.763112,-1.621063,-0.000016,-0.000055,0.000011,-0.000040,-0.000056,-0.000073,-0.000007,0.000020,50.000032,-0.000019,57.000000,6.955141,-0.186859,-3.635316,-5.926773,-3.345727,6.169550,0.000040,0.000040,-0.000035,-0.000060,0.000016,0.000026
3712075490.020000,0.153553,0.029420,0.001507,0.159602,0.028027,0.001571,0.169857,0.027991,0.001675,0.161023,0.028481,0.001585,108.782442,-66.636162,-1.678980,144.107535,-16.019675,4.489405,136.762365,-52.663049,2.322214,47.591288,-33.742725,-0.415286,0.000047,0.002490,3712075490.020000,69.581039,-1.513701,-36.071289,-59.470314,-33.806328,61.583584,69.785202,-1.510616,-0.000024,-0.000002,-0.000028,0.000036,0.000002,0.000016,-0.000001,-0.000021,50.000202,0.002490,3712075490.020000,69.558216,-1.618072,-36.154539,-59.396925,-33.693690,61.622878,69.762852,-1.620735,0.000015,-0.000072,-0.000034,-0.000042,0.000022,-0.000026,0.000011,-0.000029,50.000155,0.000000,57.000000,4.577227,5.239976,2.249896,-6.577485,-6.886970,1.354233,-0.000024,0.000066,0.000034,-0.000036,0.000025,-0.000025
3712075490.040000,0.155213,0.026849,0.001529,0.160305,0.026779,0.001580,0.172586,0.030384,0.001699,0.162732,0.028015,0.001603,92.070675,-25.591155,1.076533,126.222872,-56.963894,4.218523,119.727038,-76.218849,-2.485593,42.924999,-41.763728,0.130044,-0.000001,-0.001530,3712075490.040000,69.579895,-1.512046,-36.069611,-59.470654,-33.808228,61.583302,69.784874,-1.508928,0.000038,-0.000025,-0.000019,0.000013,-0.000016,-0.000007,0.000001,-0.000018,50.000195,-0.001530,3712075490.040000,69.558827,-1.617964,-36.153866,-59.397672,-33.693333,61.621918,69.762822,-1.620324,-0.000005,-0.000061,-0.000005,-0.000054,0.000073,-0.000019,-0.000003,-0.000031,50.000195,-0.000000,57.000000,-1.121139,6.866903,6.503010,-2.458171,-5.435532,-4.443526,-0.000033,0.000021,0.000020,-0.000020,0.000036,0.000031
3712075490.060000,0.155158,0.027801,0.001526,0.161515,0.028772,0.001589,0.174710,0.030380,0.001720,0.163827,0.028983,0.001612,54.051255,-17.241125,0.570835,120.482473,-36.851368,1.612637,68.505240,-58.527387,0.560129,73.585091,42.981909,-0.504838,-0.000049,-0.004956,3712075490.060000,69.581123,-1.511541,-36.069263,-59.472275,-33.809277,61.582706,69.785690,-1.507988,0.000006,-0.000054,0.000040,0.000021,-0.000013,0.000016,0.000019,-0.000021,50.000061,-0.004956,3712075490.060000,69.559397,-1.617289,-36.153323,-59.397793,-33.693055,61.622054,69.762949,-1.620025,-0.000029,-0.000059,0.000031,-0.000065,-0.000006,0.000048,0.000019,-0.000006,50.000110,0.000000,57.000000,-6.006209,3.513433,6.040311,3.442884,-0.042193,-7.020887,-0.000028,-0.000002,-0.000025,0.000010,-0.000026,0.000050
3712075490.080000,0.154553,0.030928,0.001514,0.162905,0.031220,0.001599,0.174759,0.031190,0.001719,0.164099,0.031117,0.001611,65.251290,-42.546301,0.664867,173.208119,-21.861303,3.616906,101.739990,-50.195109,4.927836,280.354690,80.359996,-3.154436,-0.000036,-0.004699,3712075490.080000,69.583191,-1.511976,-36.069557,-59.473598,-33.809746,61.584133,69.787308,-1.508100,-0.000008,-0.000046,-0.000049,0.000041,-0.000009,0.000027,-0.000007,-0.000037,49.999920,-0.004743,3712075490.080000,69.559309,-1.616826,-36.153299,-59.397318,-33.693308,61.622950,69.763079,-1.620019,-0.000060,-0.000054,0.000031,-0.000075,-0.000056,-0.000007,0.000004,0.000021,49.999956,-0.000044,57.000000,-6.534521,-2.388017,1.197917,6.847095,5.382988,-4.508223,0.000020,-0.000017,-0.000013,0.000037,-0.000041,0.000001
3712075490.100000,0.154155,0.032024,0.001508,0.163293,0.031617,0.001602,0.171319,0.031532,0.001684,0.162941,0.031721,0.001598,37.082903,-29.339919,-0.270615,159.710594,6.858329,4.519885,111.308552,-55.546164,-1.617316,78.684946,38.680947,0.590392,-0.000068,-0.000907,3712075490.100000,69.583496,-1.512689,-36.070404,-59.473461,-33.808277,61.586170,69.787849,-1.509367,-0.000045,-0.000032,-0.000054,0.000010,-0.000021,-0.000010,-0.000014,-0.000028,49.999779,-0.001060,3712075490.100000,69.558861,-1.617080,-36.154190,-59.396829,-33.693915,61.623574,69.763219,-1.620371,-0.000050,-0.000060,0.000001,-0.000051,0.000026,-0.000047,-0.000020,-0.000011,49.999847,-0.000153,57.000000,-2.323752,-6.557126,-4.512213,5.286723,6.905784,1.274151,0.000012,-0.000024,0.000011,-0.000012,-0.000012,-0.000036
3712075490.120000,0.153766,0.030923,0.001506,0.160099,0.030144,0.001572,0.168793,0.030891,0.001659,0.160907,0.030653,0.001579,121.996079,18.106868,5.106311,109.602074,-31.268094,4.910940,39.212612,-2.915275,0.399520,135.826578,-28.441781,-1.805503,-0.000028,0.003148,3712075490.120000,69.582664,-1.513691,-36.072231,-59.471771,-33.806625,61.586205,69.787125,-1.510993,-0.000045,0.000029,-0.000054,0.000003,-0.000050,0.000004,0.000000,-0.000020,49.999844,0.003020,3712075490.120000,69.558796,-1.617982,-36.154785,-59.397083,-33.693989,61.623175,69.763267,-1.620713,-0.000037,-0.000026,-0.000020,-0.000075,-0.000045,0.000024,0.000027,0.000007,49.999872,-0.000128,57.000000,3.571516,-5.970673,-6.950257,-0.105679,3.420323,6.133949,-0.000029,-0.000058,0.000009,0.000048,0.000068,-0.000038
3712075490.140000,0.153510,0.028882,0.001507,0.157699,0.028854,0.001550,0.169872,0.031092,0.001670,0.160390,0.029615,0.001576,171.986245,26.190053,4.567043,107.912706,-89.427906,3.901060,187.597661,-7.827042,-2.703929,120.307240,-78.332136,-3.533908,0.000032,0.004660,3712075490.140000,69.581558,-1.513929,-36.072754,-59.470165,-33.806408,61.585365,69.786102,-1.511414,-0.000001,0.000030,-0.000023,0.000010,0.000056,-0.000027,-0.000018,-0.000008,50.000023,0.004642,3712075490.140000,69.559107,-1.618352,-36.154466,-59.397037,-33.693052,61.622569,69.762973,-1.620921,-0.000023,-0.000004,0.000086,-0.000218,-0.000042,0.000052,0.000063,0.000064,49.999991,-0.000018,57.000000,6.875810,-1.054844,-4.349244,-5.421990,-2.546723,6.545861,-0.000029,-0.000039,-0.000129,0.000210,0.000029,0.000018
3712075490.160000,0.153065,0.027044,0.001506,0.158160,0.027960,0.001556,0.172190,0.030389,0.001695,0.161174,0.028469,0.001586,668.690725,473.183336,3.467340,102.992109,-62.806731,-1.466291,61.461491,-36.023739,0.633107,59.532267,56.886745,0.140227,0.000006,0.002946,3712075490.160000,69.580338,-1.513578,-36.071522,-59.469597,-33.806946,61.584156,69.785065,-1.510679,0.000005,0.000021,-0.000021,-0.000017,0.000018,0.000016,0.000006,0.000014,50.000134,0.002946,3712075490.160000,69.559167,-1.617952,-36.153932,-59.396773,-33.692297,61.622631,69.762720,-1.620906,-0.000002,-0.000003,0.000039,-0.000060,0.000038,0.000004,0.000005,0.000009,50.000128,-0.000000,57.000000,5.194610,4.625335,1.405632,-6.806984,-6.667069,2.209318,-0.000031,0.000018,-0.000047,-0.000027,-0.000021,0.000023
3712075490.180000,0.153179,0.027354,0.001507,0.159872,0.027330,0.001575,0.172826,0.027552,0.001706,0.161989,0.027411,0.001596,34.968614,-14.951960,-0.344471,146.680841,92.331139,-0.846918,49.105988,-48.460035,-0.110637,282.994600,276.759936,0.305537,-0.000069,-0.000351,3712075490.180000,69.580421,-1.512767,-36.069744,-59.469929,-33.807049,61.582607,69.784462,-1.509552,-0.000007,0.000022,-0.000042,-0.000034,0.000017,0.000008,0.000014,0.000000,50.000141,-0.000351,3712075490.180000,69.559035,-1.617178,-36.153482,-59.396813,-33.692661,61.623211,69.762841,-1.620503,-0.000016,0.000021,-0.000001,-0.000028,0.000032,0.000020,0.000003,-0.000001,50.000210,-0.000000,57.000000,-0.252985,6.951249,6.141694,-3.255680,-5.951523,-3.730535,0.000022,-0.000015,0.000036,-0.000076,-0.000047,-0.000046
3712075490.200000,0.154443,0.029442,0.001516,0.161847,0.027996,0.001594,0.171775,0.027034,0.001696,0.162700,0.028153,0.001602,99.828970,-51.506988,-1.322256,137.429995,-58.260110,-3.685158,167.929899,109.090469,-0.914454,165.874325,3.702851,-1.902793,-0.000059,-0.003681,3712075490.200000,69.581284,-1.511776,-36.069233,-59.471210,-33.807655,61.582836,69.785202,-1.508725,0.000013,-0.000017,-0.000021,-0.000017,-0.000008,-0.000022,0.000005,0.000010,50.000088,-0.003681,3712075490.200000,69.558432,-1.616776,-36.153854,-59.397017,-33.694046,61.623430,69.763055,-1.620079,0.000041,0.000016,0.000021,0.000061,0.000006,-0.000010,-0.000011,0.000001,50.000147,-0.000000,57.000000,-5.515990,4.237005,6.424942,2.657154,-0.919097,-6.964800,-0.000020,0.000005,0.000073,-0.000062,0.000010,-0.000038
3712075490.220000,0.155861,0.030389,0.001528,0.161765,0.029689,0.001590,0.172131,0.031590,0.001692,0.163278,0.030556,0.001604,131.607221,-43.828109,1.950616,99.995651,-99.983845,-1.298129,581.133365,391.304533,2.643800,99.696674,-99.642321,0.557569,-0.000007,-0.003411,3712075490.220000,69.581886,-1.511444,-36.070290,-59.472790,-33.809620,61.584797,69.786926,-1.508415,-0.000024,0.000022,-0.000000,-0.000002,0.000038,0.000020,-0.000010,0.000012,49.999973,-0.003452,3712075490.220000,69.558357,-1.617304,-36.154068,-59.397731,-33.694738,61.622441,69.763101,-1.619834,0.000052,0.000026,0.012311,-0.004574,-0.000005,-0.000007,-0.000715,0.004327,49.999980,-0.000042,57.000000,-6.779646,-1.548906,2.048794,6.644244,4.779108,-5.146770,-0.000028,-0.000011,-0.012261,0.004580,0.000023,-0.000020
3712075490.240000,0.155663,0.030173,0.001527,0.160147,0.031582,0.001570,0.172596,0.035472,0.001689,0.162832,0.032419,0.001595,122.162777,-72.236854,2.415727,78.492956,-56.106850,-0.854280,135.712482,-38.671071,4.322977,87.668619,-21.993921,-1.002300,-0.000017,-0.001584,3712075490.240000,69.582436,-1.511896,-36.072289,-59.473171,-33.809860,61.586838,69.788185,-1.509350,-0.000011,0.000009,0.000016,-0.000026,-0.000037,0.000002,0.000013,0.000017,49.999825,-0.001742,3712075490.240000,69.559058,-1.617650,-36.154185,-59.397714,-33.693852,61.621990,69.763071,-1.620166,0.000053,0.000002,0.000068,-0.000012,0.000020,-0.000057,-0.000010,0.000026,49.999842,-0.000158,57.000000,-3.128005,-6.212146,-3.813554,5.813120,7.010287,0.403068,-0.000017,-0.000003,-0.000005,0.000024,-0.000008,0.000062
3712075490.260000,0.153681,0.029094,0.001509,0.158719,0.031879,0.001555,0.172707,0.033709,0.001694,0.161736,0.031570,0.001586,62.593857,-58.191482,0.358548,459.001304,403.673601,-1.016691,126.165016,-32.769893,-1.674935,221.199949,211.654526,0.366151,0.000026,0.001909,3712075490.260000,69.582458,-1.513569,-36.073212,-59.472572,-33.808125,61.585945,69.787628,-1.510626,0.000018,0.000014,0.000036,-0.000035,-0.000016,-0.000012,0.000009,0.000023,49.999870,0.001753,3712075490.260000,69.559858,-1.618082,-36.154098,-59.397486,-33.692419,61.622341,69.763120,-1.620795,0.000053,0.000016,0.000010,0.000002,0.000020,-0.000022,0.000005,0.000006,49.999844,-0.000156,57.000000,2.791646,-6.371074,-6.910657,0.766583,4.157730,5.659211,-0.000014,-0.000022,0.000070,0.000050,-0.000022,0.000021
3712075490.280000,0.152382,0.027846,0.001498,0.159047,0.031363,0.001559,0.171934,0.030002,0.001693,0.161149,0.029739,0.001584,174.094313,119.916757,0.879100,328.154528,177.249985,-1.955662,706.431253,705.872284,0.099015,209.600242,42.415922,2.070572,0.000009,0.004729,3712075490.280000,69.581238,-1.514213,-36.072784,-59.471672,-33.806660,61.584778,69.786308,-1.511095,-0.000010,-0.000042,0.000013,-0.000028,-0.000026,-0.000004,0.000007,-0.000011,49.999981,0.004695,3712075490.280000,69.559522,-1.617990,-36.154118,-59.396734,-33.692258,61.623426,69.763081,-1.621123,-0.000018,-0.000009,0.000008,0.000008,-0.000003,-0.000000,-0.000009,-0.000001,49.999971,-0.000034,57.000000,6.688466,-1.910391,-4.996178,-4.836373,-1.708063,6.809785,0.000052,0.000035,0.000014,0.000058,-0.000031,-0.000012
3712075490.300000,0.153516,0.027628,0.001510,0.159644,0.028925,0.001570,0.170398,0.027156,0.001682,0.161208,0.027899,0.001588,172.990660,42.334204,-1.559089,200.762564,12.231206,-2.479953,66.849737,-36.679402,-5.565542,205.104180,128.771226,-1.111868,-0.000004,0.002913,3712075490.300000,69.580147,-1.513281,-36.071568,-59.470322,-33.805859,61.583645,69.784889,-1.510701,-0.000019,-0.000021,0.000006,-0.000050,-0.000014,-0.000010,0.000001,0.000013,50.000126,0.002913,3712075490.300000,69.558565,-1.617891,-36.154421,-59.396443,-33.693079,61.623683,69.762940,-1.621032,0.000015,-0.000013,0.000023,0.000038,-0.000027,0.000003,-0.000005,0.000003,50.000130,-0.000000,57.000000,5.735940,3.936112,0.542244,-6.931354,-6.334495,3.023168,-0.000006,0.000049,-0.000010,0.000043,-0.000001,-0.000015
3712075490.320000,0.155494,0.027590,0.001530,0.160494,0.026292,0.001583,0.171150,0.026738,0.001690,0.162400,0.026869,0.001601,194.441587,12.878986,3.981750,321.095526,210.846692,-4.769092,250.453913,96.834713,-1.933928,196.620986,31.898122,2.011910,0.000002,-0.000278,3712075490.320000,69.579750,-1.511956,-36.069855,-59.470001,-33.807129,61.582253,69.784187,-1.509220,-0.000014,0.000012,-0.000018,-0.000048,-0.000009,-0.000020,0.000017,0.000007,50.000206,-0.000278,3712075490.320000,69.558164,-1.617969,-36.154448,-59.397209,-33.693982,61.622831,69.762936,-1.620535,0.000001,-0.000016,-0.000016,0.000005,0.000011,-0.000001,-0.000001,-0.000014,50.000204,-0.000000,57.000000,0.623441,6.929165,5.687483,-3.998824,-6.367792,-2.954381,-0.000037,0.000018,-0.000044,0.000049,0.000003,-0.000011
3712075490.340000,0.156421,0.026974,0.001541,0.160882,0.027165,0.001586,0.173495,0.030029,0.001709,0.163631,0.028064,0.001612,217.268061,43.739021,2.184018,150.422581,-49.100700,-3.309784,103.146342,-90.081238,-1.846899,89.807991,-81.180802,-0.917166,-0.000068,-0.004034,3712075490.340000,69.580040,-1.511115,-36.069454,-59.471489,-33.809135,61.582794,69.785141,-1.508087,0.000028,-0.000017,0.000005,-0.000021,0.000022,0.000022,0.000014,-0.000007,50.000084,-0.004034,3712075490.340000,69.558867,-1.617870,-36.153880,-59.398090,-33.693754,61.621963,69.763041,-1.620113,-0.000021,-0.000009,-0.000017,0.000040,-0.000276,0.000156,0.000076,0.000039,50.000152,-0.000000,57.000000,-4.942319,4.897303,6.707753,1.833907,-1.784942,-6.789540,-0.000046,-0.000014,-0.000023,0.000038,0.000290,-0.000177
3712075490.360000,0.155464,0.028383,0.001528,0.161544,0.031004,0.001585,0.174801,0.031803,0.001719,0.163969,0.030397,0.001611,99.994248,-99.993460,0.495842,104.491133,-77.266885,-4.623944,85.925485,-25.594317,-0.990973,99.995874,-99.994067,0.801792,-0.000054,-0.005250,3712075490.360000,69.581619,-1.511653,-36.070255,-59.473591,-33.809666,61.583557,69.786713,-1.508121,-0.000014,-0.000040,-0.000014,-0.000010,-0.000003,-0.000025,-0.000000,-0.000013,49.999935,-0.005280,3712075490.360000,69.559484,-1.617533,-36.153276,-59.397923,-33.693066,61.621973,69.762986,-1.620054,-0.473292,-0.432239,-0.000038,0.000063,0.000025,-0.000022,-0.157786,-0.144105,49.999989,-0.000030,57.000000,-6.923989,-0.686530,2.863442,6.335581,4.092128,-5.702591,0.473633,0.431839,0.000023,-0.000011,-0.000012,-0.000026
3712075490.380000,0.153857,0.030559,0.001508,0.161581,0.033509,0.001580,0.173889,0.031211,0.001710,0.163131,0.031763,0.001600,101.348253,7.197372,-1.020048,83.928212,-67.008343,-0.910996,95.944014,-75.687811,-1.281783,116.004390,-73.977460,-2.134266,-0.000065,-0.001424,3712075490.380000,69.583061,-1.512860,-36.071678,-59.474262,-33.808865,61.584461,69.787758,-1.509205,0.000016,0.000023,0.000018,0.000005,-0.000011,-0.000011,0.000008,0.000009,49.999794,-0.001565,3712075490.380000,69.559445,-1.617274,-36.153513,-59.397276,-33.692966,61.622964,69.763096,-1.620338,-0.000010,0.000024,0.000022,0.000053,0.000031,-0.000058,-0.000044,0.000006,49.999859,-0.000141,57.000000,-3.883380,-5.772816,-3.056425,6.243261,7.003156,-0.481845,-0.000015,-0.000024,0.000005,0.000038,-0.000031,-0.000010
3712075490.400000,0.152717,0.031369,0.001494,0.160066,0.032399,0.001567,0.170540,0.030321,0.001678,0.161125,0.031364,0.001580,128.409258,-9.606253,4.805566,123.699254,-73.913305,3.624392,129.739424,-57.481471,2.202920,136.606815,-42.092716,-4.236270,-0.000068,0.002451,3712075490.400000,69.583221,-1.514081,-36.072857,-59.472702,-33.806984,61.585899,69.787659,-1.510994,-0.000028,0.000005,-0.000030,0.000004,0.000012,0.000022,-0.000010,-0.000018,49.999794,0.002312,3712075490.400000,69.559061,-1.617554,-36.154309,-59.396849,-33.693381,61.623855,69.763303,-1.620761,-0.000009,-0.000030,0.000096,-0.000066,0.000025,-0.000052,-0.000019,0.000030,49.999862,-0.000138,57.000000,1.973722,-6.672281,-6.759145,1.624512,4.837014,5.088521,-0.000017,-0.000054,-0.000151,0.000130,0.000007,-0.000106
3712075490.420000,0.153295,0.030288,0.001503,0.158611,0.030138,0.001557,0.168053,0.030656,0.001652,0.160008,0.030359,0.001571,146.895644,-21.959939,1.930097,40.127539,5.980202,-0.387863,88.741912,-74.000780,1.001977,126.649444,-60.763874,2.181603,0.000017,0.005288,3712075490.420000,69.581978,-1.514315,-36.073177,-59.471325,-33.805752,61.586323,69.786812,-1.511821,0.000023,-0.000014,-0.000004,0.000032,0.000026,-0.000012,0.000011,-0.000015,49.999985,0.005245,3712075490.420000,69.558556,-1.618370,-36.154833,-59.397187,-33.693631,61.623197,69.763172,-1.620946,-0.000027,-0.000021,-0.000015,0.000027,0.000014,-0.000110,-0.000048,-0.000001,49.999967,-0.000042,57.000000,6.399444,-2.732530,-5.560387,-4.170874,-0.837290,6.970852,0.000020,-0.000031,-0.000074,0.000030,-0.000003,-0.000002
3712075490.440000,0.154330,0.028391,0.001517,0.158359,0.029343,0.001556,0.169526,0.030685,0.001667,0.160765,0.029479,0.001580,100.755633,-90.630079,4.678283,99.255136,-98.362961,-1.091114,97.111419,-78.606686,-1.328390,101.584967,-98.413220,3.093402,0.000054,0.003785,3712075490.440000,69.580956,-1.513405,-36.072475,-59.470737,-33.806004,61.584957,69.785835,-1.511114,-0.000015,0.000031,-0.000000,0.000026,-0.000020,-0.000005,0.000002,0.000009,50.000153,0.003785,3712075490.440000,69.558832,-1.618481,-36.154356,-59.397110,-33.692956,61.622317,69.762795,-1.620907,-0.000322,-0.000170,-0.001399,0.000695,-0.000002,-0.000097,-0.000103,-0.000560,50.000099,-0.000000,57.000000,6.183162,3.188474,-0.330510,-6.942450,-5.905827,3.798281,0.000366,0.000171,0.001338,-0.000731,-0.000006,-0.000001
3712075490.460000,0.154965,0.027916,0.001524,0.159003,0.029021,0.001563,0.172797,0.029907,0.001702,0.162287,0.028955,0.001597,659.825707,476.667481,2.506196,66.472079,-36.342143,5.570616,124.296614,-74.126681,2.748618,359.597283,196.017804,-2.135499,-0.000003,0.000170,3712075490.460000,69.581009,-1.512281,-36.071205,-59.470875,-33.807278,61.583218,69.785393,-1.509691,0.000044,0.000019,-0.000035,0.000013,0.000014,0.000017,0.000022,0.000005,50.000183,0.000170,3712075490.460000,69.559205,-1.617875,-36.153627,-59.397182,-33.692360,61.622227,69.762694,-1.620639,-0.000004,-0.000007,-0.000055,-0.000021,-0.000023,-0.000080,-0.000005,0.000005,50.000187,-0.000000,57.000000,1.483463,6.796658,5.139050,-4.679619,-6.691948,-2.130373,-0.000006,-0.000004,-0.000001,-0.000043,0.000001,-0.000038
3712075490.480000,0.154865,0.028641,0.001522,0.160823,0.029460,0.001581,0.173780,0.028862,0.001713,0.163185,0.028991,0.001606,83.090501,-3.210169,0.871236,160.056190,-37.021833,-2.751994,140.843181,-29.578576,1.924438,62.116922,-0.170783,0.632172,-0.000072,-0.003351,3712075490.480000,69.581467,-1.511576,-36.070164,-59.471699,-33.808353,61.582981,69.785721,-1.508667,0.000035,-0.000001,0.000032,0.000007,0.000028,0.000032,0.000010,-0.000024,50.000095,-0.003351,3712075490.480000,69.559163,-1.616994,-36.153479,-59.397107,-33.693062,61.623033,69.762983,-1.620247,0.000023,-0.000029,-0.000051,0.000009,0.000028,-0.000053,-0.000006,-0.000025,50.000168,-0.000000,57.000000,-4.291184,5.475987,6.882641,0.976243,-2.623685,-6.515803,-0.000017,-0.000019,0.000018,-0.000048,-0.000009,-0.000029
3712075490.500000,0.155620,0.031386,0.001524,0.162309,0.030156,0.001595,0.172606,0.030246,0.001699,0.163530,0.030594,0.001606,123.414661,-65.094046,2.183150,90.565540,-59.710602,5.150874,789.724185,723.342362,-1.170114,48.347747,-46.949602,0.158646,-0.000034,-0.004696,3712075490.500000,69.582817,-1.511217,-36.069950,-59.472889,-33.809124,61.584576,69.787064,-1.508331,0.000015,0.000007,-0.000015,0.000002,0.000035,0.000010,0.000007,-0.000008,50.000000,-0.004717,3712075490.500000,69.558601,-1.616751,-36.153837,-59.397385,-33.694246,61.623293,69.763208,-1.619924,-0.000009,-0.000047,-0.000020,-0.000032,0.000001,0.000004,0.000011,-0.000017,50.000034,-0.000021,57.000000,-6.952859,0.184967,3.635899,5.925380,3.347983,-6.175338,0.000013,-0.000007,0.000007,-0.000016,0.000031,-0.000059
3712075490.520000,0.156727,0.032677,0.001533,0.161700,0.031031,0.001587,0.171430,0.033809,0.001680,0.163308,0.032511,0.001600,231.391260,79.645341,1.889840,207.923674,18.019367,2.528406,102.459214,-63.104708,-1.453525,359.561867,172.747325,3.745735,-0.000026,-0.001731,3712075490.520000,69.583611,-1.511257,-36.071346,-59.473347,-33.809631,61.586853,69.788437,-1.508904,0.000008,0.000026,0.000028,0.000011,-0.000009,-0.000009,-0.000010,0.000010,49.999851,-0.001854,3712075490.520000,69.558483,-1.617369,-36.154448,-59.397606,-33.694705,61.622744,69.763252,-1.620046,0.000012,-0.000009,-0.000014,-0.000021,0.000022,-0.000027,0.000001,-0.000005,49.999877,-0.000123,57.000000,-4.573272,-5.239499,-2.247511,6.578257,6.891420,-1.355392,0.000051,-0.000037,0.000000,0.000030,0.000031,-0.000011
