Timestamp,TVE_VA,ME_VA,PE_VA,TVE_VB,ME_VB,PE_VB,TVE_VC,ME_VC,PE_VC,TVE_Vp,ME_Vp,PE_Vp,TVE_IA,ME_IA,PE_IA,TVE_IB,ME_IB,PE_IB,TVE_IC,ME_IC,PE_IC,TVE_Ip,ME_Ip,PE_Ip,FE,RFE,Timestamp,PMU_VA_real,PMU_VA_imag,PMU_VB_real,PMU_VB_imag,PMU_VC_real,PMU_VC_imag,PMU_Vp_real,PMU_Vp_imag,PMU_IA_real,PMU_IA_imag,PMU_IB_real,PM_ IB_imag,PMU_IC_real,PMU_IC_imag,PMU_Ip_real,PMU_Ip_imag,PMU_FREQ,PMU_ROCOF,Timestamp,REF_VA_real,REF_VA_imag,REF_VB_real,REF_VB_imag,REF_VC_real,REF_VC_imag,REF_Vp_real,REF_Vp_imag,REF_IA_real,REF_IA_imag,REF_IB_real,REF_IB_imag,REF_IC_real,REF_IC_imag,REF_Ip_real,PMU_Ip_imag,REF_FREQ,REF_ROCOF,I Freq,I_VA_real,I_VA_imag,I_VB_real,I_VB_imag,I_ VC_real,I_VC_imag,I_IA_real,I_IA_imag,I_IB_real,I_IB_imag,I_IC_real,I_IC_imag
3712075509.100000,0.153907,0.033166,0.001503,0.159793,0.034732,0.001559,0.172336,0.033964,0.001689,0.162036,0.033954,0.001584,130.461279,-68.901686,-2.909601,65.837666,-64.176336,0.246170,174.194243,-25.744344,3.087903,163.487342,-31.245254,-2.631567,-0.000036,0.000388,3712075509.100000,69.584885,-1.513188,-36.073601,-59.474396,-33.808563,61.586479,69.789253,-1.510271,0.000013,-0.000003,-0.000004,-0.000009,0.000029,-0.000001,0.000004,-0.000010,49.999805,0.000230,3712075509.100000,69.559462,-1.617213,-36.153748,-59.397438,-33.693035,61.622574,69.763086,-1.620273,-0.000039,0.000019,-0.000018,-0.000021,-0.000039,-0.000000,0.000002,0.000016,49.999842,-0.000158,57.500000,-0.187993,-6.954618,-5.925895,3.635686,6.171175,3.345924,0.000010,-0.000058,-0.000007,-0.000002,-0.000063,-0.000024
3712075509.120000,0.152765,0.032921,0.001492,0.159082,0.032625,0.001557,0.170110,0.031756,0.001671,0.160671,0.032438,0.001573,102.106116,-55.051080,4.890728,205.926289,10.545686,2.721335,172.502440,-19.089858,-2.525906,160.658649,-38.969868,3.001547,0.000005,0.004003,3712075509.120000,69.584274,-1.514045,-36.073433,-59.472576,-33.806992,61.586502,69.788246,-1.511268,-0.000018,0.000034,-0.000010,0.000004,-0.000001,-0.000021,0.000017,0.000006,49.999935,0.003933,3712075509.120000,69.559039,-1.617297,-36.154178,-59.396969,-33.693338,61.623336,69.763152,-1.620544,-0.000081,-0.000027,0.000009,0.000001,0.000016,0.000021,-0.000026,-0.000014,49.999930,-0.000070,57.500000,5.516515,-4.240336,-6.424990,-2.656823,0.922463,6.958734,0.000099,0.000006,0.000041,0.000007,-0.000056,-0.000069
3712075509.140000,0.153694,0.031694,0.001504,0.159383,0.029735,0.001566,0.168649,0.030569,0.001658,0.160591,0.030664,0.001576,100.249152,-99.650861,3.918960,47.019374,-46.130020,-0.124089,128.659042,-3.853592,1.430394,100.058863,-99.588745,4.570800,0.000024,0.003824,3712075509.140000,69.582870,-1.513517,-36.072048,-59.471279,-33.806351,61.585880,69.786880,-1.510990,0.000027,0.000047,0.000024,-0.000008,0.000015,-0.000004,-0.000003,0.000021,50.000095,0.003820,3712075509.140000,69.558470,-1.617632,-36.154363,-59.397069,-33.693877,61.623019,69.763020,-1.620483,-0.014871,-0.004155,0.000046,-0.000010,-0.000002,-0.000016,-0.004966,-0.001367,50.000071,-0.000004,57.500000,6.673079,1.970534,-1.627051,-6.758214,-5.086685,4.835970,0.014895,0.004167,-0.000015,-0.000021,0.000010,-0.000087
3712075509.160000,0.154663,0.028818,0.001519,0.159278,0.028423,0.001567,0.170507,0.029896,0.001678,0.161511,0.029049,0.001589,114.582342,-71.725018,-1.995402,42.670508,-41.954073,-0.102244,125.906114,-61.987409,2.189191,125.397020,-74.053191,-2.910302,-0.000019,0.000919,3712075509.160000,69.581100,-1.512470,-36.071228,-59.470913,-33.807018,61.584064,69.785637,-1.509969,0.000019,-0.000013,0.000021,-0.000012,0.000013,0.000014,0.000006,-0.000011,50.000149,0.000919,3712075509.160000,69.558677,-1.617719,-36.154098,-59.397434,-33.693534,61.622297,69.762885,-1.620354,0.000014,0.000082,0.000038,-0.000017,0.000010,-0.000050,-0.000013,0.000047,50.000168,-0.000000,57.500000,2.327141,6.556850,4.511958,-5.287484,-6.903579,-1.273358,-0.000056,-0.000062,0.000037,-0.000040,0.000048,0.000007
3712075509.180000,0.154748,0.027957,0.001522,0.160155,0.028294,0.001576,0.173294,0.030557,0.001706,0.162766,0.028937,0.001601,114.714002,-56.162553,1.712425,91.297799,-67.498947,1.138886,98.294434,-45.037107,-1.260248,67.744374,-37.555387,0.729567,-0.000010,-0.003157,3712075509.180000,69.580917,-1.511911,-36.070148,-59.471333,-33.808613,61.583439,69.785599,-1.508837,-0.000016,0.000021,0.000018,0.000001,-0.000019,-0.000017,-0.000006,0.000018,50.000141,-0.003157,3712075509.180000,69.559089,-1.617345,-36.153609,-59.397601,-33.693236,61.622181,69.762906,-1.620127,0.000053,0.000030,0.000026,-0.000049,0.000019,-0.000043,0.000012,0.000027,50.000151,-0.000000,57.500000,-3.937436,5.736829,6.930898,0.542162,-3.029059,-6.334336,-0.000118,-0.000017,0.000020,0.000037,0.000026,0.000034
3712075509.200000,0.155189,0.030240,0.001522,0.162573,0.031670,0.001594,0.174445,0.032734,0.001713,0.164101,0.031553,0.001610,121.815013,-42.263873,4.581645,120.374516,-74.845631,-3.838670,292.749456,243.748949,5.378099,159.633150,-33.877653,2.568362,-0.000033,-0.004143,3712075509.200000,69.582710,-1.511597,-36.070122,-59.473858,-33.809795,61.584953,69.787560,-1.508215,-0.000011,0.000024,0.000018,-0.000017,-0.000024,0.000024,0.000011,0.000020,49.999992,-0.004143,3712075509.200000,69.559295,-1.617004,-36.153447,-59.397463,-33.693210,61.622614,69.763028,-1.620069,-0.000039,-0.000025,-0.000098,0.000007,-0.000010,-0.000001,0.000003,-0.000035,50.000025,0.000000,57.500000,-6.955194,0.186926,3.636078,5.924541,3.343428,-6.174275,-0.000026,-0.000001,0.000102,0.000006,0.000006,0.000023
3712075509.220000,0.155005,0.033380,0.001513,0.162336,0.035070,0.001585,0.172415,0.033884,0.001690,0.163273,0.034109,0.001596,107.591848,-74.069922,4.537250,135.770575,-44.580457,-2.075780,214.261212,123.639763,-1.249926,131.030690,-44.841650,-1.954188,-0.000093,-0.001713,3712075509.220000,69.584618,-1.512191,-36.072330,-59.475262,-33.809296,61.586842,69.789429,-1.509276,0.000001,0.000016,-0.000018,-0.000008,-0.000029,-0.000007,0.000011,0.000009,49.999794,-0.001826,3712075509.220000,69.559031,-1.616960,-36.153860,-59.397191,-33.693734,61.623019,69.763135,-1.620135,-0.000061,-0.000006,0.000028,-0.000022,-0.000001,-0.000013,-0.000022,0.000012,49.999887,-0.000113,57.500000,-4.237891,-5.516872,-2.655788,6.422985,6.960601,-0.923958,-0.000010,-0.000019,-0.000003,0.000007,-0.000016,0.000047
3712075509.240000,0.154619,0.033710,0.001509,0.159499,0.033304,0.001560,0.169797,0.034231,0.001663,0.161328,0.033755,0.001577,105.406812,-81.794076,1.786444,116.223013,-12.623281,4.950797,12.997910,-4.911544,0.123489,112.396844,10.753834,1.120869,-0.000012,0.002474,3712075509.240000,69.584602,-1.513084,-36.073757,-59.473423,-33.808155,61.587910,69.789253,-1.510799,0.000004,-0.000015,-0.000025,0.000025,-0.000002,0.000033,0.000010,-0.000014,49.999859,0.002345,3712075509.240000,69.558792,-1.617522,-36.154426,-59.397310,-33.694165,61.622947,69.763235,-1.620330,-0.000087,-0.000003,-0.000034,-0.000021,0.000002,0.000035,-0.000008,-0.000014,49.999871,-0.000129,57.500000,1.973065,-6.671690,-6.757800,1.627262,4.839378,5.088927,0.000022,0.000005,0.000013,-0.000027,-0.000037,0.000031
3712075509.260000,0.153519,0.031064,0.001503,0.158589,0.031311,0.001554,0.170462,0.034731,0.001669,0.160885,0.032374,0.001576,88.885686,-66.892965,1.067189,105.594248,-92.128862,3.949167,40.247821,-37.145884,-0.195747,105.335364,-88.685504,-2.012586,0.000061,0.004533,3712075509.260000,69.582954,-1.513913,-36.073257,-59.472145,-33.808167,61.587505,69.788132,-1.511074,-0.000008,-0.000020,-0.000024,0.000048,-0.000019,0.000004,-0.000005,-0.000024,50.000034,0.004502,3712075509.260000,69.558992,-1.618006,-36.154339,-59.397402,-33.693654,61.622429,69.763079,-1.620512,-0.000064,-0.000008,-0.000236,-0.000642,-0.000032,0.000000,0.000209,0.000045,49.999973,-0.000032,57.500000,6.556502,-2.326155,-5.289025,-4.509793,-1.272672,6.906707,-0.000020,0.000009,0.000293,0.000640,-0.000041,-0.000004
3712075509.280000,0.153710,0.028641,0.001510,0.159215,0.029833,0.001564,0.172019,0.032444,0.001689,0.161681,0.030312,0.001588,93.174619,-83.018731,-5.205224,98.914609,-5.086957,1.063359,133.776417,-62.465254,-3.668892,108.662675,-60.345044,-4.682746,0.000049,0.003360,3712075509.280000,69.581512,-1.513245,-36.071598,-59.471519,-33.807980,61.585281,69.786522,-1.510159,-0.000021,-0.000011,-0.000018,0.000043,0.000018,-0.000014,-0.000017,-0.000018,50.000156,0.003360,3712075509.280000,69.559226,-1.617845,-36.153765,-59.397321,-33.692980,61.622304,69.762889,-1.620480,-0.000116,0.000075,0.000030,0.000038,-0.000060,0.000007,-0.000043,0.000044,50.000107,-0.000000,57.500000,5.734401,3.936461,0.539800,-6.929219,-6.335925,3.029330,0.000079,-0.000060,0.000031,0.000013,0.000017,-0.000019
3712075509.300000,0.154445,0.027565,0.001519,0.160895,0.028475,0.001583,0.173023,0.028914,0.001706,0.162820,0.028325,0.001603,115.001263,-70.391754,-1.978628,152.370733,20.172955,1.519819,115.021037,-81.062506,-2.431154,92.526637,-73.092247,5.125981,-0.000012,-0.001128,3712075509.300000,69.580696,-1.511940,-36.069622,-59.471272,-33.807732,61.582958,69.785141,-1.508879,0.000010,0.000015,-0.000023,0.000039,-0.000017,-0.000030,-0.000017,0.000005,50.000172,-0.001128,3712075509.300000,69.559145,-1.617216,-36.153445,-59.397174,-33.692901,61.622716,69.762872,-1.620294,-0.000061,0.000010,0.000031,0.000021,0.000170,0.000060,-0.000043,-0.000050,50.000183,-0.000000,57.500000,0.185435,6.953342,5.924104,-3.636141,-6.174824,-3.346916,-0.000023,0.000008,0.000019,0.000053,-0.000157,-0.000060
3712075509.320000,0.155978,0.029068,0.001532,0.162865,0.029603,0.001601,0.173899,0.028491,0.001715,0.164269,0.029049,0.001617,123.544363,-72.813928,-2.553620,167.884870,17.427228,1.759094,100.659893,-98.478810,-4.270524,98.948489,-97.909829,-1.034588,-0.000009,-0.004534,3712075509.320000,69.581345,-1.510684,-36.069180,-59.472675,-33.809048,61.582859,69.785873,-1.507702,0.000022,0.000007,-0.000003,0.000043,-0.000022,-0.000003,-0.000003,-0.000009,50.000118,-0.004534,3712075509.320000,69.558729,-1.616827,-36.153664,-59.397259,-33.693768,61.623203,69.763080,-1.620043,-0.000083,0.000023,0.000037,-0.000005,0.000457,0.001355,0.000282,-0.000339,50.000127,-0.000000,57.500000,-5.515415,4.238044,6.425137,2.655310,-0.921705,-6.964147,0.000014,-0.000016,-0.000044,0.000052,-0.000501,-0.001340
3712075509.340000,0.157872,0.032001,0.001546,0.163504,0.031497,0.001604,0.173155,0.031279,0.001703,0.164864,0.031593,0.001618,140.760328,-49.404174,3.913171,187.736980,-11.783728,2.998551,98.924869,51.262234,0.702266,357.197777,162.138269,-3.511907,-0.000059,-0.004062,3712075509.340000,69.583199,-1.510016,-36.070045,-59.474060,-33.809948,61.584698,69.787720,-1.507545,0.000017,0.000020,-0.000011,0.000033,-0.000003,0.000042,0.000015,-0.000008,49.999912,-0.004099,3712075509.340000,69.558522,-1.617051,-36.154018,-59.397413,-33.694493,61.622905,69.763149,-1.619936,-0.000052,-0.000005,0.000018,-0.000036,0.000016,0.000022,-0.000006,0.000001,49.999971,-0.000037,57.500000,-6.669307,-1.970538,1.629138,6.758256,5.091340,-4.838740,-0.000028,0.000006,-0.000018,-0.000002,-0.000048,-0.000047
3712075509.360000,0.156263,0.032431,0.001528,0.161590,0.033018,0.001582,0.172254,0.033907,0.001689,0.163396,0.033122,0.001600,112.610636,-53.348678,4.658258,60.612760,-31.734954,-0.635672,99.991561,-99.990143,0.543013,99.981528,-99.981462,-0.084416,-0.000079,-0.001020,3712075509.360000,69.583946,-1.511760,-36.072090,-59.474354,-33.809483,61.586147,69.788734,-1.509044,-0.000015,0.000021,-0.000013,0.000043,0.000039,0.000015,-0.000018,-0.000019,49.999775,-0.001166,3712075509.360000,69.558996,-1.617583,-36.154169,-59.397618,-33.694019,61.622254,69.763124,-1.620151,-0.000043,-0.000034,-0.000053,0.000040,0.415769,-0.071132,-0.089846,-0.108200,49.999854,-0.000146,57.500000,-2.325740,-6.554491,-4.510242,5.290151,6.905737,1.276415,-0.000030,0.000022,0.000044,-0.000028,-0.415636,0.071803
3712075509.380000,0.153817,0.030326,0.001508,0.158799,0.032472,0.001554,0.172475,0.032870,0.001693,0.161729,0.031895,0.001585,149.045038,-32.867399,4.100932,64.314751,-48.258625,-0.600003,104.338044,-27.108074,1.262269,109.139193,-69.409592,4.552245,0.000013,0.003323,3712075509.380000,69.582901,-1.513238,-36.073380,-59.472832,-33.808430,61.585537,69.787811,-1.510365,-0.000040,0.000022,-0.000001,0.000034,0.000014,0.000024,-0.000015,0.000007,49.999893,0.003203,3712075509.380000,69.559446,-1.617659,-36.154027,-59.397408,-33.693051,61.622426,69.763078,-1.620479,0.000008,-0.000068,-0.000038,0.000053,0.000037,-0.000008,-0.000015,-0.000052,49.999880,-0.000120,57.500000,3.935071,-5.735413,-6.931594,-0.539639,3.026546,6.337773,-0.000059,0.000012,-0.000035,0.000009,0.000050,0.000018
3712075509.400000,0.152841,0.028663,0.001501,0.158677,0.030669,0.001557,0.172840,0.030068,0.001702,0.161482,0.029797,0.001587,484.098393,300.180011,3.781369,175.529576,-12.207437,3.869973,65.124214,-60.396977,-0.389536,128.992727,-68.779382,3.575913,0.000029,0.004685,3712075509.400000,69.581627,-1.513448,-36.072392,-59.471329,-33.807537,61.584194,69.786247,-1.510435,0.000003,0.000052,0.000018,0.000024,0.000015,0.000035,-0.000013,0.000004,50.000042,0.004683,3712075509.400000,69.559339,-1.617431,-36.153834,-59.396889,-33.692554,61.623109,69.762975,-1.620690,-0.000008,-0.000010,-0.000033,-0.000006,0.000001,0.000097,0.000032,-0.000028,50.000013,-0.000002,57.500000,6.952622,-0.188253,-3.638103,-5.924893,-3.347054,6.172817,-0.000025,-0.000076,-0.000017,-0.000008,-0.000014,0.000003
3712075509.420000,0.153356,0.028279,0.001507,0.160400,0.029175,0.001577,0.172137,0.027152,0.001700,0.161985,0.028201,0.001595,243.963702,44.250053,3.240078,84.800901,-60.063452,-0.986825,210.988945,128.089877,-1.176877,150.956788,-40.967647,2.478300,-0.000025,0.002444,3712075509.420000,69.580788,-1.512739,-36.070786,-59.471130,-33.806931,61.582870,69.785164,-1.509721,-0.000022,0.000039,-0.000003,0.000026,-0.000042,-0.000018,0.000010,0.000013,50.000137,0.002444,3712075509.420000,69.558758,-1.617141,-36.153980,-59.396843,-33.693068,61.623508,69.762993,-1.620562,0.000012,-0.000028,-0.000058,0.000030,-0.000000,-0.000020,-0.000001,-0.000028,50.000163,-0.000000,57.500000,4.238980,5.514395,2.655546,-6.424823,-6.960106,0.918627,0.000040,-0.000047,0.000043,-0.000007,-0.000052,0.000002
3712075509.440000,0.155577,0.027852,0.001530,0.161929,0.027620,0.001595,0.171999,0.026666,0.001699,0.163189,0.027376,0.001609,98.909652,-98.873460,-0.252745,114.499051,-78.212125,-2.220271,97.066116,-78.120622,-1.326861,98.333391,-98.166684,-0.425920,0.000000,-0.001892,3712075509.440000,69.580154,-1.511119,-36.069256,-59.471333,-33.807594,61.582031,69.784622,-1.508374,-0.000005,0.000035,0.000018,0.000004,0.000030,0.000028,0.000002,0.000018,50.000191,-0.001892,3712075509.440000,69.558387,-1.617155,-36.154101,-59.397309,-33.693935,61.622948,69.763007,-1.620180,-0.001176,0.002928,-0.000063,0.000054,-0.000091,0.000162,-0.000335,0.000948,50.000190,-0.000000,57.500000,-1.969393,6.671497,6.759993,-1.627040,-4.834923,-5.091872,0.001230,-0.002946,0.000043,-0.000005,0.000061,-0.000243
3712075509.460000,0.157426,0.028374,0.001548,0.162425,0.029326,0.001597,0.174196,0.030639,0.001715,0.164710,0.029444,0.001620,73.650445,-39.381761,-0.822347,131.356215,-46.405195,-4.291236,210.242566,10.763405,-3.282410,68.112399,-60.018076,-0.514985,-0.000018,-0.005051,3712075509.460000,69.580925,-1.510086,-36.069489,-59.473083,-33.809879,61.583076,69.786102,-1.507321,-0.000010,-0.000043,-0.000013,-0.000016,0.000006,-0.000033,-0.000001,-0.000015,50.000061,-0.005051,3712075509.460000,69.558767,-1.617355,-36.153838,-59.397974,-33.693920,61.622074,69.763027,-1.619919,0.000041,-0.000061,-0.000018,0.000035,-0.000009,0.000028,0.000016,-0.000033,50.000079,0.000000,57.500000,-6.555017,2.328524,5.290797,4.512729,1.275096,-6.904124,0.000042,0.000048,-0.000037,0.000060,0.000037,-0.000053
3712075509.480000,0.156417,0.029537,0.001536,0.162166,0.032152,0.001589,0.175224,0.033152,0.001720,0.164634,0.031620,0.001615,278.455291,115.510915,-2.082150,72.836882,-70.827600,-0.315876,206.457574,34.764151,2.137219,152.265136,64.450637,5.147359,-0.000068,-0.004185,3712075509.480000,69.582260,-1.510884,-36.070789,-59.474407,-33.810505,61.584393,69.787636,-1.507781,-0.000049,-0.000015,-0.000005,0.000016,0.000064,0.000001,-0.000020,0.000008,49.999847,-0.004270,3712075509.480000,69.559312,-1.617269,-36.153637,-59.397911,-33.693341,61.622037,69.763050,-1.620004,0.000017,-0.000016,-0.000034,0.000045,-0.000025,-0.000040,-0.000009,-0.000009,49.999915,-0.000085,57.500000,-5.736535,-3.934828,-0.540678,6.931469,6.333565,-3.025768,-0.000027,0.000028,-0.000049,0.000021,0.000049,0.000041
3712075509.500000,0.153856,0.030011,0.001509,0.160832,0.032673,0.001575,0.173254,0.031767,0.001703,0.162675,0.031487,0.001596,233.831573,65.750425,2.116445,120.509991,-75.663390,-3.772479,225.188303,34.641325,2.565466,128.646645,-33.912593,4.546514,-0.000103,0.000053,3712075509.500000,69.582878,-1.512725,-36.071999,-59.473721,-33.808517,61.584919,69.787666,-1.509519,0.000017,0.000012,0.000005,-0.000018,0.000040,0.000021,-0.000012,0.000008,49.999752,-0.000092,3712075509.500000,69.559641,-1.617223,-36.153784,-59.397444,-33.692892,61.622827,69.763203,-1.620370,0.000000,-0.000013,-0.000061,0.000046,-0.000016,-0.000029,-0.000009,-0.000020,49.999855,-0.000145,57.500000,-0.188259,-6.954531,-5.925994,3.635624,6.171330,3.345625,-0.000032,-0.000010,0.000013,-0.000040,-0.000006,0.000038
3712075509.520000,0.152249,0.029802,0.001493,0.159159,0.031556,0.001560,0.170170,0.029850,0.001675,0.160548,0.030404,0.001576,185.701528,158.057936,-0.616548,78.303818,10.379763,-0.756657,144.442793,-45.943678,2.395830,141.679743,-34.584912,-2.029588,-0.000051,0.004429,3712075509.520000,69.582138,-1.513912,-36.072853,-59.472191,-33.806412,61.585220,69.786858,-1.511075,0.000004,-0.000023,0.000035,0.000011,0.000022,0.000008,0.000011,0.000007,49.999870,0.004351,3712075509.520000,69.559071,-1.617302,-36.154162,-59.397111,-33.693148,61.623368,69.763178,-1.620577,0.000006,-0.000006,0.000016,0.000029,-0.000021,-0.000039,-0.000017,0.000010,49.999922,-0.000078,57.500000,5.516525,-4.240433,-6.425058,-2.656953,0.922380,6.958865,-0.000019,-0.000028,-0.000002,-0.000012,-0.000051,0.000024
3712075509.540000,0.153050,0.028400,0.001504,0.158264,0.029053,0.001556,0.168990,0.029411,0.001664,0.160128,0.028956,0.001575,250.882140,185.051503,1.051095,1297.474394,1164.194520,-1.873004,141.245169,-28.759925,4.363178,221.226452,30.115565,-2.578912,0.000018,0.005404,3712075509.540000,69.580559,-1.513529,-36.072346,-59.470623,-33.806042,61.584927,69.785645,-1.511119,0.000021,-0.000040,-0.000013,-0.000020,-0.000027,0.000034,0.000024,-0.000007,50.000084,0.005397,3712075509.540000,69.558450,-1.617697,-36.154306,-59.397183,-33.693616,61.622966,69.762978,-1.620536,-0.000009,-0.000014,0.000002,-0.000000,-0.000032,-0.000052,-0.000013,0.000014,50.000065,-0.000007,57.500000,6.673193,1.970408,-1.627033,-6.758316,-5.086961,4.836097,0.000007,-0.000027,-0.000009,0.000009,-0.000063,-0.000028
3712075509.560000,0.154567,0.027436,0.001521,0.159038,0.026824,0.001567,0.170500,0.029567,0.001679,0.161395,0.027942,0.001589,534.133205,347.201663,-2.571780,100.584287,-83.433112,4.759870,72.112303,-51.667025,0.740396,190.919971,-7.579982,-2.891504,0.000029,0.001385,3712075509.560000,69.580063,-1.512457,-36.070560,-59.470135,-33.806808,61.583786,69.784836,-1.509917,0.000028,-0.000015,-0.000001,0.000006,-0.000001,-0.000031,0.000003,-0.000010,50.000198,0.001385,3712075509.560000,69.558598,-1.617837,-36.154031,-59.397593,-33.693404,61.622238,69.762855,-1.620375,-0.000003,0.000006,-0.000039,-0.000001,-0.000045,-0.000047,-0.000000,0.000012,50.000170,-0.000000,57.500000,2.327227,6.556884,4.512056,-5.287530,-6.903612,-1.273421,0.000019,-0.000035,0.000017,-0.000037,-0.000020,-0.000045
3712075509.580000,0.155439,0.027023,0.001531,0.160480,0.027159,0.001581,0.173420,0.029587,0.001709,0.163147,0.027934,0.001607,190.027822,38.966407,-4.465257,85.139181,-2.135590,-0.889385,131.421567,-68.480884,3.051352,144.524532,-55.433819,-3.089610,-0.000014,-0.002455,3712075509.580000,69.580177,-1.511422,-36.069408,-59.471039,-33.808376,61.582722,69.784904,-1.508458,-0.000020,-0.000012,0.000017,-0.000018,0.000019,0.000009,0.000004,-0.000015,50.000149,-0.002455,3712075509.580000,69.558985,-1.617477,-36.153594,-59.397791,-33.693143,61.622162,69.762902,-1.620159,-0.000005,0.000016,0.000025,0.000003,-0.000057,-0.000033,-0.000006,0.000034,50.000162,-0.000000,57.500000,-3.937423,5.737094,6.931125,0.542350,-3.028867,-6.334467,-0.000001,0.000004,-0.000002,-0.000060,0.000029,-0.000038
3712075509.600000,0.155181,0.028833,0.001525,0.161666,0.030398,0.001588,0.174898,0.030698,0.001722,0.163948,0.029982,0.001612,20.657476,2.698958,0.202440,153.206407,12.113234,1.611071,96.340439,47.227363,0.706654,33.145638,-4.694496,0.337701,-0.000053,-0.004940,3712075509.600000,69.581635,-1.511375,-36.069920,-59.472973,-33.809563,61.583389,69.786423,-1.508036,-0.000015,0.000030,0.000033,0.000027,-0.000017,-0.000018,-0.000005,0.000026,49.999985,-0.004940,3712075509.600000,69.559193,-1.616989,-36.153302,-59.397578,-33.693150,61.622587,69.762986,-1.620016,-0.000008,0.000032,0.000023,-0.000030,-0.000017,-0.000002,0.000004,0.000027,50.000037,0.000000,57.500000,-6.955348,0.187113,3.636101,5.924739,3.343662,-6.174253,0.000025,-0.000019,0.000040,-0.000008,-0.000003,-0.000041
3712075509.620000,0.155089,0.031945,0.001517,0.162302,0.032542,0.001590,0.173152,0.032248,0.001701,0.163540,0.032246,0.001603,163.144617,-32.878836,2.695566,58.741124,-58.733774,-0.014464,140.676099,-54.738622,-2.596662,173.998359,-8.977879,3.993362,-0.000038,-0.002270,3712075509.620000,69.583374,-1.511807,-36.070911,-59.474033,-33.809277,61.585468,69.788025,-1.508719,0.000020,0.000009,0.000019,-0.000024,-0.000034,-0.000010,0.000008,0.000014,49.999855,-0.002377,3712075509.620000,69.558780,-1.616874,-36.153653,-59.397284,-33.693608,61.623015,69.763021,-1.620067,-0.000021,-0.000025,0.000047,-0.000057,0.000076,-0.000021,-0.000017,-0.000004,49.999893,-0.000107,57.500000,-4.237929,-5.516772,-2.655879,6.422998,6.960636,-0.923813,0.000033,0.000010,-0.000013,0.000035,0.000027,-0.000012
3712075509.640000,0.155043,0.032037,0.001517,0.160219,0.031683,0.001570,0.170181,0.032468,0.001670,0.161836,0.032062,0.001586,79.559059,33.036509,0.638270,86.519256,-46.378741,1.044231,140.239207,-32.955804,-4.316397,34.459464,-0.352007,0.346922,-0.000050,0.002043,3712075509.640000,69.583351,-1.512376,-36.072411,-59.472889,-33.807957,61.586544,69.788025,-1.510093,0.000003,0.000041,0.000022,0.000007,-0.000028,-0.000006,0.000015,0.000019,49.999821,0.001913,3712075509.640000,69.558693,-1.617395,-36.154302,-59.397352,-33.694103,61.622919,69.763175,-1.620258,0.000020,0.000023,0.000032,-0.000030,0.000008,0.000042,0.000021,0.000013,49.999870,-0.000130,57.500000,1.972917,-6.671748,-6.757790,1.627123,4.839373,5.089017,-0.000006,0.000017,0.000039,-0.000004,0.000037,-0.000020
3712075509.660000,0.153558,0.028933,0.001508,0.158042,0.029667,0.001552,0.170056,0.031695,0.001670,0.160582,0.030104,0.001577,242.187550,59.506212,-3.897516,262.701338,77.186826,2.464366,130.304655,-67.748173,-2.740775,474.714890,283.258817,-2.675253,0.000025,0.003930,3712075509.660000,69.581444,-1.513454,-36.072678,-59.471153,-33.807159,61.585495,69.786499,-1.510874,-0.000031,-0.000049,0.000005,0.000037,-0.000003,-0.000014,-0.000017,-0.000026,49.999992,0.003893,3712075509.660000,69.558957,-1.617903,-36.154213,-59.397472,-33.693555,61.622353,69.763028,-1.620445,-0.000007,0.000036,0.000011,-0.000018,0.000027,0.000036,0.000007,0.000004,49.999968,-0.000037,57.500000,6.556412,-2.326334,-5.288937,-4.509816,-1.272915,6.906842,0.000008,0.000007,0.000032,-0.000028,0.000025,0.000032
3712075509.680000,0.153570,0.025968,0.001513,0.158649,0.027945,0.001561,0.171294,0.029703,0.001687,0.161202,0.027876,0.001588,106.443591,-14.940520,1.216316,59.852256,58.481526,0.101211,150.674234,-43.370466,-2.565167,82.487301,-16.518163,-0.916226,0.000046,0.002921,3712075509.680000,69.579613,-1.513011,-36.070938,-59.470448,-33.806793,61.583565,69.784775,-1.510126,-0.000013,0.000023,-0.000021,-0.000034,0.000002,-0.000012,0.000010,-0.000012,50.000145,0.002921,3712075509.680000,69.559180,-1.617890,-36.153652,-59.397453,-33.692862,61.622197,69.762843,-1.620456,0.000020,0.000024,-0.000015,-0.000020,0.000009,0.000020,0.000019,0.000001,50.000099,-0.000000,57.500000,5.734566,3.936401,0.539851,-6.929097,-6.336130,3.029352,-0.000005,0.000016,-0.000011,-0.000010,0.000011,0.000062
3712075509.700000,0.154539,0.025833,0.001523,0.160126,0.026732,0.001579,0.172468,0.026396,0.001704,0.162408,0.026324,0.001602,142.807920,-56.578141,-2.940081,146.666670,-11.771667,4.499580,280.231251,280.180124,-0.027454,176.607818,-19.860744,-3.540728,-0.000030,-0.001281,3712075509.700000,69.579582,-1.511693,-36.069267,-59.470192,-33.806694,61.581455,69.783791,-1.508923,-0.000010,-0.000013,-0.000022,0.000020,-0.000003,-0.000034,-0.000016,-0.000001,50.000145,-0.001281,3712075509.700000,69.559229,-1.617275,-36.153436,-59.397302,-33.692808,61.622711,69.762919,-1.620315,0.000029,0.000024,-0.000017,-0.000029,-0.000001,-0.000009,0.000018,0.000010,50.000175,-0.000000,57.500000,0.185501,6.953288,5.924035,-3.636066,-6.174828,-3.347127,0.000006,-0.000015,-0.000024,0.000026,-0.000026,0.000037
3712075509.720000,0.154518,0.028312,0.001519,0.161981,0.027327,0.001596,0.172983,0.025889,0.001710,0.163176,0.027175,0.001609,325.747401,233.420901,-1.343019,6.002545,5.084237,-0.031128,253.734140,55.458396,-2.903382,169.002509,7.546247,-1.902061,-0.000092,-0.003840,3712075509.720000,69.580963,-1.511640,-36.068619,-59.471134,-33.807728,61.581417,69.784576,-1.508257,0.000011,-0.000035,-0.000040,-0.000023,-0.000021,-0.000021,-0.000019,-0.000012,50.000034,-0.003840,3712075509.720000,69.558894,-1.616861,-36.153631,-59.397248,-33.693644,61.623188,69.763101,-1.620081,0.000011,0.000001,-0.000037,-0.000023,0.000016,0.000010,0.000017,-0.000013,50.000127,-0.000000,57.500000,-5.515459,4.237893,6.424985,2.655194,-0.921583,-6.964371,0.000054,0.000011,-0.000057,0.000001,-0.000038,0.000036
3712075509.740000,0.154582,0.030005,0.001516,0.162711,0.029574,0.001600,0.171846,0.030058,0.001692,0.163067,0.029874,0.001603,99.839214,26.642147,0.883462,75.517534,-33.072930,-5.427451,45.942507,24.472301,-0.350297,148.296474,-19.148815,1.914890,-0.000071,-0.003527,3712075509.740000,69.581985,-1.512159,-36.069637,-59.472912,-33.808743,61.584152,69.786552,-1.508591,0.000002,-0.000047,-0.000033,-0.000026,0.000004,0.000011,0.000022,0.000009,49.999905,-0.003563,3712075509.740000,69.558742,-1.617172,-36.154042,-59.397566,-33.694384,61.622736,69.763204,-1.619961,-0.000027,-0.000025,-0.000062,0.000011,0.000000,0.000010,0.000001,-0.000029,49.999976,-0.000035,57.500000,-6.669346,-1.970581,1.629174,6.758451,5.091410,-4.838551,0.000005,0.000029,-0.000014,-0.000028,-0.000060,-0.000010
3712075509.760000,0.155064,0.030222,0.001521,0.160552,0.030945,0.001575,0.170350,0.033239,0.001670,0.162017,0.031478,0.001589,137.973207,78.583529,-0.876415,95.094250,-84.807927,-5.114058,140.037505,-56.088262,3.647492,78.988099,7.328075,-0.778674,-0.000045,0.000423,3712075509.760000,69.582458,-1.512334,-36.071648,-59.473099,-33.808102,61.586201,69.787590,-1.509724,0.000009,-0.000035,-0.000007,-0.000010,0.000012,0.000020,0.000003,-0.000020,49.999813,0.000281,3712075509.760000,69.559056,-1.617655,-36.154096,-59.397825,-33.693976,61.622108,69.763143,-1.620107,0.000019,-0.000009,-0.000082,0.000017,-0.000047,-0.000027,0.000015,-0.000011,49.999858,-0.000142,57.500000,-2.325525,-6.554392,-4.510379,5.290261,6.905809,1.276631,0.000011,0.000049,0.000058,-0.000016,-0.000020,-0.000001
3712075509.780000,0.153153,0.029785,0.001502,0.158014,0.030679,0.001550,0.169757,0.031738,0.001667,0.160337,0.030734,0.001573,380.020622,336.866661,0.868559,114.854574,-55.443054,1.706574,136.686605,-38.345509,-1.977857,147.015087,-25.421168,-1.988549,-0.000012,0.003649,3712075509.780000,69.582611,-1.513750,-36.072975,-59.471844,-33.806583,61.585609,69.787071,-1.511128,0.000032,-0.000038,0.000006,0.000025,0.000012,0.000025,0.000018,-0.000011,49.999874,0.003535,3712075509.780000,69.559540,-1.617784,-36.154012,-59.397643,-33.693157,61.622334,69.763166,-1.620431,-0.000002,-0.000011,0.000053,-0.000020,-0.000044,0.000001,0.000004,0.000027,49.999886,-0.000114,57.500000,3.935055,-5.735171,-6.931631,-0.539638,3.026558,6.337948,-0.000066,-0.000005,-0.000018,0.000024,-0.000013,-0.000046
3712075509.800000,0.151700,0.027939,0.001491,0.158108,0.029422,0.001553,0.171004,0.028312,0.001686,0.160299,0.028561,0.001577,303.296153,105.725017,-3.410550,62.891466,-48.253122,-0.568341,267.540913,182.507175,-1.242231,233.198262,152.168485,-1.180084,0.000083,0.004569,3712075509.800000,69.581238,-1.514205,-36.072166,-59.470676,-33.806160,61.583584,69.785492,-1.511026,0.000044,-0.000055,-0.000026,-0.000011,0.000016,0.000022,0.000024,-0.000023,50.000103,0.004569,3712075509.800000,69.559469,-1.617486,-36.153858,-59.397100,-33.692730,61.623054,69.763097,-1.620620,-0.000028,0.000020,-0.000032,-0.000045,-0.000006,0.000008,0.000012,0.000005,50.000020,0.000000,57.500000,6.952376,-0.188132,-3.637983,-5.924956,-3.347072,6.172852,-0.000032,-0.000034,-0.000028,0.000035,-0.000009,-0.000017
3712075509.820000,0.153383,0.027927,0.001508,0.159455,0.027580,0.001570,0.171493,0.026078,0.001695,0.161463,0.027194,0.001591,206.082483,35.806994,-4.169734,70.025096,-69.864993,0.086236,135.706632,123.220049,-0.382913,186.133597,176.646980,-0.354562,0.000010,0.002244,3712075509.820000,69.580528,-1.512793,-36.070484,-59.470089,-33.806477,61.582214,69.784462,-1.509847,0.000021,-0.000040,-0.000010,-0.000010,0.000016,0.000025,0.000012,-0.000025,50.000164,0.002244,3712075509.820000,69.558742,-1.617265,-36.153854,-59.396993,-33.693275,61.623350,69.762999,-1.620456,-0.000033,0.000002,-0.000034,-0.000032,0.000002,0.000013,0.000007,-0.000007,50.000154,-0.000000,57.500000,4.238996,5.514495,2.655475,-6.425041,-6.960143,0.918687,0.000009,-0.000038,-0.000023,-0.000028,0.000042,-0.000029
3712075509.840000,0.155910,0.027837,0.001534,0.160783,0.026574,0.001586,0.171646,0.026260,0.001696,0.162799,0.026885,0.001605,58.233927,-53.306865,-0.344776,6.363298,-5.416312,0.034344,51.051761,-51.038279,0.016767,64.084060,-57.974132,-0.424432,0.000001,-0.002717,3712075509.840000,69.580032,-1.511062,-36.069435,-59.470596,-33.807484,61.581818,69.784317,-1.508526,0.000019,-0.000001,-0.000013,-0.000005,-0.000002,0.000021,0.000010,-0.000007,50.000183,-0.002717,3712075509.840000,69.558270,-1.617334,-36.154073,-59.397549,-33.694142,61.622886,69.763049,-1.620122,0.000038,0.000012,-0.000014,-0.000005,-0.000003,0.000043,0.000029,-0.000006,50.000182,-0.000000,57.500000,-1.969325,6.671533,6.760120,-1.627010,-4.834985,-5.091856,-0.000014,-0.000028,-0.000031,-0.000081,0.000057,0.000004
3712075509.860000,0.157618,0.028302,0.001550,0.161446,0.028328,0.001589,0.173588,0.029643,0.001710,0.164245,0.028759,0.001617,144.931343,-51.038286,-2.644638,428.032887,252.234559,3.940362,170.325073,-7.927890,-4.103427,228.747816,30.768417,3.408852,-0.000022,-0.005344,3712075509.860000,69.580765,-1.510060,-36.069611,-59.472256,-33.809582,61.582645,69.785660,-1.507499,0.000028,0.000013,-0.000021,0.000014,-0.000028,-0.000002,0.000016,0.000012,50.000050,-0.005344,3712075509.860000,69.558654,-1.617474,-36.153836,-59.398033,-33.694230,61.622108,69.763068,-1.619864,-0.000064,0.000004,0.000001,-0.000007,0.000016,0.000027,-0.000014,-0.000006,50.000071,0.000000,57.500000,-6.554976,2.328454,5.290846,4.512684,1.275215,-6.904107,-0.000003,-0.000035,0.000028,-0.000053,0.000039,0.000087
3712075509.880000,0.156332,0.029818,0.001534,0.160991,0.030931,0.001580,0.174627,0.032233,0.001716,0.164013,0.030992,0.001610,267.414575,67.424537,-3.159432,312.164881,311.312156,-0.113753,42.444646,-26.704247,0.387780,172.857052,21.369688,-1.784539,-0.000085,-0.003953,3712075509.880000,69.582390,-1.511151,-36.070858,-59.473236,-33.810085,61.584023,69.787170,-1.508145,-0.000054,-0.000024,-0.000012,0.000039,0.000006,0.000045,-0.000023,-0.000019,49.999825,-0.004043,3712075509.880000,69.559248,-1.617433,-36.153578,-59.397810,-33.693498,61.622087,69.763030,-1.620021,0.000032,0.000015,-0.000004,0.000009,0.000030,0.000054,0.000019,-0.000015,49.999910,-0.000090,57.500000,-5.736682,-3.934847,-0.540653,6.931337,6.333457,-3.025571,0.000034,-0.000028,0.000060,-0.000010,-0.000042,0.000014
3712075509.900000,0.153269,0.029832,0.001503,0.159869,0.032425,0.001565,0.172777,0.031017,0.001699,0.161996,0.031088,0.001590,45.140716,15.134642,0.398984,61.213677,-13.853290,-0.654004,137.870690,-52.965659,-3.905033,144.445997,-35.268410,2.112445,-0.000092,0.000426,3712075509.900000,69.582474,-1.513200,-36.072418,-59.473179,-33.808231,61.584675,69.787323,-1.509931,0.000048,0.000035,-0.000020,-0.000019,-0.000023,-0.000003,-0.000007,0.000020,49.999763,0.000281,3712075509.900000,69.559370,-1.617308,-36.153739,-59.397386,-33.693073,61.622927,69.763147,-1.620359,0.000050,0.000012,-0.000005,-0.000032,0.000031,0.000038,0.000032,-0.000007,49.999856,-0.000144,57.500000,-0.188101,-6.954546,-5.925867,3.635685,6.171332,3.345701,0.000055,-0.000005,0.000032,0.000041,-0.000057,-0.000001
3712075509.920000,0.152297,0.030064,0.001493,0.158469,0.031115,0.001554,0.169600,0.029177,0.001670,0.160139,0.030110,0.001573,104.418911,-77.557514,-1.659952,99.332610,-70.456751,-1.399732,131.389609,-66.308953,-3.570402,94.894705,-77.766707,-1.229267,-0.000038,0.004670,3712075509.920000,69.582176,-1.513949,-36.073025,-59.471615,-33.806129,61.585072,69.786636,-1.511289,-0.000013,-0.000029,0.000014,-0.000007,-0.000005,-0.000014,-0.000001,-0.000010,49.999893,0.004601,3712075509.920000,69.558927,-1.617332,-36.154127,-59.397018,-33.693375,61.623478,69.763167,-1.620545,0.000135,-0.000045,0.000032,0.000041,-0.000002,0.000043,0.000041,-0.000019,49.999931,-0.000069,57.500000,5.516443,-4.240426,-6.425000,-2.656828,0.922482,6.958880,-0.000096,0.000061,-0.000020,-0.000002,-0.000004,-0.000040
3712075509.940000,0.152905,0.029412,0.001500,0.158594,0.028724,0.001559,0.168147,0.027847,0.001658,0.159898,0.028655,0.001573,100.050229,-99.949711,3.190443,101.341360,-98.657209,-3.188071,71.326270,-63.629288,0.540989,100.061423,-99.909341,3.968343,0.000012,0.005179,3712075509.940000,69.581268,-1.513684,-36.072010,-59.470428,-33.805374,61.584465,69.785522,-1.511222,0.000025,0.000007,-0.000022,-0.000013,0.000018,0.000015,0.000008,0.000014,50.000088,0.005176,3712075509.940000,69.558460,-1.617598,-36.154325,-59.397041,-33.693837,61.623270,69.763068,-1.620519,-0.051107,-0.011496,0.001628,0.001023,0.000065,0.000010,-0.017610,-0.003553,50.000076,-0.000003,57.500000,6.672981,1.970308,-1.627015,-6.758284,-5.086833,4.835862,0.051114,0.011500,-0.001633,-0.001075,-0.000027,-0.000003
3712075509.960000,0.154009,0.027700,0.001515,0.158880,0.027456,0.001565,0.170390,0.028554,0.001680,0.161120,0.027901,0.001587,74.407297,-18.495181,-0.821197,115.659849,-71.882260,4.234442,51.583692,-41.996607,-0.395866,168.385902,-24.264137,-2.555340,0.000023,0.001698,3712075509.960000,69.580368,-1.512806,-36.070808,-59.470268,-33.806591,61.583359,69.784859,-1.510073,0.000036,-0.000029,-0.000028,0.000005,0.000011,-0.000025,-0.000007,-0.000025,50.000187,0.001698,3712075509.960000,69.558729,-1.617754,-36.153890,-59.397448,-33.693489,61.622457,69.762910,-1.620343,0.000056,0.000008,0.000028,-0.000096,0.000035,-0.000033,0.000026,0.000022,50.000163,-0.000000,57.500000,2.327128,6.556675,4.511876,-5.287527,-6.903770,-1.273307,0.000037,-0.000002,0.000039,0.000002,0.000041,0.000049
3712075509.980000,0.155051,0.027177,0.001526,0.160165,0.027812,0.001577,0.173438,0.029796,0.001708,0.162919,0.028267,0.001604,50.298945,-15.515260,-0.526609,105.837897,-36.364061,1.345123,63.024669,-35.726559,-0.659510,68.786287,17.250695,-0.625075,0.000019,-0.002968,3712075509.980000,69.580467,-1.511762,-36.069714,-59.471283,-33.808388,61.582924,69.785179,-1.508649,0.000044,-0.000032,-0.000018,0.000012,-0.000000,0.000018,0.000017,-0.000016,50.000168,-0.002968,3712075509.980000,69.559175,-1.617521,-36.153406,-59.397804,-33.693095,61.622229,69.762949,-1.620142,0.000064,-0.000006,0.000012,0.000031,-0.000018,0.000023,0.000020,-0.000003,50.000149,-0.000000,57.500000,-3.937285,5.736924,6.930838,0.542274,-3.029229,-6.334327,-0.000003,-0.000002,0.000055,0.000080,-0.000045,0.000073
3712075510.000000,0.154992,0.029671,0.001521,0.162823,0.030656,0.001599,0.174978,0.030442,0.001723,0.164291,0.030255,0.001615,105.996595,-49.774816,-1.442291,135.716356,-49.942727,-4.080533,92.165810,-0.121582,0.958489,90.180330,23.375296,-0.805764,-0.000007,-0.004550,3712075510.000000,69.582375,-1.511816,-36.069370,-59.473713,-33.809586,61.583302,69.786766,-1.507881,-0.000000,-0.000038,-0.000022,-0.000004,-0.000012,0.000001,0.000008,-0.000016,50.000015,-0.004556,3712075510.000000,69.559356,-1.617172,-36.153331,-59.397758,-33.693181,61.622699,69.763134,-1.620065,0.000074,-0.000010,0.000020,0.000041,-0.000006,0.000010,0.000014,-0.000004,50.000022,-0.000005,57.500000,-6.954958,0.187041,3.636090,5.924723,3.343572,-6.174447,-0.000024,-0.000004,-0.000109,0.000023,-0.000079,0.000040
3712075510.020000,0.154455,0.031864,0.001511,0.163141,0.032889,0.001598,0.173626,0.031565,0.001707,0.163762,0.032102,0.001606,112.506819,-37.731059,-1.472706,100.515553,-83.546309,1.519920,115.163484,-23.171008,1.398125,93.199934,-36.602545,1.136688,-0.000062,-0.002412,3712075510.020000,69.583672,-1.512542,-36.070618,-59.474678,-33.809410,61.584976,69.788139,-1.508651,-0.000010,-0.000040,-0.000019,0.000012,-0.000001,0.000020,0.000002,-0.000021,49.999828,-0.002521,3712075510.020000,69.559142,-1.617172,-36.153701,-59.397438,-33.693597,61.623150,69.763232,-1.620180,0.000062,-0.000022,0.000067,0.000122,0.000026,0.000006,-0.000028,-0.000017,49.999891,-0.000109,57.500000,-4.237977,-5.516820,-2.655844,6.422963,6.960762,-0.924160,0.000006,-0.000015,-0.000093,-0.000109,-0.000045,-0.000044
3712075510.040000,0.154303,0.030629,0.001512,0.160325,0.032083,0.001571,0.171016,0.032296,0.001679,0.161907,0.031666,0.001588,146.637890,80.949124,0.943568,127.499715,-62.765562,-2.283569,79.536445,-42.915904,-0.918236,169.439833,13.904373,1.825310,-0.000034,0.001366,3712075510.040000,69.582611,-1.512927,-36.072472,-59.473320,-33.808205,61.586372,69.787903,-1.510121,0.000028,0.000002,0.000005,-0.000016,0.000019,0.000006,0.000015,-0.000001,49.999840,0.001240,3712075510.040000,69.558939,-1.617645,-36.154235,-59.397536,-33.693865,61.623151,69.763326,-1.620398,0.000010,-0.000012,0.000024,0.000038,0.000012,0.000033,-0.000004,-0.000012,49.999874,-0.000126,57.500000,1.972902,-6.671925,-6.757892,1.627020,4.839465,5.088648,0.000077,-0.000051,0.000002,-0.000027,-0.000003,-0.000029
3712075510.060000,0.154008,0.029131,0.001512,0.158621,0.029995,0.001557,0.170742,0.032188,0.001677,0.161153,0.030443,0.001582,223.847660,35.663994,2.497896,58.731419,-57.592899,0.176951,85.623795,-84.894290,-0.287959,109.934562,-63.201793,-1.670354,0.000026,0.003839,3712075510.060000,69.581787,-1.513374,-36.072388,-59.471703,-33.807510,61.585812,69.786873,-1.510624,0.000000,0.000033,0.000010,0.000034,-0.000008,-0.000016,0.000008,0.000019,50.000000,0.003812,3712075510.060000,69.559156,-1.618113,-36.154118,-59.397637,-33.693367,61.622570,69.763157,-1.620551,0.000014,-0.000019,0.000036,0.000074,-0.000019,-0.000116,-0.000053,0.000016,49.999974,-0.000026,57.500000,6.556429,-2.326384,-5.289096,-4.510048,-1.272572,6.906668,0.000041,0.000030,-0.000001,-0.000026,0.000017,0.000106
3712075510.080000,0.153652,0.026973,0.001512,0.158630,0.027605,0.001562,0.171954,0.030474,0.001692,0.161444,0.028355,0.001589,161.223224,90.456473,1.009334,130.905099,52.545947,-1.013577,131.619075,-65.861682,3.588144,324.221376,130.156875,2.727847,-0.000001,0.002983,3712075510.080000,69.580284,-1.513280,-36.070995,-59.470512,-33.807419,61.583942,69.785240,-1.510104,0.000050,-0.000017,-0.000008,-0.000050,-0.000019,0.000008,0.000035,-0.000010,50.000099,0.002983,3712075510.080000,69.559154,-1.618079,-36.153856,-59.397704,-33.692899,61.622280,69.762971,-1.620540,0.000006,-0.000027,0.000025,-0.000022,0.000040,-0.000046,-0.000016,-0.000002,50.000100,-0.000000,57.500000,5.734794,3.936586,0.540035,-6.929090,-6.335846,3.029712,-0.000005,0.000052,-0.000009,0.000029,-0.000033,-0.000030
3712075510.100000,0.153448,0.025493,0.001513,0.160043,0.026765,0.001578,0.173016,0.027620,0.001708,0.162201,0.026631,0.001600,207.318517,61.872776,1.781724,141.114752,111.557973,0.603251,38.285337,-19.560375,-0.369044,261.854867,62.047727,-3.062609,-0.000043,-0.000653,3712075510.100000,69.579369,-1.512465,-36.069427,-59.470291,-33.807270,61.582291,69.784111,-1.509185,0.000024,-0.000014,0.000024,-0.000004,-0.000013,-0.000015,0.000014,-0.000008,50.000141,-0.000653,3712075510.100000,69.559268,-1.617322,-36.153531,-59.397413,-33.692749,61.622915,69.763029,-1.620391,-0.000012,-0.000012,0.000008,-0.000008,-0.000008,-0.000024,-0.000008,0.000006,50.000184,-0.000000,57.500000,0.185354,6.953476,5.924216,-3.635989,-6.174931,-3.346841,-0.000015,0.000008,-0.000008,-0.000022,0.000030,-0.000086
3712075510.120000,0.154399,0.027450,0.001519,0.162464,0.028026,0.001600,0.173217,0.026909,0.001711,0.163382,0.027457,0.001610,353.789150,156.694677,2.857050,154.077510,-13.281943,1.937591,127.311083,1.800385,1.365266,162.104652,-28.284875,-3.823573,-0.000039,-0.003732,3712075510.120000,69.580452,-1.511588,-36.068600,-59.471809,-33.807938,61.582241,69.784866,-1.508199,0.000028,-0.000000,0.000025,0.000007,0.000020,-0.000012,-0.000004,-0.000005,50.000088,-0.003732,3712075510.120000,69.558982,-1.616848,-36.153580,-59.397374,-33.693460,61.623411,69.763192,-1.620131,-0.000010,-0.000003,-0.000003,-0.000030,-0.000008,-0.000022,0.000001,0.000009,50.000127,-0.000000,57.500000,-5.515706,4.238024,6.424871,2.655203,-0.921949,-6.964292,-0.000031,-0.000014,-0.000031,-0.000030,0.000048,-0.000023
3712075510.140000,0.156029,0.030748,0.001529,0.162453,0.029772,0.001597,0.172071,0.029959,0.001694,0.163538,0.030157,0.001607,161.394429,156.540351,0.245889,54.158206,-52.037161,0.217134,649.970837,473.196792,-2.391941,144.582903,-52.606085,-3.560800,-0.000082,-0.003369,3712075510.140000,69.582581,-1.511166,-36.069901,-59.472946,-33.808773,61.584362,69.786873,-1.508355,-0.000033,0.000017,0.000005,-0.000037,0.000012,-0.000017,-0.000012,-0.000002,49.999893,-0.003410,3712075510.140000,69.558800,-1.617091,-36.154056,-59.397591,-33.694296,61.623090,69.763320,-1.620018,-0.000011,0.000010,-0.000007,-0.000078,0.000001,0.000004,0.000021,0.000013,49.999975,-0.000041,57.500000,-6.669326,-1.970733,1.629095,6.758199,5.091456,-4.839089,-0.000005,0.000001,-0.000017,0.000040,0.000006,-0.000004
3712075510.160000,0.154902,0.031545,0.001516,0.160667,0.030808,0.001577,0.171223,0.033684,0.001678,0.162289,0.032015,0.001591,100.200645,-99.492537,-4.308227,148.689402,-46.131736,2.595502,162.983675,-33.493373,-2.720718,100.105018,-99.156086,-4.591809,-0.000035,-0.000814,3712075510.160000,69.583427,-1.512615,-36.071705,-59.473045,-33.808823,61.586552,69.788124,-1.509694,0.000005,-0.000025,0.000027,0.000018,0.000010,-0.000012,-0.000001,-0.000014,49.999821,-0.000958,3712075510.160000,69.559111,-1.617613,-36.154287,-59.397801,-33.694053,61.622455,69.763299,-1.620189,-0.004917,0.000978,-0.000024,-0.000055,-0.000007,0.000023,-0.001611,0.000326,49.999856,-0.000144,57.500000,-2.325417,-6.554618,-4.510171,5.290133,6.906130,1.276268,0.004909,-0.000991,-0.000021,-0.000017,0.000028,0.000053
3712075510.180000,0.152873,0.030205,0.001498,0.159278,0.031766,0.001561,0.171319,0.033169,0.001680,0.161188,0.031717,0.001580,275.385891,215.326266,1.009039,148.484001,-38.006704,2.293895,144.427207,-55.271877,-3.002004,150.194560,-49.752610,3.085382,0.000003,0.003487,3712075510.180000,69.582916,-1.514121,-36.072964,-59.472965,-33.807873,61.586273,69.787903,-1.510800,-0.000009,-0.000017,0.000039,0.000002,-0.000002,-0.000018,-0.000014,0.000007,49.999886,0.003369,3712075510.180000,69.559559,-1.617891,-36.154244,-59.397731,-33.693154,61.622561,69.763302,-1.620558,-0.000006,-0.000000,-0.000039,-0.000049,0.000010,0.000038,0.000028,-0.000013,49.999882,-0.000118,57.500000,3.935298,-5.735221,-6.931403,-0.539405,3.026793,6.338051,-0.000004,-0.000010,0.000001,-0.000020,-0.000016,0.000026
3712075510.200000,0.152140,0.029053,0.001493,0.158254,0.031167,0.001551,0.171210,0.029308,0.001687,0.160559,0.029843,0.001577,41.180900,-39.324802,-0.157092,52.414917,0.574463,-0.528757,86.534687,-31.900995,1.018182,14.043714,-12.680053,0.064613,-0.000001,0.004908,3712075510.200000,69.582092,-1.514161,-36.072987,-59.471638,-33.806446,61.584465,69.786491,-1.511152,-0.000001,0.000018,-0.000039,-0.000028,-0.000021,0.000014,0.000021,0.000006,50.000015,0.004901,3712075510.200000,69.559544,-1.617588,-36.153934,-59.397094,-33.692656,61.623334,69.763201,-1.620746,-0.000007,0.000029,-0.000019,-0.000044,0.000001,0.000037,0.000024,0.000005,50.000016,-0.000007,57.500000,6.952436,-0.188041,-3.638261,-5.924988,-3.347018,6.172885,0.000021,-0.000020,-0.000003,-0.000028,-0.000023,0.000048
3712075510.220000,0.153492,0.028750,0.001508,0.158468,0.028088,0.001559,0.171319,0.026798,0.001692,0.161111,0.027873,0.001587,52.134523,-27.064227,0.527865,213.132608,17.442236,2.741433,187.861018,61.760395,1.543757,187.393565,-11.797048,3.327511,0.000022,0.002538,3712075510.220000,69.581177,-1.512962,-36.071484,-59.470150,-33.806484,61.583004,69.785088,-1.510312,0.000020,0.000008,0.000056,0.000030,-0.000001,0.000023,-0.000023,0.000003,50.000183,0.002538,3712075510.220000,69.558819,-1.617391,-36.154020,-59.397145,-33.693216,61.623599,69.763158,-1.620579,0.000028,-0.000004,-0.000034,-0.000042,0.000014,0.000001,0.000025,-0.000009,50.000161,-0.000000,57.500000,4.238786,5.514550,2.655295,-6.424891,-6.960325,0.918807,-0.000004,0.000008,0.000014,-0.000021,0.000010,0.000022
3712075510.240000,0.155478,0.029015,0.001527,0.161108,0.026894,0.001588,0.172124,0.027308,0.001699,0.162920,0.027733,0.001605,141.514987,-37.039511,-2.073105,270.056100,110.448735,2.029629,393.731067,208.035927,2.521516,231.022077,32.313002,-2.928574,0.000025,-0.002174,3712075510.240000,69.581009,-1.511369,-36.069561,-59.470718,-33.808086,61.582714,69.785057,-1.508621,0.000020,0.000035,0.000044,0.000018,-0.000020,0.000030,0.000023,0.000003,50.000217,-0.002174,3712075510.240000,69.558437,-1.617165,-36.154247,-59.397381,-33.694195,61.623244,69.763198,-1.620188,-0.000064,0.000001,-0.000002,-0.000022,0.000011,-0.000004,-0.000018,0.000001,50.000192,-0.000000,57.500000,-1.969688,6.671291,6.760050,-1.627462,-4.834985,-5.092010,0.000005,-0.000008,-0.000009,-0.000019,0.000005,-0.000023
3712075510.260000,0.157384,0.029547,0.001546,0.162347,0.028593,0.001598,0.173662,0.030719,0.001709,0.164491,0.029619,0.001618,56.660235,-51.109513,-0.351601,117.915243,-28.879679,-1.489570,364.777137,164.777307,3.143760,2494.983428,2296.846389,-2.944298,-0.000025,-0.005369,3712075510.260000,69.581619,-1.510269,-36.069351,-59.472656,-33.809952,61.583687,69.786377,-1.507494,0.000032,-0.000001,0.000038,0.000000,-0.000011,0.000047,0.000020,-0.000012,50.000053,-0.005370,3712075510.260000,69.558649,-1.617337,-36.153997,-59.397963,-33.694307,61.622448,69.763184,-1.619911,0.000063,0.000020,0.000004,0.000053,0.000004,-0.000018,-0.000001,0.000001,50.000079,-0.000000,57.500000,-6.554740,2.328389,5.291060,4.512455,1.275347,-6.904356,-0.000010,-0.000036,-0.000015,-0.000039,-0.000004,0.000013
3712075510.280000,0.157030,0.030447,0.001540,0.160989,0.031282,0.001579,0.174214,0.033609,0.001709,0.164110,0.031788,0.001610,147.924124,-50.348742,-2.818455,214.999099,15.357519,3.025894,141.615815,-49.051495,2.392111,208.988709,9.745336,-3.311707,-0.000108,-0.004071,3712075510.280000,69.582916,-1.510715,-36.071079,-59.473595,-33.810242,61.585224,69.787865,-1.508158,-0.000026,-0.000009,-0.000004,0.000044,0.000008,0.000022,-0.000015,-0.000008,49.999813,-0.004150,3712075510.280000,69.559328,-1.617396,-36.153631,-59.397985,-33.693611,61.622210,69.763171,-1.619983,0.000055,-0.000000,0.000008,-0.000037,0.000019,-0.000042,0.000012,0.000010,49.999921,-0.000079,57.500000,-5.736547,-3.934690,-0.540403,6.931685,6.333559,-3.025511,0.000049,-0.000042,0.000024,-0.000032,-0.000041,0.000025
3712075510.300000,0.153834,0.030353,0.001508,0.159278,0.032170,0.001560,0.172588,0.032847,0.001694,0.161932,0.031795,0.001588,112.341253,-61.548194,1.719847,429.270120,269.323139,-2.109168,130.339666,-51.841156,4.206293,148.039266,3.586943,-1.628044,-0.000084,0.000324,3712075510.300000,69.583008,-1.512903,-36.072632,-59.473011,-33.808517,61.585854,69.787880,-1.510035,-0.000007,0.000030,-0.000070,-0.000047,-0.000013,0.000022,0.000025,-0.000019,49.999767,0.000175,3712075510.300000,69.559534,-1.617332,-36.153717,-59.397568,-33.693072,61.622798,69.763213,-1.620310,0.000080,0.000007,0.000021,-0.000010,-0.000027,-0.000047,0.000017,0.000026,49.999851,-0.000149,57.500000,-0.188150,-6.954349,-5.925881,3.636045,6.170926,3.346071,0.000044,-0.000038,0.000048,-0.000026,-0.000018,-0.000015
