Timestamp,TVE_VA,ME_VA,PE_VA,TVE_VB,ME_VB,PE_VB,TVE_VC,ME_VC,PE_VC,TVE_Vp,ME_Vp,PE_Vp,TVE_IA,ME_IA,PE_IA,TVE_IB,ME_IB,PE_IB,TVE_IC,ME_IC,PE_IC,TVE_Ip,ME_Ip,PE_Ip,FE,RFE,Timestamp,PMU_VA_real,PMU_VA_imag,PMU_VB_real,PMU_VB_imag,PMU_VC_real,PMU_VC_imag,PMU_Vp_real,PMU_Vp_imag,PMU_IA_real,PMU_IA_imag,PMU_IB_real,PM_ IB_imag,PMU_IC_real,PMU_IC_imag,PMU_Ip_real,PMU_Ip_imag,PMU_FREQ,PMU_ROCOF,Timestamp,REF_VA_real,REF_VA_imag,REF_VB_real,REF_VB_imag,REF_VC_real,REF_VC_imag,REF_Vp_real,REF_Vp_imag,REF_IA_real,REF_IA_imag,REF_IB_real,REF_IB_imag,REF_IC_real,REF_IC_imag,REF_Ip_real,PMU_Ip_imag,REF_FREQ,REF_ROCOF,I Freq,I_VA_real,I_VA_imag,I_VB_real,I_VB_imag,I_ VC_real,I_VC_imag,I_IA_real,I_IA_imag,I_IB_real,I_IB_imag,I_IC_real,I_IC_imag
3712075511.540000,0.152227,0.028432,0.001495,0.158006,0.028079,0.001555,0.168497,0.028498,0.001660,0.159601,0.028339,0.001570,99.935540,-99.712898,1.342946,103.886140,-84.279336,-1.745077,68.515830,-33.599170,-0.750254,99.418785,-99.200478,0.754172,0.000038,0.006227,3712075511.540000,69.580605,-1.514021,-36.072273,-59.469944,-33.805695,61.585049,69.785431,-1.511496,0.000017,-0.000015,-0.000004,-0.000015,0.000043,-0.000004,0.000006,-0.000020,50.000118,0.006223,3712075511.540000,69.558486,-1.617601,-36.154536,-59.397113,-33.693786,61.623535,69.763201,-1.620628,-0.003666,-0.007023,0.000097,-0.000011,0.000052,0.000041,-0.001232,-0.002333,50.000080,-0.000004,57.500000,6.672822,1.969993,-1.627182,-6.758522,-5.087157,4.835496,0.003640,0.007088,0.000030,-0.000008,0.000063,-0.000069
3712075511.560000,0.154017,0.026968,0.001516,0.158873,0.026426,0.001566,0.170142,0.028980,0.001676,0.161039,0.027463,0.001587,44.436689,20.875506,-0.358722,110.062947,-81.574895,-2.073171,52.135573,-8.969467,0.545010,154.711959,-26.857030,2.198053,0.000040,0.001958,3712075511.560000,69.579720,-1.512789,-36.070705,-59.469849,-33.806812,61.583973,69.784721,-1.510147,-0.000007,-0.000027,-0.000002,-0.000020,0.000026,0.000035,0.000013,-0.000017,50.000214,0.001958,3712075511.560000,69.558587,-1.617846,-36.154260,-59.397578,-33.693766,61.622699,69.763078,-1.620419,0.000003,-0.000023,0.000099,0.000040,0.000044,0.000018,-0.000029,-0.000001,50.000173,-0.000000,57.500000,2.327352,6.556450,4.512152,-5.287746,-6.903369,-1.273836,-0.000065,-0.000019,-0.000015,-0.000030,0.000091,0.000035
3712075511.580000,0.155455,0.027249,0.001530,0.161405,0.027018,0.001591,0.172819,0.029102,0.001703,0.163254,0.027793,0.001608,204.393419,4.531896,3.215211,66.757849,-66.731859,-0.032295,77.277957,-24.566854,0.870865,152.796091,-43.003989,-3.624044,0.000066,-0.003368,3712075511.580000,69.580360,-1.511552,-36.068951,-59.471390,-33.808285,61.582863,69.785011,-1.508362,0.000021,0.000020,0.000019,0.000001,0.000019,0.000018,0.000013,-0.000007,50.000217,-0.003368,3712075511.580000,69.559012,-1.617587,-36.153760,-59.397879,-33.693539,61.622424,69.763106,-1.620158,-0.000022,-0.000017,0.000056,0.000005,0.000035,-0.000004,-0.000025,0.000000,50.000152,-0.000000,57.500000,-3.936882,5.736928,6.931209,0.542349,-3.028613,-6.334330,-0.000021,-0.000073,0.000065,0.000046,0.000052,0.000093
3712075511.600000,0.155154,0.028961,0.001524,0.163784,0.030593,0.001609,0.175283,0.029642,0.001727,0.164769,0.029736,0.001620,145.436036,-41.354912,2.288356,43.584529,-41.917886,-0.156796,108.054705,-6.476875,1.183138,125.301476,-65.517194,-3.999329,-0.000021,-0.005688,3712075511.600000,69.582008,-1.511547,-36.069000,-59.473961,-33.809772,61.582878,69.786568,-1.507517,0.000024,-0.000026,0.000030,-0.000004,0.000034,0.000007,0.000006,-0.000014,50.000000,-0.005688,3712075511.600000,69.559479,-1.617123,-36.153573,-59.397686,-33.693361,61.622921,69.763289,-1.620116,-0.000060,-0.000002,0.000052,0.000001,0.000020,-0.000031,-0.000041,0.000013,50.000021,0.000000,57.500000,-6.955266,0.187115,3.636170,5.924738,3.343528,-6.173884,0.000081,-0.000024,0.000010,0.000072,-0.000052,0.000086
3712075511.620000,0.154394,0.030214,0.001514,0.163731,0.032302,0.001605,0.174098,0.031003,0.001713,0.164100,0.031169,0.001611,294.723359,96.055939,-2.940869,35.611019,-34.815683,-0.092732,196.127601,4.151724,3.704313,162.612451,-35.928366,-2.867977,-0.000055,-0.003398,3712075511.620000,69.582664,-1.512182,-36.070183,-59.474583,-33.809601,61.584660,69.787643,-1.508313,0.000048,-0.000006,0.000033,0.000004,-0.000005,0.000024,0.000019,-0.000009,49.999828,-0.003515,3712075511.620000,69.559279,-1.617030,-36.153907,-59.397432,-33.693618,61.623377,69.763379,-1.620225,-0.000024,0.000008,0.000050,0.000011,-0.000008,-0.000022,-0.000024,0.000021,49.999883,-0.000117,57.500000,-4.238057,-5.516925,-2.655927,6.423182,6.960212,-0.923715,-0.000001,0.000059,-0.000052,0.000049,-0.000109,-0.000005
3712075511.640000,0.154366,0.031101,0.001512,0.161843,0.031711,0.001587,0.170394,0.031568,0.001674,0.162224,0.031465,0.001591,99.650308,-86.415927,1.477041,98.537775,-98.532399,-0.084989,172.772928,-26.210569,3.360528,96.606921,-89.630381,1.188006,-0.000080,0.001632,3712075511.640000,69.583115,-1.512792,-36.071674,-59.473484,-33.807838,61.586407,69.787941,-1.509931,0.000012,-0.000039,-0.000002,0.000005,0.000004,0.000031,0.000006,-0.000022,49.999786,0.001499,3712075511.640000,69.559115,-1.617481,-36.154537,-59.397335,-33.694048,61.623468,69.763499,-1.620464,-0.000279,-0.000118,-0.000151,0.000351,-0.000014,-0.000039,-0.000178,-0.000131,49.999866,-0.000134,57.500000,1.972908,-6.672013,-6.757974,1.626845,4.839237,5.088544,0.000277,0.000154,0.000145,-0.000361,-0.000076,-0.000057
3712075511.660000,0.153507,0.029617,0.001506,0.158869,0.029562,0.001561,0.169511,0.030917,0.001666,0.160655,0.030036,0.001578,59.462512,-58.059687,-0.198591,69.065913,-68.409639,0.169198,112.854677,-66.406363,1.812419,141.839886,-56.463053,-3.476684,-0.000020,0.004452,3712075511.660000,69.582191,-1.513821,-36.072472,-59.471481,-33.806820,61.585701,69.786812,-1.511015,0.000004,0.000032,-0.000009,-0.000015,0.000026,-0.000002,-0.000005,-0.000017,49.999950,0.004419,3712075511.660000,69.559231,-1.618131,-36.154557,-59.397551,-33.693728,61.622900,69.763386,-1.620649,-0.000006,0.000076,-0.000037,-0.000041,-0.000024,-0.000074,-0.000001,0.000041,49.999971,-0.000032,57.500000,6.556843,-2.326252,-5.288923,-4.509874,-1.272380,6.906349,0.000013,-0.000022,-0.000001,-0.000035,-0.000006,-0.000056
3712075511.680000,0.152997,0.026110,0.001507,0.158457,0.026932,0.001561,0.171284,0.029335,0.001687,0.160946,0.027462,0.001586,105.992188,-61.507271,-1.538662,193.355221,138.155993,0.907376,109.229636,-77.787090,1.900347,124.909314,-69.920227,-3.816367,0.000040,0.003665,3712075511.680000,69.579880,-1.513624,-36.071136,-59.469894,-33.806911,61.583630,69.784775,-1.510455,0.000035,0.000009,-0.000005,0.000032,0.000016,-0.000002,-0.000004,-0.000017,50.000137,0.003665,3712075511.680000,69.559357,-1.618079,-36.154206,-59.397507,-33.693070,61.622506,69.763134,-1.620662,-0.000022,0.000092,0.000009,0.000010,-0.000031,-0.000068,-0.000026,0.000052,50.000097,-0.000000,57.500000,5.734763,3.936715,0.540100,-6.929068,-6.335757,3.029741,0.000035,-0.000005,0.000016,-0.000012,0.000046,-0.000065
3712075511.700000,0.153581,0.024735,0.001516,0.160556,0.026109,0.001584,0.172555,0.027038,0.001704,0.162263,0.025968,0.001602,137.563308,-38.532326,-2.002638,104.272836,-93.394381,4.033871,91.466300,-73.296997,5.167383,84.137652,-83.236892,0.301032,-0.000021,-0.000987,3712075511.700000,69.579025,-1.512434,-36.069153,-59.470165,-33.806946,61.582150,69.783821,-1.509185,0.000039,-0.000019,-0.000008,0.000025,-0.000029,0.000007,0.000017,0.000014,50.000164,-0.000987,3712075511.700000,69.559448,-1.617485,-36.153868,-59.397450,-33.692850,61.623006,69.763198,-1.620522,0.000001,0.000070,-0.000222,-0.000339,-0.000069,-0.000086,0.000122,0.000050,50.000185,-0.000000,57.500000,0.185381,6.953679,5.924166,-3.635605,-6.175004,-3.346695,0.000009,0.000075,0.000261,0.000351,0.000098,0.000069
3712075511.720000,0.154761,0.026698,0.001524,0.161962,0.028172,0.001595,0.173201,0.026883,0.001711,0.163332,0.027251,0.001610,98.024885,-32.293270,-1.194566,77.738725,-65.002240,0.737330,57.678200,-53.320240,0.323317,91.675871,-57.521991,-1.159064,-0.000074,-0.003720,3712075511.720000,69.580002,-1.511449,-36.069206,-59.471729,-33.807983,61.582245,69.784805,-1.508328,0.000041,-0.000003,-0.000005,0.000024,-0.000015,-0.000028,0.000012,0.000015,50.000050,-0.003720,3712075511.720000,69.559046,-1.617070,-36.153815,-59.397400,-33.693522,61.623427,69.763275,-1.620253,0.000026,0.000055,0.000037,0.000060,-0.000049,-0.000046,-0.000020,0.000041,50.000123,-0.000000,57.500000,-5.515937,4.238078,6.424553,2.655123,-0.922280,-6.964144,-0.000043,0.000033,0.000015,-0.000047,-0.000002,0.000043
3712075511.740000,0.155902,0.029638,0.001530,0.161539,0.030321,0.001586,0.171721,0.029941,0.001691,0.163078,0.029965,0.001603,127.275466,-53.900888,4.254713,19.978136,-11.829066,0.171667,138.676237,-60.846826,3.325818,70.232877,62.557545,-0.251055,-0.000095,-0.003605,3712075511.740000,69.581787,-1.511217,-36.070839,-59.472889,-33.808594,61.584660,69.786804,-1.508754,-0.000035,0.000021,0.000027,0.000019,0.000021,0.000017,-0.000019,0.000005,49.999882,-0.003644,3712075511.740000,69.558777,-1.617221,-36.154182,-59.397580,-33.694339,61.623279,69.763392,-1.620119,-0.000008,-0.000089,0.000034,0.000016,-0.000061,-0.000033,-0.000012,0.000000,49.999976,-0.000039,57.500000,-6.669438,-1.970857,1.628859,6.757916,5.091198,-4.839345,-0.000023,0.000053,0.000041,0.000047,-0.000073,0.000030
3712075511.760000,0.155116,0.030071,0.001522,0.160020,0.031654,0.001568,0.170653,0.033213,0.001674,0.161956,0.031649,0.001588,18.988929,-10.312775,-0.168562,38.261554,-30.364004,-0.279892,115.023557,-76.086812,4.122966,72.706678,-66.035833,0.528134,-0.000025,-0.000243,3712075511.760000,69.582397,-1.512401,-36.072590,-59.473232,-33.808376,61.586613,69.787926,-1.509986,-0.000002,0.000033,0.000037,-0.000018,0.000005,0.000025,-0.000012,0.000019,49.999832,-0.000386,3712075511.760000,69.559098,-1.617783,-36.154375,-59.397783,-33.694066,61.622642,69.763360,-1.620301,-0.000008,0.000036,0.000058,-0.000010,-0.000101,-0.000040,-0.000004,0.000066,49.999857,-0.000143,57.500000,-2.325542,-6.554693,-4.510080,5.289590,6.906317,1.275989,-0.000023,0.000002,-0.000014,0.000014,-0.000081,0.000007
3712075511.780000,0.153444,0.028355,0.001508,0.158065,0.032052,0.001548,0.170728,0.032858,0.001675,0.160773,0.031096,0.001577,16.439660,-2.302827,6.118316,34.212376,-21.677570,0.300203,106.159206,-86.851995,2.001091,66.419207,-65.669693,0.170023,0.000007,0.003478,3712075511.780000,69.581612,-1.513532,-36.073841,-59.472603,-33.807426,61.586353,69.787460,-1.511060,-0.000034,0.000001,0.000037,-0.000001,0.000010,-0.000012,-0.000005,0.000018,49.999889,0.003361,3712075511.780000,69.559527,-1.617986,-36.154247,-59.397667,-33.693146,61.622649,69.763297,-1.620618,-0.000035,-0.000004,0.000044,-0.000015,-0.000119,-0.000033,-0.000004,0.000054,49.999883,-0.000117,57.500000,3.935462,-5.735221,-6.931063,-0.539512,3.027052,6.338116,0.000006,0.000034,-0.000017,-0.000032,-0.000028,-0.000018
3712075511.800000,0.152572,0.028006,0.001500,0.157686,0.031284,0.001545,0.170570,0.029485,0.001680,0.160299,0.029587,0.001575,126.916449,-18.303477,-4.747069,121.590677,38.969923,1.020763,112.770216,-86.321030,3.531932,139.199048,-58.318822,-3.553479,0.000017,0.004361,3712075511.800000,69.581367,-1.513907,-36.073391,-59.471596,-33.806046,61.584801,69.786331,-1.511363,-0.000013,-0.000037,0.000028,0.000004,0.000011,0.000008,-0.000006,-0.000017,50.000031,0.004360,3712075511.800000,69.559538,-1.617796,-36.153937,-59.397200,-33.692615,61.623331,69.763223,-1.620810,-0.000045,0.000015,0.000013,-0.000016,-0.000096,-0.000025,-0.000004,0.000043,50.000013,-0.000001,57.500000,6.952373,-0.187937,-3.637845,-5.924565,-3.347090,6.173500,-0.000013,0.000025,0.000028,-0.000105,-0.000030,-0.000053
3712075511.820000,0.152838,0.028080,0.001502,0.159275,0.029059,0.001566,0.170968,0.026811,0.001688,0.161046,0.027984,0.001586,55.969296,-32.255642,0.563134,141.561559,-45.396356,2.273528,129.646098,-69.583387,3.398972,95.986005,-48.885314,1.231815,0.000011,0.002878,3712075511.820000,69.580864,-1.513386,-36.071224,-59.470844,-33.805943,61.583302,69.785141,-1.510469,-0.000040,0.000014,0.000032,0.000014,0.000019,0.000008,-0.000017,0.000015,50.000164,0.002878,3712075511.820000,69.558980,-1.617452,-36.153793,-59.397031,-33.692890,61.623766,69.763135,-1.620675,-0.000039,0.000048,-0.000019,-0.000061,-0.000068,-0.000008,0.000017,0.000042,50.000153,-0.000000,57.500000,4.238669,5.514403,2.655175,-6.424696,-6.960790,0.918978,-0.000005,-0.000020,0.000029,-0.000021,0.000009,-0.000068
3712075511.840000,0.154576,0.027819,0.001520,0.161510,0.026935,0.001592,0.171215,0.026722,0.001691,0.162454,0.027159,0.001601,129.284539,-37.482385,-1.797144,149.207795,-40.698331,2.400068,100.023181,-99.708532,1.648961,100.509354,-99.223686,3.999651,0.000002,-0.001698,3712075511.840000,69.580269,-1.512079,-36.069206,-59.470928,-33.807140,61.582905,69.784714,-1.509024,0.000039,0.000025,0.000047,0.000029,-0.000015,0.000013,-0.000016,0.000008,50.000191,-0.001698,3712075511.840000,69.558539,-1.617410,-36.154116,-59.397422,-33.693955,61.623515,69.763260,-1.620339,-0.000053,0.000051,-0.000026,-0.000089,0.005020,0.004870,0.000581,-0.002236,50.000188,-0.000000,57.500000,-1.969549,6.671220,6.759813,-1.627292,-4.835109,-5.092444,0.000022,-0.000001,0.000005,0.000047,-0.005034,-0.004929
3712075511.860000,0.155869,0.028938,0.001531,0.163334,0.028758,0.001608,0.172642,0.029780,0.001700,0.163975,0.029164,0.001613,99.505462,-71.343783,-4.873582,191.803318,30.036686,1.960434,99.882539,-99.398178,-1.371407,100.826516,-98.871015,3.894845,-0.000001,-0.005155,3712075511.860000,69.581322,-1.511469,-36.068810,-59.473125,-33.808926,61.583603,69.786133,-1.507941,-0.000019,-0.000014,0.000048,-0.000015,0.000023,-0.000006,-0.000014,0.000003,50.000080,-0.005156,3712075511.860000,69.558796,-1.617554,-36.153975,-59.397983,-33.694133,61.622648,69.763264,-1.620057,-0.000058,0.000057,-0.000025,-0.000030,0.001748,0.003495,0.000711,-0.001070,50.000081,-0.000001,57.500000,-6.554663,2.328273,5.291020,4.512596,1.275550,-6.904569,0.000025,0.000025,-0.000061,-0.000050,-0.001753,-0.003539
3712075511.880000,0.156091,0.029645,0.001532,0.162226,0.031706,0.001591,0.174216,0.032708,0.001711,0.164208,0.031357,0.001612,70.581791,-58.952330,-5.667719,265.205469,104.192567,-2.044759,74.422503,-73.864132,0.178225,66.379207,-59.995140,-0.452940,-0.000040,-0.004410,3712075511.880000,69.582283,-1.511533,-36.070698,-59.474419,-33.809959,61.584595,69.787598,-1.508159,-0.000033,-0.000003,0.000040,0.000008,0.000010,-0.000022,-0.000017,0.000016,49.999874,-0.004496,3712075511.880000,69.559264,-1.617670,-36.153797,-59.398132,-33.693524,61.622194,69.763201,-1.620120,-0.000070,0.000041,-0.000012,0.000016,0.000024,-0.000091,-0.000056,0.000016,49.999914,-0.000086,57.500000,-5.736211,-3.934587,-0.540388,6.931809,6.333823,-3.025177,0.000012,0.000029,-0.000027,-0.000059,-0.000038,0.000070
3712075511.900000,0.153731,0.030294,0.001507,0.160464,0.032438,0.001571,0.172912,0.031752,0.001699,0.162397,0.031498,0.001593,127.201792,-45.716863,-1.873235,164.406921,-3.711368,1.985434,154.404678,-45.528312,3.079941,55.772303,-10.901550,-0.587891,-0.000109,0.000503,3712075511.900000,69.583168,-1.512995,-36.072075,-59.473564,-33.808296,61.585274,69.787796,-1.509781,0.000035,0.000011,0.000035,-0.000012,-0.000014,0.000018,-0.000004,0.000016,49.999748,0.000360,3712075511.900000,69.559737,-1.617361,-36.153751,-59.397545,-33.692888,61.623074,69.763329,-1.620432,-0.000039,0.000056,-0.000026,-0.000028,0.000028,-0.000031,-0.000014,0.000013,49.999857,-0.000143,57.500000,-0.188439,-6.954380,-5.926069,3.635814,6.170983,3.346243,-0.000042,-0.000006,0.000038,-0.000052,-0.000022,-0.000029
3712075511.920000,0.151469,0.030115,0.001484,0.158156,0.030365,0.001552,0.170443,0.029005,0.001679,0.160042,0.029823,0.001572,114.421414,-85.129940,3.405377,227.642308,56.854029,-2.151783,98.988650,-98.947502,-0.279086,98.879030,-98.862669,0.168861,-0.000051,0.004518,3712075511.920000,69.582680,-1.514617,-36.072708,-59.471413,-33.806213,61.584846,69.786644,-1.511392,-0.000026,0.000012,0.000032,0.000004,-0.000019,0.000024,0.000010,0.000006,49.999882,0.004451,3712075511.920000,69.559407,-1.617405,-36.153980,-59.397324,-33.692972,61.623657,69.763376,-1.620622,0.000144,-0.000124,-0.000013,0.000016,-0.002345,0.001701,0.000928,0.000346,49.999933,-0.000067,57.500000,5.515900,-4.240513,-6.425443,-2.656975,0.921791,6.958824,-0.000199,0.000119,0.000081,-0.000005,0.002391,-0.001768
3712075511.940000,0.152674,0.028991,0.001499,0.158220,0.027308,0.001558,0.169111,0.027617,0.001668,0.160020,0.027973,0.001575,67.125106,-66.919045,0.091408,93.554474,37.222332,0.750175,164.137682,16.231018,1.718955,72.612389,-52.560004,0.744459,0.000059,0.005212,3712075511.940000,69.581230,-1.513741,-36.071533,-59.469601,-33.805740,61.584332,69.785217,-1.511114,-0.000034,0.000004,-0.000020,0.000065,-0.000014,0.000029,-0.000017,-0.000018,50.000134,0.005206,3712075511.940000,69.558717,-1.617555,-36.154284,-59.397100,-33.693655,61.623621,69.763235,-1.620594,-0.000100,0.000023,0.000022,0.000045,0.000027,0.000008,-0.000052,-0.000003,50.000074,-0.000006,57.500000,6.673105,1.969929,-1.627085,-6.758861,-5.086889,4.835127,0.000070,-0.000031,0.000032,0.000034,0.000064,-0.000040
3712075511.960000,0.154392,0.027338,0.001519,0.159948,0.026472,0.001577,0.170447,0.027731,0.001682,0.161621,0.027181,0.001593,47.586896,-44.968932,-0.210223,166.136482,-31.210555,-3.502956,238.491465,52.026725,-2.468088,88.844992,-59.921909,-1.089196,0.000043,0.000991,3712075511.960000,69.580177,-1.512592,-36.069775,-59.470337,-33.806557,61.582905,69.784508,-1.509626,-0.000026,0.000023,-0.000046,-0.000032,-0.000020,-0.000006,-0.000006,0.000019,50.000210,0.000991,3712075511.960000,69.558783,-1.617862,-36.153957,-59.397649,-33.693612,61.622576,69.763052,-1.620349,-0.000055,0.000031,0.000046,0.000067,0.000013,-0.000005,-0.000049,0.000010,50.000167,-0.000000,57.500000,2.327825,6.556700,4.512319,-5.287719,-6.903001,-1.273769,0.000021,-0.000021,-0.000058,-0.000010,0.000082,0.000024
3712075511.980000,0.156013,0.026907,0.001537,0.161155,0.027775,0.001587,0.173188,0.028990,0.001707,0.163483,0.027896,0.001611,63.232548,43.110434,-5.894051,69.732979,-57.476276,0.615177,245.190447,113.204011,-1.680357,68.877065,-30.442946,-5.524296,-0.000000,-0.003731,3712075511.980000,69.580292,-1.511128,-36.069283,-59.471672,-33.808292,61.582561,69.785042,-1.508216,-0.000052,-0.000016,0.000011,0.000008,-0.000006,-0.000015,-0.000014,-0.000005,50.000145,-0.003731,3712075511.980000,69.559171,-1.617604,-36.153590,-59.397849,-33.693342,61.622325,69.763061,-1.620160,-0.000038,0.000004,0.000032,-0.000001,0.000008,-0.000002,-0.000020,0.000009,50.000145,-0.000000,57.500000,-3.936936,5.737259,6.931439,0.542502,-3.028626,-6.333819,-0.000021,0.000024,-0.000039,0.000031,0.000030,0.000058
3712075512.000000,0.155662,0.028789,0.001530,0.162265,0.030515,0.001593,0.174804,0.030621,0.001721,0.164278,0.029982,0.001615,178.633033,-17.048275,-3.578949,124.165030,-75.426357,-3.345318,128.624012,-71.206501,3.264765,141.581287,-45.209915,2.268884,-0.000060,-0.004946,3712075512.000000,69.581955,-1.511279,-36.069580,-59.473331,-33.809452,61.583549,69.786606,-1.507904,0.000032,-0.000039,0.000023,-0.000016,-0.000007,0.000017,0.000022,-0.000006,49.999954,-0.004948,3712075512.000000,69.559537,-1.617240,-36.153270,-59.397655,-33.693115,61.622766,69.763163,-1.620118,-0.000055,0.000027,-0.000106,0.000043,0.000015,-0.000061,-0.000033,-0.000023,50.000014,-0.000001,57.500000,-6.955331,0.187416,3.636034,5.924993,3.343193,-6.173596,0.000013,0.000008,0.000072,-0.000067,-0.000019,0.000044
3712075512.020000,0.154619,0.030915,0.001515,0.162699,0.032513,0.001594,0.173195,0.031051,0.001704,0.163527,0.031496,0.001604,180.297928,3.150463,-4.099487,540.796020,471.467571,1.174528,61.698680,-31.890953,0.651453,124.231190,-42.405028,-4.527625,-0.000055,-0.002174,3712075512.020000,69.583069,-1.512247,-36.070690,-59.474125,-33.808968,61.585022,69.787735,-1.508802,0.000009,-0.000039,0.000000,0.000024,0.000025,-0.000019,-0.000002,-0.000017,49.999832,-0.002287,3712075512.020000,69.559194,-1.617145,-36.153687,-59.397244,-33.693539,61.623396,69.763252,-1.620257,-0.000036,0.000015,0.000004,0.000002,0.000013,-0.000045,-0.000028,0.000010,49.999887,-0.000113,57.500000,-4.238588,-5.516813,-2.656158,6.422951,6.960061,-0.923852,-0.000062,0.000026,0.000029,-0.000075,-0.000054,0.000057
3712075512.040000,0.153840,0.031342,0.001506,0.161495,0.032150,0.001582,0.169578,0.031603,0.001666,0.161658,0.031697,0.001585,88.072180,-62.270062,-1.063367,85.896893,-41.538273,-1.027998,52.467879,-40.276674,-5.844571,67.870072,-67.708955,0.082271,-0.000071,0.002464,3712075512.040000,69.582947,-1.513258,-36.071949,-59.473362,-33.807331,61.586765,69.787910,-1.510392,0.000010,-0.000020,-0.000000,-0.000025,-0.000024,-0.000006,0.000009,0.000008,49.999798,0.002333,3712075512.040000,69.558788,-1.617535,-36.154389,-59.397112,-33.694044,61.623522,69.763316,-1.620487,0.000060,-0.000003,0.000036,-0.000022,-0.000040,0.000008,0.000030,0.000023,49.999869,-0.000131,57.500000,1.973009,-6.672144,-6.757980,1.626721,4.839350,5.088198,-0.000146,-0.000004,0.000025,-0.000047,-0.000025,-0.000019
3712075512.060000,0.153598,0.029265,0.001508,0.158969,0.030379,0.001560,0.169075,0.031876,0.001660,0.160575,0.030512,0.001576,264.128901,64.335012,3.223028,104.826861,-69.021661,1.575479,103.096034,-75.193037,-1.573499,90.904066,-63.987930,-1.136080,0.000052,0.003851,3712075512.060000,69.581497,-1.513611,-36.072670,-59.471653,-33.806808,61.586594,69.786919,-1.511124,-0.000026,0.000011,0.000019,0.000009,0.000005,0.000012,0.000014,-0.000006,50.000019,0.003818,3712075512.060000,69.558780,-1.618038,-36.154428,-59.397257,-33.693778,61.622991,69.763164,-1.620630,0.000015,-0.000008,0.000030,-0.000062,-0.000048,0.000019,0.000032,0.000027,49.999967,-0.000033,57.500000,6.556970,-2.326366,-5.288836,-4.510121,-1.272075,6.906390,-0.000067,-0.000056,0.000024,0.000018,0.000019,-0.000023
3712075512.080000,0.154271,0.026765,0.001519,0.158609,0.027958,0.001561,0.171554,0.030489,0.001688,0.161512,0.028414,0.001590,109.078445,56.681074,0.762903,120.571058,-73.242876,3.917056,144.875004,-55.119425,-3.160558,157.444508,-37.755777,-2.639843,0.000025,0.003560,3712075512.080000,69.579979,-1.512739,-36.071442,-59.470242,-33.807369,61.584560,69.785309,-1.510213,-0.000023,-0.000043,-0.000020,0.000008,0.000019,-0.000017,-0.000006,-0.000021,50.000130,0.003560,3712075512.080000,69.558983,-1.618003,-36.154125,-59.397254,-33.693096,61.622750,69.762997,-1.620689,-0.000030,-0.000009,0.000030,-0.000074,-0.000044,0.000038,0.000025,0.000024,50.000105,-0.000000,57.500000,5.734975,3.936859,0.540328,-6.928805,-6.335434,3.029767,0.000024,-0.000049,0.000005,0.000060,0.000038,-0.000018
3712075512.100000,0.153529,0.025957,0.001513,0.159778,0.026060,0.001576,0.173170,0.028226,0.001708,0.162194,0.026757,0.001600,126.368844,-70.879949,2.645207,148.813241,-43.801412,3.785787,137.076714,-60.182541,-3.581707,142.183879,-19.036266,-1.798865,-0.000054,-0.000617,3712075512.100000,69.579552,-1.512550,-36.069477,-59.469574,-33.807564,61.582779,69.784164,-1.509342,0.000014,0.000009,-0.000033,0.000013,-0.000001,-0.000021,-0.000004,-0.000015,50.000122,-0.000617,3712075512.100000,69.559128,-1.617401,-36.153745,-59.397169,-33.692802,61.623049,69.762995,-1.620527,-0.000026,-0.000050,0.000033,-0.000053,-0.000019,0.000050,0.000019,-0.000001,50.000176,-0.000000,57.500000,0.185058,6.953879,5.924096,-3.635548,-6.175205,-3.345959,0.000040,0.000004,-0.000021,0.000016,0.000010,-0.000000
3712075512.120000,0.154278,0.027984,0.001517,0.162522,0.027832,0.001601,0.173382,0.027633,0.001711,0.163420,0.027820,0.001610,621.160049,555.099627,-1.151707,253.120695,66.984591,3.811158,99.395352,-94.087279,-4.844288,106.025038,-85.949799,1.951409,-0.000013,-0.003668,3712075512.120000,69.580681,-1.511769,-36.068634,-59.471447,-33.808273,61.582954,69.785110,-1.508351,-0.000013,-0.000023,-0.000041,0.000027,-0.000017,-0.000008,-0.000008,0.000015,50.000111,-0.003668,3712075512.120000,69.558842,-1.616867,-36.153739,-59.397094,-33.693519,61.623695,69.763183,-1.620260,0.000002,-0.000003,0.000009,-0.000028,-0.000176,0.000275,0.000116,0.000011,50.000124,-0.000000,57.500000,-5.516059,4.238025,6.424529,2.655346,-0.922493,-6.964034,-0.000017,0.000008,0.000006,-0.000047,0.000168,-0.000230
3712075512.140000,0.156259,0.030684,0.001532,0.163085,0.030227,0.001602,0.172268,0.029829,0.001696,0.163889,0.030249,0.001610,87.071226,-66.510601,5.269277,156.615266,-34.041655,2.452047,144.288879,-49.840960,-2.545797,112.422742,-27.359001,-4.894969,-0.000058,-0.003389,3712075512.140000,69.582329,-1.510898,-36.069870,-59.473064,-33.808918,61.584587,69.786911,-1.508234,-0.000022,0.000033,-0.000010,0.000044,0.000023,-0.000012,-0.000018,-0.000011,49.999920,-0.003422,3712075512.140000,69.558589,-1.616995,-36.154192,-59.397237,-33.694346,61.623470,69.763289,-1.620134,-0.000119,-0.000004,0.000054,-0.000042,-0.000025,0.000045,-0.000020,0.000021,49.999978,-0.000034,57.500000,-6.669678,-1.971100,1.628801,6.757829,5.091038,-4.839369,0.000070,-0.000007,-0.000037,-0.000025,-0.000010,0.000000
3712075512.160000,0.155676,0.030899,0.001526,0.160819,0.031394,0.001577,0.171569,0.032424,0.001685,0.162716,0.031579,0.001596,60.236797,-56.124006,0.331781,132.445783,-42.079904,1.940629,78.288580,-42.257219,-0.897075,118.483700,-56.858368,-1.825884,-0.000035,-0.000838,3712075512.160000,69.582840,-1.511971,-36.071968,-59.473183,-33.808876,61.585915,69.787842,-1.509411,0.000014,0.000005,0.000013,0.000033,0.000012,0.000028,0.000005,-0.000016,49.999828,-0.000975,3712075512.160000,69.558959,-1.617622,-36.154362,-59.397576,-33.694162,61.622798,69.763313,-1.620276,0.000034,0.000000,0.000045,-0.000041,-0.000026,0.000046,0.000033,0.000020,49.999863,-0.000137,57.500000,-2.325178,-6.554889,-4.510088,5.289929,6.906330,1.275687,0.000007,-0.000038,0.000006,-0.000034,-0.000020,-0.000020
3712075512.180000,0.153964,0.028771,0.001512,0.158156,0.031319,0.001550,0.172106,0.032703,0.001689,0.161443,0.030941,0.001584,62.969528,-1.901062,-0.646688,78.857253,-59.445437,-0.837933,151.858021,-41.653914,-3.737700,131.791475,-67.487869,-2.898955,0.000004,0.003303,3712075512.180000,69.581879,-1.513185,-36.073486,-59.472115,-33.808369,61.585712,69.787323,-1.510543,0.000022,-0.000000,0.000003,-0.000032,-0.000003,-0.000021,-0.000004,-0.000011,49.999889,0.003188,3712075512.180000,69.559498,-1.617946,-36.154301,-59.397526,-33.693257,61.622589,69.763257,-1.620601,0.000018,0.000013,0.000065,-0.000047,-0.000016,0.000033,0.000021,0.000030,49.999885,-0.000115,57.500000,3.935527,-5.735240,-6.931132,-0.539534,3.027108,6.338097,0.000076,-0.000018,0.000003,-0.000022,-0.000015,-0.000023
3712075512.200000,0.153271,0.027554,0.001508,0.157875,0.030173,0.001549,0.172126,0.029943,0.001695,0.161122,0.029224,0.001584,100.532647,-99.460702,3.299236,153.888338,-46.036048,3.207282,84.990088,-84.198666,0.292138,99.557045,-99.152569,1.017162,0.000042,0.004403,3712075512.200000,69.581200,-1.513320,-36.072578,-59.470989,-33.806999,61.584377,69.786003,-1.510687,-0.000018,0.000009,-0.000014,0.000010,-0.000013,0.000021,0.000010,0.000005,50.000053,0.004403,3712075512.200000,69.559672,-1.617768,-36.153772,-59.397105,-33.692491,61.623132,69.763134,-1.620771,0.003094,-0.002191,0.000024,-0.000020,-0.000041,0.000152,0.001084,-0.000733,50.000011,0.000000,57.500000,6.952374,-0.187959,-3.638115,-5.924603,-3.347410,6.173595,-0.003062,0.002231,0.000116,-0.000044,0.000060,-0.000151
3712075512.220000,0.154225,0.027420,0.001517,0.160005,0.028604,0.001574,0.171768,0.026309,0.001697,0.162018,0.027442,0.001597,78.261066,-24.054427,0.882971,162.995682,-17.767476,4.073630,103.278629,-68.633040,-1.520178,130.579092,-69.389525,-3.193346,0.000022,0.002174,3712075512.220000,69.580505,-1.512348,-36.070560,-59.470753,-33.806419,61.582523,69.784737,-1.509679,0.000018,0.000033,-0.000013,0.000009,0.000014,0.000023,-0.000015,-0.000005,50.000172,0.002174,3712075512.220000,69.559057,-1.617489,-36.153784,-59.396912,-33.692989,61.623598,69.763093,-1.620648,0.000049,0.000009,0.000001,-0.000020,-0.000071,0.000049,0.000048,0.000019,50.000150,-0.000000,57.500000,4.238647,5.514397,2.655132,-6.425151,-6.960712,0.918743,-0.000026,0.000038,0.000068,0.000017,0.000079,0.000022
3712075512.240000,0.155990,0.027450,0.001535,0.162155,0.027290,0.001598,0.171885,0.025836,0.001699,0.163362,0.026855,0.001611,44.945484,-40.714323,0.247888,130.315938,11.548170,1.323513,113.378846,-83.134119,-2.437167,85.090080,-73.886594,-0.851348,-0.000013,-0.002610,3712075512.240000,69.580284,-1.510858,-36.068848,-59.471016,-33.807240,61.582031,69.784447,-1.508324,0.000021,0.000055,0.000037,0.000006,0.000014,-0.000001,0.000018,-0.000003,50.000172,-0.002610,3712075512.240000,69.558788,-1.617242,-36.153982,-59.397085,-33.693851,61.623463,69.763191,-1.620322,0.000057,0.000081,0.000014,-0.000030,-0.000060,0.000059,0.000052,0.000044,50.000185,-0.000000,57.500000,-1.969670,6.670932,6.759991,-1.627761,-4.835119,-5.092699,-0.000050,-0.000077,-0.000013,0.000080,0.000006,0.000055
3712075512.260000,0.157426,0.028642,0.001548,0.163067,0.028731,0.001605,0.173527,0.029739,0.001709,0.164698,0.029040,0.001621,83.928846,-13.883754,0.924534,202.340702,16.556326,2.410656,134.267379,-59.765309,-3.791005,102.197181,-65.112304,1.459801,-0.000030,-0.005325,3712075512.260000,69.581306,-1.510338,-36.068893,-59.472782,-33.809422,61.583107,69.785980,-1.507421,0.000020,0.000009,0.000030,-0.000016,0.000000,-0.000025,0.000004,0.000012,50.000046,-0.005325,3712075512.260000,69.558962,-1.617568,-36.153909,-59.397752,-33.694085,61.622483,69.763186,-1.620068,0.000023,-0.000012,-0.000028,-0.000007,-0.000038,0.000048,0.000034,-0.000008,50.000075,0.000000,57.500000,-6.554549,2.328228,5.291339,4.512426,1.275801,-6.904635,-0.000005,0.000005,-0.000082,0.000030,-0.000058,0.000046
3712075512.280000,0.156476,0.029171,0.001537,0.162262,0.030720,0.001593,0.174152,0.032428,0.001711,0.164326,0.030772,0.001614,100.746418,-97.021335,4.473493,48.485233,-0.102416,5.793199,142.390522,-40.526853,-4.110167,96.366602,-96.275678,-0.217293,-0.000093,-0.003768,3712075512.280000,69.582214,-1.511025,-36.070049,-59.473431,-33.809734,61.584568,69.787132,-1.508028,-0.000035,0.000013,-0.000034,0.000012,-0.000002,-0.000027,-0.000004,-0.000015,49.999821,-0.003855,3712075512.280000,69.559518,-1.617506,-36.153640,-59.397647,-33.693401,61.622337,69.763140,-1.620160,-0.000130,-0.001254,-0.000036,-0.000005,-0.000035,0.000029,-0.000022,-0.000422,49.999913,-0.000087,57.500000,-5.736108,-3.934649,-0.540188,6.931878,6.334060,-3.025284,0.000160,0.001304,-0.000092,-0.000004,-0.000085,0.000013
3712075512.300000,0.153205,0.028809,0.001504,0.160726,0.031922,0.001575,0.172401,0.030710,0.001696,0.162139,0.030484,0.001592,117.776140,1.953675,1.245155,99.979392,-99.887328,4.896877,94.780669,-93.779683,-0.558063,100.100462,-99.853413,-2.325330,-0.000091,0.000085,3712075512.300000,69.582268,-1.513310,-36.071560,-59.473122,-33.807648,61.584782,69.787033,-1.509914,-0.000038,0.000025,-0.000034,0.000042,0.000011,-0.000008,-0.000022,-0.000006,49.999760,-0.000064,3712075512.300000,69.559873,-1.617529,-36.153644,-59.397275,-33.692794,61.623112,69.763274,-1.620535,0.000011,0.000043,-0.041748,-0.022490,0.000216,-0.000021,0.013412,-0.008348,49.999851,-0.000149,57.500000,-0.188281,-6.954030,-5.926098,3.636179,6.171193,3.346429,0.000011,0.000003,0.041746,0.022472,-0.000247,-0.000043
3712075512.320000,0.151611,0.028867,0.001488,0.158776,0.030538,0.001558,0.170567,0.028789,0.001681,0.160341,0.029397,0.001576,47.961963,-24.709503,0.478293,52.247942,39.635170,-5.994091,92.563079,-92.545793,-0.065530,108.958053,-87.123398,2.294896,-0.000035,0.004794,3712075512.320000,69.581917,-1.514353,-36.072334,-59.471237,-33.806236,61.584827,69.786278,-1.511215,-0.000015,0.000003,-0.000027,-0.000005,0.000027,-0.000018,0.000018,-0.000006,49.999897,0.004726,3712075512.320000,69.559507,-1.617434,-36.153899,-59.396830,-33.692967,61.623826,69.763301,-1.620720,-0.000016,0.000012,-0.000020,0.000002,0.000378,-0.000213,-0.000127,-0.000076,49.999932,-0.000068,57.500000,5.515856,-4.240376,-6.425534,-2.656775,0.921820,6.959092,-0.000015,0.000059,-0.000041,-0.000051,-0.000406,0.000210
3712075512.340000,0.152855,0.028875,0.001501,0.158530,0.027968,0.001560,0.168321,0.028707,0.001658,0.159924,0.028519,0.001573,174.488682,-12.773465,-3.885408,42.815981,-14.759178,0.438837,240.330256,57.289500,-2.391651,249.807913,50.611135,-2.978046,-0.000021,0.004824,3712075512.340000,69.581345,-1.513637,-36.071518,-59.469654,-33.805370,61.585453,69.785530,-1.511360,-0.000019,-0.000029,-0.000005,-0.000020,0.000037,-0.000021,-0.000019,-0.000018,50.000053,0.004818,3712075512.340000,69.558910,-1.617597,-36.154148,-59.396690,-33.693523,61.623738,69.763170,-1.620695,-0.000006,0.000039,-0.000016,-0.000018,-0.000008,0.000026,0.000015,0.000010,50.000074,-0.000006,57.500000,6.672818,1.969908,-1.627392,-6.758984,-5.087104,4.835244,-0.000039,0.000001,-0.000030,-0.000059,0.000018,0.000001
3712075512.360000,0.154291,0.028351,0.001516,0.159290,0.026368,0.001571,0.168861,0.028701,0.001664,0.160834,0.027804,0.001584,126.487999,-65.284034,-2.332925,397.746656,259.938333,4.450374,104.985705,-94.626249,-3.533850,111.406073,-88.471532,-2.987595,0.000009,0.002063,3712075512.360000,69.580894,-1.512992,-36.070251,-59.469902,-33.805824,61.584202,69.784950,-1.510398,-0.000034,-0.000036,-0.000024,0.000028,0.000035,-0.000018,-0.000018,-0.000026,50.000179,0.002063,3712075512.360000,69.558800,-1.618045,-36.154084,-59.397511,-33.693643,61.622676,69.763073,-1.620478,0.000142,0.000000,-0.000006,-0.000008,-0.000730,0.000054,0.000188,0.000202,50.000170,-0.000000,57.500000,2.327819,6.556620,4.512395,-5.287395,-6.903236,-1.273691,-0.000206,0.000022,0.000017,-0.000058,0.000755,-0.000067
3712075512.380000,0.154869,0.027411,0.001524,0.160423,0.027328,0.001581,0.172736,0.030027,0.001701,0.162707,0.028255,0.001602,30.617182,-6.547194,0.310637,191.336078,-8.663870,-3.143068,179.604386,-19.803704,2.978452,198.878499,29.926915,-4.202998,0.000019,-0.002461,3712075512.380000,69.580650,-1.512208,-36.069668,-59.471149,-33.808384,61.583630,69.785393,-1.508925,-0.000023,0.000014,0.000007,-0.000045,0.000042,-0.000006,-0.000007,-0.000020,50.000175,-0.002461,3712075512.380000,69.559198,-1.617805,-36.153741,-59.397833,-33.693476,61.622539,69.763174,-1.620270,-0.000019,0.000022,-0.000008,0.000050,-0.000054,-0.000001,-0.000011,0.000012,50.000157,-0.000000,57.500000,-3.936881,5.737268,6.931311,0.542745,-3.028460,-6.334254,-0.000024,-0.000002,0.000035,-0.000052,0.000004,-0.000006
3712075512.400000,0.155377,0.029207,0.001526,0.162715,0.031114,0.001597,0.174333,0.031317,0.001715,0.164171,0.030551,0.001613,94.240999,-65.825021,5.053504,122.103615,-53.995697,-4.403976,800.680315,768.429798,0.783223,105.476758,-70.699319,1.616343,-0.000006,-0.004328,3712075512.400000,69.582260,-1.511593,-36.069736,-59.473770,-33.809406,61.584339,69.787079,-1.508128,-0.000015,0.000013,-0.000032,-0.000014,0.000030,-0.000005,0.000008,-0.000011,50.000015,-0.004332,3712075512.400000,69.559557,-1.617291,-36.153414,-59.397615,-33.693206,61.622923,69.763242,-1.620183,-0.000051,-0.000029,-0.000007,0.000076,0.000002,-0.000003,-0.000039,-0.000025,50.000022,-0.000004,57.500000,-6.955468,0.187362,3.635937,5.925024,3.343271,-6.173536,-0.000008,0.000012,0.000032,-0.000011,0.000016,-0.000058
3712075512.420000,0.155208,0.031510,0.001520,0.162337,0.034070,0.001587,0.173097,0.031382,0.001702,0.163565,0.032318,0.001603,101.297226,-60.324262,1.404561,100.059418,-99.431562,-4.610495,171.656820,114.459302,0.904020,98.947792,-98.938173,-0.133994,-0.000053,-0.002241,3712075512.420000,69.583656,-1.512008,-36.071701,-59.474911,-33.808964,61.585258,69.788391,-1.508924,0.000010,-0.000025,-0.000006,-0.000034,0.000040,-0.000000,0.000002,-0.000021,49.999828,-0.002359,3712075512.420000,69.559360,-1.617231,-36.153721,-59.397355,-33.693522,61.623374,69.763336,-1.620279,-0.000059,-0.000035,-0.005815,0.001659,0.000012,-0.000015,0.000465,-0.001968,49.999882,-0.000118,57.500000,-4.238433,-5.516713,-2.656375,6.423064,6.960032,-0.923625,-0.000021,0.000011,0.005847,-0.001659,0.000014,-0.000026
3712075512.440000,0.154980,0.032081,0.001516,0.160560,0.032560,0.001572,0.170423,0.031664,0.001674,0.162009,0.032103,0.001588,87.236974,-52.835792,1.059669,144.057856,-18.364107,1.823885,72.827456,-50.640460,-0.763374,83.065385,-59.385732,0.946252,0.000002,0.001321,3712075512.440000,69.583580,-1.512587,-36.072952,-59.473320,-33.807964,61.586655,69.788353,-1.510263,-0.000003,-0.000019,-0.000048,0.000003,0.000022,-0.000033,-0.000003,-0.000023,49.999870,0.001189,3712075512.440000,69.558892,-1.617555,-36.154627,-59.397201,-33.694134,61.623660,69.763471,-1.620545,-0.000039,-0.000014,0.000018,0.000056,0.000078,-0.000018,-0.000051,-0.000028,49.999868,-0.000132,57.500000,1.972925,-6.672082,-6.757965,1.626665,4.839304,5.088386,-0.000046,-0.000031,0.000002,-0.000035,-0.000060,0.000003
3712075512.460000,0.154630,0.030243,0.001516,0.159564,0.030372,0.001566,0.170046,0.031515,0.001671,0.161440,0.030714,0.001585,113.494748,-54.968429,4.617511,126.261620,-55.372529,2.029288,131.694568,-67.972098,3.307455,85.144712,-79.366369,-0.692507,0.000031,0.003626,3712075512.460000,69.582352,-1.513189,-36.072517,-59.472157,-33.807415,61.586056,69.787270,-1.510592,-0.000007,0.000018,-0.000019,0.000011,-0.000010,0.000017,-0.000007,0.000007,50.000008,0.003596,3712075512.460000,69.558941,-1.618199,-36.154639,-59.397545,-33.693855,61.623033,69.763361,-1.620681,-0.000038,-0.000020,0.000040,0.000027,0.000023,-0.000056,-0.000047,0.000003,49.999976,-0.000030,57.500000,6.556917,-2.326267,-5.288661,-4.509829,-1.272124,6.906411,-0.000013,-0.000053,-0.000013,0.000006,0.000018,0.000008
3712075512.480000,0.154293,0.027741,0.001518,0.159249,0.029631,0.001564,0.171692,0.030217,0.001690,0.161775,0.029199,0.001591,151.068439,-4.204630,4.520977,369.463801,256.467568,-1.562862,110.925652,-88.867601,2.938166,109.454963,-84.337834,-2.157849,-0.000017,0.002550,3712075512.480000,69.580681,-1.512818,-36.071999,-59.471474,-33.807556,61.584450,69.785988,-1.510123,-0.000002,0.000023,-0.000004,-0.000018,0.000005,0.000022,0.000010,0.000006,50.000088,0.002550,3712075512.480000,69.559009,-1.617961,-36.154281,-59.397368,-33.693258,61.622871,69.763127,-1.620674,-0.000024,-0.000007,0.000005,-0.000001,-0.000006,-0.000206,-0.000067,0.000036,50.000105,-0.000000,57.500000,5.735009,3.936723,0.540283,-6.928936,-6.335428,3.029660,0.000033,-0.000046,0.000015,0.000021,0.000026,0.000212
3712075512.500000,0.154215,0.027061,0.001518,0.159917,0.027708,0.001575,0.172799,0.027768,0.001705,0.162340,0.027509,0.001600,101.308764,-92.756759,4.566215,85.481587,-57.214086,-1.013818,131.419955,19.558232,5.010489,125.913543,-72.941888,2.812996,-0.000053,-0.000785,3712075512.500000,69.580399,-1.512324,-36.070183,-59.470673,-33.807293,61.582558,69.784767,-1.509328,-0.000011,0.000019,-0.000028,-0.000036,-0.000009,0.000022,0.000016,0.000002,50.000122,-0.000785,3712075512.500000,69.559199,-1.617509,-36.153773,-59.397339,-33.692871,61.623008,69.763072,-1.620515,-0.000235,-0.000183,0.000037,-0.000101,-0.000020,-0.000002,-0.000053,-0.000027,50.000175,-0.000000,57.500000,0.185359,6.953890,5.923935,-3.635656,-6.175221,-3.346180,0.000289,0.000181,-0.000036,0.000148,0.000023,0.000011
3712075512.520000,0.154771,0.028609,0.001521,0.162277,0.028110,0.001598,0.173206,0.027899,0.001709,0.163441,0.028206,0.001610,91.281692,62.048129,-0.532193,200.572452,0.687960,-3.209453,176.961418,-17.732525,3.627711,271.775844,105.148773,4.152917,-0.000041,-0.003694,3712075512.520000,69.581108,-1.511705,-36.069164,-59.471703,-33.808453,61.583019,69.785461,-1.508400,0.000011,0.000013,0.000045,-0.000007,-0.000013,0.000015,-0.000013,0.000009,50.000084,-0.003694,3712075512.520000,69.558828,-1.617061,-36.153992,-59.397291,-33.693745,61.623523,69.763265,-1.620271,0.000002,0.000010,-0.000045,0.000003,0.000005,-0.000023,-0.000000,-0.000008,50.000125,-0.000000,57.500000,-5.516244,4.238144,6.424604,2.655279,-0.922599,-6.963862,0.000019,0.000013,0.000004,0.000001,-0.000020,0.000035
3712075512.540000,0.155770,0.031599,0.001525,0.163298,0.031056,0.001603,0.171668,0.030968,0.001688,0.163595,0.031200,0.001606,137.230487,-62.165054,3.351609,80.906435,-73.483709,0.669862,72.652880,-52.362408,0.746959,115.745784,-65.126626,1.888824,-0.000099,-0.002675,3712075512.540000,69.582916,-1.511521,-36.070309,-59.473789,-33.809013,61.585518,69.787666,-1.508575,0.000015,0.000018,-0.000025,0.000013,-0.000038,0.000021,0.000016,0.000003,49.999882,-0.002715,3712075512.540000,69.558550,-1.617127,-36.154367,-59.397448,-33.694559,61.623425,69.763388,-1.620124,-0.000048,-0.000039,-0.000044,0.000095,-0.000029,0.000086,-0.000006,-0.000048,49.999981,-0.000040,57.500000,-6.669497,-1.971011,1.628903,6.758077,5.091018,-4.839541,0.000050,0.000058,0.000065,-0.000064,-0.000023,-0.000003
3712075512.560000,0.155255,0.032518,0.001518,0.160792,0.031993,0.001576,0.170397,0.033795,0.001670,0.162173,0.032774,0.001588,147.568104,-38.642554,2.282155,79.749909,-54.570228,-0.892122,77.404855,-29.504558,5.402711,166.152959,-33.766044,3.077827,-0.000031,-0.000478,3712075512.560000,69.583900,-1.512650,-36.072487,-59.473648,-33.808643,61.587132,69.788727,-1.509979,0.000024,0.000017,0.000007,0.000031,-0.000036,0.000011,0.000008,0.000012,49.999828,-0.000619,3712075512.560000,69.558905,-1.617741,-36.154577,-59.397738,-33.694369,61.622675,69.763377,-1.620271,-0.000005,-0.000047,-0.000043,0.000055,-0.000045,-0.000030,-0.000011,-0.000019,49.999859,-0.000141,57.500000,-2.325380,-6.554841,-4.510132,5.289795,6.906328,1.275751,0.000010,0.000043,0.000031,0.000018,0.000001,0.000008
3712075512.580000,0.153571,0.030954,0.001504,0.158850,0.031426,0.001557,0.171337,0.034524,0.001678,0.161285,0.032309,0.001580,292.653662,268.159275,0.620754,128.647037,-67.179039,-3.726538,58.834854,-58.817376,0.022346,189.472059,14.768487,2.158560,0.000041,0.003482,3712075512.580000,69.583336,-1.513924,-36.073261,-59.472698,-33.808399,61.587189,69.788368,-1.510866,0.000013,0.000011,0.000017,-0.000024,-0.000022,-0.000007,0.000004,0.000018,49.999924,0.003365,3712075512.580000,69.559449,-1.618072,-36.154446,-59.397799,-33.693380,61.622556,69.763355,-1.620599,0.000005,0.000001,-0.000085,0.000033,-0.000054,-0.000016,0.000011,-0.000012,49.999883,-0.000117,57.500000,3.935753,-5.735212,-6.931037,-0.539135,3.027103,6.338136,0.000005,0.000009,0.000027,0.000058,-0.000008,-0.000001
3712075512.600000,0.152703,0.028675,0.001500,0.158402,0.031086,0.001553,0.171941,0.031571,0.001690,0.161047,0.030449,0.001581,241.148092,113.639355,-1.629589,123.538988,-63.590505,-4.141298,73.585583,-72.728135,0.214894,90.220129,-24.122119,-1.044914,0.000030,0.004210,3712075512.600000,69.581764,-1.514067,-36.073013,-59.471912,-33.807446,61.585407,69.786903,-1.510952,0.000008,0.000019,-0.000012,-0.000031,-0.000033,-0.000032,0.000013,0.000022,50.000038,0.004210,3712075512.600000,69.559469,-1.617950,-36.154089,-59.397356,-33.692686,61.622996,69.763185,-1.620802,-0.000009,0.000003,-0.000054,0.000073,-0.000144,-0.000088,-0.000017,0.000030,50.000008,-0.000000,57.500000,6.952502,-0.187791,-3.638018,-5.924513,-3.347263,6.173797,-0.000012,0.000011,-0.000044,0.000011,0.000114,0.000085
3712075512.620000,0.153621,0.027761,0.001511,0.159784,0.028992,0.001571,0.171585,0.027721,0.001693,0.161688,0.028156,0.001592,639.289254,593.932379,0.931077,73.975582,-12.143755,-5.483529,35.129294,-34.076604,-0.105172,450.207450,279.592240,4.017742,0.000010,0.002340,3712075512.620000,69.580719,-1.512899,-36.071053,-59.471050,-33.806625,61.583614,69.785324,-1.510077,0.000014,0.000027,-0.000052,-0.000018,-0.000030,-0.000031,0.000012,0.000017,50.000160,0.002340,3712075512.620000,69.559044,-1.617565,-36.153961,-59.397086,-33.692972,61.623681,69.763189,-1.620714,0.000004,0.000001,-0.000056,0.000029,-0.000041,-0.000051,-0.000005,-0.000000,50.000150,-0.000000,57.500000,4.238533,5.514493,2.655119,-6.424910,-6.960871,0.918852,0.000015,-0.000037,-0.000055,0.000007,-0.000044,-0.000017
3712075512.640000,0.155573,0.028119,0.001530,0.161686,0.027793,0.001593,0.171653,0.026867,0.001695,0.162991,0.027594,0.001606,167.196426,-31.310861,2.870593,60.922279,-50.518238,-0.488916,56.916935,-48.186195,0.424003,77.683261,-44.915460,5.400854,-0.000008,-0.001869,3712075512.640000,69.580513,-1.511598,-36.069603,-59.471489,-33.807507,61.582676,69.785019,-1.508741,0.000022,0.000014,-0.000025,0.000027,-0.000001,-0.000040,-0.000012,0.000003,50.000175,-0.001869,3712075512.640000,69.558560,-1.617591,-36.154222,-59.397462,-33.694014,61.623340,69.763255,-1.620378,-0.000025,-0.000028,-0.000070,0.000024,-0.000033,-0.000070,-0.000018,-0.000012,50.000184,-0.000000,57.500000,-1.969664,6.671234,6.759818,-1.627632,-4.835046,-5.092571,-0.000003,0.000005,-0.000024,-0.000027,-0.000027,-0.000001
3712075512.660000,0.157652,0.028917,0.001550,0.162383,0.029114,0.001597,0.173305,0.029699,0.001707,0.164472,0.029245,0.001618,106.466597,-74.251457,4.581494,145.356504,-54.353686,-3.005562,38.916861,-25.405747,0.343009,65.312312,-52.476858,5.711393,0.000004,-0.005530,3712075512.660000,69.581398,-1.510400,-36.069668,-59.473095,-33.809399,61.583206,69.786255,-1.507636,-0.000003,0.000018,0.000024,-0.000001,0.000006,-0.000038,-0.000015,0.000003,50.000088,-0.005530,3712075512.660000,69.558859,-1.617750,-36.154092,-59.398112,-33.694210,61.622533,69.763321,-1.620093,-0.000067,-0.000020,-0.000052,0.000008,-0.000009,-0.000051,-0.000029,-0.000012,50.000083,0.000000,57.500000,-6.554840,2.328228,5.291159,4.512655,1.275683,-6.904591,0.000042,0.000024,-0.000013,-0.000027,-0.000004,-0.000053
3712075512.680000,0.157090,0.029351,0.001543,0.161831,0.031669,0.001587,0.174846,0.032656,0.001717,0.164621,0.031233,0.001616,136.650560,-53.530772,3.935741,59.781085,-35.872582,-0.606430,107.369416,-92.605024,-3.227776,109.695367,-90.027363,3.389358,-0.000074,-0.004401,3712075512.680000,69.582191,-1.510963,-36.071049,-59.474274,-33.810425,61.584393,69.787605,-1.507926,0.000009,0.000020,-0.000008,0.000024,0.000002,-0.000028,-0.000011,0.000004,49.999840,-0.004487,3712075512.680000,69.559361,-1.617852,-36.153926,-59.398152,-33.693606,61.622245,69.763288,-1.620199,-0.000045,-0.000017,-0.000031,0.000023,-0.000054,0.000369,0.000099,-0.000065,49.999914,-0.000086,57.500000,-5.736307,-3.934698,-0.540342,6.931766,6.334115,-3.025238,-0.000041,0.000004,0.000001,-0.000041,0.000090,-0.000445
3712075512.700000,0.154124,0.030131,0.001511,0.160270,0.032688,0.001569,0.172807,0.032260,0.001697,0.162429,0.031694,0.001593,128.212720,-64.393031,2.383389,148.152735,32.266340,-1.359609,101.194380,-98.756796,-3.424498,100.816055,-98.819682,2.329947,-0.000121,-0.000104,3712075512.700000,69.583046,-1.513078,-36.072521,-59.473797,-33.808437,61.585537,69.787994,-1.509901,0.000021,-0.000001,-0.000025,-0.000016,0.000015,-0.000032,-0.000009,0.000007,49.999729,-0.000254,3712075512.700000,69.559721,-1.617748,-36.153959,-59.397719,-33.692983,61.622956,69.763390,-1.620545,-0.000046,-0.000038,0.000008,-0.000021,-0.001856,0.002168,0.000925,0.000168,49.999850,-0.000150,57.500000,-0.188114,-6.954298,-5.925989,3.636234,6.171049,3.346599,-0.000000,0.000027,-0.000012,-0.000014,0.001896,-0.002202
3712075512.720000,0.152092,0.030155,0.001491,0.159361,0.031854,0.001561,0.169559,0.029648,0.001669,0.160355,0.030547,0.001574,92.559131,-69.581585,1.172760,451.747572,251.973889,-3.217840,94.912870,-74.902205,1.241872,115.885622,-75.646839,2.192410,-0.000046,0.004935,3712075512.720000,69.582779,-1.514518,-36.072887,-59.472527,-33.805965,61.585693,69.787231,-1.511438,-0.000005,-0.000016,0.000024,-0.000012,0.000012,0.000016,0.000010,-0.000004,49.999882,0.004862,3712075512.720000,69.559469,-1.617742,-36.154176,-59.397217,-33.693129,61.623767,69.763456,-1.620782,-0.000056,-0.000005,-0.000007,0.000003,0.000076,-0.000023,-0.000037,-0.000022,49.999928,-0.000072,57.500000,5.515875,-4.240447,-6.425598,-2.657079,0.921735,6.958981,-0.000013,-0.000030,-0.000004,-0.000005,0.000020,-0.000022
3712075512.740000,0.153004,0.029437,0.001501,0.158238,0.029369,0.001555,0.168319,0.027885,0.001660,0.159870,0.028893,0.001572,208.098162,8.303873,-3.230555,250.759631,196.470696,0.939091,104.128605,-70.342100,-1.564588,59.236039,-58.243807,-0.167276,0.000009,0.005725,3712075512.740000,69.581604,-1.513964,-36.072609,-59.470871,-33.805397,61.584698,69.785934,-1.511446,0.000015,-0.000015,-0.000014,0.000027,-0.000015,-0.000020,-0.000015,-0.000001,50.000080,0.005719,3712075512.740000,69.558777,-1.617944,-36.154404,-59.397274,-33.693743,61.623536,69.763316,-1.620690,-0.000015,0.000012,0.000005,0.000009,0.000068,-0.000051,-0.000034,-0.000007,50.000071,-0.000006,57.500000,6.673045,1.969933,-1.627216,-6.758725,-5.087226,4.835451,-0.000020,-0.000027,0.000017,0.000002,0.000017,0.000021
