Timestamp,TVE_VA,ME_VA,PE_VA,TVE_VB,ME_VB,PE_VB,TVE_VC,ME_VC,PE_VC,TVE_Vp,ME_Vp,PE_Vp,TVE_IA,ME_IA,PE_IA,TVE_IB,ME_IB,PE_IB,TVE_IC,ME_IC,PE_IC,TVE_Ip,ME_Ip,PE_Ip,FE,RFE,Timestamp,PMU_VA_real,PMU_VA_imag,PMU_VB_real,PMU_VB_imag,PMU_VC_real,PMU_VC_imag,PMU_Vp_real,PMU_Vp_imag,PMU_IA_real,PMU_IA_imag,PMU_IB_real,PM_ IB_imag,PMU_IC_real,PMU_IC_imag,PMU_Ip_real,PMU_Ip_imag,PMU_FREQ,PMU_ROCOF,Timestamp,REF_VA_real,REF_VA_imag,REF_VB_real,REF_VB_imag,REF_VC_real,REF_VC_imag,REF_Vp_real,REF_Vp_imag,REF_IA_real,REF_IA_imag,REF_IB_real,REF_IB_imag,REF_IC_real,REF_IC_imag,REF_Ip_real,PMU_Ip_imag,REF_FREQ,REF_ROCOF,I Freq,I_VA_real,I_VA_imag,I_VB_real,I_VB_imag,I_ VC_real,I_VC_imag,I_IA_real,I_IA_imag,I_IB_real,I_IB_imag,I_IC_real,I_IC_imag
3712075792.100000,0.157024,0.026932,0.001547,0.160929,0.027700,0.001585,0.174881,0.029717,0.001723,0.164311,0.028123,0.001619,199.189686,26.974607,-2.133799,266.479754,66.819026,3.245784,125.442268,-71.800211,2.638276,172.621074,-27.260407,-3.066561,0.000185,-0.000073,3712075792.100000,69.580902,-1.508800,-36.068638,-59.472992,-33.812115,61.582508,69.786140,-1.505922,-0.000016,-0.000028,-0.000030,0.000030,0.000029,0.000007,-0.000000,-0.000032,50.000168,-0.000100,3712075792.100000,69.559751,-1.615988,-36.152846,-59.399293,-33.695937,61.622366,69.763991,-1.618423,0.000025,0.000001,0.000016,-0.000020,-0.000079,-0.000073,0.000004,0.000043,49.999983,-0.000027,64.000000,-5.502710,4.254075,6.431221,2.635580,-0.943862,-6.958095,-0.000001,0.000021,0.000033,0.000016,-0.000036,-0.000021
3712075792.120000,0.155254,0.031286,0.001520,0.161198,0.032599,0.001578,0.173685,0.032339,0.001706,0.163409,0.032080,0.001602,115.046361,-34.218192,1.487731,205.558391,101.905727,1.358420,99.311243,-99.304842,-0.135342,100.608220,-98.138583,1.894877,-0.000323,-0.000643,3712075792.120000,69.583183,-1.510432,-36.070511,-59.475033,-33.811779,61.584129,69.788216,-1.507032,0.000012,0.000018,0.000015,0.000035,-0.000007,0.000014,-0.000006,0.000013,49.999702,-0.000654,3712075792.120000,69.559044,-1.615723,-36.152556,-59.398661,-33.695758,61.621801,69.763332,-1.618314,0.000028,-0.000017,0.000019,-0.000004,-0.001326,0.001849,0.000762,0.000075,50.000025,-0.000012,64.000000,-3.148092,-6.203177,-3.794161,5.823534,7.011649,0.375662,-0.000032,-0.000006,0.000007,-0.000007,0.001384,-0.001931
3712075792.140000,0.151405,0.030391,0.001483,0.157506,0.028982,0.001548,0.167976,0.029369,0.001654,0.158982,0.029583,0.001562,120.127024,-30.438674,1.541446,96.689487,-51.151817,-1.254666,133.457741,-64.145765,3.569114,218.653972,24.649683,-2.675619,-0.000085,0.000703,3712075792.140000,69.582466,-1.512509,-36.070896,-59.472584,-33.808331,61.583893,69.786690,-1.509201,0.000031,-0.000009,-0.000026,-0.000020,-0.000018,0.000014,0.000014,0.000003,49.999939,0.000701,3712075792.140000,69.559007,-1.615208,-36.152436,-59.399461,-33.696550,61.621618,69.763610,-1.617715,-0.000012,-0.000044,0.000022,-0.000063,0.000030,-0.000057,-0.000011,0.000003,50.000024,-0.000002,64.000000,6.683333,-1.930413,-5.008681,-4.818690,-1.683090,6.815500,-0.000016,-0.000016,0.000040,0.000002,0.000044,0.000009
3712075792.160000,0.154592,0.027272,0.001521,0.159461,0.024909,0.001575,0.170383,0.027842,0.001681,0.161502,0.026681,0.001593,68.067140,-27.767024,0.748572,138.437754,-26.531994,4.453091,19.054413,7.830279,0.167481,60.368364,-43.242037,0.566692,0.000327,0.000245,3712075792.160000,69.581154,-1.510260,-36.067978,-59.471443,-33.809090,61.582668,69.785210,-1.507375,0.000039,-0.000020,-0.000001,0.000040,0.000008,-0.000043,0.000012,-0.000010,50.000313,0.000219,3712075792.160000,69.559805,-1.615682,-36.152586,-59.399772,-33.696159,61.622247,69.764107,-1.618083,0.000020,-0.000057,-0.000053,-0.000015,0.000001,-0.000041,0.000008,-0.000025,49.999985,-0.000026,64.000000,0.644873,6.926669,5.672480,-4.017390,-6.379061,-2.930101,0.000016,0.000001,-0.000056,0.000091,0.000011,0.000026
3712075792.180000,0.157971,0.029271,0.001552,0.162207,0.029484,0.001595,0.175044,0.033161,0.001718,0.165104,0.030646,0.001622,131.482348,-59.282129,-2.334085,122.626150,-44.279562,1.745079,213.829331,14.257627,3.268354,142.679738,-42.190162,2.222795,-0.000066,0.000200,3712075792.180000,69.582375,-1.508577,-36.068424,-59.474182,-33.812386,61.584587,69.787582,-1.505855,-0.000033,-0.000006,0.000038,0.000003,-0.000021,0.000034,-0.000008,0.000017,49.999950,0.000180,3712075792.180000,69.559589,-1.616102,-36.152569,-59.399071,-33.695332,61.622167,69.763668,-1.618560,0.000067,-0.000048,-0.000007,-0.000068,0.000015,-0.000032,0.000032,-0.000006,50.000016,-0.000020,64.000000,-6.924731,-0.664586,2.883683,6.325023,4.074267,-5.716024,0.000015,0.000008,-0.000058,-0.000068,-0.000018,0.000040
3712075792.200000,0.153597,0.030196,0.001506,0.158555,0.031943,0.001553,0.172506,0.034857,0.001689,0.161589,0.032340,0.001583,101.039266,-85.785945,1.573221,126.784696,-32.769921,-1.686664,107.237111,-64.282965,4.681013,95.011117,-67.709056,-1.253395,-0.000307,0.000488,3712075792.200000,69.582314,-1.511286,-36.071560,-59.474068,-33.811562,61.585945,69.788307,-1.508146,-0.000002,0.000012,-0.000028,-0.000019,-0.000015,0.000014,0.000014,-0.000005,49.999729,0.000484,3712075792.200000,69.558955,-1.615572,-36.152319,-59.399010,-33.695738,61.621492,69.763271,-1.618091,0.000086,0.000011,0.000033,-0.000039,-0.000037,-0.000043,0.000028,0.000038,50.000037,-0.000004,64.000000,1.949411,-6.677641,-6.753247,1.647444,4.851101,5.073003,-0.000055,-0.000024,0.000079,-0.000065,-0.000039,-0.000049
3712075792.220000,0.150859,0.026365,0.001485,0.157717,0.027755,0.001552,0.170403,0.027760,0.001681,0.159691,0.027297,0.001573,52.681463,-52.613514,-0.038859,77.762795,-2.407957,5.474547,98.222522,-50.145870,5.000986,86.643246,-35.632817,-1.029221,0.000226,-0.000592,3712075792.220000,69.579941,-1.512337,-36.070080,-59.472244,-33.809235,61.582157,69.785263,-1.508414,0.000026,0.000006,-0.000029,0.000007,-0.000024,0.000010,0.000016,-0.000006,50.000214,-0.000616,3712075792.220000,69.559278,-1.615247,-36.152324,-59.399693,-33.696311,61.621798,69.763760,-1.617756,0.000055,0.000015,-0.000026,-0.000016,-0.000032,-0.000040,0.000021,0.000016,49.999988,-0.000024,64.000000,6.193792,3.166187,-0.352816,-6.942904,-5.893055,3.813605,0.000049,0.000024,0.000032,0.000060,0.000051,-0.000005
3712075792.240000,0.155885,0.027380,0.001534,0.163399,0.027579,0.001610,0.174216,0.025526,0.001723,0.164518,0.026827,0.001623,250.604320,190.083866,-1.000010,60.043500,-1.001682,5.670255,125.037326,-42.205173,4.512594,181.791757,20.352971,-1.934526,0.000234,-0.000358,3712075792.240000,69.581062,-1.509654,-36.067089,-59.473949,-33.810677,61.579865,69.785210,-1.505574,0.000017,-0.000050,-0.000030,0.000002,-0.000001,0.000040,0.000009,-0.000031,50.000214,-0.000380,3712075792.240000,69.559618,-1.615975,-36.152844,-59.399411,-33.695915,61.622304,69.763959,-1.618395,0.000018,-0.000004,-0.000026,-0.000016,-0.000068,-0.000015,0.000022,0.000016,49.999979,-0.000022,64.000000,-4.269773,5.490087,6.886029,0.953782,-2.641787,-6.503966,-0.000033,-0.000001,-0.000038,0.000035,-0.000034,0.000065
3712075792.260000,0.156446,0.031681,0.001532,0.163281,0.031243,0.001602,0.173511,0.031458,0.001706,0.164434,0.031456,0.001614,110.614751,-21.577297,-1.318553,31.446781,9.310467,0.288290,139.401594,-34.083804,4.316169,157.922139,37.677517,-1.424437,-0.000336,-0.000406,3712075792.260000,69.583557,-1.510038,-36.068535,-59.475052,-33.811222,61.583549,69.787750,-1.506393,0.000004,-0.000028,-0.000006,0.000025,0.000013,0.000032,0.000017,-0.000017,49.999702,-0.000410,3712075792.260000,69.559126,-1.616113,-36.152496,-59.398622,-33.695506,61.621760,69.763284,-1.618499,0.000036,-0.000004,0.000001,0.000023,-0.000052,-0.000001,0.000014,0.000010,50.000039,-0.000004,64.000000,-4.592430,-5.223641,-2.226442,6.585731,6.884897,-1.376577,-0.000004,-0.000011,-0.000024,0.000020,-0.000059,-0.000034
3712075792.280000,0.152476,0.028996,0.001497,0.157940,0.029745,0.001551,0.169159,0.032015,0.001661,0.159887,0.030256,0.001570,111.973647,-17.067507,1.306075,190.222930,-0.991315,-3.738099,77.841771,-64.235485,-0.752855,217.266697,87.600273,-4.658766,-0.000127,0.000739,3712075792.280000,69.581573,-1.511642,-36.070847,-59.472759,-33.809299,61.585312,69.787003,-1.508825,0.000010,0.000013,-0.000004,-0.000017,-0.000012,-0.000001,-0.000006,-0.000002,49.999908,0.000730,3712075792.280000,69.559063,-1.615316,-36.152286,-59.399077,-33.696187,61.621647,69.763440,-1.617882,0.000018,-0.000008,-0.000007,0.000017,-0.000023,-0.000025,-0.000001,0.000003,50.000035,-0.000008,64.000000,5.991143,-3.531719,-6.051061,-3.420930,0.062061,7.021270,-0.000012,0.000028,-0.000043,-0.000047,0.000073,-0.000052
3712075792.300000,0.153912,0.024438,0.001519,0.158565,0.026814,0.001563,0.172592,0.028850,0.001701,0.161724,0.026711,0.001595,182.488519,181.725075,0.099388,60.289471,-37.656998,0.605510,35.405166,-32.708001,6.117767,84.276627,2.610882,0.857618,0.000343,-0.000009,3712075792.300000,69.579010,-1.509994,-36.069309,-59.471802,-33.810825,61.582668,69.785110,-1.507111,0.000014,0.000024,-0.000002,0.000023,-0.000029,0.000004,-0.000015,0.000007,50.000328,-0.000037,3712075792.300000,69.559636,-1.615317,-36.152503,-59.399440,-33.696279,61.622327,69.763984,-1.617971,0.000006,0.000008,0.000019,0.000032,-0.000043,-0.000002,-0.000004,0.000016,49.999985,-0.000029,64.000000,2.346286,6.547327,4.494043,-5.303007,-6.909251,-1.253994,-0.000043,-0.000003,0.000046,-0.000010,0.000003,0.000075
3712075792.320000,0.156738,0.027319,0.001543,0.163225,0.030281,0.001604,0.176829,0.030367,0.001742,0.165629,0.029324,0.001630,120.438249,-63.091840,-2.010651,127.641779,-22.760474,-1.591932,170.694321,-25.842326,-2.737533,89.558823,-13.616067,-0.992642,-0.000006,-0.000886,3712075792.320000,69.581039,-1.508940,-36.068237,-59.474670,-33.813263,61.582336,69.786743,-1.505213,-0.000009,-0.000016,0.000005,-0.000031,0.000021,0.000001,0.000018,-0.000003,49.999992,-0.000903,3712075792.320000,69.559625,-1.615872,-36.152621,-59.398766,-33.695718,61.622424,69.763740,-1.618481,0.000049,-0.000003,0.000041,0.000008,-0.000027,0.000010,0.000015,0.000016,49.999998,-0.000017,64.000000,-6.870702,1.077191,4.366674,5.407892,2.526305,-6.552405,0.000034,-0.000040,0.000015,0.000046,-0.000054,-0.000017
3712075792.340000,0.153806,0.031709,0.001505,0.161206,0.032233,0.001579,0.171760,0.031649,0.001688,0.162280,0.031866,0.001591,131.838281,26.666984,-1.221787,309.593106,178.015656,-1.725272,133.033811,-63.340956,-2.619244,44.734924,-25.396606,-0.429668,-0.000387,0.000346,3712075792.340000,69.583397,-1.511347,-36.070225,-59.474812,-33.810730,61.584164,69.788010,-1.507602,-0.000018,-0.000028,-0.000038,-0.000020,0.000013,-0.000008,0.000013,-0.000008,49.999657,0.000346,3712075792.340000,69.558987,-1.615541,-36.152453,-59.398627,-33.696068,61.621643,69.763292,-1.618113,0.000016,-0.000021,0.000009,-0.000012,-0.000019,0.000037,0.000021,-0.000003,50.000043,0.000000,64.000000,0.229475,-6.951826,-6.129802,3.275678,5.963403,3.707826,0.000032,0.000031,-0.000032,-0.000030,-0.000001,-0.000024
3712075792.360000,0.151409,0.028245,0.001487,0.158533,0.027288,0.001561,0.167542,0.028490,0.001651,0.159185,0.028017,0.001567,162.961192,10.308646,-1.771044,205.278998,5.743704,3.276093,146.572000,-46.262578,-2.497728,167.313387,-16.140293,-2.283063,0.000113,0.001174,3712075792.360000,69.581329,-1.512105,-36.069298,-59.472004,-33.807869,61.583633,69.785728,-1.508791,-0.000026,-0.000030,-0.000035,0.000010,0.000017,-0.000023,-0.000015,-0.000014,50.000126,0.001165,3712075792.360000,69.559356,-1.615135,-36.152251,-59.399402,-33.696562,61.621803,69.763733,-1.617675,0.000031,-0.000018,0.000032,-0.000014,0.000000,0.000053,0.000024,-0.000003,50.000013,-0.000009,64.000000,6.786021,1.528255,-2.067907,-6.635299,-4.759469,5.162648,-0.000013,0.000027,0.000048,-0.000030,0.000017,0.000020
3712075792.380000,0.156155,0.025237,0.001541,0.162319,0.026026,0.001602,0.172825,0.028320,0.001705,0.163795,0.026534,0.001616,377.834454,207.012853,2.248546,150.585311,9.706049,1.599993,141.862490,-56.135166,-2.778451,134.203178,5.358474,1.423627,0.000327,0.000128,3712075792.380000,69.579887,-1.508875,-36.066898,-59.472656,-33.810516,61.582352,69.785103,-1.505936,0.000041,0.000028,0.000011,-0.000008,0.000004,-0.000014,0.000015,0.000011,50.000309,0.000095,3712075792.380000,69.559925,-1.615677,-36.152717,-59.399342,-33.695948,61.622446,69.764067,-1.618284,-0.000001,-0.000016,-0.000007,-0.000010,0.000003,0.000032,0.000012,-0.000012,49.999982,-0.000033,64.000000,-2.772301,6.379808,6.905581,-0.788027,-4.179141,-5.641213,-0.000022,-0.000018,0.000003,0.000058,-0.000001,0.000009
3712075792.400000,0.157376,0.028722,0.001547,0.162926,0.030685,0.001600,0.175867,0.032926,0.001727,0.165423,0.030781,0.001625,331.662147,147.144771,2.477339,171.635342,-19.811566,2.518998,98.390867,-74.563019,-1.379700,110.854553,31.226158,0.965598,-0.000196,-0.001128,3712075792.400000,69.581772,-1.508633,-36.068539,-59.474640,-33.813034,61.583916,69.787445,-1.505531,0.000063,0.000005,0.000034,0.000033,0.000011,-0.000004,0.000028,0.000011,49.999821,-0.001136,3712075792.400000,69.559376,-1.615817,-36.152550,-59.398633,-33.695516,61.621939,69.763433,-1.618441,-0.000019,-0.000017,-0.000011,-0.000058,0.000025,0.000038,0.000019,-0.000013,50.000016,-0.000008,64.000000,-5.747765,-3.918928,-0.519973,6.931223,6.324595,-3.047749,0.000007,-0.000008,-0.000062,-0.000021,0.000011,0.000013
3712075792.420000,0.152419,0.029006,0.001496,0.159217,0.030100,0.001563,0.171420,0.031698,0.001684,0.161050,0.030268,0.001582,54.133873,-17.393964,0.571785,171.790128,-14.285327,2.359745,91.467550,-42.778255,-1.127567,149.245151,-49.966051,3.359236,-0.000226,-0.000477,3712075792.420000,69.581520,-1.511658,-36.070347,-59.473370,-33.810696,61.584278,69.787010,-1.508009,0.000021,-0.000031,0.000060,0.000015,0.000027,0.000006,-0.000021,0.000009,49.999798,-0.000486,3712075792.420000,69.559004,-1.615289,-36.152391,-59.399032,-33.696236,61.621607,69.763422,-1.617890,0.000001,-0.000045,-0.000037,-0.000062,0.000011,0.000048,0.000036,-0.000027,50.000024,-0.000010,64.000000,4.926010,-4.911945,-6.710847,-1.809932,1.808167,6.782445,0.000014,0.000007,0.000013,-0.000068,-0.000026,-0.000030
3712075792.440000,0.153262,0.026616,0.001509,0.159480,0.025829,0.001574,0.170063,0.026333,0.001680,0.160959,0.026256,0.001588,147.121242,-49.510685,2.692253,120.745115,-66.270131,2.106193,123.952287,-48.059881,-1.830381,112.205333,-82.126958,2.259064,0.000250,-0.000086,3712075792.440000,69.580269,-1.510844,-36.068417,-59.471729,-33.808910,61.581551,69.784714,-1.507514,0.000004,0.000030,0.000021,-0.000003,0.000029,-0.000005,-0.000001,0.000009,50.000233,-0.000104,3712075792.440000,69.559396,-1.615418,-36.152616,-59.399558,-33.696538,61.622032,69.763915,-1.617893,0.000018,-0.000057,-0.000038,-0.000049,-0.000004,0.000057,0.000044,-0.000030,49.999983,-0.000017,64.000000,3.902431,5.758867,3.035607,-6.253443,-7.001366,0.504227,-0.000028,0.000001,0.000037,0.000041,0.000038,-0.000034
3712075792.460000,0.158240,0.028287,0.001557,0.163496,0.028133,0.001610,0.174115,0.029510,0.001716,0.165309,0.028642,0.001628,182.911739,-17.088261,3.141425,64.229667,-46.297966,0.617259,155.362472,-35.317386,-2.448734,133.435300,-65.004086,2.793860,0.000078,0.000147,3712075792.460000,69.581772,-1.508253,-36.067184,-59.473862,-33.811287,61.582573,69.786316,-1.505425,-0.000019,0.000039,-0.000005,-0.000027,0.000005,-0.000021,-0.000006,0.000013,50.000080,0.000128,3712075792.460000,69.559663,-1.616112,-36.152740,-59.398993,-33.695636,61.622308,69.763791,-1.618561,0.000023,-0.000047,-0.000036,-0.000037,0.000016,0.000030,0.000030,-0.000030,50.000002,-0.000018,64.000000,-6.387208,2.753788,5.574405,4.153588,0.817437,-6.971567,0.000003,-0.000017,-0.000019,0.000010,0.000010,0.000066
3712075792.480000,0.157015,0.031043,0.001539,0.160498,0.031922,0.001573,0.172723,0.035077,0.001691,0.163442,0.032684,0.001601,194.210600,-3.929731,3.417326,120.071414,-25.747796,4.786275,82.149803,-67.956892,-0.839863,129.998257,-65.043489,-2.518527,-0.000358,0.000773,3712075792.480000,69.583069,-1.509315,-36.070484,-59.474384,-33.811649,61.586182,69.788551,-1.507140,-0.000020,0.000035,-0.000033,0.000027,-0.000002,0.000012,-0.000012,-0.000003,49.999687,0.000766,3712075792.480000,69.559070,-1.615894,-36.152432,-59.398623,-33.695643,61.621652,69.763247,-1.618350,0.000010,-0.000041,-0.000039,-0.000041,-0.000031,0.000020,0.000033,-0.000012,50.000045,-0.000008,64.000000,-1.508517,-6.790217,-5.123992,4.697841,6.695547,2.109677,0.000007,-0.000005,0.000013,-0.000028,-0.000047,0.000009
3712075792.500000,0.152623,0.028329,0.001499,0.156018,0.028377,0.001534,0.170176,0.030946,0.001673,0.159639,0.029227,0.001569,92.237549,-21.982221,-1.063606,77.382967,42.990199,-0.544790,82.445816,-43.080560,0.969233,40.398540,-36.554183,-0.216356,0.000060,0.000173,3712075792.500000,69.581192,-1.511397,-36.071228,-59.471596,-33.809914,61.584396,69.786446,-1.508718,-0.000011,-0.000024,-0.000051,-0.000004,-0.000024,0.000006,0.000017,-0.000014,50.000069,0.000159,3712075792.500000,69.559142,-1.615275,-36.152152,-59.399339,-33.696400,61.621809,69.763602,-1.617751,0.000020,-0.000027,-0.000029,-0.000021,-0.000015,0.000040,0.000032,-0.000016,50.000009,-0.000014,64.000000,6.951822,-0.208860,-3.654117,-5.913552,-3.327770,6.181683,-0.000010,0.000011,0.000021,0.000041,-0.000029,-0.000006
3712075792.520000,0.154289,0.026025,0.001521,0.161314,0.026429,0.001591,0.174867,0.026646,0.001728,0.163523,0.026369,0.001614,207.570346,23.156303,3.897793,47.223897,-18.871911,0.485360,161.953898,-15.870031,-2.145843,148.276486,-44.798103,3.768861,0.000351,-0.000655,3712075792.520000,69.580078,-1.510316,-36.067593,-59.472565,-33.811584,61.580620,69.784935,-1.506034,-0.000036,0.000019,-0.000039,-0.000021,0.000037,-0.000018,-0.000023,0.000005,50.000324,-0.000690,3712075792.520000,69.559599,-1.615697,-36.152621,-59.399402,-33.696143,61.622535,69.764018,-1.618212,0.000011,-0.000031,-0.000054,-0.000000,-0.000006,0.000048,0.000028,-0.000032,49.999973,-0.000034,64.000000,-1.097214,6.867622,6.493203,-2.481860,-5.449268,-4.427321,-0.000013,-0.000011,-0.000055,0.000022,0.000007,-0.000015
3712075792.540000,0.156710,0.030182,0.001538,0.164508,0.030959,0.001615,0.175415,0.030044,0.001728,0.165567,0.030388,0.001627,248.662497,49.077617,3.259389,68.021609,9.517075,5.627930,116.316559,-50.272509,-1.677248,145.088521,-48.700039,3.749990,-0.000215,-0.001292,3712075792.540000,69.582619,-1.509573,-36.067741,-59.475407,-33.812279,61.582359,69.787239,-1.505446,-0.000020,0.000028,-0.000027,0.000009,0.000011,-0.000012,-0.000012,0.000005,49.999802,-0.001292,3712075792.540000,69.559221,-1.616069,-36.152581,-59.398675,-33.695692,61.622180,69.763497,-1.618517,0.000011,-0.000020,-0.000025,-0.000008,0.000021,0.000025,0.000014,-0.000023,50.000017,0.000000,64.000000,-6.539867,-2.365699,1.221538,6.843103,5.370614,-4.524189,0.000017,0.000008,0.000021,-0.000060,0.000028,-0.000007
3712075792.560000,0.153795,0.031389,0.001505,0.159533,0.030734,0.001565,0.169000,0.031833,0.001659,0.160798,0.031316,0.001577,103.746341,28.012790,-5.368766,140.987535,138.878210,0.157364,56.380112,-50.355613,-0.361870,50.794077,28.710556,0.371470,-0.000333,0.000503,3712075792.560000,69.583183,-1.511263,-36.070374,-59.473766,-33.809044,61.585331,69.787712,-1.508471,-0.000024,-0.000003,-0.000036,-0.000008,0.000012,-0.000003,-0.000003,-0.000011,49.999714,0.000503,3712075792.560000,69.558996,-1.615500,-36.152307,-59.398980,-33.696071,61.621736,69.763400,-1.618014,-0.000013,0.000013,-0.000015,-0.000001,0.000025,0.000003,-0.000005,-0.000007,50.000047,0.000000,64.000000,3.549427,-5.981043,-6.949781,-0.082478,3.438293,6.122646,-0.000039,-0.000009,0.000036,0.000017,0.000023,0.000008
3712075792.580000,0.153180,0.027161,0.001507,0.157125,0.026041,0.001549,0.168635,0.028633,0.001662,0.159674,0.027278,0.001573,127.452603,-23.650122,-1.597968,174.271012,17.197051,1.857801,218.137874,18.409067,3.241626,139.400570,133.990795,-0.252077,0.000225,0.001377,3712075792.580000,69.580750,-1.510885,-36.069618,-59.471127,-33.808418,61.583729,69.785446,-1.508480,0.000022,-0.000016,0.000029,-0.000021,-0.000026,0.000027,0.000015,0.000006,50.000225,0.001356,3712075792.580000,69.559500,-1.615326,-36.152300,-59.399704,-33.696394,61.622176,69.763957,-1.617813,0.000020,0.000029,-0.000025,-0.000018,0.000020,-0.000025,0.000006,0.000004,50.000001,-0.000021,64.000000,5.209991,4.607962,1.383866,-6.811298,-6.658578,2.230888,-0.000003,-0.000001,-0.000043,0.000044,-0.000024,-0.000012
3712075792.600000,0.156040,0.026383,0.001538,0.161243,0.027886,0.001588,0.175832,0.029217,0.001734,0.164407,0.027829,0.001620,106.960129,-60.323753,-1.553942,17.020597,-12.922053,0.118785,103.400482,-91.472076,4.341025,103.218759,-83.259901,-1.682702,0.000211,0.000023,3712075792.600000,69.580528,-1.509304,-36.068237,-59.473228,-33.812347,61.582127,69.785942,-1.505804,0.000016,-0.000013,-0.000016,-0.000027,-0.000031,0.000027,0.000024,0.000011,50.000198,-0.000003,3712075792.600000,69.559773,-1.615873,-36.152549,-59.399317,-33.695691,61.622648,69.763996,-1.618413,0.000034,0.000039,-0.000022,-0.000029,-0.000161,-0.000452,-0.000080,0.000133,49.999987,-0.000025,64.000000,-5.502569,4.254356,6.431059,2.635548,-0.943884,-6.957775,-0.000007,0.000001,-0.000004,-0.000065,0.000170,0.000460
3712075792.620000,0.154867,0.030444,0.001518,0.161717,0.032836,0.001583,0.175292,0.032547,0.001722,0.163989,0.031943,0.001608,125.589234,1.815040,-1.343250,207.344673,32.223718,4.085711,74.173985,34.105724,5.706437,156.026916,-21.442030,-2.117872,-0.000308,-0.000178,3712075792.620000,69.582611,-1.510611,-36.070118,-59.475365,-33.812698,61.583851,69.788124,-1.506613,0.000006,-0.000023,-0.000048,0.000023,-0.000032,0.000011,0.000003,-0.000020,49.999718,-0.000185,3712075792.620000,69.559061,-1.615759,-36.152365,-59.398679,-33.695624,61.621934,69.763327,-1.618329,0.000023,0.000001,0.000007,-0.000040,-0.000024,-0.000006,0.000020,0.000017,50.000026,-0.000007,64.000000,-3.148262,-6.203128,-3.794196,5.823229,7.011447,0.375594,0.000013,-0.000027,0.000042,-0.000025,0.000017,-0.000009
3712075792.640000,0.151949,0.029746,0.001490,0.157953,0.029738,0.001551,0.168258,0.028392,0.001658,0.159403,0.029288,0.001567,117.340803,-44.697254,-1.635075,117.982988,-53.906549,1.766803,52.261432,-32.950277,-0.500610,118.953045,-74.552646,-3.953469,-0.000085,0.000035,3712075792.640000,69.582054,-1.512148,-36.070740,-59.473057,-33.808231,61.583260,69.786461,-1.508880,-0.000003,-0.000022,0.000007,0.000027,-0.000029,0.000019,-0.000010,-0.000002,49.999931,0.000034,3712075792.640000,69.559033,-1.615334,-36.152191,-59.399373,-33.696499,61.621741,69.763579,-1.617736,0.000041,-0.000003,0.000053,-0.000027,-0.000051,0.000004,0.000022,0.000033,50.000016,-0.000002,64.000000,6.683309,-1.930542,-5.008428,-4.818677,-1.683041,6.815265,0.000023,0.000040,-0.000039,0.000042,-0.000006,0.000008
3712075792.660000,0.155209,0.026920,0.001528,0.160313,0.025501,0.001583,0.170508,0.025695,0.001685,0.162030,0.026038,0.001599,88.280734,-30.247692,-1.039178,117.220114,-76.110962,-2.296226,167.243545,-32.721760,-3.183130,139.085860,-56.810948,-2.617767,0.000345,0.000267,3712075792.660000,69.580811,-1.509808,-36.067623,-59.471867,-33.808640,61.581367,69.784706,-1.506965,0.000012,-0.000032,-0.000008,-0.000008,0.000038,-0.000011,-0.000003,-0.000014,50.000324,0.000235,3712075792.660000,69.559696,-1.615716,-36.152474,-59.399567,-33.696145,61.622427,69.764042,-1.618130,0.000048,-0.000009,0.000049,-0.000002,-0.000058,0.000014,0.000022,0.000026,49.999979,-0.000031,64.000000,0.644863,6.926638,5.672420,-4.017119,-6.378847,-2.930109,-0.000051,0.000050,-0.000008,-0.000035,-0.000018,0.000040
3712075792.680000,0.158196,0.028223,0.001556,0.163322,0.028713,0.001608,0.174849,0.031815,0.001719,0.165486,0.029591,0.001628,67.871747,-64.050833,-0.376677,20.973232,-20.914209,0.017681,99.669433,-95.198133,-1.477926,102.483000,-90.379132,4.497556,-0.000068,-0.000371,3712075792.680000,69.581482,-1.508371,-36.067341,-59.473961,-33.812160,61.583923,69.786812,-1.505465,0.000003,-0.000031,0.000047,0.000012,-0.000008,-0.000026,-0.000009,0.000016,49.999943,-0.000390,3712075792.680000,69.559418,-1.616207,-36.152521,-59.398849,-33.695526,61.622351,69.763625,-1.618593,0.000039,-0.000076,0.000059,0.000014,0.000518,-0.000206,-0.000147,-0.000126,50.000011,-0.000018,64.000000,-6.924641,-0.664714,2.883508,6.324975,4.074176,-5.716019,-0.000012,-0.000089,0.000027,0.000008,-0.000603,0.000225
3712075792.700000,0.154143,0.029054,0.001514,0.159480,0.031016,0.001564,0.172295,0.033979,0.001689,0.162005,0.031361,0.001589,105.639956,-78.415864,1.732246,169.412645,-20.325870,2.457828,234.316117,40.357786,2.685633,95.754787,-23.484561,1.118668,-0.000304,-0.000138,3712075792.700000,69.581490,-1.510737,-36.070496,-59.473721,-33.811375,61.585766,69.787674,-1.507739,0.000016,0.000009,-0.000044,0.000001,-0.000014,0.000013,0.000012,-0.000015,49.999737,-0.000138,3712075792.700000,69.558914,-1.615582,-36.152262,-59.398807,-33.695869,61.621841,69.763311,-1.618133,0.000030,-0.000078,0.000043,0.000034,0.000013,-0.000004,-0.000010,-0.000022,50.000040,0.000000,64.000000,1.949567,-6.677343,-6.753133,1.647433,4.851133,5.073210,0.000061,-0.000007,-0.000023,0.000036,0.000014,-0.000014
3712075792.720000,0.151585,0.026532,0.001492,0.157413,0.027663,0.001549,0.171132,0.028459,0.001687,0.160077,0.027552,0.001577,84.111973,-78.798780,0.650359,161.776010,-30.482124,2.524436,146.723060,-42.965706,2.382438,140.285116,-33.272771,1.973273,0.000164,0.000237,3712075792.720000,69.579971,-1.511777,-36.070271,-59.471909,-33.810043,61.582710,69.785500,-1.508197,0.000010,-0.000015,-0.000034,0.000016,0.000014,0.000021,0.000013,-0.000014,50.000156,0.000215,3712075792.720000,69.559182,-1.615178,-36.152373,-59.399517,-33.696500,61.622132,69.763814,-1.617778,-0.000006,-0.000083,0.000052,0.000010,0.000008,-0.000044,-0.000027,-0.000009,49.999993,-0.000023,64.000000,6.193443,3.166323,-0.352770,-6.942686,-5.893230,3.813821,-0.000023,0.000029,-0.000018,-0.000012,0.000025,-0.000009
3712075792.740000,0.156219,0.026950,0.001539,0.162083,0.027256,0.001598,0.174445,0.026970,0.001723,0.164276,0.027062,0.001620,102.832160,-49.176865,1.371887,145.567848,-51.940307,-2.748891,87.060070,-58.143300,-1.049009,130.324084,-57.841645,2.236430,0.000226,-0.000265,3712075792.740000,69.580696,-1.509311,-36.067764,-59.473240,-33.811348,61.581036,69.785446,-1.505775,0.000021,-0.000005,-0.000009,-0.000035,-0.000005,-0.000016,0.000015,-0.000009,50.000210,-0.000284,3712075792.740000,69.559546,-1.615928,-36.152875,-59.399355,-33.696091,61.622590,69.764036,-1.618394,-0.000002,-0.000042,0.000045,0.000060,0.000027,-0.000031,-0.000039,-0.000014,49.999983,-0.000018,64.000000,-4.269757,5.489756,6.885895,0.953742,-2.641893,-6.504122,-0.000036,-0.000006,0.000028,-0.000020,0.000017,0.000026
3712075792.760000,0.157988,0.031217,0.001548,0.162831,0.031524,0.001597,0.173169,0.031570,0.001702,0.164686,0.031438,0.001616,241.804001,126.760930,-1.505674,87.163752,-50.115712,1.058446,124.099757,-69.220076,3.903650,69.329628,-50.897803,0.685114,-0.000285,0.000451,3712075792.760000,69.583328,-1.508738,-36.069038,-59.475121,-33.811111,61.584007,69.787895,-1.506201,-0.000037,-0.000004,-0.000007,0.000035,-0.000018,0.000002,-0.000015,-0.000013,49.999752,0.000451,3712075792.760000,69.559194,-1.615981,-36.152592,-59.398708,-33.695584,61.622024,69.763437,-1.618490,0.000001,-0.000016,0.000055,0.000048,0.000038,-0.000044,-0.000042,-0.000001,50.000037,0.000000,64.000000,-4.592011,-5.223430,-2.226408,6.585448,6.885090,-1.376687,-0.000018,-0.000028,0.000020,0.000015,-0.000016,-0.000022
3712075792.780000,0.153274,0.029167,0.001505,0.158050,0.030418,0.001551,0.169349,0.031366,0.001664,0.160252,0.030316,0.001573,304.898886,110.052214,-3.532496,130.170307,-54.234558,-2.129229,124.894943,-9.462946,-1.426810,128.494882,-56.775048,-2.137698,-0.000133,0.000010,3712075792.780000,69.581711,-1.511103,-36.071148,-59.473412,-33.809341,61.585049,69.787216,-1.508568,0.000024,-0.000018,0.000010,-0.000037,-0.000029,-0.000007,0.000014,0.000013,49.999897,-0.000002,3712075792.780000,69.559070,-1.615316,-36.152334,-59.399336,-33.696252,61.621892,69.763607,-1.617875,-0.000014,0.000003,0.000056,0.000061,0.000003,-0.000033,-0.000042,0.000012,50.000030,-0.000012,64.000000,5.990952,-3.531403,-6.050788,-3.420912,0.062163,7.021328,0.000020,-0.000018,-0.000016,0.000032,0.000005,-0.000027
3712075792.800000,0.153855,0.024042,0.001519,0.159259,0.027064,0.001569,0.173115,0.028278,0.001708,0.162109,0.026470,0.001599,132.246729,9.022172,1.367765,96.020838,-52.203946,-1.244458,67.044865,14.617068,0.621111,242.933040,208.680227,-0.723591,0.000356,-0.000375,3712075792.800000,69.578888,-1.510111,-36.069035,-59.472485,-33.810940,61.582352,69.785149,-1.506871,-0.000022,0.000022,0.000027,-0.000012,-0.000040,0.000032,0.000016,0.000021,50.000332,-0.000410,3712075792.800000,69.559790,-1.615444,-36.152531,-59.399735,-33.696201,61.622574,69.764183,-1.618036,0.000016,0.000024,0.000041,0.000046,-0.000012,0.000043,-0.000000,0.000009,49.999976,-0.000035,64.000000,2.346140,6.547149,4.494038,-5.302855,-6.909232,-1.253973,0.000033,0.000022,-0.000042,-0.000035,0.000039,0.000034
3712075792.820000,0.156525,0.027451,0.001541,0.163906,0.030371,0.001610,0.177142,0.030065,0.001745,0.165889,0.029293,0.001633,158.466878,-28.429058,-2.343207,102.748587,-57.229189,1.421535,23.431162,20.242182,0.107675,111.962547,7.462621,-1.138082,-0.000034,-0.000474,3712075792.820000,69.581223,-1.509246,-36.068069,-59.475285,-33.813301,61.582253,69.786934,-1.505139,0.000030,-0.000019,-0.000013,0.000018,-0.000048,0.000026,0.000024,0.000018,49.999958,-0.000492,3712075792.820000,69.559720,-1.616010,-36.152823,-59.399082,-33.695630,61.622652,69.763947,-1.618596,-0.000010,0.000048,0.000036,0.000035,-0.000038,0.000026,-0.000006,0.000027,49.999992,-0.000018,64.000000,-6.870664,1.077144,4.366521,5.407763,2.526295,-6.552319,-0.000025,0.000029,0.000049,-0.000038,-0.000077,0.000015
3712075792.840000,0.153895,0.032151,0.001505,0.161685,0.031805,0.001585,0.172070,0.030974,0.001692,0.162568,0.031638,0.001594,75.856388,-74.443706,0.289246,79.090571,-73.554080,0.573111,91.511716,-38.176132,-1.114540,155.580903,-41.778862,-3.521098,-0.000341,-0.000369,3712075792.840000,69.583778,-1.511586,-36.069874,-59.474968,-33.810719,61.583897,69.788040,-1.507511,-0.000008,0.000012,-0.000007,0.000018,0.000009,0.000023,0.000006,-0.000010,49.999699,-0.000369,3712075792.840000,69.559061,-1.615771,-36.152598,-59.398830,-33.696013,61.621941,69.763476,-1.618264,-0.000016,0.000053,0.000016,0.000071,-0.000027,0.000030,-0.000015,0.000013,50.000039,0.000000,64.000000,0.229509,-6.951785,-6.129742,3.275685,5.963282,3.707881,-0.000019,-0.000036,0.000006,0.000068,-0.000016,-0.000075
3712075792.860000,0.152925,0.029842,0.001500,0.158348,0.026527,0.001561,0.168605,0.027569,0.001663,0.159971,0.027979,0.001575,76.125769,-64.919392,-5.598658,160.142486,-39.541347,-3.271166,131.821269,-63.880864,-3.714023,94.610984,-44.411087,-5.093850,0.000100,0.000869,3712075792.860000,69.582664,-1.511510,-36.069256,-59.471680,-33.808270,61.582966,69.785942,-1.508408,-0.000016,-0.000004,-0.000018,-0.000034,0.000001,-0.000022,-0.000006,-0.000007,50.000114,0.000860,3712075792.860000,69.559561,-1.615374,-36.152451,-59.399550,-33.696513,61.622120,69.763961,-1.617854,-0.000043,0.000020,0.000023,0.000059,-0.000035,0.000050,-0.000015,0.000005,50.000014,-0.000009,64.000000,6.786071,1.528297,-2.068029,-6.635201,-4.759440,5.162517,0.000091,0.000004,-0.000067,0.000005,0.000053,-0.000006
3712075792.880000,0.156640,0.027408,0.001542,0.161306,0.025269,0.001593,0.173451,0.028208,0.001711,0.163825,0.026964,0.001616,158.334376,7.188644,-1.738595,49.610055,-34.996692,0.439656,96.772303,-64.135105,-4.983569,132.488279,-5.903219,-1.501607,0.000251,-0.000350,3712075792.880000,69.581490,-1.509016,-36.067360,-59.472027,-33.810951,61.582390,69.785614,-1.506101,0.000017,-0.000025,-0.000009,0.000036,-0.000028,-0.000002,-0.000004,-0.000014,50.000237,-0.000383,3712075792.880000,69.560015,-1.615868,-36.152915,-59.399489,-33.696018,61.622773,69.764278,-1.618415,0.000020,0.000019,0.000010,0.000056,-0.000026,0.000075,0.000015,-0.000005,49.999986,-0.000033,64.000000,-2.772386,6.379799,6.905496,-0.788181,-4.179069,-5.641265,0.000016,0.000055,0.000048,-0.000057,-0.000006,0.000071
3712075792.900000,0.156941,0.028889,0.001542,0.162108,0.030793,0.001591,0.175554,0.032971,0.001724,0.164902,0.030896,0.001620,78.389880,-34.134482,0.899539,76.813076,-30.389588,0.873000,71.972662,-71.493653,0.155422,42.712010,-37.861284,0.251456,-0.000225,-0.000615,3712075792.900000,69.582115,-1.509126,-36.069248,-59.474518,-33.812916,61.584415,69.787773,-1.506039,-0.000009,-0.000021,-0.000027,0.000033,0.000006,0.000017,-0.000007,-0.000019,49.999798,-0.000621,3712075792.900000,69.559609,-1.615979,-36.152713,-59.398755,-33.695583,61.622300,69.763688,-1.618563,-0.000033,-0.000008,0.000012,0.000060,0.000029,0.000056,-0.000019,-0.000027,50.000023,-0.000006,64.000000,-5.747779,-3.918912,-0.519729,6.931207,6.324633,-3.047638,-0.000048,-0.000002,0.000034,0.000070,-0.000040,-0.000002
3712075792.920000,0.151843,0.028833,0.001491,0.158386,0.031209,0.001553,0.170824,0.031367,0.001679,0.160381,0.030466,0.001574,120.857683,-52.148358,4.467878,119.569453,-22.963709,-1.464299,135.921640,-5.175235,-1.543530,127.140097,-45.478261,4.415313,-0.000235,0.000909,3712075792.920000,69.581635,-1.512078,-36.071541,-59.473701,-33.810314,61.584618,69.787376,-1.508604,0.000003,0.000018,0.000047,0.000017,0.000010,-0.000015,-0.000007,0.000018,49.999794,0.000898,3712075792.920000,69.559247,-1.615328,-36.152551,-59.399088,-33.696301,61.621967,69.763661,-1.617981,-0.000038,-0.000003,-0.000015,0.000063,0.000017,0.000010,-0.000028,-0.000022,50.000029,-0.000011,64.000000,4.925994,-4.911949,-6.710891,-1.809605,1.807946,6.782520,0.000008,-0.000055,-0.000085,0.000001,0.000009,-0.000058
3712075792.940000,0.152004,0.026450,0.001497,0.159464,0.026670,0.001572,0.169776,0.025718,0.001678,0.160437,0.026282,0.001582,254.809865,85.412093,-2.158177,155.794289,-28.214166,-2.258972,149.752558,-44.877863,2.589649,155.735205,-34.289243,3.855199,0.000282,0.000637,3712075792.940000,69.580353,-1.511715,-36.068977,-59.472248,-33.808712,61.581631,69.784981,-1.507951,0.000022,-0.000009,0.000023,-0.000042,-0.000018,0.000013,0.000011,0.000018,50.000267,0.000621,3712075792.940000,69.559614,-1.615424,-36.152779,-59.399634,-33.696667,61.622425,69.764171,-1.617958,-0.000003,0.000013,0.000024,0.000062,0.000040,-0.000002,-0.000030,-0.000010,49.999985,-0.000016,64.000000,3.902503,5.758761,3.035391,-6.253565,-7.001448,0.504018,0.000041,0.000042,0.000034,-0.000068,0.000027,0.000018
3712075792.960000,0.156813,0.027857,0.001543,0.163566,0.028233,0.001611,0.174150,0.027717,0.001719,0.164866,0.027932,0.001625,351.611508,154.954381,2.836033,123.062945,-26.995576,-1.558115,151.148510,-16.054763,-1.923470,170.411127,-29.280501,3.019554,0.000104,-0.000278,3712075792.960000,69.581764,-1.509048,-36.067234,-59.474022,-33.810966,61.581810,69.786095,-1.505643,0.000035,0.000007,0.000033,-0.000020,-0.000028,-0.000009,0.000024,-0.000001,50.000107,-0.000290,3712075792.960000,69.559975,-1.615959,-36.152786,-59.399074,-33.695714,61.622762,69.764070,-1.618563,-0.000012,-0.000007,0.000028,0.000045,0.000021,-0.000028,-0.000033,-0.000003,50.000003,-0.000012,64.000000,-6.387101,2.753919,5.574515,4.153446,0.817639,-6.971580,-0.000047,0.000014,0.000055,0.000034,-0.000012,0.000005
3712075792.980000,0.156519,0.030488,0.001535,0.160008,0.030791,0.001570,0.173250,0.032740,0.001701,0.163291,0.031349,0.001602,521.732382,429.472566,-1.398678,99.289715,-99.284953,-0.115065,45.762660,-45.712074,-0.029196,101.503592,-98.262208,-3.671118,-0.000322,-0.000199,3712075792.980000,69.582893,-1.509484,-36.070251,-59.473839,-33.811470,61.584743,69.787857,-1.507033,-0.000065,-0.000005,0.000013,-0.000027,0.000025,-0.000023,-0.000021,-0.000013,49.999725,-0.000208,3712075792.980000,69.559287,-1.615797,-36.152445,-59.398848,-33.695633,61.621993,69.763483,-1.618344,-0.000001,-0.000012,0.002257,-0.003605,0.000048,-0.000041,0.000644,0.001241,50.000047,-0.000009,64.000000,-1.508595,-6.790074,-5.123777,4.697982,6.695662,2.110012,0.000011,-0.000024,-0.002306,0.003634,0.000021,-0.000027
3712075793.000000,0.152561,0.028095,0.001499,0.155869,0.027375,0.001534,0.170459,0.029488,0.001679,0.159662,0.028320,0.001571,330.129507,179.269640,-1.956135,161.227375,7.175363,-1.782674,108.364238,-29.808750,-1.341996,221.252940,25.025113,2.772558,0.000015,-0.000708,3712075793.000000,69.581268,-1.511351,-36.070950,-59.471268,-33.809769,61.583630,69.786079,-1.508591,0.000037,-0.000023,0.000025,0.000040,-0.000039,-0.000018,0.000020,-0.000004,50.000027,-0.000723,3712075793.000000,69.559382,-1.615219,-36.152254,-59.399595,-33.696408,61.622126,69.763866,-1.617770,0.000003,0.000016,-0.000041,0.000015,0.000013,-0.000061,-0.000016,-0.000003,50.000012,-0.000015,64.000000,6.951744,-0.208956,-3.654296,-5.913494,-3.328035,6.181717,-0.000000,0.000022,0.000046,-0.000002,0.000032,0.000013
3712075793.020000,0.153870,0.026178,0.001516,0.160440,0.026974,0.001581,0.174390,0.025534,0.001725,0.162926,0.026221,0.001608,112.265308,105.393093,0.270689,141.668492,-15.079238,-4.543285,121.176274,-65.100699,2.090396,122.507481,-38.322274,-1.668551,0.000287,-0.000191,3712075793.020000,69.580345,-1.510544,-36.068417,-59.472672,-33.810955,61.580269,69.784981,-1.506454,0.000018,0.000013,-0.000015,-0.000028,0.000030,0.000005,0.000008,0.000010,50.000259,-0.000226,3712075793.020000,69.559766,-1.615608,-36.152667,-59.399538,-33.696082,61.622763,69.764176,-1.618228,0.000010,0.000004,-0.000030,0.000023,-0.000032,-0.000082,-0.000017,0.000012,49.999973,-0.000035,64.000000,-1.097238,6.867600,6.493132,-2.481991,-5.449155,-4.427580,-0.000039,-0.000004,0.000005,0.000045,-0.000031,0.000024
3712075793.040000,0.156180,0.030313,0.001532,0.163039,0.031865,0.001599,0.174856,0.029506,0.001723,0.164713,0.030558,0.001618,54.335013,-24.706685,0.565197,105.119757,-18.738542,5.061105,70.732468,-40.212249,-0.771556,194.847249,0.476881,-2.666503,-0.000210,0.000091,3712075793.040000,69.582748,-1.509877,-36.069111,-59.475399,-33.811813,61.582340,69.787430,-1.506073,0.000032,0.000030,-0.000014,0.000023,-0.000030,-0.000016,-0.000008,-0.000015,49.999809,0.000091,3712075793.040000,69.559269,-1.615976,-36.152627,-59.398732,-33.695700,61.622332,69.763583,-1.618513,0.000058,0.000011,-0.000032,-0.000006,-0.000017,-0.000055,0.000013,0.000010,50.000019,0.000000,64.000000,-6.539829,-2.365765,1.221618,6.843107,5.370846,-4.524094,0.000023,-0.000032,-0.000045,-0.000017,-0.000009,-0.000017
3712075793.060000,0.153780,0.031125,0.001506,0.158413,0.031577,0.001552,0.168656,0.031928,0.001656,0.160309,0.031549,0.001571,80.086308,-50.084225,-0.916246,120.089797,46.962281,0.946681,96.849662,-28.306600,5.125780,13.745313,-0.976830,-0.137889,-0.000279,0.000701,3712075793.060000,69.583168,-1.511257,-36.071407,-59.473881,-33.808872,61.585587,69.787964,-1.508840,0.000032,-0.000025,0.000007,-0.000054,-0.000056,0.000003,0.000027,0.000021,49.999767,0.000701,3712075793.060000,69.559163,-1.615526,-36.152257,-59.399066,-33.696094,61.621808,69.763497,-1.617999,0.000078,0.000020,-0.000027,-0.000025,-0.000036,-0.000069,0.000024,0.000025,50.000046,-0.000000,64.000000,3.549674,-5.980969,-6.949613,-0.082373,3.438301,6.122827,-0.000032,-0.000011,0.000007,-0.000022,-0.000008,-0.000031
3712075793.080000,0.154766,0.026640,0.001524,0.156414,0.026477,0.001541,0.168449,0.029049,0.001659,0.159903,0.027394,0.001575,78.590382,75.699288,-0.159505,145.251039,-13.818786,1.785402,167.249180,-24.354099,3.768761,133.853661,11.469937,-1.367151,0.000276,0.000494,3712075793.080000,69.580231,-1.509797,-36.070404,-59.471230,-33.808533,61.584038,69.785545,-1.508347,0.000041,0.000002,0.000056,0.000003,-0.000004,0.000046,0.000034,-0.000014,50.000275,0.000473,3712075793.080000,69.559317,-1.615430,-36.152456,-59.399834,-33.696529,61.622141,69.763972,-1.617826,0.000023,0.000005,-0.000011,-0.000065,-0.000032,-0.000052,0.000018,0.000027,49.999998,-0.000021,64.000000,5.209779,4.607969,1.383729,-6.811237,-6.658764,2.230757,0.000015,0.000005,0.000010,0.000062,0.000014,0.000008
3712075793.100000,0.157942,0.026633,0.001557,0.160679,0.028288,0.001581,0.175598,0.029917,0.001730,0.164773,0.028282,0.001623,177.827172,-2.012030,-2.231135,148.895108,-46.102083,2.605035,130.099985,-58.711682,2.255309,117.595973,-72.374212,-2.158978,0.000167,-0.000899,3712075793.100000,69.580688,-1.507980,-36.068932,-59.473183,-33.812462,61.582840,69.786324,-1.505656,0.000049,-0.000008,-0.000011,0.000022,0.000026,-0.000003,0.000014,-0.000005,50.000153,-0.000926,3712075793.100000,69.559731,-1.615856,-36.152715,-59.399263,-33.695789,61.622810,69.764057,-1.618463,-0.000025,0.000045,0.000038,-0.000025,-0.000045,-0.000044,-0.000013,0.000051,49.999986,-0.000026,64.000000,-5.502645,4.254330,6.430955,2.635593,-0.943867,-6.957765,-0.000012,0.000047,0.000012,-0.000014,-0.000022,0.000008
3712075793.120000,0.155202,0.030715,0.001521,0.160753,0.033894,0.001571,0.174677,0.033063,0.001715,0.163572,0.032559,0.001603,78.825950,67.048425,-0.322088,182.406349,-2.002818,2.342558,86.553758,-56.127371,1.041135,120.819584,-22.471823,-4.803660,-0.000367,0.000061,3712075793.120000,69.582779,-1.510460,-36.071331,-59.475533,-33.812473,61.584473,69.788574,-1.507053,0.000024,0.000023,-0.000000,0.000045,0.000019,-0.000014,-0.000025,-0.000004,49.999657,0.000054,3712075793.120000,69.559036,-1.615803,-36.152476,-59.398654,-33.695671,61.621993,69.763355,-1.618376,0.000009,0.000018,0.000033,-0.000032,-0.000005,-0.000054,-0.000008,0.000031,50.000023,-0.000007,64.000000,-3.148280,-6.203142,-3.794135,5.823235,7.011446,0.375599,-0.000035,-0.000030,0.000022,-0.000020,0.000018,0.000014
3712075793.140000,0.151756,0.029779,0.001488,0.156710,0.030325,0.001537,0.168084,0.029428,0.001655,0.158873,0.029842,0.001560,136.119212,-21.260612,1.719205,86.959542,52.890834,0.565752,150.592481,-33.157818,-4.051081,155.653095,2.028513,1.759014,-0.000061,0.000927,3712075793.140000,69.582054,-1.512404,-36.071903,-59.472946,-33.808361,61.584023,69.786865,-1.509408,-0.000012,0.000024,0.000066,-0.000027,-0.000010,-0.000023,-0.000023,0.000027,49.999950,0.000924,3712075793.140000,69.559013,-1.615448,-36.152322,-59.399412,-33.696499,61.621745,69.763607,-1.617806,0.000033,0.000011,0.000027,-0.000038,-0.000018,0.000033,0.000030,0.000018,50.000011,-0.000003,64.000000,6.683329,-1.930508,-5.008438,-4.818680,-1.682984,6.815283,0.000059,-0.000035,0.000017,0.000025,-0.000016,0.000005
3712075793.160000,0.155627,0.027466,0.001532,0.159926,0.026163,0.001578,0.170199,0.027208,0.001680,0.161941,0.026949,0.001597,242.335582,44.989706,3.441391,178.683887,-17.436796,2.726632,142.708538,-49.313486,3.834956,182.823106,125.223396,0.919656,0.000374,0.000483,3712075793.160000,69.581093,-1.509822,-36.068382,-59.472206,-33.808884,61.582443,69.785378,-1.507241,-0.000015,0.000035,0.000004,0.000036,-0.000012,0.000014,-0.000013,0.000011,50.000355,0.000452,3712075793.160000,69.559593,-1.615949,-36.152696,-59.399693,-33.696217,61.622385,69.764081,-1.618223,0.000003,-0.000026,0.000013,-0.000041,0.000000,-0.000036,0.000000,0.000008,49.999981,-0.000031,64.000000,0.644846,6.926501,5.672414,-4.017175,-6.378873,-2.930108,0.000001,0.000053,-0.000001,0.000004,0.000016,-0.000027
3712075793.180000,0.158807,0.029929,0.001559,0.163112,0.030494,0.001602,0.174920,0.032315,0.001719,0.165642,0.030920,0.001627,199.681313,1.079292,2.905616,27.034135,9.009025,0.244739,353.886123,157.281799,3.449173,104.787771,54.178763,0.739067,-0.000068,0.000196,3712075793.180000,69.582733,-1.508269,-36.068420,-59.474945,-33.812252,61.584194,69.787788,-1.505598,-0.000016,0.000032,0.000034,-0.000016,0.000004,0.000020,0.000005,0.000014,49.999947,0.000179,3712075793.180000,69.559478,-1.616289,-36.152635,-59.398970,-33.695461,61.622307,69.763675,-1.618644,0.000023,-0.000027,0.000026,-0.000022,-0.000004,-0.000007,0.000008,0.000005,50.000014,-0.000018,64.000000,-6.924548,-0.664427,2.883651,6.325082,4.074281,-5.715939,-0.000064,-0.000004,-0.000032,0.000030,0.000037,0.000025
3712075793.200000,0.154038,0.030016,0.001511,0.158704,0.032317,0.001554,0.172964,0.034027,0.001696,0.161937,0.032127,0.001587,176.111642,8.170077,2.015899,171.582309,34.536709,4.662554,64.617036,-36.881352,5.602271,71.698229,-37.822602,0.793081,-0.000302,-0.000695,3712075793.200000,69.582314,-1.511131,-36.071655,-59.474209,-33.811741,61.585484,69.788261,-1.507970,-0.000024,0.000032,-0.000051,0.000010,-0.000019,0.000001,0.000002,0.000018,49.999741,-0.000697,3712075793.200000,69.559073,-1.615757,-36.152324,-59.398903,-33.695805,61.621756,69.763367,-1.618197,0.000036,0.000007,-0.000005,-0.000038,-0.000025,-0.000018,0.000023,0.000017,50.000043,-0.000002,64.000000,1.949442,-6.677383,-6.753222,1.647544,4.851107,5.073217,0.000039,-0.000039,-0.000018,-0.000065,-0.000027,0.000000
3712075793.220000,0.151792,0.026842,0.001494,0.157595,0.028253,0.001550,0.171350,0.027201,0.001692,0.160275,0.027436,0.001579,156.439606,-11.351766,1.953139,131.657036,-29.341552,-1.737217,85.534867,-41.419909,-1.021637,154.452342,-37.581798,-2.494440,0.000213,-0.000606,3712075793.220000,69.580200,-1.512006,-36.070484,-59.472477,-33.809898,61.581608,69.785439,-1.508098,-0.000017,0.000037,-0.000049,-0.000036,-0.000020,-0.000014,0.000008,-0.000021,50.000210,-0.000629,3712075793.220000,69.559193,-1.615509,-36.152421,-59.399707,-33.696517,61.621949,69.763830,-1.617835,0.000046,0.000002,0.000062,-0.000060,0.000002,-0.000041,0.000010,0.000035,49.999997,-0.000023,64.000000,6.193456,3.166099,-0.352974,-6.942909,-5.893314,3.813688,0.000040,0.000033,0.000048,-0.000005,0.000029,-0.000019
3712075793.240000,0.155958,0.028526,0.001533,0.163156,0.028317,0.001607,0.175119,0.025730,0.001732,0.164756,0.027520,0.001624,200.254992,6.909358,2.632699,127.878798,-44.148085,-1.864475,50.008232,-50.007210,-0.004521,76.374106,-32.708454,0.868359,0.000184,-0.000501,3712075793.240000,69.581810,-1.509922,-36.067589,-59.474182,-33.811447,61.579834,69.785728,-1.505542,-0.000027,0.000023,-0.000033,-0.000024,-0.000022,-0.000016,-0.000015,0.000024,50.000168,-0.000522,3712075793.240000,69.559571,-1.616132,-36.152854,-59.399340,-33.696073,61.622447,69.763992,-1.618440,0.000033,-0.000006,0.000058,-0.000044,-0.000044,-0.000033,0.000012,0.000040,49.999984,-0.000021,64.000000,-4.269635,5.489754,6.885966,0.953614,-2.641796,-6.504156,-0.000047,0.000039,0.000028,-0.000004,-0.000027,0.000039
3712075793.260000,0.155990,0.031999,0.001526,0.163197,0.032138,0.001600,0.173451,0.031847,0.001705,0.164236,0.031995,0.001611,116.775613,-41.090773,4.698278,103.755769,-71.593000,1.563457,81.637342,-64.570321,-0.866041,44.867840,-10.621812,0.465286,-0.000344,-0.000224,3712075793.260000,69.583649,-1.510370,-36.069107,-59.475395,-33.811451,61.583973,69.788139,-1.506615,-0.000038,0.000010,0.000014,0.000015,-0.000020,-0.000009,-0.000018,0.000008,49.999691,-0.000229,3712075793.260000,69.559004,-1.616069,-36.152588,-59.398528,-33.695685,61.621899,69.763301,-1.618498,-0.000016,-0.000065,0.000053,-0.000050,-0.000017,-0.000059,-0.000014,0.000017,50.000035,-0.000005,64.000000,-4.592104,-5.223414,-2.226348,6.585634,6.885052,-1.376594,-0.000024,-0.000051,0.000014,0.000025,-0.000035,-0.000037
3712075793.280000,0.152982,0.029673,0.001501,0.157054,0.029695,0.001542,0.168774,0.032052,0.001657,0.159632,0.030481,0.001567,219.713001,81.216349,-1.721307,127.656149,-62.696160,2.288125,148.662285,-48.220577,2.713036,128.142544,-57.619213,-2.147872,-0.000126,0.001358,3712075793.280000,69.581917,-1.511447,-36.071365,-59.472347,-33.809170,61.585567,69.787140,-1.509059,-0.000011,-0.000033,-0.000011,0.000029,0.000018,0.000016,0.000015,-0.000006,49.999905,0.001351,3712075793.280000,69.558930,-1.615376,-36.152292,-59.399017,-33.696291,61.621745,69.763425,-1.617900,0.000019,-0.000003,0.000076,-0.000029,-0.000019,-0.000043,-0.000007,0.000038,50.000030,-0.000007,64.000000,5.991066,-3.531638,-6.050829,-3.420805,0.062132,7.021338,0.000057,-0.000014,-0.000029,0.000030,0.000046,-0.000032
3712075793.300000,0.154402,0.025796,0.001522,0.158087,0.025537,0.001560,0.172059,0.029187,0.001695,0.161551,0.026852,0.001593,194.364879,68.558563,-1.551980,137.130417,-62.448881,3.317243,62.362106,-55.886436,0.419707,156.497783,-37.460813,-3.704135,0.000360,0.000157,3712075793.300000,69.579735,-1.510060,-36.069118,-59.470890,-33.810593,61.583012,69.785118,-1.507353,-0.000005,-0.000041,-0.000019,0.000019,-0.000000,-0.000019,-0.000016,-0.000014,50.000336,0.000125,3712075793.300000,69.559412,-1.615550,-36.152611,-59.399384,-33.696301,61.622260,69.763896,-1.618072,0.000024,-0.000004,0.000042,-0.000059,-0.000017,-0.000038,0.000010,0.000032,49.999975,-0.000031,64.000000,2.346219,6.547317,4.494069,-5.302748,-6.909158,-1.253845,-0.000008,0.000071,-0.000055,-0.000029,0.000009,0.000050
