Timestamp,TVE_VA,ME_VA,PE_VA,TVE_VB,ME_VB,PE_VB,TVE_VC,ME_VC,PE_VC,TVE_Vp,ME_Vp,PE_Vp,TVE_IA,ME_IA,PE_IA,TVE_IB,ME_IB,PE_IB,TVE_IC,ME_IC,PE_IC,TVE_Ip,ME_Ip,PE_Ip,FE,RFE,Timestamp,PMU_VA_real,PMU_VA_imag,PMU_VB_real,PMU_VB_imag,PMU_VC_real,PMU_VC_imag,PMU_Vp_real,PMU_Vp_imag,PMU_IA_real,PMU_IA_imag,PMU_IB_real,PM_ IB_imag,PMU_IC_real,PMU_IC_imag,PMU_Ip_real,PMU_Ip_imag,PMU_FREQ,PMU_ROCOF,Timestamp,REF_VA_real,REF_VA_imag,REF_VB_real,REF_VB_imag,REF_VC_real,REF_VC_imag,REF_Vp_real,REF_Vp_imag,REF_IA_real,REF_IA_imag,REF_IB_real,REF_IB_imag,REF_IC_real,REF_IC_imag,REF_Ip_real,PMU_Ip_imag,REF_FREQ,REF_ROCOF,I Freq,I_VA_real,I_VA_imag,I_VB_real,I_VB_imag,I_ VC_real,I_VC_imag,I_IA_real,I_IA_imag,I_IB_real,I_IB_imag,I_IC_real,I_IC_imag
3712075901.100000,0.156648,0.030882,0.001536,0.161826,0.031239,0.001588,0.171325,0.032701,0.001681,0.163290,0.031606,0.001602,65.795611,-54.962807,5.737496,144.805971,-41.368680,-2.268220,128.230050,-1.319286,-4.880124,163.973982,46.190385,4.866364,-0.000308,0.001738,3712075901.100000,69.583504,-1.508616,-36.068874,-59.475792,-33.812000,61.584896,69.788521,-1.505893,-0.000031,0.000009,0.000018,0.000010,-0.000016,-0.000026,-0.000019,0.000016,49.999733,0.001735,3712075901.100000,69.559624,-1.614961,-36.151957,-59.399899,-33.697379,61.621512,69.763970,-1.617165,-0.000069,-0.000017,-0.000033,0.000012,-0.000029,0.000011,-0.000013,-0.000011,50.000041,-0.000002,66.500000,-4.260889,-5.496856,-2.628444,6.434579,6.956072,-0.949947,0.000019,0.000045,0.000038,-0.000048,0.000039,-0.000017
3712075901.120000,0.154035,0.028185,0.001514,0.156406,0.028708,0.001537,0.168382,0.033727,0.001649,0.159632,0.030221,0.001567,145.533140,-54.446707,3.177480,76.267227,-0.181579,-0.783230,243.833991,43.837876,-3.130115,151.441246,-20.884005,-2.006288,-0.000081,-0.001191,3712075901.120000,69.582008,-1.509960,-36.070816,-59.472557,-33.810112,61.586662,69.787613,-1.508279,0.000037,0.000008,0.000031,-0.000031,-0.000003,-0.000026,0.000013,0.000020,49.999950,-0.001199,3712075901.120000,69.560037,-1.614859,-36.151820,-59.399984,-33.697119,61.621562,69.764080,-1.617161,-0.000081,-0.000015,0.000044,-0.000000,0.000002,0.000018,-0.000029,0.000004,50.000031,-0.000008,66.500000,6.869811,-1.085463,-4.372233,-5.403210,-2.518355,6.554272,-0.000038,-0.000013,-0.000003,0.000058,-0.000002,0.000070
3712075901.140000,0.154475,0.025433,0.001523,0.159412,0.027614,0.001570,0.173434,0.030673,0.001707,0.162472,0.027915,0.001600,130.212008,-68.003976,2.756863,192.804965,9.778278,-2.330593,82.050186,-10.800236,-0.890311,128.763692,-50.406734,1.999222,0.000346,0.000830,3712075901.140000,69.580299,-1.509150,-36.068443,-59.472897,-33.812424,61.583134,69.786110,-1.506014,0.000030,0.000011,-0.000056,-0.000032,0.000007,-0.000018,0.000011,-0.000014,50.000317,0.000797,3712075901.140000,69.560228,-1.614741,-36.151776,-59.399800,-33.696932,61.621852,69.764136,-1.617242,-0.000075,-0.000068,0.000056,-0.000017,0.000020,-0.000007,-0.000035,-0.000009,49.999971,-0.000033,66.500000,-2.358693,6.543291,6.840895,-1.228210,-4.530249,-5.363660,0.000034,-0.000034,-0.000029,-0.000036,-0.000033,-0.000032
3712075901.160000,0.154545,0.029971,0.001516,0.161901,0.033452,0.001584,0.175436,0.031879,0.001725,0.163988,0.031769,0.001609,67.263035,-64.721891,-0.309571,132.067053,-67.849775,3.058894,106.574838,-52.929301,1.479588,49.228947,-49.104577,0.049024,-0.000223,0.000952,3712075901.160000,69.583023,-1.509630,-36.069756,-59.476753,-33.814064,61.583355,69.788689,-1.505473,-0.000036,-0.000014,-0.000013,0.000010,-0.000005,0.000014,-0.000014,-0.000009,49.999809,0.000952,3712075901.160000,69.559807,-1.614624,-36.151817,-59.399681,-33.697048,61.621944,69.764013,-1.617216,-0.000085,-0.000068,0.000044,-0.000027,0.000028,0.000014,-0.000028,-0.000016,50.000032,0.000000,66.500000,-4.597920,-5.219170,-2.219596,6.586247,6.882440,-1.386003,-0.000004,0.000060,0.000045,-0.000011,0.000034,-0.000001
3712075901.180000,0.151935,0.030518,0.001488,0.159298,0.030899,0.001562,0.169366,0.028729,0.001669,0.160214,0.030043,0.001573,105.691023,-66.351296,4.706689,134.856294,-64.880492,3.283960,136.697579,-15.334006,-1.660557,114.141840,-37.682743,4.781050,-0.000133,-0.002396,3712075901.180000,69.583054,-1.511586,-36.070305,-59.474442,-33.810040,61.583153,69.787392,-1.507796,-0.000042,0.000009,-0.000020,0.000010,-0.000003,-0.000016,-0.000017,0.000006,49.999893,-0.002401,3712075901.180000,69.559499,-1.614642,-36.152018,-59.399656,-33.697537,61.621788,69.763974,-1.617117,-0.000027,-0.000125,0.000051,-0.000035,0.000019,-0.000002,-0.000011,-0.000026,50.000026,-0.000005,66.500000,6.788743,-1.515152,-4.702609,-5.118406,-2.101064,6.698309,-0.000028,-0.000042,-0.000006,0.000044,-0.000013,0.000015
3712075901.200000,0.154759,0.028182,0.001521,0.161362,0.026837,0.001591,0.169453,0.028035,0.001671,0.161877,0.027683,0.001595,129.184733,-53.659306,2.082867,141.274989,-45.786591,2.274962,144.297916,22.656615,-1.397797,109.166518,-53.723554,1.546572,0.000259,0.000865,3712075901.200000,69.581665,-1.509477,-36.067062,-59.473175,-33.809757,61.582378,69.785751,-1.506321,0.000041,0.000040,0.000003,0.000034,0.000020,0.000007,0.000010,0.000010,50.000233,0.000838,3712075901.200000,69.559684,-1.614888,-36.151932,-59.399778,-33.697363,61.621511,69.763948,-1.617158,0.000032,-0.000118,0.000044,-0.000044,-0.000003,0.000017,0.000022,-0.000021,49.999974,-0.000027,66.500000,-1.942579,6.678917,6.750839,-1.654909,-4.857241,-5.068116,0.000017,-0.000034,-0.000036,0.000003,-0.000005,-0.000013
3712075901.220000,0.156774,0.030459,0.001538,0.161666,0.030509,0.001587,0.172034,0.034673,0.001685,0.163515,0.031885,0.001604,158.433531,-18.480877,4.167129,114.058304,-82.000501,3.870442,209.179882,50.544666,-4.335087,189.191611,-9.370807,3.387668,-0.000182,0.002697,3712075901.220000,69.583405,-1.508531,-36.068451,-59.475315,-33.812428,61.585934,69.788651,-1.505871,-0.000070,0.000008,-0.000010,0.000002,-0.000031,-0.000002,-0.000024,0.000006,49.999859,0.002692,3712075901.220000,69.559815,-1.615031,-36.151785,-59.399864,-33.696939,61.621445,69.763902,-1.617260,0.000036,-0.000079,0.000035,-0.000047,0.000007,0.000019,0.000024,-0.000013,50.000041,-0.000005,66.500000,-4.916842,-4.919596,-1.801781,6.713202,6.781349,-1.813954,-0.000005,0.000011,0.000014,0.000005,0.000010,0.000002
3712075901.240000,0.152609,0.027871,0.001500,0.158094,0.030449,0.001551,0.171425,0.032911,0.001682,0.160740,0.030415,0.001578,96.583457,-27.530372,1.149781,103.048513,-73.889938,1.558782,180.674703,27.607808,1.822635,73.490436,-33.053190,0.825449,-0.000060,-0.003012,3712075901.240000,69.581551,-1.510836,-36.070450,-59.473888,-33.811588,61.585155,69.787590,-1.507568,0.000052,0.000005,0.000017,-0.000004,-0.000028,0.000004,0.000027,0.000010,49.999973,-0.003022,3712075901.240000,69.559819,-1.614771,-36.151649,-59.399781,-33.696859,61.621662,69.763905,-1.617207,0.000036,-0.000063,-0.000016,-0.000067,0.000009,0.000020,0.000039,-0.000020,50.000033,-0.000010,66.500000,6.679408,-1.938456,-5.015030,-4.813075,-1.677389,6.817422,0.000002,0.000006,-0.000025,-0.000025,0.000008,0.000009
3712075901.260000,0.153409,0.026675,0.001511,0.161024,0.029531,0.001583,0.174150,0.027888,0.001719,0.162888,0.028030,0.001604,112.030569,86.192074,0.530686,67.689130,-50.461031,-0.652521,173.759473,-19.430371,-3.695926,81.760939,-22.357908,0.925169,0.000277,-0.000416,3712075901.260000,69.580482,-1.509994,-36.068451,-59.474342,-33.812466,61.581024,69.785988,-1.505692,0.000048,-0.000014,-0.000023,-0.000024,-0.000032,-0.000012,0.000022,0.000015,50.000237,-0.000462,3712075901.260000,69.559567,-1.614664,-36.151860,-59.399641,-33.697174,61.621864,69.763927,-1.617199,0.000019,-0.000020,-0.000008,-0.000067,0.000026,0.000034,0.000032,-0.000011,49.999960,-0.000045,66.500000,-1.519639,6.786965,6.633270,-2.076230,-5.166197,-4.754514,-0.000045,0.000003,0.000015,-0.000005,0.000004,0.000027
3712075901.280000,0.154938,0.032613,0.001514,0.163092,0.032960,0.001597,0.173026,0.030159,0.001704,0.163695,0.031905,0.001605,331.582712,294.337757,-0.789203,137.407212,-41.540227,4.226199,128.057282,2.175460,1.371728,204.685548,11.252236,-2.640891,-0.000269,0.001808,3712075901.280000,69.584236,-1.509947,-36.069118,-59.476845,-33.812714,61.582935,69.788666,-1.505698,-0.000055,-0.000005,-0.000027,0.000022,-0.000015,0.000033,-0.000021,-0.000000,49.999760,0.001808,3712075901.280000,69.559184,-1.614799,-36.152141,-59.399588,-33.697594,61.621862,69.763901,-1.617212,-0.000009,-0.000011,-0.000011,-0.000057,0.000029,0.000021,0.000017,-0.000009,50.000029,0.000000,66.500000,-5.215361,-4.601489,-1.376371,6.812627,6.654871,-2.237385,0.000006,-0.000019,-0.000003,0.000010,-0.000012,-0.000027
3712075901.300000,0.153279,0.031381,0.001500,0.158837,0.030284,0.001559,0.167861,0.030472,0.001650,0.160010,0.030711,0.001570,234.214482,58.726059,-4.044432,148.672637,-39.537516,3.938947,124.572188,-52.579843,-1.922762,639.128530,441.939496,-2.883100,-0.000117,-0.001209,3712075901.300000,69.583488,-1.511168,-36.070309,-59.474113,-33.809418,61.584549,69.787743,-1.508125,0.000024,-0.000033,-0.000030,0.000005,0.000003,-0.000019,0.000012,-0.000009,49.999920,-0.001209,3712075901.300000,69.559315,-1.615041,-36.152036,-59.399819,-33.697460,61.621489,69.763863,-1.617201,-0.000025,0.000001,0.000029,-0.000041,0.000035,0.000020,-0.000002,0.000002,50.000037,0.000000,66.500000,6.545279,-2.353672,-5.306745,-4.488302,-1.245015,6.909770,0.000012,0.000010,0.000018,0.000039,0.000010,0.000023
3712075901.320000,0.156060,0.026284,0.001538,0.159403,0.027275,0.001570,0.171571,0.029746,0.001689,0.162373,0.027776,0.001600,191.316029,-8.673087,3.120238,116.409461,-51.486792,-1.694545,107.269154,-65.231762,-1.613642,173.178387,34.084803,1.645895,0.000336,0.000821,3712075901.320000,69.580345,-1.508474,-36.068516,-59.472675,-33.811230,61.582756,69.785767,-1.506128,0.000039,0.000009,-0.000022,-0.000014,0.000003,-0.000018,0.000006,-0.000017,50.000309,0.000784,3712075901.320000,69.559660,-1.615069,-36.152001,-59.399762,-33.697115,61.621462,69.763891,-1.617304,-0.000042,-0.000011,0.000034,-0.000042,0.000051,0.000011,-0.000013,-0.000003,49.999973,-0.000036,66.500000,-1.090681,6.869743,6.489688,-2.487864,-5.454872,-4.419164,-0.000012,-0.000012,-0.000059,-0.000004,-0.000040,0.000012
3712075901.340000,0.155950,0.027983,0.001534,0.160103,0.030836,0.001571,0.176523,0.033588,0.001733,0.164227,0.030807,0.001613,218.564730,18.608708,3.101329,85.419938,85.417594,-0.004647,63.683921,-51.786231,-0.540352,138.168372,-45.569766,4.114488,-0.000169,0.001215,3712075901.340000,69.581581,-1.508556,-36.069588,-59.474705,-33.814903,61.583973,69.787903,-1.505269,0.000041,0.000023,-0.000018,-0.000040,0.000020,-0.000019,-0.000004,0.000013,49.999859,0.001205,3712075901.340000,69.559720,-1.614839,-36.151819,-59.399656,-33.696829,61.621773,69.763892,-1.617327,-0.000033,-0.000020,-0.000010,-0.000022,0.000056,-0.000012,-0.000016,-0.000020,50.000028,-0.000010,66.500000,-5.494966,-4.264846,-0.946241,6.885536,6.500309,-2.650391,0.000026,0.000010,-0.000023,-0.000092,0.000003,-0.000024
3712075901.360000,0.151044,0.028435,0.001483,0.158614,0.030353,0.001557,0.172500,0.030663,0.001697,0.160754,0.029819,0.001579,143.998439,-55.169311,3.373671,465.573465,266.836268,3.320991,111.936107,-53.940295,1.615122,73.494672,-56.774268,0.725678,-0.000152,-0.002698,3712075901.360000,69.581627,-1.511934,-36.070301,-59.473732,-33.811981,61.583569,69.787155,-1.507538,0.000022,0.000015,-0.000039,0.000020,0.000006,0.000035,-0.000005,-0.000017,49.999878,-0.002701,3712075901.360000,69.559529,-1.614678,-36.151861,-59.399484,-33.697076,61.621973,69.763884,-1.617276,-0.000054,-0.000021,0.000009,-0.000007,0.000075,-0.000016,-0.000035,-0.000022,50.000030,-0.000003,66.500000,6.384271,-2.760678,-5.578545,-4.146722,-0.809123,6.973126,-0.000035,0.000013,0.000081,0.000025,0.000014,0.000038
3712075901.380000,0.152719,0.028061,0.001501,0.162184,0.027421,0.001598,0.171493,0.025146,0.001696,0.162143,0.026876,0.001599,133.915978,-64.098247,3.530352,166.527209,-6.275760,4.214800,99.829532,-52.925461,-1.329470,70.554602,-57.899874,0.631841,0.000280,-0.000124,3712075901.380000,69.581238,-1.510866,-36.066990,-59.473541,-33.810520,61.580078,69.785172,-1.506098,0.000013,0.000014,-0.000002,0.000017,-0.000013,-0.000031,-0.000006,-0.000015,50.000248,-0.000159,3712075901.380000,69.559373,-1.614851,-36.152086,-59.399532,-33.697547,61.621843,69.763925,-1.617233,-0.000049,-0.000022,-0.000015,-0.000011,0.000057,-0.000042,-0.000032,-0.000019,49.999968,-0.000035,66.500000,-0.656531,6.924263,6.320875,-2.891124,-5.720791,-4.069227,-0.000007,-0.000039,-0.000063,0.000050,-0.000069,-0.000013
3712075901.400000,0.156063,0.030182,0.001531,0.162277,0.029318,0.001596,0.172299,0.030798,0.001695,0.163571,0.030103,0.001608,119.732308,-61.191755,1.943979,43.037256,-26.439192,0.398568,131.839228,-62.739016,-2.505157,87.719890,-85.243616,5.737698,-0.000218,0.002763,3712075901.400000,69.582985,-1.509101,-36.067707,-59.474789,-33.812183,61.583351,69.787453,-1.505574,0.000016,-0.000022,-0.000008,0.000022,-0.000025,-0.000003,-0.000008,0.000001,49.999821,0.002763,3712075901.400000,69.559599,-1.615139,-36.151974,-59.399740,-33.697374,61.621595,69.763941,-1.617271,-0.000067,-0.000019,0.000002,0.000032,0.000058,-0.000033,-0.000051,-0.000022,50.000038,-0.000000,66.500000,-5.750977,-3.911022,-0.511355,6.931791,6.321951,-3.052843,0.000022,-0.000019,-0.000037,-0.000050,0.000025,-0.000033
3712075901.420000,0.154844,0.028054,0.001523,0.157306,0.028154,0.001547,0.168745,0.033198,0.001654,0.160320,0.029813,0.001575,65.589541,-57.763847,5.800438,141.792593,-54.100868,-2.628647,135.159191,-60.595186,2.590757,93.352566,-82.232190,1.103435,-0.000139,-0.001810,3712075901.420000,69.581718,-1.509566,-36.070061,-59.472496,-33.810162,61.586178,69.787239,-1.507845,-0.000030,0.000005,0.000012,-0.000020,-0.000002,0.000026,-0.000002,-0.000011,49.999908,-0.001814,3712075901.420000,69.559825,-1.615056,-36.151870,-59.399885,-33.697053,61.621565,69.763979,-1.617277,-0.000067,-0.000023,-0.000000,0.000051,0.000040,-0.000054,-0.000059,-0.000019,50.000047,-0.000004,66.500000,6.197922,-3.155353,-5.827923,-3.787637,-0.370059,7.011750,0.000032,0.000013,0.000024,-0.000030,0.000037,0.000012
3712075901.440000,0.154904,0.025462,0.001528,0.158917,0.027180,0.001566,0.173036,0.029875,0.001704,0.162320,0.027519,0.001599,107.315023,-53.768105,1.503598,106.737334,-78.546398,-1.789898,143.675689,-15.824157,-1.783693,67.886228,-64.705098,0.347439,0.000314,-0.000010,3712075901.440000,69.580147,-1.508994,-36.068470,-59.472469,-33.811913,61.582760,69.785751,-1.506125,0.000001,-0.000033,0.000012,-0.000001,-0.000043,-0.000017,-0.000017,-0.000012,50.000282,-0.000045,3712075901.440000,69.560049,-1.614884,-36.151706,-59.399785,-33.696852,61.621880,69.764055,-1.617299,-0.000071,-0.000007,-0.000009,0.000057,0.000030,-0.000045,-0.000057,-0.000016,49.999969,-0.000036,66.500000,-0.221294,6.951704,6.126544,-3.282246,-5.966079,-3.701465,-0.000044,0.000022,0.000002,0.000001,-0.000036,0.000024
3712075901.460000,0.154233,0.029090,0.001514,0.161876,0.031706,0.001587,0.175861,0.030439,0.001732,0.164019,0.030407,0.001612,50.895253,-49.098034,-0.188174,102.466445,-54.638382,1.398176,42.057077,3.799159,0.414066,55.137161,-46.238283,0.412555,-0.000158,0.001753,3712075901.460000,69.582291,-1.509807,-36.068977,-59.475819,-33.814137,61.582413,69.787781,-1.505284,-0.000033,-0.000019,-0.000018,0.000019,0.000033,-0.000027,-0.000023,-0.000018,49.999863,0.001753,3712075901.460000,69.559689,-1.614712,-36.151867,-59.399663,-33.697180,61.622123,69.764051,-1.617254,-0.000058,-0.000049,0.000034,0.000045,0.000019,-0.000037,-0.000052,-0.000013,50.000021,0.000000,66.500000,-5.985654,-3.542807,-0.075556,6.949607,6.117335,-3.445247,-0.000002,-0.000050,0.000032,0.000016,-0.000006,-0.000022
3712075901.480000,0.152122,0.029820,0.001491,0.159827,0.030899,0.001568,0.169741,0.027903,0.001674,0.160575,0.029539,0.001578,152.839076,-30.136996,-4.060327,71.999923,-67.988447,0.421960,98.366892,0.214320,1.027180,44.933381,-35.997152,0.337754,-0.000173,-0.002241,3712075901.480000,69.582504,-1.511477,-36.070122,-59.474834,-33.810242,61.582630,69.787178,-1.507497,0.000007,-0.000029,-0.000014,0.000015,0.000020,-0.000025,-0.000020,-0.000009,49.999866,-0.002241,3712075901.480000,69.559430,-1.614775,-36.152156,-59.399854,-33.697697,61.621951,69.764104,-1.617149,-0.000039,0.000018,-0.000021,0.000061,-0.000011,-0.000030,-0.000034,-0.000002,50.000039,0.000000,66.500000,5.988344,-3.538766,-6.053923,-3.414762,0.071885,7.019869,0.000022,0.000050,-0.000031,0.000021,0.000032,0.000004
3712075901.500000,0.155616,0.027559,0.001531,0.160347,0.026908,0.001581,0.169482,0.026731,0.001673,0.161835,0.027066,0.001595,67.461894,-42.283251,0.706527,92.036412,-75.379807,-1.122224,212.494564,33.680677,2.273711,103.344591,-13.355808,-5.117340,0.000260,0.000003,3712075901.500000,69.581284,-1.508892,-36.067982,-59.473015,-33.809666,61.581593,69.785492,-1.506313,-0.000021,0.000004,0.000013,0.000001,0.000052,-0.000033,-0.000025,-0.000009,50.000237,-0.000021,3712075901.500000,69.559721,-1.614999,-36.152207,-59.399951,-33.697561,61.621610,69.764117,-1.617205,-0.000023,0.000029,0.000020,0.000047,-0.000044,-0.000014,-0.000021,0.000022,49.999976,-0.000024,66.500000,0.216448,6.952309,5.908816,-3.659930,-6.185826,-3.318912,-0.000035,-0.000029,0.000021,-0.000034,-0.000001,0.000003
3712075901.520000,0.157690,0.029157,0.001549,0.160923,0.029213,0.001582,0.172899,0.033160,0.001697,0.163864,0.030519,0.001610,90.918895,-48.621966,-1.131154,89.118285,-70.674898,-1.050073,180.986954,11.210156,-4.226415,253.037594,89.761431,2.065499,-0.000146,0.002339,3712075901.520000,69.582558,-1.507698,-36.068516,-59.474411,-33.812801,61.584747,69.787842,-1.505458,0.000011,-0.000023,0.000016,0.000005,0.000027,-0.000055,-0.000025,0.000004,49.999886,0.002331,3712075901.520000,69.559857,-1.615043,-36.152014,-59.399914,-33.697093,61.621592,69.764036,-1.617302,0.000051,0.000001,0.000014,0.000057,-0.000055,0.000002,0.000008,0.000010,50.000032,-0.000007,66.500000,-6.196623,-3.159408,0.360924,6.941351,5.888585,-3.820935,0.000082,0.000028,0.000012,0.000027,0.000021,-0.000025
3712075901.540000,0.152588,0.027276,0.001501,0.157244,0.029527,0.001544,0.172270,0.033835,0.001689,0.160734,0.030228,0.001578,178.178994,-20.085179,-3.421398,67.679715,-66.867342,-0.181880,129.519556,-63.546735,-2.414408,148.317025,-45.513901,-2.547361,-0.000161,-0.001877,3712075901.540000,69.581245,-1.510798,-36.070690,-59.473160,-33.812473,61.585621,69.787605,-1.507568,-0.000040,-0.000028,0.000002,0.000013,0.000028,0.000008,-0.000003,-0.000018,49.999882,-0.001885,3712075901.540000,69.559926,-1.614804,-36.151813,-59.399848,-33.697014,61.621788,69.764051,-1.617231,0.000038,0.000047,-0.000000,0.000039,-0.000073,0.000034,0.000023,0.000025,50.000043,-0.000008,66.500000,5.753501,-3.907843,-6.256784,-3.027817,0.511471,7.001891,-0.000059,0.000066,-0.000018,-0.000023,-0.000019,0.000005
3712075901.560000,0.152507,0.026034,0.001502,0.159954,0.027339,0.001576,0.173642,0.028129,0.001713,0.162068,0.027167,0.001598,91.818275,-48.090447,1.147558,158.001627,-41.969550,-3.101970,75.559264,-75.510861,0.054650,60.205002,-44.337383,-0.552926,0.000309,-0.000857,3712075901.560000,69.580185,-1.510518,-36.068253,-59.472836,-33.812328,61.581436,69.785515,-1.506169,-0.000005,0.000032,-0.000016,-0.000028,-0.000021,0.000004,0.000019,0.000010,50.000267,-0.000908,3712075901.560000,69.559728,-1.614639,-36.152041,-59.399686,-33.697296,61.621941,69.764067,-1.617213,0.000053,0.000034,0.000030,0.000048,-0.000084,0.000023,0.000019,0.000032,49.999958,-0.000051,66.500000,0.652082,6.924410,5.666886,-4.024446,-6.382280,-2.925190,-0.000012,-0.000093,0.000038,0.000023,0.000011,-0.000015
3712075901.580000,0.155258,0.031355,0.001520,0.163205,0.030828,0.001602,0.173414,0.029021,0.001709,0.163970,0.030397,0.001611,106.474407,-61.722016,1.554023,133.254117,-13.466345,-4.696869,114.279788,-56.066839,-1.699729,125.586612,-7.729580,-1.421668,-0.000171,0.001768,3712075901.580000,69.583649,-1.509582,-36.068096,-59.475845,-33.812649,61.582016,69.787735,-1.505315,-0.000008,0.000018,-0.000042,-0.000013,0.000007,0.000034,0.000018,-0.000015,49.999844,0.001766,3712075901.580000,69.559463,-1.614865,-36.152210,-59.399661,-33.697550,61.621843,69.764013,-1.617251,0.000045,0.000023,-0.000015,0.000049,-0.000079,0.000007,0.000019,0.000017,50.000014,-0.000003,66.500000,-6.381984,-2.764574,0.796389,6.904478,5.637832,-4.184296,0.000065,0.000010,-0.000047,0.000008,0.000009,0.000032
3712075901.600000,0.154256,0.031433,0.001510,0.158546,0.029065,0.001558,0.168105,0.030863,0.001652,0.160321,0.030456,0.001574,213.805402,16.939337,2.800175,144.409402,-53.073343,-3.539535,111.910978,-72.472915,-1.897407,153.129395,-29.824380,2.223496,-0.000226,-0.001245,3712075901.600000,69.583778,-1.510555,-36.069954,-59.473415,-33.809589,61.584751,69.787666,-1.507918,-0.000045,0.000029,-0.000021,-0.000010,0.000018,0.000013,-0.000016,0.000008,49.999821,-0.001245,3712075901.600000,69.559553,-1.615114,-36.152084,-59.399868,-33.697391,61.621509,69.763960,-1.617253,0.000044,-0.000011,0.000033,0.000037,-0.000064,0.000046,0.000022,0.000011,50.000046,-0.000000,66.500000,5.497643,-4.260946,-6.434014,-2.628577,0.950981,6.956309,-0.000044,0.000046,0.000034,-0.000024,-0.000058,0.000026
3712075901.620000,0.155313,0.025921,0.001531,0.158888,0.025590,0.001568,0.169932,0.030269,0.001672,0.161398,0.027264,0.001591,165.775299,-32.104006,2.817342,62.668788,-32.168623,0.665216,136.149723,-62.012067,-3.507852,148.804475,-39.748784,-2.355227,0.000303,0.000230,3712075901.620000,69.580269,-1.508984,-36.067936,-59.471680,-33.810242,61.583706,69.785461,-1.506740,-0.000031,0.000035,0.000001,0.000018,0.000023,-0.000010,-0.000006,-0.000014,50.000278,0.000198,3712075901.620000,69.559846,-1.615101,-36.151888,-59.399854,-33.697034,61.621495,69.763956,-1.617296,0.000060,-0.000034,0.000017,0.000020,-0.000065,0.000003,0.000023,0.000009,49.999975,-0.000032,66.500000,1.085329,6.870454,5.403144,-4.371634,-6.553566,-2.517323,-0.000005,-0.000032,-0.000015,0.000007,0.000024,-0.000075
3712075901.640000,0.155954,0.026652,0.001536,0.160459,0.030956,0.001574,0.175284,0.033771,0.001720,0.163926,0.030468,0.001610,131.545528,-48.772324,-2.045168,215.193055,51.069266,-2.033485,93.727389,-46.271071,-1.179130,44.684252,-17.934524,-0.455718,-0.000106,0.002600,3712075901.640000,69.580864,-1.508438,-36.069336,-59.474995,-33.814117,61.584549,69.787743,-1.505430,-0.000031,-0.000005,-0.000015,-0.000033,-0.000005,0.000048,0.000026,-0.000003,49.999916,0.002589,3712075901.640000,69.559925,-1.614909,-36.151726,-59.399753,-33.696780,61.621798,69.763972,-1.617326,0.000037,-0.000050,0.000024,0.000001,-0.000086,0.000026,0.000030,0.000011,50.000022,-0.000012,66.500000,-6.543863,-2.358354,1.227934,6.840891,5.362962,-4.529521,0.000022,-0.000002,-0.000002,-0.000011,0.000054,0.000042
3712075901.660000,0.151742,0.028434,0.001490,0.157797,0.031903,0.001545,0.172807,0.030962,0.001700,0.160812,0.030436,0.001579,107.274622,-65.122567,-1.612585,310.106448,120.468611,3.692953,128.667134,-35.969212,-1.763718,121.687505,-39.260169,-1.663002,-0.000186,-0.002186,3712075901.660000,69.581802,-1.511442,-36.071545,-59.474422,-33.812233,61.583763,69.787720,-1.507578,-0.000019,-0.000022,-0.000032,0.000024,0.000027,0.000036,-0.000002,-0.000027,49.999859,-0.002186,3712075901.660000,69.559694,-1.614681,-36.151864,-59.399666,-33.697068,61.622070,69.764019,-1.617266,0.000066,-0.000052,0.000007,-0.000017,-0.000064,0.000031,0.000045,0.000001,50.000045,0.000000,66.500000,5.218946,-4.598300,-6.586862,-2.220052,1.385345,6.881835,-0.000012,-0.000001,0.000006,-0.000005,-0.000035,0.000021
3712075901.680000,0.152464,0.027882,0.001499,0.160581,0.027562,0.001582,0.172323,0.025394,0.001704,0.161805,0.026944,0.001595,111.752575,-61.801376,-1.705964,79.986505,-34.673375,0.924371,159.389733,-5.090284,-4.368643,116.544888,-48.098476,1.656539,0.000298,-0.001225,3712075901.680000,69.581215,-1.511003,-36.068073,-59.473217,-33.811108,61.580105,69.785355,-1.506345,-0.000017,-0.000023,0.000032,-0.000011,-0.000028,-0.000061,-0.000006,0.000029,50.000263,-0.001260,3712075901.680000,69.559477,-1.614834,-36.152136,-59.399720,-33.697556,61.621988,69.764066,-1.617232,0.000067,-0.000037,0.000016,-0.000049,-0.000051,0.000050,0.000057,0.000007,49.999965,-0.000035,66.500000,1.515277,6.788230,5.118236,-4.702906,-6.697980,-2.102115,0.000012,-0.000024,0.000020,-0.000001,-0.000001,-0.000044
3712075901.700000,0.156256,0.030315,0.001533,0.162795,0.029332,0.001601,0.172755,0.030858,0.001700,0.163959,0.030170,0.001611,132.562953,-57.134288,-2.303664,121.631559,-58.854370,4.325979,105.623479,-43.252577,-1.387925,93.688120,-65.777577,-1.213515,-0.000156,0.002914,3712075901.700000,69.583084,-1.508924,-36.067551,-59.475094,-33.812576,61.583355,69.787613,-1.505307,-0.000027,-0.000004,-0.000023,0.000001,0.000039,0.000053,0.000011,-0.000020,49.999863,0.002908,3712075901.700000,69.559603,-1.615079,-36.152124,-59.399848,-33.697468,61.621715,69.764049,-1.617269,0.000049,-0.000040,0.000018,-0.000053,-0.000079,0.000085,0.000066,0.000010,50.000019,-0.000007,66.500000,-6.678205,-1.942394,1.655707,6.750759,5.068972,-4.857044,0.000013,0.000002,-0.000011,0.000026,0.000003,0.000004
3712075901.720000,0.154672,0.028978,0.001519,0.157000,0.028396,0.001544,0.169380,0.033009,0.001661,0.160376,0.030135,0.001575,160.092489,-29.278056,2.420969,107.070554,-68.946752,4.631827,109.739149,-75.996594,-4.401945,114.553872,-72.261193,2.008832,-0.000216,-0.001609,3712075901.720000,69.582390,-1.509844,-36.070427,-59.472572,-33.810589,61.585903,69.787537,-1.507863,-0.000002,0.000026,-0.000016,0.000003,-0.000004,-0.000019,-0.000009,0.000011,49.999836,-0.001611,3712075901.720000,69.559859,-1.615078,-36.151937,-59.399946,-33.697122,61.621639,69.764052,-1.617286,0.000027,-0.000026,-0.000006,-0.000052,-0.000070,0.000041,0.000049,0.000012,50.000052,-0.000002,66.500000,4.919563,-4.916236,-6.713170,-1.801359,1.814549,6.782872,-0.000045,0.000011,-0.000042,-0.000030,0.000025,-0.000027
3712075901.740000,0.153826,0.024540,0.001518,0.157689,0.024830,0.001557,0.173417,0.028911,0.001710,0.161682,0.026107,0.001595,305.767162,304.427836,-0.142273,129.631552,-49.053689,4.286574,126.212205,-72.275468,-2.767230,129.273065,-47.386920,-1.954927,0.000354,-0.000855,3712075901.740000,69.579514,-1.509651,-36.068268,-59.470814,-33.811970,61.581955,69.784805,-1.506410,0.000000,-0.000055,-0.000024,0.000012,0.000019,-0.000015,-0.000007,-0.000023,50.000324,-0.000891,3712075901.740000,69.560071,-1.614901,-36.151845,-59.399833,-33.696895,61.621856,69.764100,-1.617321,0.000002,-0.000014,-0.000002,-0.000052,-0.000044,0.000076,0.000045,0.000004,49.999970,-0.000036,66.500000,1.937669,6.679748,4.812377,-5.014938,-6.817861,-1.676728,-0.000003,-0.000029,0.000036,-0.000030,0.000010,0.000053
3712075901.760000,0.153968,0.026315,0.001517,0.162270,0.030057,0.001594,0.176557,0.029439,0.001741,0.164298,0.028605,0.001618,191.609405,180.094564,-0.393441,70.274902,-67.080487,0.367142,18.805835,-11.996931,0.154531,147.076157,-26.110959,-2.001643,-0.000117,0.001613,3712075901.760000,69.580467,-1.509670,-36.068073,-59.475124,-33.814255,61.581535,69.786591,-1.504913,-0.000026,-0.000041,0.000017,-0.000017,-0.000017,0.000034,-0.000001,-0.000021,49.999889,0.001603,3712075901.760000,69.559792,-1.614784,-36.151987,-59.399688,-33.697095,61.622158,69.764109,-1.617339,-0.000003,-0.000017,0.000029,-0.000065,-0.000013,0.000041,0.000027,0.000010,50.000007,-0.000010,66.500000,-6.787367,-1.519882,2.075860,6.632783,4.753495,-5.166986,0.000049,0.000024,0.000003,0.000034,-0.000022,-0.000018
3712075901.780000,0.152309,0.028049,0.001497,0.158985,0.029716,0.001562,0.169528,0.028461,0.001671,0.160296,0.028733,0.001577,313.747519,190.210910,-4.639703,103.709986,-62.347493,-1.482780,131.911906,-64.243279,-2.598456,125.095766,-63.428853,-2.201196,-0.000283,-0.002296,3712075901.780000,69.581299,-1.511212,-36.070057,-59.473804,-33.810047,61.583141,69.786575,-1.507702,-0.000009,-0.000035,-0.000015,-0.000016,0.000017,-0.000003,0.000004,-0.000011,49.999763,-0.002296,3712075901.780000,69.559448,-1.614909,-36.152144,-59.399754,-33.697505,61.622013,69.764066,-1.617273,-0.000012,0.000004,0.000038,-0.000043,-0.000036,0.000032,0.000017,0.000025,50.000046,0.000000,66.500000,4.601876,-5.215920,-6.812762,-1.376824,2.237689,6.654206,-0.000035,0.000031,-0.000021,0.000005,-0.000002,-0.000026
3712075901.800000,0.154701,0.026869,0.001523,0.160063,0.024763,0.001581,0.167537,0.026437,0.001654,0.160781,0.026019,0.001586,167.924193,39.594160,-1.524646,172.532295,-10.448231,2.286206,50.335501,-46.740231,-0.256693,53.990601,-7.744061,0.563732,0.000260,0.000624,3712075901.800000,69.580795,-1.509529,-36.067081,-59.471752,-33.808235,61.582138,69.784729,-1.506980,0.000002,0.000042,0.000021,0.000021,-0.000013,0.000024,0.000007,0.000017,50.000237,0.000601,3712075901.800000,69.559725,-1.615085,-36.152118,-59.399941,-33.697414,61.621687,69.764099,-1.617265,-0.000030,0.000003,0.000002,-0.000034,-0.000035,0.000038,0.000016,0.000011,49.999977,-0.000023,66.500000,2.354038,6.545363,4.488580,-5.306775,-6.908780,-1.245013,-0.000020,-0.000068,-0.000019,-0.000035,0.000001,0.000018
3712075901.820000,0.156655,0.029213,0.001539,0.160969,0.027772,0.001585,0.172107,0.031624,0.001691,0.163271,0.029550,0.001606,213.280260,53.901889,-1.964323,307.782151,147.578403,4.219378,129.567243,-55.421479,2.139362,172.349910,-27.522538,-3.063672,-0.000094,0.003380,3712075901.820000,69.582680,-1.508512,-36.067764,-59.473698,-33.811863,61.584114,69.787216,-1.505796,0.000032,-0.000017,-0.000014,0.000040,0.000018,-0.000018,-0.000007,-0.000018,49.999928,0.003369,3712075901.820000,69.559955,-1.615116,-36.151964,-59.399947,-33.696989,61.621732,69.764093,-1.617360,0.000002,0.000023,-0.000012,-0.000013,-0.000056,-0.000012,0.000012,0.000025,50.000021,-0.000011,66.500000,-6.869775,-1.090070,2.488271,6.490119,4.419385,-5.453695,0.000065,0.000046,0.000051,0.000032,0.000007,-0.000048
3712075901.840000,0.152273,0.027877,0.001497,0.157086,0.028121,0.001545,0.172449,0.032616,0.001693,0.160638,0.029547,0.001579,119.873866,-50.559668,-1.766768,152.922230,-4.201855,4.490959,111.576077,-84.971565,-3.879735,113.677641,-75.678134,-2.070550,-0.000159,-0.001501,3712075901.840000,69.581757,-1.511094,-36.070145,-59.472355,-33.812141,61.584953,69.787201,-1.507628,0.000025,-0.000010,-0.000013,0.000031,0.000004,-0.000015,0.000001,-0.000013,49.999897,-0.001501,3712075901.840000,69.560025,-1.614791,-36.151836,-59.399842,-33.696834,61.622014,69.764120,-1.617324,0.000010,0.000053,-0.000029,-0.000020,-0.000085,0.000056,0.000044,0.000028,50.000056,0.000000,66.500000,4.264520,-5.494546,-6.886227,-0.946220,2.649967,6.501134,-0.000082,0.000049,-0.000016,0.000034,0.000015,0.000006
3712075901.860000,0.152102,0.025265,0.001500,0.160023,0.026163,0.001578,0.172808,0.026807,0.001707,0.161677,0.026075,0.001595,118.504388,-58.064678,-1.846693,1514.058226,1378.940002,-1.898156,114.919512,-83.938721,2.733552,121.868433,-67.509536,-2.194709,0.000289,-0.001516,3712075901.860000,69.579796,-1.510651,-36.067631,-59.472328,-33.811386,61.581161,69.784897,-1.506344,0.000031,-0.000021,-0.000027,-0.000004,0.000012,-0.000005,0.000010,-0.000016,50.000259,-0.001557,3712075901.860000,69.559878,-1.614590,-36.152004,-59.399781,-33.697189,61.622266,69.764214,-1.617255,0.000028,0.000085,0.000001,-0.000002,-0.000079,-0.000003,0.000022,0.000052,49.999971,-0.000041,66.500000,2.760028,6.383956,4.146106,-5.578908,-6.973663,-0.809872,-0.000020,-0.000061,-0.000008,0.000013,-0.000029,0.000032
3712075901.880000,0.155079,0.029613,0.001522,0.163675,0.029736,0.001609,0.172551,0.027051,0.001704,0.163778,0.028792,0.001612,146.962073,-49.772324,-2.698406,136.026982,-20.394631,4.575899,59.383846,-59.308592,0.046856,138.713909,-54.684713,-2.486708,-0.000110,0.001548,3712075901.880000,69.582581,-1.509362,-36.067299,-59.475513,-33.811668,61.581310,69.786781,-1.505231,0.000001,-0.000043,-0.000023,0.000035,-0.000032,-0.000030,0.000008,-0.000026,49.999893,0.001543,3712075901.880000,69.559604,-1.614789,-36.152214,-59.399731,-33.697572,61.622164,69.764178,-1.617263,0.000035,0.000078,-0.000039,-0.000034,-0.000081,-0.000071,0.000021,0.000056,50.000004,-0.000005,66.500000,-6.923986,-0.657026,2.891247,6.320670,4.069029,-5.721719,0.000059,0.000016,-0.000014,-0.000040,-0.000029,-0.000044
3712075901.900000,0.153923,0.030624,0.001508,0.159748,0.029242,0.001570,0.167964,0.028910,0.001654,0.160559,0.029586,0.001578,123.093988,-76.740115,-3.008941,78.826106,-14.316546,-0.864037,231.867848,65.688693,4.197789,126.234958,-48.240873,-1.890788,-0.000250,-0.000885,3712075901.900000,69.583359,-1.510508,-36.069393,-59.474037,-33.809151,61.583828,69.787270,-1.507609,-0.000001,-0.000022,-0.000038,-0.000022,0.000019,0.000074,0.000021,-0.000022,49.999805,-0.000885,3712075901.900000,69.559699,-1.614960,-36.152167,-59.399956,-33.697482,61.621861,69.764164,-1.617244,0.000019,0.000095,-0.000010,-0.000051,-0.000044,-0.000012,0.000027,0.000052,50.000056,-0.000000,66.500000,3.911827,-5.751060,-6.931583,-0.511680,3.053900,6.322281,-0.000022,0.000020,0.000004,-0.000005,0.000069,0.000016
3712075901.920000,0.154706,0.026245,0.001524,0.158968,0.025088,0.001570,0.169679,0.028743,0.001672,0.161142,0.026697,0.001589,106.463415,-83.113769,-4.396458,44.226305,0.365519,0.445107,174.801579,-2.773234,4.104712,70.235208,-66.035363,0.413430,0.000281,-0.000373,3712075901.920000,69.580635,-1.509369,-36.067741,-59.471611,-33.809860,61.583038,69.785278,-1.506822,-0.000006,-0.000016,0.000039,-0.000005,-0.000017,0.000058,-0.000017,0.000012,50.000263,-0.000399,3712075901.920000,69.559997,-1.615014,-36.151971,-59.400025,-33.697159,61.621771,69.764171,-1.617272,-0.000077,0.000064,0.000033,-0.000021,-0.000039,-0.000048,-0.000032,0.000054,49.999982,-0.000026,66.500000,3.155120,6.198632,3.787743,-5.827557,-7.011008,-0.368919,0.000020,-0.000009,-0.000022,0.000025,-0.000029,0.000031
3712075901.940000,0.155528,0.026323,0.001533,0.161166,0.028802,0.001585,0.175293,0.031154,0.001725,0.164030,0.028764,0.001615,96.771525,-43.118781,1.223616,105.782344,-20.386988,-1.241545,212.597912,212.204382,-0.073191,114.658101,-45.162730,-1.583503,-0.000026,0.001870,3712075901.940000,69.580833,-1.508616,-36.067978,-59.474216,-33.813602,61.583012,69.786751,-1.505120,-0.000024,0.000012,-0.000010,-0.000037,-0.000036,0.000026,0.000018,-0.000004,49.999981,0.001853,3712075901.940000,69.560129,-1.614831,-36.151816,-59.399848,-33.696839,61.622042,69.764163,-1.617334,0.000006,0.000046,0.000040,-0.000027,-0.000012,0.000008,0.000007,0.000034,50.000007,-0.000017,66.500000,-6.952265,-0.220878,3.281883,6.126836,3.700763,-5.965367,-0.000008,0.000017,0.000013,0.000022,-0.000019,0.000003
3712075901.960000,0.151526,0.028032,0.001489,0.158391,0.030723,0.001554,0.173679,0.029234,0.001712,0.161229,0.029330,0.001585,119.112460,-78.322657,3.681906,181.807619,-15.314115,2.786801,314.439271,307.852047,0.318370,64.616347,-28.833606,-0.699654,-0.000245,-0.001906,3712075901.960000,69.581703,-1.511552,-36.070553,-59.474117,-33.812340,61.582500,69.787086,-1.507138,-0.000022,0.000016,-0.000036,0.000018,0.000033,0.000004,-0.000007,-0.000018,49.999802,-0.001906,3712075901.960000,69.559877,-1.614698,-36.151801,-59.399757,-33.697025,61.622274,69.764148,-1.617285,0.000050,-0.000116,0.000047,-0.000005,0.000008,-0.000002,0.000009,-0.000026,50.000046,0.000000,66.500000,3.542578,-5.985895,-6.950421,-0.076038,3.444445,6.116978,-0.000064,0.000066,-0.000014,-0.000047,0.000026,0.000030
3712075901.980000,0.152277,0.027053,0.001498,0.159474,0.026552,0.001572,0.171364,0.025406,0.001694,0.161058,0.026333,0.001589,142.776457,-54.466449,3.562514,166.498317,-28.683403,3.623995,728.390129,620.847538,-1.577254,129.709857,36.324282,1.124850,0.000213,-0.001102,3712075901.980000,69.580811,-1.511195,-36.068188,-59.472523,-33.810471,61.580414,69.785019,-1.506794,0.000002,0.000025,-0.000010,0.000022,0.000008,0.000027,0.000013,-0.000003,50.000187,-0.001137,3712075901.980000,69.559650,-1.615013,-36.152051,-59.399969,-33.697514,61.621961,69.764166,-1.617233,-0.000027,-0.000048,-0.000002,-0.000034,-0.000004,0.000001,0.000002,-0.000010,49.999974,-0.000034,66.500000,3.538825,5.987720,3.414602,-6.054391,-7.019620,0.070781,0.000070,-0.000023,0.000022,-0.000027,0.000004,0.000012
3712075902.000000,0.156463,0.029590,0.001536,0.162854,0.027916,0.001604,0.170623,0.029427,0.001680,0.163331,0.028980,0.001607,87.601138,-66.474653,1.030332,83.738871,-42.700555,0.991763,294.902195,190.157335,-1.445989,135.676765,-14.853155,1.638861,-0.000059,0.002492,3712075902.000000,69.582664,-1.508810,-36.066792,-59.474621,-33.810833,61.583057,69.786835,-1.505582,0.000006,-0.000017,0.000018,0.000008,0.000016,0.000016,0.000002,-0.000007,49.999950,0.002482,3712075902.000000,69.559682,-1.615221,-36.152063,-59.400103,-33.697384,61.621653,69.764107,-1.617270,-0.000034,-0.000042,0.000030,-0.000019,-0.000005,0.000006,-0.000008,-0.000002,50.000009,-0.000010,66.500000,-6.951750,0.216468,3.660591,5.908961,3.319786,-6.185620,-0.000032,0.000076,0.000025,0.000062,-0.000011,-0.000000
3712075902.020000,0.154524,0.029365,0.001517,0.158920,0.029495,0.001561,0.169381,0.032463,0.001662,0.160967,0.030443,0.001580,280.249174,101.056338,3.938103,90.741189,58.140239,0.561347,346.554003,151.439919,2.771196,1066.343605,996.172534,1.224045,-0.000231,-0.000116,3712075902.020000,69.582642,-1.510121,-36.069771,-59.474113,-33.810452,61.585487,69.787811,-1.507479,-0.000019,0.000012,0.000017,-0.000025,-0.000014,0.000038,0.000017,0.000005,49.999832,-0.000116,3712075902.020000,69.559845,-1.615192,-36.151924,-59.400203,-33.697102,61.621596,69.764103,-1.617276,0.000003,-0.000011,0.000001,-0.000019,0.000011,-0.000012,0.000001,-0.000001,50.000063,-0.000000,66.500000,3.159456,-6.195989,-6.941365,0.361149,3.821363,5.890109,-0.000042,-0.000026,-0.000065,-0.000001,0.000006,0.000020
3712075902.040000,0.153221,0.024530,0.001512,0.157320,0.026895,0.001550,0.172787,0.030346,0.001701,0.161144,0.027267,0.001588,122.710871,-42.403948,1.722486,18.039438,-11.169615,-0.150439,114.074387,113.458231,0.081064,840.765765,812.551097,-0.731146,0.000252,-0.000896,3712075902.040000,69.579460,-1.510072,-36.069431,-59.471958,-33.811901,61.583054,69.785614,-1.506899,0.000009,-0.000028,-0.000009,-0.000039,-0.000003,0.000041,0.000021,-0.000012,50.000233,-0.000920,3712075902.040000,69.560034,-1.614896,-36.151836,-59.400010,-33.696888,61.621770,69.764111,-1.617275,-0.000050,-0.000008,-0.000003,-0.000045,0.000000,0.000019,0.000003,0.000001,49.999981,-0.000024,66.500000,3.907117,5.753821,3.027252,-6.256562,-7.002251,0.512006,0.000025,-0.000058,0.000070,-0.000044,-0.000002,0.000008
3712075902.060000,0.154976,0.027010,0.001526,0.161023,0.028891,0.001584,0.175520,0.030008,0.001729,0.163875,0.028634,0.001613,134.158215,-63.056183,-2.685529,130.235088,-58.447705,2.252194,65.562665,35.315184,0.479443,68.156869,0.220356,0.694701,0.000014,0.001982,3712075902.060000,69.580879,-1.509127,-36.068142,-59.474224,-33.813736,61.582127,69.786560,-1.505150,0.000021,0.000010,0.000019,0.000018,-0.000019,0.000001,-0.000009,0.000011,50.000011,0.001969,3712075902.060000,69.559707,-1.614858,-36.151851,-59.399861,-33.697092,61.622010,69.764065,-1.617272,-0.000063,0.000002,0.000005,-0.000063,-0.000012,0.000007,0.000000,0.000015,49.999997,-0.000013,66.500000,-6.924769,0.651853,4.024052,5.666805,2.924414,-6.382989,0.000056,0.000026,0.000017,0.000042,0.000019,-0.000006
3712075902.080000,0.153830,0.030493,0.001508,0.160126,0.028986,0.001575,0.170179,0.028901,0.001677,0.161394,0.029462,0.001587,149.245749,-50.527119,3.024418,145.285008,-46.433300,2.448040,172.753464,-24.530855,2.785734,142.367766,2.526438,-1.558941,-0.000245,-0.001081,3712075902.080000,69.582771,-1.510586,-36.069046,-59.474125,-33.810699,61.582993,69.787064,-1.506936,0.000020,-0.000000,0.000018,0.000016,0.000017,0.000007,0.000012,0.000002,49.999805,-0.001081,3712075902.080000,69.559204,-1.614990,-36.152169,-59.400040,-33.697649,61.621791,69.764031,-1.617181,-0.000041,-0.000004,-0.000007,-0.000044,-0.000018,-0.000017,-0.000002,0.000012,50.000050,-0.000000,66.500000,2.764902,-6.382640,-6.904768,0.795692,4.184363,5.637088,-0.000005,0.000048,-0.000069,0.000021,-0.000011,0.000024
3712075902.100000,0.154571,0.027942,0.001520,0.160754,0.025093,0.001588,0.168736,0.026423,0.001666,0.161365,0.026489,0.001592,83.915052,-50.431270,-0.992923,163.765223,-5.037346,-1.994071,78.722599,-41.251637,5.377809,85.854498,-57.230904,-1.022547,0.000251,-0.002097,3712075902.100000,69.581352,-1.509730,-36.066723,-59.472229,-33.808933,61.581623,69.784966,-1.506578,0.000008,0.000021,-0.000036,-0.000003,-0.000022,0.000002,0.000012,0.000010,50.000229,-0.002119,3712075902.100000,69.559541,-1.615043,-36.152026,-59.399988,-33.697368,61.621592,69.764000,-1.617214,-0.000026,0.000037,0.000019,-0.000033,-0.000026,-0.000028,-0.000006,0.000035,49.999978,-0.000022,66.500000,4.261407,5.497697,2.628962,-6.433912,-6.955263,0.951093,-0.000062,-0.000005,0.000046,-0.000063,0.000006,-0.000031
3712075902.120000,0.157713,0.028283,0.001551,0.162475,0.027951,0.001600,0.173419,0.031313,0.001705,0.164562,0.029188,0.001619,99.632153,-28.076560,-1.197462,148.799403,-50.655158,2.959805,101.995733,-72.223081,4.778757,108.521217,-35.068623,-1.381843,-0.000010,0.001727,3712075902.120000,69.581902,-1.507634,-36.066853,-59.474331,-33.812565,61.583305,69.786865,-1.504798,0.000031,0.000010,0.000021,-0.000001,-0.000008,0.000011,0.000014,-0.000004,49.999992,0.001703,3712075902.120000,69.559805,-1.615121,-36.151879,-59.399934,-33.696939,61.621585,69.763974,-1.617329,0.000003,0.000045,-0.000043,-0.000006,-0.000042,-0.000025,0.000010,0.000020,50.000002,-0.000024,66.500000,-6.870645,1.086105,4.371775,5.403613,2.517426,-6.552496,0.000051,-0.000050,-0.000010,0.000041,0.000015,0.000021
3712075902.140000,0.154229,0.028762,0.001515,0.158679,0.030571,0.001557,0.172701,0.034517,0.001692,0.161902,0.031292,0.001588,140.700372,19.927194,-1.378415,41.837534,-8.903249,5.851539,133.785969,-54.822010,2.276125,67.410265,-46.790058,-0.678170,-0.000311,-0.000959,3712075902.140000,69.582336,-1.509959,-36.070137,-59.474209,-33.812435,61.585915,69.788254,-1.507013,0.000034,0.000005,-0.000028,0.000005,0.000020,-0.000014,0.000012,0.000004,49.999741,-0.000960,3712075902.140000,69.559962,-1.614911,-36.151632,-59.399823,-33.696560,61.621763,69.763942,-1.617345,0.000002,0.000029,-0.000030,-0.000008,-0.000053,-0.000014,0.000013,0.000020,50.000052,-0.000001,66.500000,2.358051,-6.543561,-6.841348,1.227838,4.529322,5.363771,0.000011,0.000034,-0.000021,-0.000014,-0.000045,-0.000012
3712075902.160000,0.152010,0.026021,0.001497,0.158932,0.027973,0.001564,0.171890,0.028108,0.001696,0.160976,0.027366,0.001586,156.627412,-39.245332,-3.610204,162.708702,-36.932679,-3.005382,52.967939,23.996215,-5.855882,113.373186,-5.970365,1.246739,0.000227,-0.001817,3712075902.160000,69.580208,-1.511143,-36.068947,-59.472973,-33.810833,61.582054,69.785606,-1.507089,-0.000033,-0.000015,0.000028,-0.000008,-0.000040,-0.000014,-0.000002,0.000021,50.000198,-0.001855,3712075902.160000,69.559767,-1.614916,-36.151823,-59.399862,-33.696899,61.621972,69.764037,-1.617332,0.000037,0.000047,-0.000043,0.000018,-0.000034,0.000003,0.000021,0.000010,49.999971,-0.000039,66.500000,4.597806,5.218628,2.219344,-6.586923,-6.882433,1.384978,-0.000040,0.000019,0.000010,-0.000003,0.000053,-0.000014
3712075902.180000,0.154851,0.029412,0.001520,0.163271,0.030378,0.001604,0.173533,0.027412,0.001713,0.163899,0.029065,0.001613,67.544130,-51.995605,0.632746,88.873988,-57.994526,5.190568,78.167821,-43.670774,-5.389981,100.746446,-65.314187,1.418378,0.000016,0.002523,3712075902.180000,69.582367,-1.509589,-36.067753,-59.475590,-33.812012,61.581112,69.786812,-1.505293,0.000007,0.000034,-0.000024,0.000016,-0.000018,-0.000006,-0.000001,0.000017,50.000004,0.002507,3712075902.180000,69.559533,-1.614884,-36.152121,-59.399618,-33.697218,61.622060,69.764016,-1.617371,0.000054,0.000049,-0.000060,-0.000032,-0.000028,0.000018,0.000047,0.000009,49.999988,-0.000016,66.500000,-6.788301,1.514959,4.702566,5.117937,2.101618,-6.699064,0.000011,-0.000030,0.000009,0.000002,0.000002,0.000025
3712075902.200000,0.154441,0.031880,0.001511,0.159817,0.032095,0.001565,0.169797,0.030768,0.001670,0.161369,0.031578,0.001582,92.331413,-54.607647,1.170790,167.096143,-32.706771,3.240595,196.358533,-2.389831,-3.366830,107.031986,-54.171625,1.500433,-0.000325,-0.000343,3712075902.200000,69.584137,-1.510371,-36.070614,-59.475311,-33.810280,61.584385,69.788452,-1.507471,-0.000028,0.000037,0.000011,0.000035,-0.000016,-0.000012,-0.000010,0.000018,49.999733,-0.000343,3712075902.200000,69.559600,-1.614989,-36.152067,-59.399711,-33.697043,61.621789,69.763950,-1.617381,0.000052,0.000089,-0.000021,-0.000051,0.000013,0.000016,0.000038,0.000026,50.000058,0.000000,66.500000,1.943226,-6.678564,-6.750164,1.655235,4.858138,5.069052,-0.000001,0.000069,-0.000040,-0.000009,-0.000001,-0.000023
3712075902.220000,0.155077,0.027699,0.001526,0.156565,0.026482,0.001543,0.169439,0.031013,0.001666,0.160386,0.028407,0.001578,118.918334,-41.341803,1.630567,76.535492,-68.819091,-0.609134,42.687025,-34.580288,0.310681,96.019353,-33.036131,1.166817,0.000202,-0.000751,3712075902.220000,69.581490,-1.509388,-36.069828,-59.471359,-33.809967,61.584442,69.786263,-1.507676,-0.000047,0.000027,0.000023,-0.000012,0.000015,0.000032,-0.000018,0.000012,50.000195,-0.000772,3712075902.220000,69.559839,-1.615094,-36.151969,-59.399907,-33.696901,61.621557,69.763978,-1.617357,0.000051,0.000078,0.000082,0.000009,0.000036,0.000039,0.000006,0.000031,49.999993,-0.000021,66.500000,4.916333,4.920143,1.801601,-6.712693,-6.782002,1.815757,-0.000044,-0.000029,-0.000104,-0.000092,0.000002,0.000032
3712075902.240000,0.156107,0.027583,0.001536,0.159814,0.027845,0.001573,0.174794,0.033446,0.001715,0.163603,0.029635,0.001609,101.161512,-49.226024,1.337834,132.252791,-63.687089,-2.586515,65.271083,-64.810394,-0.130591,106.414601,-73.025697,1.681583,0.000066,0.002733,3712075902.240000,69.581604,-1.508449,-36.068394,-59.473160,-33.813538,61.584534,69.787201,-1.505633,-0.000032,0.000021,-0.000021,-0.000004,0.000012,0.000007,-0.000008,0.000001,50.000065,0.002710,3712075902.240000,69.560018,-1.614900,-36.151862,-59.399793,-33.696578,61.621835,69.764014,-1.617420,0.000026,0.000071,0.000055,-0.000021,0.000030,0.000025,0.000008,0.000030,49.999999,-0.000023,66.500000,-6.680407,1.938363,5.014452,4.812684,1.676106,-6.817103,0.000023,-0.000050,0.000041,0.000022,-0.000035,-0.000047
3712075902.260000,0.151840,0.028920,0.001490,0.158819,0.032161,0.001555,0.174065,0.032784,0.001709,0.161609,0.031290,0.001585,79.926708,-49.089748,-0.915662,105.809310,-66.418311,1.580903,105.831584,-38.860829,1.361744,55.857872,-30.540771,-0.568808,-0.000264,-0.000682,3712075902.260000,69.582100,-1.511522,-36.071110,-59.474995,-33.813236,61.584538,69.788300,-1.507224,0.000032,0.000026,0.000012,0.000014,-0.000006,0.000029,0.000012,0.000017,49.999790,-0.000682,3712075902.260000,69.559653,-1.614757,-36.151925,-59.399727,-33.696879,61.622040,69.763993,-1.617349,-0.000002,0.000082,0.000043,-0.000036,0.000044,0.000020,0.000001,0.000030,50.000054,-0.000000,66.500000,1.519424,-6.787915,-6.633576,2.075212,5.166108,4.753139,0.000027,0.000041,-0.000005,0.000006,0.000060,0.000007
3712075902.280000,0.151627,0.027792,0.001490,0.159526,0.029429,0.001568,0.171404,0.027470,0.001692,0.160876,0.028230,0.001584,145.479932,-51.888277,-2.738113,114.251415,-55.376636,-1.690091,154.305507,-34.837921,2.394797,169.195071,-30.712319,-3.208867,0.000208,-0.001383,3712075902.280000,69.581123,-1.511478,-36.069546,-59.473621,-33.810780,61.581921,69.786156,-1.507259,0.000027,-0.000032,-0.000016,-0.000017,-0.000011,0.000035,0.000014,-0.000026,50.000187,-0.001413,3712075902.280000,69.559462,-1.614730,-36.152096,-59.399523,-33.697299,61.622101,69.763987,-1.617312,-0.000025,0.000083,0.000041,-0.000032,0.000049,-0.000027,-0.000022,0.000036,49.999978,-0.000031,66.500000,5.216194,4.601269,1.376623,-6.813103,-6.654019,2.236683,-0.000032,0.000037,-0.000012,0.000001,-0.000012,0.000040
3712075902.300000,0.156927,0.030919,0.001538,0.162663,0.029074,0.001600,0.172109,0.029470,0.001695,0.163917,0.029817,0.001612,108.155442,-63.094811,-4.666905,137.698375,-11.111291,1.630437,92.187635,-74.603335,-1.134505,112.023788,-64.094508,-4.535998,0.000074,0.001819,3712075902.300000,69.583443,-1.508714,-36.067524,-59.474945,-33.811653,61.582535,69.787292,-1.505382,-0.000022,-0.000016,-0.000011,0.000042,-0.000011,-0.000007,-0.000012,-0.000016,50.000061,0.001803,3712075902.300000,69.559532,-1.615251,-36.152139,-59.399883,-33.697265,61.621611,69.763974,-1.617366,-0.000040,0.000062,0.000048,0.000009,0.000006,-0.000050,-0.000039,0.000040,49.999987,-0.000016,66.500000,-6.544654,2.354175,5.307500,4.488483,1.245869,-6.909023,-0.000016,-0.000034,-0.000023,-0.000002,-0.000034,-0.000057
