Timestamp,TVE_VA,ME_VA,PE_VA,TVE_VB,ME_VB,PE_VB,TVE_VC,ME_VC,PE_VC,TVE_Vp,ME_Vp,PE_Vp,TVE_IA,ME_IA,PE_IA,TVE_IB,ME_IB,PE_IB,TVE_IC,ME_IC,PE_IC,TVE_Ip,ME_Ip,PE_Ip,FE,RFE,Timestamp,PMU_VA_real,PMU_VA_imag,PMU_VB_real,PMU_VB_imag,PMU_VC_real,PMU_VC_imag,PMU_Vp_real,PMU_Vp_imag,PMU_IA_real,PMU_IA_imag,PMU_IB_real,PM_ IB_imag,PMU_IC_real,PMU_IC_imag,PMU_Ip_real,PMU_Ip_imag,PMU_FREQ,PMU_ROCOF,Timestamp,REF_VA_real,REF_VA_imag,REF_VB_real,REF_VB_imag,REF_VC_real,REF_VC_imag,REF_Vp_real,REF_Vp_imag,REF_IA_real,REF_IA_imag,REF_IB_real,REF_IB_imag,REF_IC_real,REF_IC_imag,REF_Ip_real,PMU_Ip_imag,REF_FREQ,REF_ROCOF,I Freq,I_VA_real,I_VA_imag,I_VB_real,I_VB_imag,I_ VC_real,I_VC_imag,I_IA_real,I_IA_imag,I_IB_real,I_IB_imag,I_IC_real,I_IC_imag
3712075902.320000,0.156229,0.031665,0.001530,0.159445,0.029844,0.001566,0.171365,0.034044,0.001679,0.162373,0.031859,0.001592,80.873163,-66.106971,0.823272,163.541646,2.623511,1.878395,67.317126,-53.091009,-0.613881,78.364989,-49.804681,-5.400874,-0.000253,-0.000077,3712075902.320000,69.584190,-1.509321,-36.069500,-59.474148,-33.811802,61.585911,69.788643,-1.506808,-0.000022,0.000009,-0.000012,0.000050,-0.000003,-0.000027,-0.000026,-0.000001,49.999805,-0.000077,3712075902.320000,69.559774,-1.615245,-36.151805,-59.399862,-33.696867,61.621622,69.763930,-1.617388,-0.000024,0.000066,0.000050,-0.000003,0.000028,-0.000051,-0.000035,0.000038,50.000058,-0.000000,66.500000,1.090109,-6.868942,-6.489919,2.488846,5.454332,4.421103,0.000039,-0.000034,0.000040,-0.000009,0.000080,0.000039
3712075902.340000,0.153799,0.026824,0.001514,0.158088,0.027392,0.001557,0.172336,0.030208,0.001696,0.161441,0.028142,0.001589,103.670347,-49.894730,-4.889239,83.182285,-58.436773,0.954005,94.602820,-21.269920,-1.092403,67.895599,-51.463738,0.646901,0.000189,-0.002615,3712075902.340000,69.580894,-1.510048,-36.069149,-59.472252,-33.811478,61.583271,69.786118,-1.506920,-0.000024,-0.000019,0.000016,0.000022,-0.000028,-0.000032,-0.000027,0.000001,50.000183,-0.002642,3712075902.340000,69.559869,-1.614973,-36.151786,-59.399758,-33.696779,61.621926,69.764001,-1.617386,-0.000046,0.000040,0.000065,-0.000001,0.000020,-0.000050,-0.000044,0.000035,49.999994,-0.000027,66.500000,5.493644,4.264671,0.945251,-6.886135,-6.501836,2.650775,0.000022,0.000027,-0.000002,0.000053,-0.000087,0.000022
3712075902.360000,0.154498,0.027644,0.001520,0.161850,0.030704,0.001589,0.176684,0.028028,0.001744,0.164368,0.028784,0.001618,116.785456,-39.606947,-4.713091,94.808169,-70.531345,-1.246174,111.370297,-55.051535,-1.613411,108.355595,-75.293552,-4.481553,0.000066,0.001417,3712075902.360000,69.581299,-1.509593,-36.068382,-59.475243,-33.813889,61.580605,69.786621,-1.504908,-0.000020,-0.000036,0.000000,-0.000027,-0.000024,-0.000016,-0.000007,-0.000014,50.000057,0.001394,3712075902.360000,69.559695,-1.614898,-36.151735,-59.399622,-33.696982,61.622218,69.764014,-1.617358,-0.000060,0.000033,0.000088,-0.000028,0.000038,-0.000051,-0.000048,0.000039,49.999991,-0.000022,66.500000,-6.384170,2.759732,5.578651,4.145655,0.809091,-6.974688,-0.000015,0.000004,-0.000007,-0.000026,0.000024,-0.000084
3712075902.380000,0.152923,0.032663,0.001494,0.161009,0.032648,0.001576,0.172668,0.028960,0.001702,0.162201,0.031420,0.001591,114.754510,-50.000013,-4.645479,163.293610,-36.175000,-2.976374,117.502552,-69.859468,-2.072379,118.698088,-73.236846,-4.030640,-0.000348,0.000134,3712075902.380000,69.584290,-1.511540,-36.070076,-59.475918,-33.812031,61.582546,69.788353,-1.506793,0.000001,-0.000033,-0.000043,-0.000010,-0.000012,-0.000017,0.000008,-0.000010,49.999710,0.000134,3712075902.380000,69.559234,-1.614949,-36.151985,-59.399591,-33.697411,61.622159,69.763947,-1.617319,-0.000067,0.000003,0.000069,0.000005,0.000071,-0.000008,-0.000049,0.000001,50.000058,-0.000000,66.500000,0.657237,-6.924241,-6.320792,2.890953,5.721872,4.068712,0.000009,0.000010,0.000015,-0.000009,0.000055,0.000044
3712075902.400000,0.153241,0.030681,0.001501,0.159701,0.026800,0.001574,0.168261,0.027600,0.001660,0.160404,0.028358,0.001579,165.252360,-34.697764,-3.091341,90.137707,-63.855380,1.115059,101.827349,-28.385483,-1.232031,129.448910,-67.532215,-2.642953,0.000167,-0.001785,3712075902.400000,69.583076,-1.511203,-36.068054,-59.472771,-33.809067,61.582611,69.786224,-1.507488,0.000029,-0.000014,0.000012,0.000025,-0.000017,-0.000010,0.000016,-0.000004,50.000168,-0.001786,3712075902.400000,69.559388,-1.615160,-36.151940,-59.400001,-33.697518,61.621628,69.763974,-1.617188,-0.000043,0.000024,0.000078,0.000000,0.000005,-0.000027,-0.000036,0.000033,50.000001,-0.000002,66.500000,5.751399,3.911498,0.511754,-6.931847,-6.321504,3.053779,-0.000033,0.000001,-0.000010,0.000033,-0.000081,-0.000008
3712075902.420000,0.157653,0.029750,0.001548,0.162718,0.027184,0.001604,0.171618,0.030722,0.001688,0.164014,0.029225,0.001614,153.152955,-19.458395,-2.018200,42.572517,-42.569622,0.006552,153.815631,-44.596097,2.842750,138.365691,-18.844090,-1.729103,0.000126,0.002608,3712075902.420000,69.582779,-1.507772,-36.066303,-59.473988,-33.811516,61.583683,69.786903,-1.505108,0.000022,0.000014,0.000023,-0.000014,-0.000018,0.000012,0.000012,0.000013,50.000122,0.002583,3712075902.420000,69.559668,-1.615002,-36.151831,-59.399910,-33.697150,61.621744,69.763995,-1.617245,-0.000028,0.000018,0.000041,-0.000025,0.000038,-0.000011,-0.000018,0.000012,49.999996,-0.000026,66.500000,-6.198469,3.155979,5.828102,3.788206,0.369508,-7.010035,0.000028,-0.000007,-0.000052,-0.000033,0.000053,-0.000043
3712075902.440000,0.155383,0.030139,0.001524,0.159564,0.031543,0.001564,0.172494,0.033239,0.001692,0.162514,0.031649,0.001594,133.175204,-63.764863,3.623212,60.212039,21.093052,0.518280,191.345368,-6.646663,3.430250,139.461087,-18.336230,4.541320,-0.000311,-0.000175,3712075902.440000,69.583046,-1.509263,-36.070141,-59.475075,-33.812317,61.585285,69.788544,-1.506567,0.000004,0.000022,0.000027,0.000003,-0.000005,0.000019,-0.000001,0.000016,49.999744,-0.000175,3712075902.440000,69.559700,-1.614825,-36.151707,-59.399855,-33.696845,61.621936,69.763974,-1.617280,-0.000037,-0.000048,0.000020,-0.000009,-0.000000,-0.000021,-0.000019,-0.000005,50.000056,0.000000,66.500000,0.220374,-6.951839,-6.127308,3.282149,5.964903,3.702002,0.000026,0.000005,0.000018,-0.000024,0.000002,0.000050
3712075902.460000,0.152643,0.027057,0.001502,0.157213,0.028649,0.001546,0.172058,0.028065,0.001697,0.160668,0.027927,0.001582,52.735767,-26.873181,5.746141,133.648806,53.527907,1.033757,101.799663,-60.099060,4.867000,151.697744,-0.877616,-1.732256,0.000163,-0.002555,3712075902.460000,69.580757,-1.510478,-36.070160,-59.472534,-33.811089,61.582211,69.785957,-1.507244,-0.000033,0.000003,0.000010,-0.000031,-0.000014,0.000011,0.000009,0.000009,50.000149,-0.002586,3712075902.460000,69.559589,-1.614554,-36.151680,-59.399696,-33.697060,61.622215,69.764003,-1.617192,-0.000041,-0.000019,-0.000014,-0.000016,-0.000034,-0.000031,-0.000010,0.000007,49.999986,-0.000031,66.500000,5.985421,3.542087,0.075248,-6.950750,-6.117703,3.443657,-0.000021,0.000018,0.000031,0.000041,-0.000028,-0.000038
3712075902.480000,0.155789,0.030758,0.001527,0.162732,0.028093,0.001603,0.173060,0.026939,0.001709,0.163864,0.028590,0.001613,184.561526,-10.658937,3.592653,102.971266,-42.074532,4.952253,39.768321,-33.403168,0.265230,144.132897,-34.206387,-2.082687,0.000118,0.002123,3712075902.480000,69.583115,-1.508998,-36.066921,-59.474335,-33.811764,61.581028,69.786491,-1.505123,-0.000009,0.000027,-0.000022,0.000027,-0.000016,-0.000016,-0.000011,-0.000005,50.000095,0.002096,3712075902.480000,69.559334,-1.614752,-36.152036,-59.399768,-33.697378,61.622131,69.764027,-1.617243,-0.000003,-0.000031,-0.000054,-0.000026,-0.000029,-0.000017,0.000015,-0.000011,49.999978,-0.000027,66.500000,-5.987616,3.538403,6.054297,3.414058,-0.070700,-7.020858,-0.000005,0.000005,-0.000049,-0.000014,0.000054,0.000002
3712075902.500000,0.155588,0.033329,0.001520,0.161478,0.030295,0.001586,0.169622,0.030654,0.001668,0.162236,0.031428,0.001591,63.765239,-62.719009,0.188683,157.718765,-41.406848,2.923900,98.703875,-15.613372,5.164864,145.239670,-50.344595,3.659457,-0.000308,-0.000290,3712075902.500000,69.585014,-1.509718,-36.068695,-59.475189,-33.810429,61.584480,69.788445,-1.506693,0.000001,-0.000027,0.000030,0.000013,-0.000019,0.000006,-0.000011,0.000008,49.999744,-0.000290,3712075902.500000,69.559456,-1.614914,-36.152017,-59.399919,-33.697327,61.621902,69.764033,-1.617243,-0.000012,-0.000072,-0.000046,-0.000032,-0.000016,-0.000017,0.000011,-0.000024,50.000053,-0.000000,66.500000,-0.215786,-6.951608,-5.908312,3.660455,6.186484,3.320264,-0.000012,0.000002,0.000035,-0.000028,0.000002,0.000048
3712075902.520000,0.155378,0.028684,0.001527,0.158021,0.026166,0.001558,0.169116,0.030196,0.001664,0.160860,0.028350,0.001583,100.884061,-11.333618,-1.122626,86.070836,-41.862468,1.031431,83.583071,12.722298,-0.799177,97.685818,-70.683635,-1.344257,0.000148,-0.002054,3712075902.520000,69.582077,-1.509223,-36.068745,-59.471848,-33.809639,61.584209,69.786293,-1.507282,-0.000034,-0.000039,0.000008,-0.000038,0.000019,0.000012,-0.000006,-0.000012,50.000149,-0.002076,3712075902.520000,69.559739,-1.615000,-36.151910,-59.400031,-33.696957,61.621767,69.764041,-1.617307,0.000023,-0.000053,-0.000050,-0.000046,0.000004,0.000019,0.000034,-0.000029,50.000001,-0.000022,66.500000,6.195758,3.159885,-0.361281,-6.940989,-5.889447,3.822568,0.000014,-0.000022,-0.000004,0.000029,-0.000056,-0.000004
3712075902.540000,0.156229,0.026912,0.001539,0.159934,0.028266,0.001574,0.175429,0.031856,0.001725,0.163900,0.029020,0.001613,135.256600,-44.447408,4.224493,205.345169,194.419297,0.387587,99.998647,79.366754,0.458220,84.098070,-42.721210,0.998048,0.000085,0.002282,3712075902.540000,69.580994,-1.508303,-36.068405,-59.473526,-33.813572,61.583466,69.786804,-1.505338,-0.000030,0.000023,-0.000007,-0.000022,0.000012,0.000033,0.000014,-0.000009,50.000069,0.002256,3712075902.540000,69.559870,-1.614933,-36.151750,-59.399893,-33.696565,61.622067,69.764040,-1.617424,-0.000010,-0.000068,-0.000005,-0.000006,0.000014,0.000014,0.000001,-0.000029,49.999984,-0.000026,66.500000,-5.754255,3.907465,6.256320,3.027443,-0.512451,-7.001671,0.000006,-0.000012,-0.000013,0.000043,0.000004,-0.000038
3712075902.560000,0.152477,0.029191,0.001496,0.158733,0.032476,0.001554,0.174806,0.031815,0.001719,0.162040,0.031169,0.001590,109.282472,-51.022526,1.524214,72.991359,-72.788552,0.104283,90.954608,35.120140,0.738445,21.344987,9.263400,-0.184230,-0.000288,-0.000042,3712075902.560000,69.582222,-1.511094,-36.071140,-59.475189,-33.813370,61.583900,69.788246,-1.506912,0.000021,-0.000004,0.000012,-0.000022,-0.000012,0.000050,0.000024,-0.000006,49.999756,-0.000042,3712075902.560000,69.559578,-1.614741,-36.151751,-59.399790,-33.696762,61.622316,69.764018,-1.617362,-0.000006,-0.000044,0.000036,-0.000084,0.000018,0.000034,0.000023,-0.000001,50.000044,0.000000,66.500000,-0.652315,-6.924881,-5.667274,4.023587,6.382239,2.924031,-0.000011,0.000025,0.000019,-0.000023,0.000018,0.000015
3712075902.580000,0.151175,0.028744,0.001484,0.158724,0.028736,0.001561,0.171020,0.025849,0.001690,0.160317,0.027772,0.001579,267.417079,78.811733,2.542699,64.047216,-63.788490,0.095607,56.878991,-43.031170,0.497935,36.802078,11.891266,0.330759,0.000138,-0.001582,3712075902.580000,69.581596,-1.512137,-36.069683,-59.473377,-33.810230,61.581013,69.785912,-1.507566,0.000029,0.000013,0.000025,-0.000023,-0.000001,0.000044,0.000021,0.000011,50.000134,-0.001599,3712075902.580000,69.559282,-1.614927,-36.152076,-59.399938,-33.697379,61.622146,69.764070,-1.617287,-0.000009,-0.000015,0.000062,-0.000071,0.000036,0.000068,0.000021,0.000003,49.999995,-0.000017,66.500000,6.382582,2.764064,-0.796149,-6.905134,-5.637069,4.183412,-0.000031,0.000009,0.000026,-0.000003,-0.000027,0.000034
3712075902.600000,0.155815,0.030117,0.001529,0.162739,0.028047,0.001603,0.171999,0.027507,0.001698,0.163527,0.028554,0.001610,223.502499,148.377288,-1.117870,77.761370,-67.528327,0.690278,123.806412,-68.068814,-3.971909,141.184317,69.780789,0.980774,0.000140,0.001841,3712075902.600000,69.582932,-1.509247,-36.066833,-59.474449,-33.811073,61.581596,69.786499,-1.505456,-0.000009,0.000041,0.000028,0.000002,-0.000021,-0.000004,-0.000006,0.000021,50.000126,0.001827,3712075902.600000,69.559594,-1.615119,-36.151974,-59.399904,-33.697214,61.621956,69.764064,-1.617343,-0.000016,0.000004,0.000071,-0.000051,0.000036,0.000058,0.000008,0.000010,49.999986,-0.000014,66.500000,-5.496651,4.261579,6.434679,2.628973,-0.950050,-6.955413,0.000001,-0.000031,-0.000015,0.000003,-0.000009,-0.000021
3712075902.620000,0.156204,0.031302,0.001530,0.160366,0.030418,0.001574,0.170958,0.033582,0.001676,0.162534,0.031775,0.001594,276.407922,110.788371,4.164215,97.366545,-55.918662,1.287668,173.663948,-24.749140,-2.869497,241.688142,208.841466,0.706836,-0.000309,0.000697,3712075902.620000,69.583862,-1.509245,-36.069214,-59.474983,-33.811382,61.585911,69.788658,-1.506683,0.000013,0.000028,0.000019,0.000020,-0.000007,-0.000032,-0.000012,0.000022,49.999752,0.000697,3712075902.620000,69.559698,-1.615209,-36.151804,-59.400057,-33.696801,61.621798,69.764001,-1.617391,-0.000015,-0.000002,0.000056,-0.000028,0.000020,0.000038,0.000002,0.000008,50.000061,-0.000000,66.500000,-1.086221,-6.869606,-5.403473,4.372240,6.552942,2.519096,0.000051,0.000001,-0.000017,-0.000021,0.000012,-0.000016
3712075902.640000,0.153291,0.026540,0.001510,0.157029,0.028593,0.001544,0.171125,0.031636,0.001681,0.160513,0.028933,0.001579,226.020133,28.825249,-3.457613,133.981636,-16.119747,1.625376,329.614396,179.474073,1.947088,122.300757,20.162660,1.165238,0.000111,-0.001883,3712075902.640000,69.580833,-1.510221,-36.070126,-59.472561,-33.810818,61.584892,69.786713,-1.507669,-0.000003,-0.000022,0.000011,0.000030,-0.000032,0.000027,-0.000016,0.000003,50.000114,-0.001900,3712075902.640000,69.560013,-1.614827,-36.151561,-59.399820,-33.696556,61.622163,69.764061,-1.617365,-0.000003,0.000017,0.000035,-0.000015,0.000013,0.000007,-0.000003,0.000013,50.000004,-0.000017,66.500000,6.542850,2.358029,-1.228507,-6.841230,-5.364211,4.529888,-0.000010,0.000019,0.000027,-0.000021,-0.000013,0.000013
3712075902.660000,0.154562,0.026552,0.001522,0.160873,0.029727,0.001581,0.175731,0.029633,0.001732,0.163756,0.028642,0.001612,39.540617,35.186565,0.155294,621.658982,421.931967,3.222264,67.770191,59.126644,0.263303,166.796876,28.682207,-1.619855,0.000201,0.001992,3712075902.660000,69.580765,-1.509290,-36.068508,-59.474476,-33.813480,61.582161,69.786629,-1.505348,-0.000008,0.000040,-0.000004,0.000060,0.000005,0.000045,0.000005,-0.000012,50.000172,0.001957,3712075902.660000,69.559917,-1.614792,-36.151733,-59.399727,-33.696791,61.622370,69.764130,-1.617385,-0.000001,0.000030,-0.000000,-0.000012,0.000010,0.000027,0.000009,0.000005,49.999971,-0.000035,66.500000,-5.218759,4.597589,6.586472,2.219002,-1.385621,-6.883264,-0.000018,-0.000029,-0.000007,0.000027,0.000012,0.000015
3712075902.680000,0.154247,0.031262,0.001510,0.161708,0.032090,0.001585,0.172910,0.029998,0.001703,0.162971,0.031112,0.001599,40.942062,-4.933138,-0.419928,217.319857,162.977381,-0.918427,52.044093,-32.847761,0.497742,42.553729,8.068933,-0.404672,-0.000263,0.000068,3712075902.680000,69.583633,-1.510187,-36.069431,-59.475948,-33.812263,61.583420,69.788322,-1.506230,0.000000,0.000039,0.000012,0.000061,0.000017,0.000033,-0.000012,-0.000010,49.999779,0.000068,3712075902.680000,69.559527,-1.614767,-36.152034,-59.399654,-33.697253,61.622415,69.764119,-1.617350,-0.000017,0.000038,-0.000016,0.000018,0.000046,0.000031,-0.000007,-0.000013,50.000042,0.000000,66.500000,-1.514706,-6.788333,-5.117919,4.702382,6.698911,2.101127,0.000029,0.000008,-0.000033,-0.000023,-0.000034,0.000039
3712075902.700000,0.153893,0.029649,0.001510,0.160447,0.028187,0.001579,0.169006,0.027118,0.001668,0.161125,0.028312,0.001586,223.877634,72.999464,1.869811,30.705092,-30.035583,-0.076258,117.166285,-61.496521,-1.866682,107.182613,-72.791357,4.574533,0.000101,-0.003221,3712075902.700000,69.582680,-1.510439,-36.068344,-59.473583,-33.809135,61.582478,69.786346,-1.507139,0.000006,0.000028,-0.000005,0.000044,-0.000006,-0.000022,-0.000008,0.000007,50.000107,-0.003225,3712075902.700000,69.559696,-1.615020,-36.152035,-59.399803,-33.697235,61.622073,69.764117,-1.617358,0.000015,-0.000008,-0.000012,0.000063,0.000060,0.000003,-0.000020,-0.000034,50.000006,-0.000004,66.500000,6.678781,1.942659,-1.655132,-6.750365,-5.068154,4.857990,0.000009,0.000023,0.000006,-0.000000,0.000003,-0.000030
3712075902.720000,0.157411,0.027838,0.001549,0.162083,0.027553,0.001597,0.172829,0.030215,0.001701,0.164136,0.028545,0.001616,204.393904,4.608751,3.233277,38.702675,-5.329782,0.396576,92.928859,-51.971838,1.178659,58.094125,-57.667899,-0.108014,0.000127,0.001225,3712075902.720000,69.581741,-1.507722,-36.066963,-59.473942,-33.811909,61.583176,69.786575,-1.505091,-0.000014,0.000010,-0.000033,0.000023,0.000015,0.000025,-0.000008,-0.000013,50.000114,0.001196,3712075902.720000,69.559958,-1.615059,-36.151937,-59.399900,-33.696899,61.621996,69.764138,-1.617410,0.000012,-0.000010,-0.000023,0.000036,0.000061,-0.000009,-0.000015,-0.000032,49.999988,-0.000029,66.500000,-4.919932,4.917017,6.713011,1.801804,-1.815164,-6.781050,-0.000025,-0.000004,0.000008,-0.000031,0.000030,-0.000002
3712075902.740000,0.155917,0.029908,0.001530,0.159664,0.031191,0.001566,0.172913,0.034307,0.001694,0.162864,0.031812,0.001597,81.296902,-38.362190,0.948074,152.094580,-35.846603,-2.350089,44.595126,-40.660131,0.238335,59.868723,-49.035025,0.485909,-0.000344,0.000573,3712075902.740000,69.583138,-1.508927,-36.070007,-59.474895,-33.812634,61.586182,69.788811,-1.506504,0.000017,-0.000023,0.000033,-0.000005,0.000026,-0.000013,-0.000004,-0.000023,49.999710,0.000565,3712075902.740000,69.559944,-1.614904,-36.151803,-59.399823,-33.696669,61.622247,69.764122,-1.617441,-0.000014,-0.000045,-0.000031,0.000043,0.000038,-0.000031,-0.000027,-0.000037,50.000054,-0.000008,66.500000,-1.938958,-6.679872,-4.812936,5.014574,6.816627,1.677221,0.000017,-0.000036,0.000012,0.000020,-0.000006,0.000005
3712075902.760000,0.150977,0.027942,0.001483,0.158023,0.029066,0.001553,0.171059,0.028901,0.001686,0.160050,0.028636,0.001574,36.851671,-13.522480,-0.370760,74.697719,-52.918319,-5.494575,141.256942,-46.052916,-2.282059,68.178771,-55.626501,0.600786,0.000068,-0.001524,3712075902.760000,69.581505,-1.511834,-36.070076,-59.473114,-33.810574,61.583317,69.786591,-1.507907,0.000001,-0.000046,-0.000032,-0.000001,-0.000021,-0.000018,0.000010,-0.000021,50.000076,-0.001540,3712075902.760000,69.559749,-1.614604,-36.151889,-59.399759,-33.696972,61.622416,69.764153,-1.617318,0.000020,-0.000050,-0.000050,0.000047,0.000051,-0.000007,-0.000009,-0.000052,50.000009,-0.000017,66.500000,6.787259,1.518916,-2.076210,-6.633813,-4.753697,5.165579,0.000024,0.000030,-0.000017,0.000041,-0.000008,0.000020
3712075902.780000,0.153776,0.028329,0.001511,0.162900,0.028974,0.001603,0.172853,0.026441,0.001708,0.163189,0.027906,0.001608,127.473166,-63.684488,2.316998,53.688314,-44.043375,-0.413369,166.049522,-26.915298,2.562160,47.628020,-47.383163,-0.066506,0.000220,0.001737,3712075902.780000,69.581596,-1.509977,-36.067410,-59.474842,-33.811584,61.581017,69.786179,-1.505556,-0.000002,0.000026,-0.000024,0.000022,0.000004,0.000037,0.000002,-0.000018,50.000195,0.001711,3712075902.780000,69.559529,-1.614671,-36.152215,-59.399747,-33.697448,61.622382,69.764199,-1.617293,0.000056,-0.000045,-0.000054,0.000018,0.000023,-0.000045,0.000006,-0.000033,49.999975,-0.000026,66.500000,-4.600963,5.215735,6.813065,1.376166,-2.236741,-6.655087,-0.000045,0.000015,-0.000053,-0.000028,-0.000013,-0.000030
3712075902.800000,0.156100,0.032717,0.001526,0.161738,0.031773,0.001586,0.170416,0.031254,0.001675,0.162767,0.031909,0.001596,77.232846,-75.203057,0.355103,168.653585,-28.284196,-3.525169,53.600249,-52.413453,-0.162782,138.263592,-18.050072,1.717819,-0.000324,0.001254,3712075902.800000,69.584694,-1.509381,-36.069336,-59.476101,-33.811066,61.584698,69.788872,-1.506465,0.000024,0.000008,0.000019,-0.000025,-0.000004,-0.000025,0.000004,0.000016,49.999725,0.001254,3712075902.800000,69.559552,-1.615043,-36.152110,-59.399961,-33.697333,61.621985,69.764118,-1.617318,0.000102,-0.000005,-0.000038,0.000022,0.000001,-0.000054,0.000018,-0.000008,50.000050,0.000000,66.500000,-2.353446,-6.544652,-4.487981,5.307242,6.909659,1.245930,0.000007,-0.000045,0.000034,-0.000047,0.000040,-0.000013
3712075902.820000,0.153811,0.029036,0.001510,0.157174,0.027793,0.001547,0.168666,0.031219,0.001657,0.159908,0.029351,0.001572,124.297544,-31.163966,-1.622499,69.080136,-68.438225,0.167434,51.126632,-49.603572,-0.174699,107.134586,24.016221,-0.975808,0.000051,-0.002675,3712075902.820000,69.582466,-1.510408,-36.070072,-59.472469,-33.809635,61.585121,69.787086,-1.508110,0.000014,-0.000037,-0.000023,-0.000004,-0.000006,-0.000022,0.000008,-0.000021,50.000065,-0.002691,3712075902.820000,69.559908,-1.615023,-36.151971,-59.400098,-33.697007,61.621830,69.764154,-1.617317,0.000053,0.000023,-0.000073,-0.000000,-0.000005,-0.000046,0.000017,-0.000004,50.000013,-0.000015,66.500000,6.869052,1.090662,-2.488463,-6.489575,-4.420095,5.455595,0.000055,0.000025,0.000034,0.000004,-0.000028,0.000031
3712075902.840000,0.155833,0.025969,0.001536,0.159923,0.027641,0.001575,0.174380,0.031019,0.001716,0.163412,0.028220,0.001609,185.981704,-7.964060,-2.637613,77.219249,-53.259565,-5.440653,144.481003,6.948619,1.544461,323.579265,242.475929,-1.234759,0.000259,0.001330,3712075902.840000,69.580505,-1.508473,-36.068260,-59.473301,-33.812950,61.583267,69.786392,-1.505538,-0.000042,-0.000024,-0.000025,-0.000009,0.000052,-0.000013,-0.000017,-0.000028,50.000233,0.001295,3712075902.840000,69.560042,-1.614951,-36.151890,-59.400003,-33.696788,61.622076,69.764192,-1.617389,0.000052,0.000001,-0.000051,0.000026,-0.000011,-0.000049,0.000006,-0.000007,49.999974,-0.000035,66.500000,-4.265463,5.494255,6.885632,0.945760,-2.651328,-6.500898,-0.000041,0.000047,-0.000008,0.000053,-0.000017,-0.000062
3712075902.860000,0.154063,0.029774,0.001511,0.160183,0.032893,0.001567,0.174842,0.031991,0.001719,0.163060,0.031556,0.001600,141.431346,-31.402389,1.967203,68.512296,-59.888682,-5.751540,90.666017,40.336235,0.699617,157.052368,44.365938,-1.355227,-0.000322,0.001206,3712075902.860000,69.582886,-1.510069,-36.070625,-59.475880,-33.813618,61.584114,69.788681,-1.506271,-0.000028,0.000022,-0.000027,-0.000009,0.000049,-0.000022,-0.000015,-0.000017,49.999714,0.001204,3712075902.860000,69.559813,-1.614751,-36.151914,-59.399730,-33.696948,61.622423,69.764167,-1.617387,0.000045,0.000025,-0.000068,0.000015,0.000017,-0.000034,0.000009,-0.000013,50.000036,-0.000002,66.500000,-2.760150,-6.384494,-4.146369,5.578065,6.973673,0.808585,-0.000055,-0.000057,-0.000056,-0.000009,0.000073,0.000057
3712075902.880000,0.151193,0.029045,0.001484,0.157981,0.029138,0.001552,0.169759,0.027066,0.001676,0.159660,0.028408,0.001571,158.612348,-26.266105,-2.290561,150.313297,-30.537614,-2.164251,115.526230,-31.975582,1.476498,110.043799,10.660369,1.095073,0.000021,-0.002532,3712075902.880000,69.582008,-1.512278,-36.070499,-59.473408,-33.809952,61.582218,69.786491,-1.508125,0.000003,-0.000020,0.000024,0.000027,0.000026,0.000016,0.000010,-0.000008,50.000034,-0.002544,3712075902.880000,69.559485,-1.615037,-36.152253,-59.400029,-33.697593,61.622106,69.764217,-1.617291,0.000017,0.000020,-0.000052,0.000006,0.000027,-0.000036,-0.000002,-0.000011,50.000013,-0.000011,66.500000,6.924586,0.656630,-2.890984,-6.321362,-4.068133,5.720850,0.000055,-0.000032,0.000018,-0.000044,-0.000078,0.000005
3712075902.900000,0.155110,0.028388,0.001525,0.162209,0.026622,0.001600,0.171041,0.027270,0.001688,0.162802,0.027423,0.001605,100.002899,-99.241268,1.570823,166.455009,5.707172,-4.398220,147.909853,-31.417528,2.121167,98.267207,-96.980621,0.947130,0.000238,0.002221,3712075902.900000,69.581665,-1.509616,-36.066818,-59.473633,-33.810780,61.581631,69.785797,-1.505802,0.000017,0.000015,-0.000010,-0.000063,-0.000007,0.000029,0.000030,0.000003,50.000217,0.002198,3712075902.900000,69.559536,-1.615246,-36.152299,-59.400040,-33.697573,61.621821,69.764160,-1.617330,0.001995,-0.002195,-0.000053,0.000027,0.000041,-0.000014,0.000655,-0.000761,49.999980,-0.000023,66.500000,-3.911183,5.751629,6.932165,0.512077,-3.053165,-6.321269,-0.002003,0.002251,0.000023,0.000032,0.000000,-0.000064
3712075902.920000,0.155616,0.029728,0.001527,0.161204,0.030487,0.001583,0.171844,0.032950,0.001686,0.162915,0.031056,0.001599,82.139239,-41.176944,0.963518,143.697667,-19.227170,-4.454198,349.123432,155.321231,2.725066,152.206828,4.626287,1.677101,-0.000274,0.001092,3712075902.920000,69.582802,-1.509501,-36.069031,-59.475376,-33.812172,61.585114,69.788284,-1.506289,0.000012,-0.000011,0.000003,-0.000036,-0.000035,0.000028,0.000029,0.000003,49.999779,0.001092,3712075902.920000,69.559737,-1.615291,-36.152096,-59.400106,-33.697171,61.621738,69.764121,-1.617378,-0.000004,-0.000028,-0.000044,0.000007,0.000017,-0.000005,-0.000000,-0.000027,50.000053,-0.000000,66.500000,-3.155733,-6.197982,-3.787867,5.828148,7.010440,0.370595,-0.000005,-0.000045,-0.000018,0.000013,0.000032,0.000011
3712075902.940000,0.152540,0.025982,0.001503,0.156581,0.028638,0.001539,0.171977,0.031282,0.001691,0.160399,0.028640,0.001578,138.423367,-24.258943,1.798822,196.763212,-2.261923,-2.942901,144.645467,13.773554,1.481813,55.178738,-35.849609,0.529892,0.000045,-0.002861,3712075902.940000,69.580276,-1.510826,-36.070774,-59.472641,-33.811695,61.584187,69.786598,-1.507673,0.000013,-0.000029,0.000016,0.000000,-0.000027,0.000030,0.000002,-0.000013,50.000065,-0.002874,3712075902.940000,69.559854,-1.614978,-36.151917,-59.400040,-33.696978,61.621991,69.764152,-1.617331,-0.000040,-0.000008,-0.000016,0.000003,0.000024,0.000026,-0.000008,-0.000019,50.000020,-0.000014,66.500000,6.951232,0.220705,-3.282615,-6.127010,-3.702001,5.965816,0.000017,-0.000005,0.000010,0.000012,-0.000022,0.000057
3712075902.960000,0.153633,0.026953,0.001512,0.161668,0.028286,0.001592,0.175007,0.028296,0.001727,0.163469,0.027849,0.001611,27.752827,-24.775560,-0.144312,183.424066,-16.568107,-3.160144,56.605965,-44.935672,0.468168,42.543340,-42.474815,-0.031825,0.000236,0.000848,3712075902.960000,69.580856,-1.509968,-36.067574,-59.474083,-33.813023,61.581425,69.786102,-1.505379,-0.000033,0.000005,0.000025,-0.000007,-0.000007,0.000017,-0.000002,-0.000009,50.000202,0.000802,3712075902.960000,69.559745,-1.614757,-36.151956,-59.399804,-33.697098,61.622285,69.764158,-1.617322,-0.000044,0.000000,-0.000031,0.000007,0.000003,0.000033,-0.000003,-0.000016,49.999966,-0.000046,66.500000,-3.542722,5.985258,6.950085,0.075114,-3.444514,-6.118168,-0.000034,0.000026,-0.000028,0.000003,-0.000019,-0.000030
3712075902.980000,0.153399,0.032127,0.001500,0.163610,0.033056,0.001602,0.172668,0.029781,0.001701,0.163233,0.031649,0.001601,84.326013,-83.757519,0.243147,158.611520,-39.538988,-3.455293,135.643569,-43.630848,-2.052365,129.902372,-68.815332,3.470731,-0.000300,0.001128,3712075902.980000,69.584076,-1.511073,-36.068821,-59.477314,-33.812210,61.583084,69.788658,-1.506081,-0.000007,-0.000006,0.000004,-0.000030,0.000017,-0.000000,0.000002,0.000008,49.999733,0.001128,3712075902.980000,69.559384,-1.614911,-36.152112,-59.399817,-33.697401,61.622143,69.764077,-1.617305,-0.000048,-0.000025,-0.000022,0.000045,-0.000013,0.000027,-0.000015,-0.000023,50.000033,0.000000,66.500000,-3.538109,-5.988043,-3.414310,6.053989,7.020513,-0.071579,0.000009,-0.000056,-0.000024,-0.000025,0.000022,-0.000055
3712075903.000000,0.153868,0.031073,0.001507,0.159105,0.028622,0.001565,0.167502,0.028909,0.001650,0.160167,0.029531,0.001574,172.764559,-26.926651,3.020629,142.347216,-43.303174,-4.041645,134.601702,-61.392728,-3.680499,165.256649,-29.836230,2.652388,-0.000007,-0.001683,3712075903.000000,69.583458,-1.510768,-36.069286,-59.473415,-33.808777,61.584000,69.787094,-1.507907,0.000036,0.000005,-0.000008,-0.000030,-0.000011,-0.000021,0.000013,0.000017,50.000015,-0.001683,3712075903.000000,69.559489,-1.615109,-36.151963,-59.399897,-33.697398,61.621874,69.764033,-1.617271,-0.000048,-0.000012,-0.000033,0.000044,-0.000003,0.000062,-0.000005,-0.000030,50.000022,-0.000000,66.500000,6.952224,-0.215902,-3.660290,-5.908659,-3.319100,6.186479,0.000028,0.000034,0.000034,-0.000004,0.000012,0.000053
3712075903.020000,0.157089,0.028528,0.001545,0.161096,0.025369,0.001591,0.171173,0.029067,0.001687,0.163137,0.027661,0.001608,157.503077,-41.601812,-2.921100,110.989414,-83.879280,-4.019778,123.324760,-69.404747,-3.939371,153.473644,-44.658746,2.817349,0.000278,0.001292,3712075903.020000,69.582130,-1.508227,-36.066456,-59.472446,-33.810688,61.582821,69.785881,-1.505656,0.000035,0.000007,-0.000009,-0.000005,-0.000011,-0.000014,0.000015,0.000003,50.000256,0.001254,3712075903.020000,69.559874,-1.615238,-36.151839,-59.399933,-33.696978,61.621848,69.764073,-1.617389,-0.000061,0.000002,0.000014,0.000064,-0.000007,0.000056,-0.000024,-0.000013,49.999978,-0.000038,66.500000,-3.160043,6.196519,6.941279,-0.360785,-3.821954,-5.888281,-0.000027,-0.000021,0.000022,0.000057,-0.000036,-0.000014
3712075903.040000,0.156141,0.028245,0.001535,0.160307,0.029917,0.001575,0.174985,0.033313,0.001718,0.163845,0.030501,0.001610,156.081086,-38.177470,2.591320,124.296792,-42.020023,-1.751847,123.492511,-74.402690,-3.598117,146.574758,-48.367638,2.594320,-0.000224,0.000502,3712075903.040000,69.581947,-1.508682,-36.068916,-59.474495,-33.813705,61.584538,69.787819,-1.505591,0.000025,-0.000015,0.000030,-0.000001,-0.000012,-0.000013,0.000013,0.000009,49.999817,0.000496,3712075903.040000,69.559902,-1.615062,-36.151709,-59.399854,-33.696655,61.621996,69.764027,-1.617424,-0.000047,-0.000001,-0.000007,0.000052,0.000020,0.000067,-0.000013,-0.000028,50.000041,-0.000005,66.500000,-3.908029,-5.753910,-3.027728,6.256566,7.001115,-0.511504,0.000055,-0.000010,-0.000039,0.000023,0.000041,-0.000024
3712075903.060000,0.152440,0.026725,0.001501,0.157847,0.029419,0.001551,0.172338,0.029670,0.001697,0.160908,0.028610,0.001583,112.935509,-32.767472,-4.844089,48.522356,-2.098671,-0.494975,148.784575,-46.474663,-3.664999,26.989104,26.792508,0.028878,-0.000052,-0.003083,3712075903.060000,69.580772,-1.510768,-36.070210,-59.473103,-33.811516,61.583332,69.786530,-1.507323,-0.000033,-0.000039,-0.000000,0.000053,-0.000018,-0.000015,-0.000027,-0.000017,49.999966,-0.003086,3712075903.060000,69.559837,-1.614747,-36.151749,-59.399627,-33.696938,61.622352,69.764096,-1.617346,-0.000064,0.000041,-0.000026,0.000048,0.000016,0.000041,-0.000022,-0.000013,50.000018,-0.000003,66.500000,6.924604,-0.652590,-4.024486,-5.667583,-2.924784,6.381731,-0.000021,0.000053,0.000004,-0.000081,0.000006,0.000014
3712075903.080000,0.153959,0.027741,0.001514,0.161899,0.028695,0.001593,0.172280,0.025857,0.001703,0.162726,0.027427,0.001604,100.853238,-59.037673,4.897334,118.929297,-56.492317,-4.450692,124.030688,-27.928061,1.583926,121.560334,-73.574108,3.830875,0.000191,0.000702,3712075903.080000,69.581177,-1.509981,-36.067818,-59.474190,-33.811214,61.580692,69.785767,-1.505837,-0.000016,0.000024,-0.000009,-0.000019,-0.000010,0.000023,-0.000001,0.000012,50.000160,0.000672,3712075903.080000,69.559514,-1.614890,-36.152148,-59.399609,-33.697576,61.622252,69.764127,-1.617311,-0.000066,-0.000028,-0.000037,0.000031,0.000032,0.000013,-0.000026,-0.000037,49.999969,-0.000031,66.500000,-2.764132,6.382111,6.904917,-0.796553,-4.183500,-5.638307,-0.000013,-0.000036,0.000054,0.000057,-0.000034,0.000018
3712075903.100000,0.155059,0.031467,0.001518,0.161867,0.031603,0.001587,0.171596,0.030412,0.001689,0.162857,0.031155,0.001598,82.246078,-54.859598,0.947034,198.577195,49.310419,-4.470975,94.426592,-53.269967,-1.213658,71.966330,-62.626743,-0.588407,-0.000261,0.002349,3712075903.100000,69.583855,-1.510008,-36.069122,-59.475925,-33.811756,61.583691,69.788330,-1.506276,0.000001,-0.000034,-0.000029,-0.000001,0.000016,-0.000006,-0.000013,-0.000004,49.999783,0.002349,3712075903.100000,69.559594,-1.615132,-36.152056,-59.399827,-33.697474,61.621955,69.764099,-1.617309,-0.000058,-0.000046,0.000004,0.000019,0.000024,0.000026,-0.000022,-0.000029,50.000044,0.000000,66.500000,-4.260618,-5.497009,-2.628159,6.434273,6.956387,-0.950071,-0.000018,0.000020,-0.000029,0.000010,-0.000029,-0.000028
3712075903.120000,0.153566,0.028229,0.001509,0.157367,0.028548,0.001547,0.169728,0.032360,0.001666,0.160249,0.029723,0.001574,465.786768,418.190335,5.348446,309.923887,205.019672,1.456057,118.282614,-56.060166,-1.807417,85.798899,51.440991,-0.565502,-0.000021,-0.001774,3712075903.120000,69.581795,-1.510586,-36.070358,-59.472843,-33.810741,61.585468,69.787308,-1.507929,-0.000046,0.000013,-0.000013,0.000033,0.000000,-0.000021,-0.000025,-0.000011,50.000015,-0.001784,3712075903.120000,69.559800,-1.615146,-36.152019,-59.400001,-33.697196,61.621767,69.764111,-1.617323,-0.000007,-0.000006,0.000010,0.000005,0.000046,0.000012,-0.000010,-0.000015,50.000036,-0.000010,66.500000,6.869727,-1.085332,-4.372186,-5.402936,-2.518331,6.554561,-0.000001,-0.000093,-0.000001,-0.000058,0.000071,-0.000003
3712075903.140000,0.155421,0.025604,0.001533,0.159469,0.028413,0.001569,0.174225,0.031762,0.001713,0.163069,0.028601,0.001605,105.937930,-47.680769,-1.425554,131.640471,-57.567246,-2.280308,94.080121,-94.077604,-0.028280,96.134872,-90.685445,-1.100098,0.000264,0.001268,3712075903.140000,69.580345,-1.508698,-36.068695,-59.473328,-33.812996,61.583736,69.786560,-1.505798,-0.000032,-0.000004,0.000008,-0.000021,-0.000011,-0.000025,0.000003,0.000014,50.000237,0.001236,3712075903.140000,69.560141,-1.614933,-36.151690,-59.399787,-33.696764,61.621988,69.764100,-1.617354,-0.000002,-0.000061,0.000025,0.000046,-0.000167,-0.000429,-0.000114,0.000099,49.999972,-0.000032,66.500000,-2.358808,6.543317,6.840773,-1.228160,-4.530337,-5.363620,0.000008,0.000006,0.000006,0.000030,0.000170,0.000531
3712075903.160000,0.154086,0.029942,0.001511,0.160658,0.033015,0.001572,0.175536,0.032789,0.001724,0.163462,0.031922,0.001603,131.106442,-44.178481,-1.944226,96.114320,-26.179485,-5.146624,3382.094778,3242.516610,-1.964018,75.458827,-67.293855,-0.606213,-0.000241,0.001261,3712075903.160000,69.582932,-1.510105,-36.070332,-59.475990,-33.814373,61.584183,69.788826,-1.505972,-0.000035,-0.000007,-0.000019,-0.000014,-0.000021,-0.000017,-0.000002,-0.000010,49.999790,0.001261,3712075903.160000,69.559742,-1.614778,-36.151850,-59.399602,-33.697092,61.622188,69.764053,-1.617318,0.000035,-0.000053,-0.000028,0.000015,0.000001,-0.000000,0.000012,-0.000028,50.000031,-0.000000,66.500000,-4.598017,-5.219242,-2.219777,6.585951,6.882324,-1.386110,-0.000025,-0.000008,-0.000011,-0.000023,-0.000026,-0.000050
3712075903.180000,0.151449,0.030134,0.001484,0.159476,0.029478,0.001567,0.170398,0.028843,0.001679,0.160458,0.029481,0.001577,260.465587,136.426950,-4.671252,96.087593,-50.474403,1.239700,86.226099,-46.318003,-1.038721,111.713344,8.362524,-1.129195,-0.000011,-0.002980,3712075903.180000,69.582672,-1.512016,-36.069454,-59.473778,-33.810627,61.583221,69.787048,-1.507648,-0.000006,-0.000016,-0.000026,0.000000,0.000016,0.000025,-0.000011,-0.000011,50.000011,-0.002992,3712075903.180000,69.559391,-1.614787,-36.151951,-59.399672,-33.697453,61.622134,69.764017,-1.617225,-0.000007,0.000003,-0.000016,0.000050,-0.000025,0.000050,0.000005,-0.000013,50.000023,-0.000012,66.500000,6.788742,-1.515230,-4.702397,-5.118466,-2.101036,6.698311,0.000071,-0.000032,0.000022,0.000011,0.000009,-0.000016
3712075903.200000,0.156008,0.029237,0.001532,0.162418,0.026229,0.001603,0.170683,0.027673,0.001684,0.163047,0.027712,0.001607,83.000927,-8.848171,-0.893870,104.366623,-4.682074,-1.126549,89.864020,-75.847911,-5.258262,101.669174,-62.615504,-1.428415,0.000237,0.001011,3712075903.200000,69.582214,-1.508919,-36.066223,-59.473305,-33.810425,61.581974,69.785828,-1.505612,0.000017,-0.000033,-0.000001,0.000030,-0.000020,-0.000007,0.000001,-0.000015,50.000210,0.000983,3712075903.200000,69.559483,-1.615060,-36.152009,-59.399846,-33.697347,61.621771,69.763986,-1.617274,0.000040,-0.000008,-0.000029,0.000012,-0.000066,0.000055,0.000041,-0.000003,49.999972,-0.000028,66.500000,-1.942457,6.678769,6.750742,-1.654939,-4.857283,-5.068509,-0.000015,0.000016,-0.000032,0.000014,-0.000012,0.000001
3712075903.220000,0.157703,0.031047,0.001546,0.160764,0.028792,0.001581,0.171523,0.033574,0.001682,0.163350,0.031145,0.001603,121.910543,33.104392,-1.066860,141.776598,-57.754624,3.319356,77.775618,-77.751152,-0.041357,102.313110,-61.617065,-1.439465,-0.000268,0.001530,3712075903.220000,69.583702,-1.507951,-36.068256,-59.473976,-33.811890,61.585678,69.788170,-1.505958,0.000021,-0.000067,0.000011,0.000017,-0.000011,0.000008,0.000003,-0.000020,49.999775,0.001530,3712075903.220000,69.559691,-1.615019,-36.151856,-59.399760,-33.696956,61.621766,69.763938,-1.617343,0.000052,-0.000010,-0.000034,-0.000036,-0.000051,0.000035,0.000052,0.000002,50.000043,-0.000000,66.500000,-4.916715,-4.919376,-1.801734,6.713219,6.781659,-1.813972,0.000024,-0.000004,-0.000026,-0.000010,0.000033,0.000015
3712075903.240000,0.153423,0.027538,0.001509,0.156960,0.028407,0.001543,0.170881,0.032443,0.001677,0.160453,0.029474,0.001577,232.423731,37.120160,-2.737831,129.734952,-65.724679,2.541239,111.616566,-85.092031,-3.864421,128.671683,-70.371122,-2.851707,-0.000034,-0.002432,3712075903.240000,69.581451,-1.510199,-36.070141,-59.472244,-33.810951,61.585491,69.787025,-1.507779,-0.000035,-0.000039,0.000009,0.000017,0.000007,-0.000014,-0.000012,-0.000015,49.999996,-0.002444,3712075903.240000,69.559938,-1.614758,-36.151621,-59.399627,-33.696664,61.622129,69.763998,-1.617355,0.000034,0.000016,0.000007,-0.000057,-0.000096,0.000043,0.000055,0.000037,50.000030,-0.000012,66.500000,6.679306,-1.938333,-5.015020,-4.812960,-1.677444,6.817817,-0.000046,0.000036,-0.000019,0.000019,-0.000058,0.000000
3712075903.260000,0.154200,0.026505,0.001519,0.160313,0.028333,0.001578,0.174545,0.028588,0.001722,0.163055,0.027814,0.001606,31.880347,-31.751526,-0.034658,103.762142,-27.006657,-1.253019,121.819895,-76.116641,-2.676677,80.107134,-73.054077,-0.644248,0.000284,0.000319,3712075903.260000,69.580528,-1.509370,-36.068253,-59.473309,-33.812626,61.581833,69.785934,-1.505687,0.000038,0.000020,-0.000019,-0.000010,0.000023,-0.000000,0.000017,-0.000001,50.000240,0.000267,3712075903.260000,69.559719,-1.614623,-36.151794,-59.399501,-33.696922,61.622338,69.764021,-1.617341,0.000054,0.000031,0.000005,-0.000029,-0.000087,0.000045,0.000053,0.000034,49.999957,-0.000052,66.500000,-1.519828,6.786916,6.633094,-2.076203,-5.166496,-4.754625,-0.000011,-0.000028,0.000038,-0.000006,0.000047,-0.000061
3712075903.280000,0.154851,0.032343,0.001514,0.162761,0.031637,0.001596,0.173253,0.029249,0.001707,0.163627,0.031066,0.001606,53.445778,-51.204218,0.219699,97.118610,63.760536,0.580581,120.292152,-78.669584,-3.486240,109.005090,-76.605618,1.860100,-0.000264,0.001562,3712075903.280000,69.584206,-1.509900,-36.068508,-59.475864,-33.812263,61.582855,69.788170,-1.505787,0.000027,0.000006,0.000025,-0.000007,0.000017,-0.000018,-0.000010,0.000010,49.999760,0.001562,3712075903.280000,69.559342,-1.614734,-36.151967,-59.399420,-33.697211,61.622473,69.763988,-1.617381,0.000056,-0.000000,0.000010,-0.000012,-0.000105,0.000052,0.000053,0.000027,50.000023,0.000000,66.500000,-5.215212,-4.601662,-1.376278,6.812477,6.655082,-2.237514,0.000041,0.000001,-0.000022,0.000028,0.000015,0.000030
3712075903.300000,0.153127,0.030717,0.001500,0.158647,0.029400,0.001559,0.167746,0.027981,0.001654,0.159849,0.029358,0.001571,107.632960,-43.266190,1.426300,81.838117,3.216900,0.828388,75.507152,-67.803217,-5.688895,72.819324,-59.799681,0.667706,-0.000112,-0.001526,3712075903.300000,69.583122,-1.511353,-36.070049,-59.473705,-33.808708,61.583279,69.786972,-1.508173,0.000014,0.000025,0.000022,-0.000003,-0.000028,-0.000013,0.000006,0.000018,49.999924,-0.001526,3712075903.300000,69.559410,-1.615225,-36.152082,-59.399945,-33.697391,61.621862,69.764035,-1.617336,0.000047,-0.000017,0.000012,-0.000018,-0.000094,0.000015,0.000039,0.000025,50.000036,-0.000000,66.500000,6.545432,-2.353590,-5.306741,-4.488520,-1.245091,6.909563,-0.000023,0.000028,-0.000004,-0.000036,-0.000013,0.000017
3712075903.320000,0.156994,0.026685,0.001547,0.159053,0.025825,0.001569,0.170922,0.029268,0.001684,0.162349,0.027260,0.001600,178.868008,105.501509,1.055970,141.597743,76.170942,-0.932756,91.411222,-27.965554,5.206539,60.632413,53.192515,-0.235662,0.000325,0.000965,3712075903.320000,69.580719,-1.508068,-36.068138,-59.471901,-33.810677,61.583046,69.785591,-1.506219,0.000032,0.000008,-0.000009,0.000015,-0.000031,0.000031,0.000019,0.000016,50.000298,0.000921,3712075903.320000,69.559741,-1.615269,-36.152082,-59.399888,-33.697077,61.621851,69.764074,-1.617449,0.000011,-0.000012,-0.000010,0.000001,-0.000059,-0.000018,0.000010,0.000013,49.999973,-0.000044,66.500000,-1.090901,6.869767,6.489825,-2.487831,-5.454846,-4.419155,-0.000035,-0.000039,0.000016,0.000014,-0.000037,0.000005
3712075903.340000,0.156776,0.028868,0.001541,0.160674,0.030498,0.001577,0.174964,0.033614,0.001717,0.164172,0.031004,0.001612,181.468154,-2.689957,2.334606,154.885959,40.783510,1.362220,119.426018,-49.930159,4.536165,153.354683,-46.459755,-3.244772,-0.000188,0.001246,3712075903.340000,69.582359,-1.508400,-36.069065,-59.474815,-33.813774,61.584827,69.788170,-1.505515,0.000033,-0.000001,-0.000026,0.000023,-0.000038,0.000015,0.000019,-0.000007,49.999847,0.001236,3712075903.340000,69.559872,-1.615139,-36.151803,-59.399734,-33.696671,61.622073,69.764023,-1.617505,-0.000024,-0.000024,0.000012,0.000022,-0.000015,-0.000081,-0.000037,0.000010,50.000036,-0.000009,66.500000,-5.494820,-4.265003,-0.946254,6.885700,6.500411,-2.650192,0.000042,-0.000017,-0.000014,0.000021,-0.000036,0.000014
3712075903.360000,0.151001,0.026816,0.001486,0.157806,0.031362,0.001546,0.173008,0.030206,0.001703,0.160633,0.029458,0.001579,38.753841,28.758047,0.229438,27.208622,26.062907,-0.069595,123.344483,-65.920359,4.075678,95.515958,-64.274677,1.264712,-0.000141,-0.002769,3712075903.360000,69.580490,-1.512020,-36.071327,-59.474136,-33.812214,61.583206,69.786995,-1.507669,-0.000027,-0.000040,-0.000017,0.000034,-0.000028,0.000003,0.000001,-0.000016,49.999893,-0.002770,3712075903.360000,69.559514,-1.614968,-36.151913,-59.399658,-33.697095,61.622094,69.763976,-1.617374,-0.000027,-0.000026,-0.000015,0.000026,0.000042,-0.000072,-0.000042,-0.000017,50.000035,-0.000001,66.500000,6.384191,-2.760628,-5.578630,-4.146897,-0.809363,6.973231,0.000020,0.000023,-0.000038,-0.000041,0.000014,0.000047
3712075903.380000,0.153070,0.026078,0.001508,0.160379,0.027467,0.001580,0.172195,0.025313,0.001703,0.161902,0.026287,0.001597,115.827728,-32.628945,4.795815,123.111048,-41.844232,-4.559249,159.251175,-40.196327,3.313490,114.349702,-73.956666,4.234045,0.000249,0.000304,3712075903.380000,69.579811,-1.510498,-36.068153,-59.473000,-33.810951,61.580238,69.784851,-1.506305,-0.000026,0.000026,-0.000028,-0.000008,-0.000033,0.000004,-0.000003,0.000014,50.000217,0.000269,3712075903.380000,69.559314,-1.615010,-36.152138,-59.399627,-33.697500,61.622131,69.764017,-1.617347,-0.000042,-0.000034,-0.000007,0.000050,0.000053,-0.000016,-0.000041,-0.000034,49.999968,-0.000036,66.500000,-0.656567,6.924163,6.320942,-2.891218,-5.720882,-4.069404,0.000002,-0.000011,0.000038,-0.000007,-0.000020,0.000028
3712075903.400000,0.155866,0.030705,0.001528,0.162336,0.029626,0.001596,0.171310,0.029435,0.001687,0.163187,0.029921,0.001604,78.746847,-77.030385,-0.342864,84.870955,-76.644599,-0.773384,183.649354,-2.104344,2.378031,112.406180,-75.963279,2.013039,-0.000191,0.002327,3712075903.400000,69.583237,-1.509517,-36.067913,-59.475121,-33.811275,61.582924,69.787392,-1.505908,-0.000010,-0.000001,0.000016,0.000016,0.000006,0.000042,0.000011,-0.000010,49.999840,0.002327,3712075903.400000,69.559491,-1.615334,-36.152070,-59.399888,-33.697395,61.621750,69.764012,-1.617359,-0.000038,-0.000019,0.000001,0.000096,0.000025,-0.000035,-0.000055,-0.000023,50.000031,0.000000,66.500000,-5.750970,-3.911141,-0.511432,6.931768,6.322109,-3.053219,0.000011,0.000008,0.000012,-0.000024,-0.000006,-0.000009
3712075903.420000,0.154112,0.029906,0.001512,0.157748,0.028557,0.001551,0.169048,0.032091,0.001659,0.160329,0.030193,0.001574,280.310087,117.624709,-4.203301,120.001410,-78.260355,-3.584859,178.041991,-4.652949,2.293157,108.782938,-61.044604,1.611393,-0.000133,-0.001369,3712075903.420000,69.582870,-1.510318,-36.069954,-59.472710,-33.810070,61.585693,69.787514,-1.507976,-0.000004,-0.000030,0.000003,-0.000016,0.000003,0.000032,0.000009,-0.000009,49.999916,-0.001369,3712075903.420000,69.559706,-1.615015,-36.151840,-59.399724,-33.697010,61.621941,69.763989,-1.617356,-0.000011,0.000008,-0.000044,0.000058,0.000023,-0.000025,-0.000024,-0.000022,50.000049,0.000000,66.500000,6.198051,-3.155324,-5.827908,-3.787571,-0.369859,7.011850,-0.000016,0.000020,-0.000081,0.000030,0.000012,0.000024
3712075903.440000,0.154451,0.026238,0.001522,0.158604,0.026634,0.001563,0.173405,0.030559,0.001707,0.162189,0.027819,0.001598,257.602215,116.833073,-4.495260,111.667006,-74.702394,-4.342399,172.741593,-23.211299,3.574164,19.539631,-11.077603,0.170900,0.000302,0.000196,3712075903.440000,69.580635,-1.509457,-36.068291,-59.472031,-33.812141,61.583359,69.785965,-1.506334,-0.000044,-0.000022,-0.000004,-0.000014,-0.000010,0.000027,-0.000012,-0.000007,50.000275,0.000167,3712075903.440000,69.560006,-1.614924,-36.151591,-59.399751,-33.696694,61.622143,69.764061,-1.617374,-0.000006,0.000022,-0.000047,0.000035,-0.000002,-0.000038,-0.000015,-0.000005,49.999973,-0.000030,66.500000,-0.221212,6.951782,6.126607,-3.282196,-5.966121,-3.701297,-0.000022,-0.000069,0.000021,-0.000098,-0.000021,0.000009
3712075903.460000,0.154105,0.028459,0.001514,0.161348,0.031345,0.001582,0.175792,0.030806,0.001730,0.163781,0.030207,0.001609,119.016304,-53.013326,1.780597,120.119848,-76.775343,-2.563198,26.360347,25.369211,-0.063961,209.117434,75.734181,1.651905,-0.000153,0.001470,3712075903.460000,69.581749,-1.509732,-36.069084,-59.475285,-33.814030,61.583134,69.787659,-1.505531,-0.000030,0.000007,0.000015,0.000005,-0.000008,-0.000033,-0.000007,0.000014,49.999866,0.001470,3712075903.460000,69.559587,-1.614640,-36.151826,-59.399512,-33.697032,61.622572,69.764072,-1.617361,0.000028,0.000059,-0.000065,0.000018,-0.000005,-0.000026,0.000008,0.000003,50.000019,0.000000,66.500000,-5.985846,-3.542826,-0.075729,6.949690,6.117129,-3.445139,0.000056,0.000014,0.000070,0.000042,-0.000010,-0.000010
3712075903.480000,0.152081,0.029806,0.001491,0.158876,0.030004,0.001560,0.170493,0.026789,0.001684,0.160491,0.028863,0.001579,116.931076,-66.908959,-4.312289,96.869378,-64.009059,-4.981191,254.350439,106.447862,1.867541,136.892222,-10.462501,1.611154,-0.000145,-0.002691,3712075903.480000,69.582504,-1.511453,-36.070042,-59.473854,-33.810112,61.582279,69.786758,-1.507608,-0.000023,-0.000010,-0.000007,-0.000017,0.000026,0.000014,-0.000010,0.000002,49.999893,-0.002691,3712075903.480000,69.559440,-1.614724,-36.151926,-59.399692,-33.697361,61.622604,69.764156,-1.617298,-0.000001,0.000075,-0.000051,0.000006,0.000003,-0.000014,0.000002,0.000011,50.000038,0.000000,66.500000,5.988478,-3.538888,-6.053866,-3.414857,0.071814,7.019903,-0.000034,0.000074,-0.000058,0.000070,0.000027,-0.000012
3712075903.500000,0.154941,0.028788,0.001522,0.161023,0.026430,0.001588,0.170194,0.025393,0.001683,0.162060,0.026867,0.001598,105.612603,-41.897575,-4.904776,53.979445,-38.869107,0.483768,116.653449,19.720822,1.106360,159.475557,-16.718989,-4.177060,0.000251,0.000213,3712075903.500000,69.581909,-1.509520,-36.067295,-59.472855,-33.809704,61.581089,69.785400,-1.506256,-0.000030,-0.000022,-0.000011,-0.000023,0.000031,-0.000037,-0.000010,-0.000016,50.000221,0.000183,3712075903.500000,69.559506,-1.614972,-36.152148,-59.399799,-33.697478,61.622245,69.764161,-1.617334,-0.000046,0.000044,-0.000032,-0.000025,-0.000016,-0.000037,-0.000011,0.000020,49.999970,-0.000030,66.500000,0.216453,6.952308,5.908821,-3.660070,-6.185763,-3.319312,-0.000065,-0.000041,-0.000042,-0.000077,0.000019,0.000028
3712075903.520000,0.156961,0.030681,0.001539,0.161297,0.029779,0.001585,0.171980,0.032226,0.001689,0.163438,0.030901,0.001605,64.098224,-57.410696,-5.842832,85.683909,-26.599058,5.292460,168.157006,25.449025,1.672179,19.163805,-9.319726,0.176072,-0.000197,0.002559,3712075903.520000,69.583344,-1.508444,-36.068607,-59.474766,-33.812054,61.584999,69.788170,-1.505932,-0.000030,-0.000003,-0.000018,0.000001,0.000044,-0.000020,-0.000021,0.000013,49.999828,0.002546,3712075903.520000,69.559598,-1.615042,-36.152064,-59.399833,-33.697125,61.622164,69.764105,-1.617415,-0.000067,0.000022,-0.000014,-0.000020,-0.000020,-0.000033,-0.000020,0.000018,50.000025,-0.000013,66.500000,-6.196687,-3.159492,0.361007,6.941243,5.888827,-3.821008,0.000062,-0.000020,0.000089,0.000008,-0.000021,0.000005
