Timestamp,TVE_VA,ME_VA,PE_VA,TVE_VB,ME_VB,PE_VB,TVE_VC,ME_VC,PE_VC,TVE_Vp,ME_Vp,PE_Vp,TVE_IA,ME_IA,PE_IA,TVE_IB,ME_IB,PE_IB,TVE_IC,ME_IC,PE_IC,TVE_Ip,ME_Ip,PE_Ip,FE,RFE,Timestamp,PMU_VA_real,PMU_VA_imag,PMU_VB_real,PMU_VB_imag,PMU_VC_real,PMU_VC_imag,PMU_Vp_real,PMU_Vp_imag,PMU_IA_real,PMU_IA_imag,PMU_IB_real,PM_ IB_imag,PMU_IC_real,PMU_IC_imag,PMU_Ip_real,PMU_Ip_imag,PMU_FREQ,PMU_ROCOF,Timestamp,REF_VA_real,REF_VA_imag,REF_VB_real,REF_VB_imag,REF_VC_real,REF_VC_imag,REF_Vp_real,REF_Vp_imag,REF_IA_real,REF_IA_imag,REF_IB_real,REF_IB_imag,REF_IC_real,REF_IC_imag,REF_Ip_real,PMU_Ip_imag,REF_FREQ,REF_ROCOF,I Freq,I_VA_real,I_VA_imag,I_VB_real,I_VB_imag,I_ VC_real,I_VC_imag,I_IA_real,I_IA_imag,I_IB_real,I_IB_imag,I_IC_real,I_IC_imag
3712075903.540000,0.153267,0.028431,0.001506,0.156753,0.029575,0.001539,0.171319,0.032970,0.001681,0.160480,0.030337,0.001576,73.510324,-56.924065,5.558764,152.658099,-45.878874,2.852613,99.669295,-99.585466,-5.637239,100.543032,-99.365597,-2.596588,-0.000097,-0.001628,3712075903.540000,69.581802,-1.510625,-36.071064,-59.472980,-33.811596,61.585819,69.787712,-1.507934,-0.000024,0.000007,0.000003,0.000014,-0.000027,-0.000009,-0.000004,-0.000014,49.999947,-0.001633,3712075903.540000,69.559672,-1.614944,-36.151867,-59.399824,-33.696919,61.622249,69.764085,-1.617401,-0.000052,-0.000023,0.000002,-0.000027,-0.006366,0.002202,0.001687,0.001468,50.000043,-0.000005,66.500000,5.753686,-3.907741,-6.256640,-3.027546,0.511558,7.002337,-0.000013,0.000073,-0.000041,0.000066,0.006372,-0.002198
3712075903.560000,0.152719,0.026564,0.001504,0.160152,0.028391,0.001576,0.174488,0.027847,0.001722,0.162488,0.027606,0.001601,16.227146,-14.977023,0.067748,30.989364,-22.815834,-0.239271,137.378975,20.751957,1.332184,52.205621,-40.168099,-0.434508,0.000313,-0.000351,3712075903.560000,69.580437,-1.510505,-36.068565,-59.473339,-33.812706,61.581520,69.785889,-1.506075,-0.000033,0.000006,0.000009,-0.000022,0.000038,-0.000002,-0.000006,0.000013,50.000278,-0.000396,3712075903.560000,69.559609,-1.614703,-36.151983,-59.399560,-33.697212,61.622504,69.764129,-1.617356,-0.000038,0.000010,0.000018,-0.000025,0.000006,-0.000031,-0.000018,0.000016,49.999966,-0.000046,66.500000,0.651966,6.924568,5.666629,-4.024400,-6.382726,-2.925245,-0.000065,-0.000034,-0.000045,-0.000041,-0.000025,-0.000056
3712075903.580000,0.154196,0.030252,0.001512,0.162791,0.031806,0.001596,0.174985,0.029442,0.001725,0.164010,0.030496,0.001611,145.805167,-38.399331,4.061519,130.211957,-69.761787,3.189152,198.081459,-1.318126,3.297121,139.825409,-31.757703,-1.937548,-0.000184,0.000974,3712075903.580000,69.582741,-1.510218,-36.068737,-59.476192,-33.813755,61.582344,69.787918,-1.505389,-0.000016,0.000006,-0.000004,0.000013,0.000030,0.000015,0.000005,-0.000013,49.999836,0.000972,3712075903.580000,69.559335,-1.614921,-36.152133,-59.399648,-33.697575,61.622427,69.764127,-1.617340,0.000008,-0.000027,0.000013,-0.000042,-0.000033,-0.000010,0.000015,0.000013,50.000020,-0.000001,66.500000,-6.382024,-2.764726,0.796504,6.904193,5.638053,-4.184626,0.000083,-0.000031,0.000062,-0.000014,0.000052,0.000003
3712075903.600000,0.153238,0.030219,0.001502,0.159151,0.029525,0.001564,0.168704,0.030116,0.001660,0.160385,0.029958,0.001575,161.871397,16.112543,1.688203,126.987299,-58.004840,2.116906,142.308356,-10.023928,1.690893,151.412601,-26.377065,2.105657,-0.000212,-0.001686,3712075903.600000,69.582741,-1.511012,-36.069828,-59.473866,-33.810032,61.584702,69.787491,-1.507825,-0.000017,0.000017,0.000017,-0.000001,-0.000003,0.000012,-0.000006,0.000011,49.999840,-0.001686,3712075903.600000,69.559372,-1.615040,-36.152107,-59.399854,-33.697625,61.622172,69.764129,-1.617281,0.000016,0.000013,-0.000024,-0.000034,0.000013,0.000001,0.000017,-0.000001,50.000052,-0.000000,66.500000,5.497658,-4.260916,-6.433940,-2.628444,0.951001,6.956550,-0.000006,0.000046,-0.000031,0.000063,-0.000015,0.000063
3712075903.620000,0.154793,0.026619,0.001525,0.159454,0.026108,0.001573,0.169818,0.029005,0.001673,0.161379,0.027244,0.001590,20.569398,-7.972242,-0.197982,181.818076,29.683322,1.813768,332.143667,141.590627,2.622509,111.093273,10.542069,1.107621,0.000262,0.000361,3712075903.620000,69.580688,-1.509505,-36.067860,-59.472336,-33.810104,61.583374,69.785660,-1.506767,0.000040,-0.000009,0.000018,-0.000016,-0.000024,0.000010,0.000016,0.000016,50.000240,0.000336,3712075903.620000,69.559790,-1.615161,-36.151916,-59.400026,-33.697255,61.621978,69.764169,-1.617312,0.000045,-0.000001,-0.000016,-0.000010,0.000011,0.000001,0.000019,-0.000006,49.999978,-0.000025,66.500000,1.085465,6.870533,5.403018,-4.371731,-6.553702,-2.517466,-0.000050,0.000015,-0.000028,-0.000029,-0.000053,-0.000054
3712075903.640000,0.155462,0.027591,0.001530,0.160514,0.030523,0.001576,0.174636,0.032772,0.001715,0.163571,0.030307,0.001607,111.571350,-54.374598,1.610970,78.790972,-12.086959,-5.426879,162.319271,16.341313,1.691954,167.101760,-18.552583,2.336498,-0.000101,0.002465,3712075903.640000,69.581589,-1.508966,-36.069221,-59.474926,-33.813694,61.584579,69.787888,-1.505712,-0.000006,0.000024,-0.000024,-0.000004,-0.000012,0.000029,0.000001,0.000016,49.999916,0.002449,3712075903.640000,69.560007,-1.614959,-36.151852,-59.399891,-33.696980,61.622286,69.764234,-1.617379,0.000052,0.000010,-0.000021,0.000018,0.000026,0.000007,0.000014,-0.000014,50.000017,-0.000016,66.500000,-6.543913,-2.358119,1.228082,6.840901,5.363195,-4.529430,0.000019,-0.000041,0.000019,-0.000004,0.000080,0.000003
3712075903.660000,0.151827,0.028118,0.001492,0.158101,0.031728,0.001549,0.172214,0.030172,0.001695,0.160741,0.030007,0.001579,144.741244,-51.300181,-3.634971,179.748986,157.631744,-0.544894,98.163572,-2.431088,-1.039683,20.368155,19.310064,0.059328,-0.000158,-0.001560,3712075903.660000,69.581886,-1.511334,-36.071281,-59.474537,-33.811745,61.583961,69.787712,-1.507621,-0.000016,-0.000004,-0.000007,0.000023,-0.000028,-0.000009,-0.000001,0.000013,49.999878,-0.001560,3712075903.660000,69.559995,-1.614680,-36.151870,-59.399759,-33.697129,61.622600,69.764311,-1.617323,0.000024,0.000022,-0.000007,0.000006,-0.000006,-0.000029,0.000000,0.000011,50.000036,0.000000,66.500000,5.218745,-4.598204,-6.586838,-2.219774,1.385169,6.882189,0.000019,0.000004,0.000032,0.000009,-0.000012,0.000023
3712075903.680000,0.153104,0.027009,0.001507,0.159955,0.027788,0.001575,0.171735,0.024484,0.001700,0.161609,0.026415,0.001594,142.157020,-56.799354,-2.878277,30.785003,8.614410,-0.284548,36.130073,19.521502,0.278992,326.085629,159.248264,-2.167194,0.000280,-0.001471,3712075903.680000,69.580841,-1.510435,-36.068626,-59.473236,-33.810539,61.580204,69.785255,-1.506493,-0.000014,-0.000032,-0.000027,0.000010,0.000054,0.000006,-0.000013,-0.000025,50.000240,-0.001510,3712075903.680000,69.559699,-1.614843,-36.152207,-59.399848,-33.697578,61.622492,69.764337,-1.617312,0.000050,0.000063,-0.000026,0.000002,0.000045,-0.000008,0.000011,0.000001,49.999960,-0.000040,66.500000,1.515190,6.788034,5.118002,-4.702955,-6.698221,-2.102408,0.000003,0.000013,-0.000032,-0.000015,-0.000032,0.000010
3712075903.700000,0.156833,0.030261,0.001539,0.162218,0.028730,0.001596,0.171797,0.028495,0.001694,0.163631,0.029154,0.001610,81.112890,23.243731,-0.715148,593.384836,405.742121,2.593467,22.799626,-14.517949,0.190430,115.726015,43.263137,-5.353286,-0.000136,0.002068,3712075903.700000,69.583221,-1.508543,-36.067631,-59.474728,-33.811375,61.582558,69.787132,-1.505477,0.000026,0.000025,-0.000048,0.000015,0.000054,-0.000025,-0.000022,-0.000024,49.999882,0.002064,3712075903.700000,69.559769,-1.615115,-36.152138,-59.400011,-33.697407,61.622185,69.764279,-1.617354,0.000003,0.000030,0.000010,0.000002,0.000057,-0.000041,-0.000023,0.000003,50.000018,-0.000004,66.500000,-6.678036,-1.942437,1.655892,6.750572,5.069315,-4.857210,-0.000038,0.000028,0.000003,0.000014,-0.000000,-0.000026
3712075903.720000,0.154628,0.029549,0.001518,0.158005,0.028553,0.001554,0.168520,0.031546,0.001655,0.160408,0.029886,0.001576,135.150580,-54.203630,-3.973514,49.211135,23.207551,-0.393485,48.378390,-41.052757,-0.334940,111.782555,44.742618,0.879529,-0.000244,-0.001179,3712075903.720000,69.582901,-1.510048,-36.070023,-59.473186,-33.809738,61.585556,69.787575,-1.507899,-0.000004,-0.000029,-0.000048,-0.000005,0.000044,-0.000014,0.000001,-0.000029,49.999813,-0.001180,3712075903.720000,69.559975,-1.615165,-36.152067,-59.400108,-33.697129,61.621992,69.764262,-1.617382,-0.000042,0.000049,-0.000035,-0.000019,0.000078,0.000002,-0.000015,-0.000013,50.000057,-0.000001,66.500000,4.919546,-4.916094,-6.713185,-1.801178,1.814559,6.783121,0.000018,-0.000015,0.000006,0.000061,0.000005,-0.000013
3712075903.740000,0.153810,0.025168,0.001517,0.158306,0.026149,0.001561,0.171562,0.030181,0.001689,0.161258,0.027181,0.001589,214.165685,19.685411,3.592718,19.127774,5.542526,0.178436,98.283318,-62.469521,1.335634,127.001441,-35.552305,1.724695,0.000288,0.000352,3712075903.740000,69.580009,-1.509963,-36.068691,-59.472088,-33.811169,61.583630,69.785759,-1.506935,-0.000027,0.000008,-0.000010,-0.000022,0.000017,-0.000029,-0.000015,0.000002,50.000263,0.000316,3712075903.740000,69.560131,-1.615119,-36.152037,-59.400176,-33.696960,61.622037,69.764313,-1.617403,0.000017,-0.000016,-0.000013,-0.000019,-0.000066,-0.000061,0.000007,0.000023,49.999975,-0.000036,66.500000,1.937494,6.679546,4.812155,-5.015127,-6.818023,-1.676871,0.000018,0.000018,-0.000016,-0.000048,0.000126,0.000126
3712075903.760000,0.153878,0.028184,0.001513,0.162112,0.030439,0.001592,0.175102,0.030460,0.001724,0.163730,0.029692,0.001610,160.924620,-26.336951,2.361291,145.138360,-50.627524,3.649600,155.798423,5.288459,1.722750,131.310250,-59.254455,2.325407,-0.000061,0.002389,3712075903.760000,69.581879,-1.510088,-36.068317,-59.475479,-33.813484,61.583008,69.787498,-1.505532,0.000002,0.000030,0.000002,0.000019,-0.000006,0.000030,0.000001,0.000011,49.999947,0.002381,3712075903.760000,69.559911,-1.614877,-36.151955,-59.399901,-33.696997,61.622443,69.764270,-1.617401,0.000027,-0.000030,-0.000022,-0.000033,0.000029,0.000001,0.000017,-0.000020,50.000008,-0.000008,66.500000,-6.787262,-1.519793,2.076162,6.632976,4.753699,-5.166701,-0.000099,-0.000012,0.000054,-0.000001,-0.000001,0.000024
3712075903.780000,0.151361,0.030732,0.001482,0.160341,0.030577,0.001574,0.170976,0.027534,0.001687,0.160897,0.029606,0.001581,205.272157,5.273811,3.133562,138.473715,-54.900933,3.798792,921.650202,920.651935,0.134336,173.194369,-23.432406,2.746485,-0.000178,-0.001952,3712075903.780000,69.583168,-1.512430,-36.069725,-59.475178,-33.810806,61.582230,69.787407,-1.507412,0.000007,0.000038,0.000001,0.000021,0.000033,-0.000009,-0.000004,0.000015,49.999866,-0.001952,3712075903.780000,69.559473,-1.615044,-36.152224,-59.400177,-33.697578,61.622221,69.764282,-1.617284,-0.000006,-0.000036,-0.000031,-0.000035,0.000003,-0.000001,0.000013,-0.000016,50.000044,0.000000,66.500000,4.601687,-5.215971,-6.812898,-1.376788,2.237428,6.654156,0.000028,-0.000006,-0.000041,0.000039,-0.000059,-0.000053
3712075903.800000,0.153972,0.028823,0.001512,0.161173,0.026912,0.001589,0.170194,0.024643,0.001684,0.161779,0.026783,0.001595,48.049758,-26.262113,0.472982,155.899545,-43.575168,2.970869,913.207805,756.178010,-2.130450,72.782010,-69.194457,-0.409479,0.000263,-0.001127,3712075903.800000,69.582001,-1.510344,-36.067558,-59.473499,-33.809650,61.580410,69.785454,-1.506403,0.000030,-0.000020,0.000005,0.000020,0.000008,-0.000030,0.000004,-0.000005,50.000237,-0.001154,3712075903.800000,69.559588,-1.615104,-36.152280,-59.400131,-33.697609,61.622066,69.764277,-1.617293,0.000024,-0.000042,-0.000003,-0.000036,0.000002,0.000003,0.000019,-0.000010,49.999973,-0.000027,66.500000,2.354134,6.545014,4.488513,-5.307040,-6.908713,-1.245399,0.000012,0.000051,0.000001,-0.000030,0.000030,-0.000093
3712075903.820000,0.158126,0.029804,0.001553,0.161378,0.029192,0.001587,0.172859,0.030689,0.001701,0.164148,0.029901,0.001614,144.285826,-46.372278,2.404638,84.885440,-44.544275,5.270085,59.525467,-22.724651,-0.636552,108.928042,-66.648997,1.683932,-0.000102,0.001982,3712075903.820000,69.583008,-1.507748,-36.068413,-59.474846,-33.812408,61.583412,69.787651,-1.505262,-0.000008,0.000025,-0.000024,0.000005,-0.000023,-0.000010,-0.000000,0.000008,49.999916,0.001971,3712075903.820000,69.559851,-1.615305,-36.152196,-59.400193,-33.697273,61.621923,69.764271,-1.617399,0.000043,-0.000025,-0.000030,-0.000032,-0.000016,-0.000028,0.000023,-0.000002,50.000018,-0.000011,66.500000,-6.869339,-1.089900,2.488519,6.490118,4.419759,-5.453706,-0.000036,-0.000008,0.000024,-0.000006,-0.000015,0.000052
3712075903.840000,0.155055,0.029418,0.001522,0.157312,0.029554,0.001545,0.171192,0.033864,0.001678,0.161215,0.030949,0.001582,116.762926,-66.825550,1.962513,59.183610,-57.504964,0.215111,143.405084,-47.473778,3.874759,69.884971,-20.018951,0.767373,-0.000234,-0.000974,3712075903.840000,69.582794,-1.509516,-36.070885,-59.473389,-33.811813,61.586460,69.788345,-1.507489,0.000002,0.000023,-0.000003,-0.000026,-0.000023,0.000018,0.000013,0.000013,49.999817,-0.000975,3712075903.840000,69.559953,-1.614955,-36.152036,-59.400037,-33.697024,61.622236,69.764282,-1.617386,0.000061,-0.000033,-0.000019,-0.000058,0.000009,-0.000055,0.000023,-0.000000,50.000051,-0.000001,66.500000,4.264163,-5.494284,-6.886252,-0.945953,2.649877,6.501447,0.000028,-0.000004,0.000007,0.000020,-0.000021,-0.000031
3712075903.860000,0.153209,0.026945,0.001508,0.159457,0.027437,0.001571,0.172146,0.027703,0.001699,0.161635,0.027368,0.001593,172.611712,-25.217095,-2.822658,78.466142,-46.298160,-0.893967,153.168600,-46.772507,3.199825,251.538179,85.014095,2.111324,0.000301,-0.001197,3712075903.860000,69.580971,-1.510298,-36.068577,-59.472839,-33.811272,61.582302,69.785912,-1.506638,-0.000030,-0.000006,-0.000011,-0.000022,-0.000028,0.000010,-0.000006,0.000013,50.000267,-0.001244,3712075903.860000,69.559871,-1.614790,-36.152020,-59.399820,-33.697273,61.622580,69.764330,-1.617348,0.000041,-0.000006,0.000019,-0.000042,0.000052,-0.000022,0.000008,-0.000001,49.999966,-0.000047,66.500000,2.759833,6.383607,4.145968,-5.578817,-6.973969,-0.809879,-0.000036,0.000023,-0.000020,0.000032,0.000035,0.000020
3712075903.880000,0.155350,0.029876,0.001524,0.163271,0.030236,0.001604,0.174212,0.027630,0.001720,0.164288,0.029236,0.001616,128.426442,-49.007183,1.962462,118.061318,-68.039375,4.238509,216.392117,106.953659,4.857966,86.824609,-70.065203,0.975426,-0.000055,0.001583,3712075903.880000,69.582657,-1.509326,-36.067833,-59.475601,-33.812977,61.581558,69.787209,-1.505024,-0.000019,0.000021,-0.000012,0.000008,-0.000024,0.000008,0.000001,0.000010,49.999947,0.001575,3712075903.880000,69.559494,-1.614905,-36.152268,-59.399703,-33.697706,61.622593,69.764288,-1.617354,0.000051,0.000019,-0.000006,-0.000045,-0.000005,-0.000011,0.000029,0.000015,50.000002,-0.000009,66.500000,-6.923675,-0.657010,2.891156,6.320453,4.069086,-5.721949,0.000037,-0.000036,-0.000029,-0.000061,-0.000084,-0.000015
3712075903.900000,0.155036,0.031203,0.001518,0.159680,0.030179,0.001568,0.168783,0.030127,0.001660,0.161183,0.030505,0.001582,101.587288,-52.195595,-1.363766,132.949559,-52.410638,2.175468,56.671008,-0.097713,-0.574870,132.405132,-42.211635,-1.941928,-0.000295,-0.001221,3712075903.900000,69.583603,-1.510064,-36.069878,-59.474392,-33.810112,61.584690,69.787949,-1.507410,-0.000005,-0.000022,0.000023,0.000001,0.000025,-0.000007,-0.000014,-0.000012,49.999760,-0.001221,3712075903.900000,69.559525,-1.615214,-36.152166,-59.399843,-33.697654,61.622181,69.764194,-1.617351,0.000042,-0.000019,-0.000026,-0.000042,0.000025,0.000007,0.000028,-0.000015,50.000054,-0.000000,66.500000,3.911719,-5.750955,-6.931426,-0.511715,3.054070,6.322241,0.000018,0.000040,0.000071,0.000006,0.000046,-0.000026
3712075903.920000,0.155507,0.026781,0.001532,0.157858,0.026194,0.001556,0.169351,0.029956,0.001667,0.160932,0.027650,0.001585,100.827007,-39.280780,1.276653,95.872371,-48.863383,1.229472,118.874427,-56.140378,-1.825182,123.050378,-66.635419,4.064300,0.000224,-0.000772,3712075903.920000,69.580879,-1.509312,-36.068996,-59.471863,-33.810127,61.584057,69.785980,-1.507215,0.000018,-0.000005,0.000011,-0.000018,0.000014,-0.000026,-0.000013,0.000002,50.000206,-0.000800,3712075903.920000,69.559857,-1.615450,-36.152051,-59.400090,-33.697353,61.621858,69.764213,-1.617388,0.000001,-0.000030,-0.000026,-0.000033,0.000050,0.000046,0.000019,-0.000034,49.999982,-0.000028,66.500000,3.155204,6.198551,3.787666,-5.827443,-7.010992,-0.368805,-0.000055,-0.000012,-0.000008,0.000079,-0.000045,0.000029
3712075903.940000,0.156192,0.027132,0.001538,0.160178,0.029301,0.001575,0.175073,0.033305,0.001718,0.163846,0.029919,0.001611,151.557157,-48.400022,3.191755,37.104234,6.089942,0.357247,99.983035,-99.983017,0.046017,99.967773,-99.963203,-0.503640,-0.000005,0.002757,3712075903.940000,69.581329,-1.508553,-36.068745,-59.474091,-33.813976,61.584736,69.787567,-1.505520,-0.000010,0.000023,-0.000020,-0.000014,0.000001,-0.000024,-0.000009,0.000015,50.000004,0.002740,3712075903.940000,69.560054,-1.615127,-36.151751,-59.399821,-33.696872,61.622230,69.764179,-1.617439,0.000017,-0.000046,-0.000022,-0.000006,0.000573,-0.139851,-0.040456,0.023123,50.000009,-0.000018,66.500000,-6.952278,-0.220694,3.281918,6.126793,3.700738,-5.965226,0.000075,0.000000,-0.000066,-0.000034,-0.000385,0.139869
3712075903.960000,0.151660,0.028955,0.001488,0.158490,0.032336,0.001551,0.173421,0.032202,0.001704,0.161224,0.031166,0.001582,137.112214,-53.059626,2.349886,81.852902,-1.834213,-5.431767,55.314463,-0.694359,0.562414,92.005548,-29.546562,1.091446,-0.000267,-0.000778,3712075903.960000,69.582268,-1.511916,-36.071140,-59.475048,-33.812820,61.584667,69.788345,-1.507496,0.000030,0.000008,-0.000042,-0.000030,-0.000013,0.000021,0.000025,-0.000012,49.999783,-0.000778,3712075903.960000,69.559799,-1.615019,-36.151671,-59.399812,-33.696994,61.622343,69.764131,-1.617366,-0.000033,-0.000056,-0.000051,0.000011,0.000001,0.000025,0.000001,-0.000040,50.000050,0.000000,66.500000,3.542393,-5.985952,-6.950402,-0.076000,3.444364,6.116978,-0.000034,0.000070,0.000030,-0.000063,0.000006,-0.000031
3712075903.980000,0.151957,0.027742,0.001494,0.159742,0.028190,0.001572,0.170620,0.027070,0.001684,0.160796,0.027661,0.001584,116.073365,-66.088336,1.920385,134.628856,-33.024235,4.437252,21.492361,-1.959271,0.216580,127.764968,-62.374994,-2.281356,0.000253,-0.001492,3712075903.980000,69.581360,-1.511532,-36.068642,-59.473354,-33.810253,61.582043,69.785950,-1.507232,0.000021,0.000018,0.000003,0.000041,-0.000029,0.000018,-0.000019,-0.000001,50.000229,-0.001528,3712075903.980000,69.559727,-1.615025,-36.151906,-59.399832,-33.697357,61.622223,69.764177,-1.617308,0.000030,-0.000076,-0.000060,-0.000012,-0.000024,0.000025,0.000035,-0.000037,49.999976,-0.000036,66.500000,3.539003,5.987786,3.414488,-6.054440,-7.019568,0.070816,-0.000024,-0.000084,0.000060,0.000043,0.000020,-0.000018
3712075904.000000,0.157300,0.031251,0.001541,0.163847,0.028730,0.001613,0.170714,0.029624,0.001681,0.163964,0.029870,0.001612,97.448466,-57.741049,1.296465,134.147896,-65.639647,-3.270532,357.920930,165.282722,-3.593415,135.087444,-48.221752,2.138434,0.000001,0.002565,3712075904.000000,69.583839,-1.508663,-36.066513,-59.475380,-33.810894,61.583363,69.787498,-1.505359,0.000015,0.000022,0.000014,-0.000003,-0.000036,-0.000004,0.000003,0.000018,50.000008,0.002558,3712075904.000000,69.559693,-1.615413,-36.152004,-59.400067,-33.697343,61.621857,69.764142,-1.617369,0.000060,-0.000020,-0.000041,0.000004,0.000011,0.000007,0.000026,-0.000024,50.000006,-0.000007,66.500000,-6.951707,0.216436,3.660678,5.908785,3.319705,-6.185859,0.000075,-0.000019,-0.000032,0.000067,0.000037,0.000029
3712075904.020000,0.155314,0.031353,0.001521,0.159927,0.030409,0.001570,0.168979,0.032872,0.001657,0.161430,0.031551,0.001583,132.708164,-54.371121,-2.221714,186.200971,-13.623995,3.228511,157.179914,18.263759,-1.601208,81.868944,-41.536218,-0.959012,-0.000284,-0.000502,3712075904.020000,69.584000,-1.509923,-36.069611,-59.474777,-33.810291,61.586201,69.788612,-1.507420,-0.000018,-0.000002,-0.000009,0.000009,0.000015,-0.000020,-0.000002,-0.000010,49.999775,-0.000502,3712075904.020000,69.559814,-1.615246,-36.151939,-59.400017,-33.697105,61.621892,69.764128,-1.617377,0.000028,-0.000029,0.000009,-0.000011,0.000016,0.000013,0.000012,-0.000012,50.000059,0.000000,66.500000,3.159441,-6.195923,-6.941436,0.361368,3.821484,5.890007,-0.000035,0.000040,-0.000041,-0.000037,-0.000024,0.000029
3712075904.040000,0.153869,0.026120,0.001516,0.157310,0.027875,0.001548,0.172582,0.030648,0.001698,0.161289,0.028218,0.001588,109.650569,-61.362901,1.639492,66.458516,-64.892765,-0.242631,76.677675,-3.461469,-0.800836,113.975873,-85.554422,2.868213,0.000272,-0.001570,3712075904.040000,69.580620,-1.509989,-36.069759,-59.472382,-33.811737,61.583664,69.786324,-1.507044,0.000006,0.000020,-0.000011,-0.000028,0.000027,-0.000000,-0.000006,0.000002,50.000252,-0.001599,3712075904.040000,69.560082,-1.615061,-36.151702,-59.399917,-33.696784,61.622105,69.764157,-1.617392,0.000052,-0.000019,-0.000011,-0.000086,0.000019,0.000020,0.000046,-0.000004,49.999980,-0.000030,66.500000,3.907094,5.753816,3.027339,-6.256587,-7.002194,0.512316,-0.000009,-0.000036,0.000045,-0.000023,-0.000011,-0.000050
3712075904.060000,0.154933,0.028005,0.001524,0.161061,0.030345,0.001582,0.177299,0.031297,0.001745,0.164469,0.029879,0.001617,166.106768,9.838296,1.825127,126.542488,-6.027738,-1.420302,230.224162,32.997304,2.829544,102.715377,17.978347,-0.968467,0.000029,0.001552,3712075904.060000,69.581635,-1.509443,-36.068848,-59.474998,-33.815063,61.582691,69.787537,-1.505041,0.000016,0.000026,-0.000034,-0.000044,0.000020,-0.000004,0.000026,-0.000002,50.000023,0.001537,3712075904.060000,69.559774,-1.615003,-36.151893,-59.399855,-33.697012,61.622314,69.764166,-1.617407,0.000019,-0.000020,0.000041,-0.000043,-0.000015,-0.000001,0.000014,0.000017,49.999994,-0.000015,66.500000,-6.924892,0.651942,4.024063,5.666752,2.924129,-6.382909,0.000012,-0.000009,0.000003,0.000041,0.000051,-0.000022
3712075904.080000,0.152571,0.030959,0.001494,0.160786,0.031964,0.001576,0.172612,0.030864,0.001698,0.162012,0.031259,0.001589,56.705813,-55.548095,-0.171194,159.409851,-40.072153,3.307924,120.424029,-60.635578,-1.955201,190.742686,7.165000,-2.339378,-0.000281,-0.001450,3712075904.080000,69.583252,-1.511557,-36.070053,-59.475670,-33.812469,61.584007,69.788422,-1.506951,0.000000,-0.000023,-0.000032,0.000014,0.000009,0.000013,0.000000,-0.000019,49.999767,-0.001450,3712075904.080000,69.559381,-1.614995,-36.152158,-59.399781,-33.697448,61.622314,69.764131,-1.617368,0.000009,-0.000050,0.000049,-0.000032,-0.000039,0.000008,0.000013,0.000013,50.000049,0.000000,66.500000,2.764906,-6.382676,-6.904801,0.795834,4.184353,5.636988,0.000019,0.000032,-0.000023,-0.000023,-0.000023,0.000044
3712075904.100000,0.153835,0.028833,0.001511,0.160332,0.027701,0.001579,0.169026,0.027926,0.001667,0.161082,0.028151,0.001586,98.222600,-77.858118,1.379360,100.703387,-54.222959,-1.355675,31.608984,4.749328,0.306534,133.119136,-62.684777,3.700286,0.000170,-0.001304,3712075904.100000,69.581833,-1.510570,-36.068382,-59.473492,-33.809761,61.582924,69.786278,-1.507103,0.000012,-0.000006,0.000021,-0.000021,-0.000010,-0.000016,0.000008,0.000006,50.000156,-0.001320,3712075904.100000,69.559415,-1.615231,-36.152231,-59.400011,-33.697657,61.621984,69.764160,-1.617313,-0.000018,-0.000059,0.000055,0.000034,-0.000014,-0.000012,-0.000026,-0.000004,49.999987,-0.000016,66.500000,4.261440,5.497414,2.628808,-6.434354,-6.955311,0.950643,-0.000030,-0.000006,0.000020,-0.000002,-0.000028,-0.000022
3712075904.120000,0.157180,0.029169,0.001544,0.161775,0.029039,0.001591,0.171753,0.031932,0.001687,0.163593,0.030047,0.001608,109.416918,-81.303332,2.019613,322.852316,124.730464,-2.908426,290.499230,156.188888,-1.742550,73.823495,-48.845359,0.794682,-0.000004,0.002845,3712075904.120000,69.582420,-1.508227,-36.067883,-59.474617,-33.811943,61.584705,69.787590,-1.505657,0.000011,0.000012,0.000040,-0.000022,0.000022,0.000044,0.000015,-0.000005,50.000004,0.002826,3712075904.120000,69.559718,-1.615209,-36.151977,-59.399900,-33.697222,61.621992,69.764117,-1.617378,0.000031,-0.000079,-0.000015,0.000014,-0.000018,0.000005,0.000013,-0.000029,50.000008,-0.000019,66.500000,-6.870409,1.086267,4.372180,5.403707,2.517866,-6.552460,0.000009,-0.000052,0.000022,0.000025,0.000025,-0.000019
3712075904.140000,0.154349,0.029402,0.001515,0.158187,0.030599,0.001552,0.172102,0.034775,0.001685,0.161579,0.031608,0.001584,117.171758,-64.104187,-1.917683,72.719733,-7.003417,-0.769416,2385.508057,2193.866572,3.561999,41.654164,-32.785673,-0.314695,-0.000236,-0.000436,3712075904.140000,69.582726,-1.510259,-36.070553,-59.474300,-33.812412,61.586609,69.788681,-1.507340,-0.000020,-0.000015,0.000023,0.000024,0.000045,0.000035,0.000002,-0.000014,49.999825,-0.000439,3712075904.140000,69.559905,-1.615200,-36.151737,-59.400080,-33.696859,61.622074,69.764154,-1.617395,0.000059,-0.000039,-0.000000,0.000036,-0.000002,-0.000001,0.000010,-0.000018,50.000060,-0.000003,66.500000,2.357837,-6.543566,-6.841498,1.227963,4.529096,5.364246,0.000021,-0.000008,-0.000000,-0.000014,0.000018,0.000028
3712075904.160000,0.152165,0.026850,0.001498,0.159034,0.028241,0.001565,0.172820,0.029563,0.001702,0.161375,0.028225,0.001589,124.227891,-29.480551,1.603387,80.298039,18.907298,-0.731900,327.802860,309.022317,0.547557,158.477313,-31.762370,2.443925,0.000238,-0.001715,3712075904.160000,69.580872,-1.511239,-36.068993,-59.473164,-33.811985,61.583138,69.786400,-1.506951,-0.000009,0.000038,0.000007,0.000034,0.000007,0.000032,-0.000004,0.000010,50.000214,-0.001755,3712075904.160000,69.559853,-1.615006,-36.151805,-59.399873,-33.697130,61.622395,69.764227,-1.617359,0.000055,0.000011,-0.000015,0.000025,0.000006,0.000006,0.000014,-0.000007,49.999975,-0.000040,66.500000,4.597804,5.218577,2.219206,-6.587032,-6.882717,1.384780,0.000024,0.000008,-0.000001,-0.000018,-0.000041,0.000010
3712075904.180000,0.154707,0.030301,0.001517,0.162958,0.030614,0.001600,0.174364,0.029225,0.001719,0.164032,0.030043,0.001612,49.761266,-46.222759,0.251976,56.328087,55.241368,-0.088403,101.869819,-67.935080,1.469156,55.420521,-24.719139,0.579776,-0.000003,0.002244,3712075904.180000,69.583023,-1.510022,-36.067905,-59.475700,-33.813175,61.582401,69.787651,-1.505340,0.000021,0.000015,-0.000036,0.000053,0.000001,0.000025,0.000012,-0.000019,49.999981,0.002222,3712075904.180000,69.559575,-1.615080,-36.151972,-59.399720,-33.697434,61.622417,69.764174,-1.617373,0.000045,0.000017,-0.000026,0.000032,0.000076,0.000006,-0.000001,-0.000030,49.999984,-0.000022,66.500000,-6.788175,1.514915,4.702846,5.117771,2.102128,-6.699294,-0.000025,0.000011,0.000018,0.000008,0.000032,0.000016
3712075904.200000,0.154679,0.032290,0.001512,0.159514,0.030467,0.001566,0.169617,0.031190,0.001667,0.161288,0.031319,0.001582,189.540723,-7.833993,-2.810343,35.156458,19.694548,0.266979,82.534406,-78.325568,-0.566439,41.488061,-30.997219,-0.333512,-0.000275,-0.000393,3712075904.200000,69.584343,-1.510605,-36.069992,-59.474617,-33.810711,61.585049,69.788483,-1.507472,-0.000016,-0.000021,-0.000063,0.000024,0.000020,-0.000003,-0.000008,-0.000030,49.999775,-0.000393,3712075904.200000,69.559518,-1.615326,-36.152043,-59.399978,-33.697492,61.622105,69.764161,-1.617364,0.000024,0.000015,-0.000045,0.000033,0.000087,0.000039,0.000003,-0.000045,50.000050,-0.000000,66.500000,1.943155,-6.678487,-6.750298,1.655388,4.858019,5.069255,-0.000009,-0.000047,-0.000016,0.000006,-0.000025,0.000019
3712075904.220000,0.155363,0.027736,0.001528,0.158392,0.025475,0.001563,0.169339,0.029319,0.001668,0.161052,0.027512,0.001587,179.892358,1.228472,-4.070946,100.031872,-58.124539,4.922549,117.013300,-82.381935,-2.856835,102.057956,-49.116718,-1.355583,0.000262,-0.002080,3712075904.220000,69.581482,-1.509515,-36.068161,-59.471638,-33.809753,61.583710,69.785812,-1.507130,-0.000034,-0.000007,-0.000013,0.000022,-0.000013,-0.000009,-0.000014,-0.000010,50.000252,-0.002102,3712075904.220000,69.559801,-1.615417,-36.151868,-59.400055,-33.697132,61.621937,69.764140,-1.617407,0.000014,0.000031,-0.000058,-0.000018,0.000082,0.000026,0.000014,-0.000031,49.999990,-0.000022,66.500000,4.916307,4.920174,1.801477,-6.712703,-6.782178,1.815592,0.000028,-0.000008,0.000022,-0.000028,0.000008,-0.000034
3712075904.240000,0.156629,0.027214,0.001542,0.161510,0.029155,0.001588,0.175220,0.031719,0.001723,0.164486,0.029367,0.001618,49.143629,-48.060570,-0.142491,144.253949,-53.522614,2.766458,111.471118,-86.422384,-2.541750,146.748554,-44.099650,2.422278,0.000014,0.001893,3712075904.240000,69.581383,-1.508390,-36.067825,-59.474648,-33.813610,61.583561,69.787193,-1.505018,0.000021,0.000022,0.000027,0.000005,-0.000009,-0.000007,0.000000,0.000014,50.000015,0.001876,3712075904.240000,69.560044,-1.615261,-36.151705,-59.399967,-33.696765,61.622184,69.764179,-1.617470,0.000035,0.000047,-0.000049,-0.000032,0.000086,0.000008,0.000017,-0.000019,50.000001,-0.000017,66.500000,-6.680366,1.938413,5.014601,4.812711,1.676298,-6.817108,-0.000054,0.000016,-0.000001,0.000014,0.000061,0.000025
3712075904.260000,0.152304,0.028633,0.001496,0.158954,0.034020,0.001552,0.173545,0.032095,0.001705,0.161624,0.031585,0.001585,232.821311,140.062313,1.287422,141.268527,-42.241097,-4.102065,138.687706,-60.914761,2.973311,128.216884,-53.458769,2.047786,-0.000352,-0.000528,3712075904.260000,69.581985,-1.511350,-36.071777,-59.475952,-33.812828,61.584717,69.788635,-1.507347,0.000028,-0.000017,0.000018,-0.000032,-0.000019,0.000001,0.000016,0.000008,49.999702,-0.000528,3712075904.260000,69.559730,-1.614958,-36.151768,-59.399673,-33.696947,61.622509,69.764124,-1.617438,-0.000004,-0.000013,-0.000063,0.000007,0.000049,0.000005,0.000000,-0.000039,50.000054,-0.000000,66.500000,1.519339,-6.787736,-6.633606,2.075603,5.166024,4.753539,0.000000,0.000020,-0.000024,-0.000008,-0.000074,0.000007
3712075904.280000,0.151458,0.027565,0.001489,0.158892,0.029573,0.001561,0.170323,0.026248,0.001683,0.160239,0.027789,0.001578,141.792564,-46.949759,2.328369,114.083915,-79.261767,-4.039483,68.306761,-61.108064,0.494450,91.353820,-72.003965,1.120242,0.000216,-0.001293,3712075904.280000,69.580940,-1.511752,-36.069977,-59.473614,-33.810040,61.581799,69.786003,-1.507669,0.000039,-0.000008,0.000005,-0.000013,0.000023,0.000015,0.000011,-0.000014,50.000202,-0.001316,3712075904.280000,69.559438,-1.614916,-36.152076,-59.399672,-33.697525,61.622427,69.764150,-1.617332,-0.000061,-0.000043,-0.000063,0.000021,0.000070,0.000006,-0.000026,-0.000057,49.999986,-0.000023,66.500000,5.216101,4.601099,1.376453,-6.813395,-6.654290,2.236376,-0.000024,-0.000011,0.000048,-0.000043,0.000016,-0.000038
3712075904.300000,0.156276,0.030492,0.001532,0.163951,0.029147,0.001613,0.171229,0.028758,0.001688,0.163830,0.029462,0.001611,142.472973,-40.892204,2.184168,127.726983,-71.874299,-3.332330,162.173082,-16.504749,-2.163534,140.019479,-58.552001,3.454328,0.000086,0.003294,3712075904.300000,69.582993,-1.509161,-36.066959,-59.475494,-33.811359,61.582863,69.787254,-1.505418,0.000036,0.000024,0.000009,-0.000014,-0.000021,-0.000031,-0.000002,0.000024,50.000076,0.003280,3712075904.300000,69.559388,-1.615302,-36.152319,-59.399922,-33.697686,61.622118,69.764184,-1.617392,-0.000002,-0.000072,-0.000042,0.000042,0.000045,0.000001,-0.000013,-0.000056,49.999990,-0.000014,66.500000,-6.544608,2.354109,5.307561,4.488446,1.245963,-6.909053,0.000002,-0.000027,0.000009,0.000054,-0.000004,0.000023
3712075904.320000,0.155410,0.031304,0.001522,0.160388,0.031155,0.001573,0.169921,0.033317,0.001666,0.161931,0.031926,0.001587,143.684099,-45.486907,2.351552,124.494642,-58.765727,-4.233697,154.142491,-43.664610,2.792174,135.668478,-49.901793,2.199943,-0.000288,-0.000695,3712075904.320000,69.583817,-1.509778,-36.069828,-59.475189,-33.811165,61.586414,69.788910,-1.507149,-0.000002,0.000039,-0.000015,-0.000025,-0.000009,0.000024,0.000018,0.000008,49.999771,-0.000695,3712075904.320000,69.559663,-1.615178,-36.152079,-59.399869,-33.697291,61.622126,69.764157,-1.617405,0.000053,-0.000048,-0.000036,0.000060,0.000029,-0.000035,-0.000009,-0.000039,50.000059,-0.000000,66.500000,1.090154,-6.868868,-6.489944,2.488779,5.454326,4.421086,0.000011,0.000016,-0.000063,-0.000041,-0.000010,-0.000027
3712075904.340000,0.153845,0.026244,0.001516,0.157041,0.027169,0.001547,0.172246,0.031025,0.001694,0.161080,0.028157,0.001586,179.581633,-0.809488,4.036483,82.504450,-81.052423,0.355909,154.277992,-26.997883,4.093312,91.287130,-79.507710,1.036638,0.000226,-0.002576,3712075904.340000,69.580559,-1.509862,-36.069874,-59.471775,-33.811909,61.584267,69.786354,-1.507187,-0.000030,0.000020,-0.000014,0.000021,-0.000028,0.000006,0.000002,-0.000012,50.000217,-0.002601,3712075904.340000,69.559935,-1.614900,-36.151983,-59.399783,-33.697081,61.622338,69.764233,-1.617395,0.000004,-0.000036,-0.000028,0.000131,0.000016,-0.000037,-0.000045,-0.000040,49.999991,-0.000024,66.500000,5.493782,4.264712,0.945552,-6.886016,-6.501522,2.650800,0.000001,0.000004,0.000030,-0.000018,0.000010,-0.000011
3712075904.360000,0.155047,0.028331,0.001524,0.161658,0.029818,0.001589,0.176530,0.031163,0.001737,0.164451,0.029778,0.001617,207.246700,138.394310,-1.046199,89.608061,-88.366046,0.439418,200.594090,54.647073,4.506528,116.159744,-68.032772,4.315536,0.000056,0.001826,3712075904.360000,69.581886,-1.509200,-36.068386,-59.474678,-33.814758,61.583191,69.787552,-1.505051,-0.000042,-0.000011,-0.000007,0.000014,-0.000052,0.000004,-0.000001,0.000018,50.000046,0.001803,3712075904.360000,69.559798,-1.614794,-36.152042,-59.399593,-33.697218,61.622641,69.764252,-1.617420,-0.000005,-0.000017,-0.000003,0.000136,0.000004,-0.000033,-0.000051,-0.000025,49.999990,-0.000023,66.500000,-6.384203,2.759803,5.578322,4.145783,0.808960,-6.974427,-0.000012,0.000014,0.000006,0.000037,0.000003,-0.000010
3712075904.380000,0.153332,0.033122,0.001497,0.160988,0.032754,0.001576,0.171730,0.031322,0.001688,0.162031,0.032401,0.001587,165.981348,1.977258,4.354188,110.222761,-81.472067,-4.203381,220.233450,20.271668,3.179008,121.708186,-70.134852,3.996295,-0.000333,-0.000371,3712075904.380000,69.584709,-1.511243,-36.070442,-59.476070,-33.812237,61.584854,69.789299,-1.507100,-0.000013,0.000033,-0.000015,-0.000006,-0.000035,0.000017,0.000003,0.000015,49.999718,-0.000371,3712075904.380000,69.559329,-1.614865,-36.152288,-59.399696,-33.697665,61.622548,69.764214,-1.617352,-0.000026,-0.000023,0.000010,0.000088,0.000029,-0.000016,-0.000045,-0.000025,50.000050,-0.000000,66.500000,0.657203,-6.924452,-6.320755,2.890416,5.721732,4.068242,0.000024,-0.000016,-0.000001,-0.000035,-0.000009,0.000042
3712075904.400000,0.153809,0.030724,0.001507,0.159464,0.027701,0.001570,0.168310,0.027637,0.001660,0.160534,0.028681,0.001579,108.364566,-48.802711,4.798269,76.083740,-70.197505,0.544201,147.248850,-43.425640,2.418246,74.445271,-70.523790,-0.442772,0.000180,-0.001291,3712075904.400000,69.583275,-1.510678,-36.068943,-59.473038,-33.809250,61.583302,69.786743,-1.507586,-0.000011,0.000024,-0.000020,0.000021,0.000007,0.000021,-0.000017,-0.000000,50.000175,-0.001299,3712075904.400000,69.559548,-1.615032,-36.152267,-59.399875,-33.697660,61.622310,69.764266,-1.617334,-0.000049,-0.000018,-0.000020,0.000094,0.000015,-0.000035,-0.000053,-0.000026,49.999996,-0.000007,66.500000,5.751519,3.911642,0.511919,-6.931605,-6.321260,3.053899,-0.000016,0.000027,0.000002,0.000021,-0.000032,-0.000036
3712075904.420000,0.157742,0.029595,0.001549,0.161459,0.027876,0.001590,0.172494,0.031083,0.001696,0.163921,0.029517,0.001612,61.476758,-9.543998,-5.633257,115.149926,-56.557680,-1.729402,88.719518,-35.713499,1.062136,59.518818,-52.928837,-5.883765,0.000111,0.002513,3712075904.420000,69.582962,-1.507808,-36.067635,-59.473953,-33.812256,61.584099,69.787415,-1.505366,-0.000031,-0.000006,0.000033,-0.000009,0.000023,-0.000010,-0.000020,-0.000008,50.000103,0.002483,3712075904.420000,69.559956,-1.615125,-36.152082,-59.399968,-33.697259,61.622217,69.764304,-1.617396,-0.000032,0.000015,0.000008,0.000077,0.000004,-0.000039,-0.000046,0.000000,49.999992,-0.000030,66.500000,-6.198605,3.156036,5.827902,3.788136,0.369396,-7.010071,-0.000029,-0.000027,-0.000003,-0.000009,0.000046,-0.000060
3712075904.440000,0.155667,0.029613,0.001528,0.158591,0.031138,0.001555,0.172857,0.034827,0.001693,0.162402,0.031867,0.001592,79.007117,-29.695568,-5.379577,80.845518,-76.976410,0.520862,101.065164,39.839232,0.807180,51.074450,-50.137332,0.138029,-0.000287,-0.000345,3712075904.440000,69.583054,-1.509206,-36.070652,-59.474625,-33.812931,61.586624,69.788986,-1.506817,-0.000040,-0.000023,-0.000015,0.000009,0.000027,0.000005,-0.000018,-0.000010,49.999767,-0.000345,3712075904.440000,69.560067,-1.615050,-36.151822,-59.399974,-33.696891,61.622314,69.764267,-1.617417,-0.000061,0.000025,-0.000037,0.000065,0.000016,-0.000012,-0.000039,-0.000016,50.000054,0.000000,66.500000,0.220473,-6.951886,-6.127077,3.282172,5.965126,3.701918,0.000025,-0.000051,-0.000014,0.000005,0.000030,0.000069
3712075904.460000,0.152292,0.026731,0.001499,0.157576,0.028156,0.001550,0.172169,0.028669,0.001697,0.160713,0.027853,0.001583,103.757215,-16.679692,-5.092109,144.633042,-46.193086,-2.412210,195.555759,40.650473,1.876252,41.474141,-41.470857,0.006821,0.000159,-0.002393,3712075904.460000,69.580872,-1.510999,-36.069908,-59.472641,-33.811428,61.582882,69.786232,-1.507340,-0.000032,-0.000032,0.000025,-0.000007,0.000016,0.000007,-0.000016,-0.000004,50.000153,-0.002422,3712075904.460000,69.559934,-1.614872,-36.151880,-59.399930,-33.697187,61.622518,69.764327,-1.617331,-0.000050,0.000021,-0.000027,0.000041,0.000001,-0.000012,-0.000028,-0.000006,49.999993,-0.000028,66.500000,5.985297,3.542196,0.075048,-6.950724,-6.117871,3.443973,0.000056,0.000035,0.000025,-0.000018,-0.000080,-0.000020
3712075904.480000,0.154229,0.028630,0.001515,0.162809,0.029037,0.001602,0.174580,0.026873,0.001725,0.163892,0.028178,0.001614,121.974787,-73.039930,-3.833794,25.874958,-2.199367,-6.021745,357.077666,158.112165,-2.972084,182.941806,-15.105201,-3.433524,0.000120,0.001874,3712075904.480000,69.582001,-1.509949,-36.067394,-59.474918,-33.812748,61.580906,69.786499,-1.505174,-0.000000,-0.000027,-0.000046,-0.000003,0.000007,-0.000020,0.000008,-0.000011,50.000099,0.001848,3712075904.480000,69.559718,-1.614920,-36.152115,-59.399823,-33.697429,61.622573,69.764320,-1.617372,-0.000062,0.000076,-0.000046,0.000010,-0.000001,0.000008,-0.000013,0.000010,49.999979,-0.000026,66.500000,-5.987658,3.538423,6.054381,3.414055,-0.070816,-7.020990,-0.000034,0.000043,-0.000001,0.000017,0.000035,-0.000037
3712075904.500000,0.154533,0.031768,0.001512,0.161278,0.031699,0.001581,0.170719,0.030690,0.001679,0.162193,0.031383,0.001591,169.057068,-12.974672,-2.255438,160.537850,-38.084643,-2.872942,365.713886,331.419028,0.762786,207.661039,23.974784,2.368862,-0.000337,0.000274,3712075904.500000,69.584167,-1.510444,-36.069679,-59.475986,-33.811291,61.584476,69.788696,-1.506837,0.000016,-0.000016,0.000041,0.000011,-0.000010,-0.000022,-0.000002,0.000019,49.999718,0.000274,3712075904.500000,69.559706,-1.615146,-36.152210,-59.400054,-33.697494,61.622251,69.764316,-1.617364,0.000002,0.000026,-0.000069,0.000001,-0.000005,-0.000002,0.000012,-0.000010,50.000055,-0.000000,66.500000,-0.215780,-6.951824,-5.908371,3.660416,6.186637,3.320050,-0.000026,-0.000021,-0.000040,-0.000007,0.000040,0.000051
3712075904.520000,0.154768,0.028265,0.001521,0.158098,0.027208,0.001557,0.168724,0.030663,0.001659,0.160555,0.028722,0.001579,390.314879,258.649242,-1.763205,48.058714,-47.856525,-0.060994,241.110163,63.468073,2.284897,90.491985,15.872708,0.853276,0.000162,-0.001871,3712075904.520000,69.582031,-1.509718,-36.069378,-59.472473,-33.809727,61.584969,69.786804,-1.507627,0.000047,-0.000018,-0.000026,-0.000010,-0.000026,0.000001,0.000022,0.000006,50.000164,-0.001883,3712075904.520000,69.559993,-1.615124,-36.152108,-59.400073,-33.697185,61.622075,69.764298,-1.617384,0.000002,0.000014,-0.000048,-0.000022,0.000011,0.000012,0.000017,-0.000011,50.000002,-0.000012,66.500000,6.196066,3.160035,-0.361213,-6.940824,-5.889301,3.822622,0.000030,-0.000044,0.000039,-0.000012,-0.000050,0.000017
3712075904.540000,0.156983,0.026832,0.001547,0.160961,0.028985,0.001583,0.174742,0.032370,0.001717,0.164258,0.029401,0.001616,46.522909,-33.076529,-0.402630,104.637439,-51.937480,-1.428731,158.049497,33.127445,1.467581,47.959469,-47.530058,0.088430,0.000158,0.001606,3712075904.540000,69.581322,-1.507845,-36.068249,-59.474239,-33.813400,61.584236,69.787285,-1.505201,0.000020,-0.000053,0.000001,0.000019,-0.000003,0.000024,0.000013,-0.000019,50.000137,0.001576,3712075904.540000,69.560242,-1.615019,-36.151877,-59.399849,-33.696709,61.622253,69.764250,-1.617486,0.000058,-0.000062,-0.000039,0.000008,0.000018,0.000004,0.000022,-0.000039,49.999980,-0.000031,66.500000,-5.754462,3.907613,6.256257,3.027650,-0.512468,-7.001553,0.000039,0.000020,0.000000,0.000042,-0.000016,-0.000046
3712075904.560000,0.154775,0.030155,0.001518,0.158944,0.033143,0.001554,0.174810,0.033483,0.001715,0.162876,0.032263,0.001596,133.637086,-66.341067,3.099937,62.398780,-57.646339,-5.914077,162.188432,-34.834243,-2.752407,130.521519,-67.763568,-2.765506,-0.000314,-0.000443,3712075904.560000,69.583199,-1.509682,-36.071556,-59.475521,-33.813900,61.585243,69.789207,-1.506577,-0.000029,0.000012,-0.000011,-0.000004,0.000018,0.000005,-0.000013,-0.000001,49.999729,-0.000443,3712075904.560000,69.559851,-1.614811,-36.151970,-59.399698,-33.696921,61.622525,69.764206,-1.617453,0.000087,-0.000032,-0.000028,0.000002,-0.000029,0.000004,0.000039,-0.000011,50.000043,-0.000000,66.500000,-0.652486,-6.925102,-5.667474,4.023487,6.382080,2.924123,0.000007,0.000033,-0.000022,-0.000023,0.000025,-0.000020
3712075904.580000,0.152072,0.029881,0.001491,0.158548,0.029528,0.001558,0.170900,0.028254,0.001685,0.160526,0.029214,0.001578,94.077491,-49.983961,-1.197179,196.453252,148.998068,0.835494,145.900562,-45.662085,-3.838390,74.519041,-70.646463,-0.441194,0.000081,-0.002104,3712075904.580000,69.582756,-1.511576,-36.070255,-59.473465,-33.810692,61.583019,69.787071,-1.507730,0.000019,-0.000033,-0.000017,-0.000033,-0.000009,-0.000026,0.000012,-0.000006,50.000076,-0.002124,3712075904.580000,69.559640,-1.614829,-36.152167,-59.399673,-33.697340,61.622500,69.764224,-1.617395,0.000075,0.000010,-0.000014,-0.000004,-0.000018,0.000047,0.000045,-0.000003,49.999995,-0.000020,66.500000,6.382695,2.764100,-0.796068,-6.905207,-5.637102,4.183404,-0.000057,-0.000033,0.000060,-0.000005,0.000004,0.000058
3712075904.600000,0.155530,0.030239,0.001525,0.163333,0.028802,0.001608,0.170683,0.029367,0.001681,0.163197,0.029463,0.001605,106.297840,-61.684224,1.548758,239.440448,46.867028,-2.640473,141.767329,-42.366587,-4.083947,137.549019,-58.372752,2.612460,0.000128,0.002401,3712075904.600000,69.582916,-1.509495,-36.067272,-59.474915,-33.811058,61.583458,69.787231,-1.505902,-0.000025,0.000020,0.000031,0.000015,-0.000010,-0.000032,-0.000018,0.000002,50.000111,0.002383,3712075904.600000,69.559499,-1.615146,-36.152419,-59.399751,-33.697584,61.622115,69.764170,-1.617426,0.000051,0.000065,-0.000023,0.000001,-0.000035,0.000046,0.000040,0.000017,49.999982,-0.000018,66.500000,-5.496897,4.261304,6.434521,2.628836,-0.950110,-6.955813,0.000054,-0.000039,-0.000030,0.000075,-0.000051,-0.000019
3712075904.620000,0.155998,0.031646,0.001527,0.160933,0.031409,0.001578,0.170102,0.033919,0.001667,0.162368,0.032328,0.001591,121.566941,-56.042175,1.900482,190.764322,24.096848,2.029560,82.578280,-52.137063,5.320843,68.801148,-43.047082,-0.727090,-0.000281,0.001321,3712075904.620000,69.584213,-1.509454,-36.069626,-59.475437,-33.811153,61.586700,69.789162,-1.506993,-0.000018,0.000016,-0.000022,0.000002,-0.000029,0.000004,0.000012,0.000010,49.999779,0.001321,3712075904.620000,69.559814,-1.615218,-36.152087,-59.399783,-33.697038,61.622062,69.764123,-1.617497,0.000048,0.000027,0.000009,0.000015,-0.000041,-0.000044,0.000004,0.000028,50.000060,-0.000000,66.500000,-1.085872,-6.869529,-5.403289,4.372365,6.553223,2.519403,0.000040,0.000053,-0.000047,-0.000053,0.000063,-0.000057
3712075904.640000,0.153272,0.027687,0.001507,0.156628,0.028752,0.001539,0.171856,0.032329,0.001688,0.160620,0.029593,0.001578,157.132472,-42.388957,-2.979720,350.224618,151.301731,-3.315213,115.657033,-71.009535,4.259680,148.028017,-48.842241,-2.710433,0.000126,-0.001866,3712075904.640000,69.581566,-1.510696,-36.070816,-59.472542,-33.811714,61.585041,69.787254,-1.507794,-0.000023,-0.000017,-0.000049,-0.000005,0.000001,0.000022,0.000002,-0.000020,50.000130,-0.001883,3712075904.640000,69.559950,-1.615127,-36.151933,-59.399864,-33.696841,61.622092,69.764142,-1.617471,0.000044,0.000022,0.000019,0.000005,-0.000071,-0.000031,0.000013,0.000038,50.000004,-0.000018,66.500000,6.542747,2.357997,-1.228505,-6.841338,-5.364365,4.529885,-0.000085,0.000000,0.000072,-0.000003,-0.000013,0.000072
3712075904.660000,0.154695,0.027697,0.001522,0.160455,0.029385,0.001577,0.176271,0.030628,0.001736,0.163845,0.029237,0.001612,194.114322,-3.661712,-3.442958,188.140564,-11.671954,3.231014,78.908850,-67.322639,5.546587,83.448836,-65.193048,-0.914488,0.000194,0.001122,3712075904.660000,69.581413,-1.509481,-36.068935,-59.474174,-33.814350,61.582722,69.787132,-1.505427,-0.000022,-0.000015,-0.000018,0.000027,-0.000028,0.000006,0.000016,0.000007,50.000168,0.001085,3712075904.660000,69.559770,-1.614916,-36.152069,-59.399759,-33.697093,61.622445,69.764218,-1.617444,0.000017,0.000022,0.000017,-0.000032,-0.000077,-0.000044,0.000012,0.000047,49.999973,-0.000038,66.500000,-5.219018,4.597485,6.586534,2.218931,-1.385637,-6.883319,0.000032,-0.000088,-0.000030,0.000052,-0.000064,-0.000065
3712075904.680000,0.154113,0.031899,0.001508,0.161189,0.032475,0.001579,0.173270,0.031061,0.001704,0.162875,0.031804,0.001597,60.171602,-41.108796,0.580698,135.650297,-36.321612,-1.919044,23.284606,-19.932983,0.134604,76.694010,-63.896765,0.721480,-0.000304,0.000360,3712075904.680000,69.583939,-1.510654,-36.070210,-59.475994,-33.812992,61.584064,69.788872,-1.506500,-0.000027,0.000015,-0.000014,-0.000014,-0.000048,-0.000020,-0.000012,0.000012,49.999737,0.000360,3712075904.680000,69.559394,-1.615036,-36.152312,-59.399690,-33.697515,61.622464,69.764189,-1.617447,-0.000024,0.000047,0.000029,-0.000014,-0.000063,-0.000017,-0.000003,0.000047,50.000041,0.000000,66.500000,-1.514433,-6.788502,-5.117935,4.702353,6.699025,2.101234,0.000027,0.000038,-0.000024,-0.000050,0.000088,-0.000004
3712075904.700000,0.153772,0.029939,0.001508,0.159372,0.028184,0.001568,0.168413,0.028994,0.001659,0.160535,0.029035,0.001579,88.831407,-68.493369,-1.056156,86.539348,-26.163779,1.001291,72.580292,-34.699308,-0.810915,114.753394,-74.088790,-4.209649,0.000090,-0.002767,3712075904.700000,69.582642,-1.510841,-36.069321,-59.473274,-33.809605,61.584007,69.786926,-1.507726,0.000007,0.000022,0.000007,0.000025,-0.000026,0.000031,-0.000008,-0.000009,50.000095,-0.002770,3712075904.700000,69.559459,-1.615290,-36.152364,-59.399889,-33.697636,61.622138,69.764203,-1.617424,-0.000050,0.000054,0.000034,0.000010,-0.000061,0.000004,-0.000014,0.000043,50.000005,-0.000003,66.500000,6.678711,1.942947,-1.655272,-6.750538,-5.068388,4.857857,-0.000072,0.000012,0.000037,0.000028,-0.000011,0.000070
3712075904.720000,0.157687,0.028506,0.001551,0.162162,0.028027,0.001597,0.171732,0.030680,0.001689,0.163882,0.029072,0.001613,124.947865,-71.425616,-3.716724,42.619982,-35.001878,-0.302779,124.172053,-68.369789,3.939203,115.288964,-82.948410,-3.636707,0.000179,0.001977,3712075904.720000,69.582092,-1.507935,-36.067345,-59.474243,-33.811642,61.584011,69.787033,-1.505439,-0.000007,-0.000025,0.000019,0.000018,0.000013,0.000019,-0.000002,-0.000009,50.000164,0.001945,3712075904.720000,69.559841,-1.615371,-36.152146,-59.399920,-33.697213,61.622140,69.764233,-1.617505,-0.000027,0.000088,0.000019,0.000035,-0.000072,-0.000012,-0.000014,0.000052,49.999985,-0.000032,66.500000,-4.920004,4.916854,6.713125,1.801872,-1.815045,-6.781256,0.000014,-0.000023,-0.000025,0.000000,-0.000035,-0.000069
3712075904.740000,0.155658,0.029606,0.001528,0.159895,0.032251,0.001566,0.173336,0.034490,0.001698,0.162996,0.032125,0.001598,77.518303,-77.260728,-0.132507,270.699014,183.639400,-1.263238,101.617512,-76.530479,-1.522907,109.903454,-72.854420,-1.820550,-0.000320,0.000979,3712075904.740000,69.582840,-1.509348,-36.070587,-59.475574,-33.813225,61.586201,69.789108,-1.506530,-0.000015,0.000018,-0.000027,-0.000019,0.000007,0.000016,0.000011,-0.000002,49.999733,0.000975,3712075904.740000,69.559859,-1.615186,-36.152013,-59.399864,-33.696956,61.622287,69.764200,-1.617513,-0.000074,0.000068,0.000003,-0.000011,-0.000068,0.000033,-0.000001,0.000040,50.000053,-0.000003,66.500000,-1.938623,-6.679905,-4.812926,5.014578,6.816859,1.677265,-0.000014,0.000037,0.000022,-0.000033,0.000037,0.000018
