Timestamp,TVE_VA,ME_VA,PE_VA,TVE_VB,ME_VB,PE_VB,TVE_VC,ME_VC,PE_VC,TVE_Vp,ME_Vp,PE_Vp,TVE_IA,ME_IA,PE_IA,TVE_IB,ME_IB,PE_IB,TVE_IC,ME_IC,PE_IC,TVE_Ip,ME_Ip,PE_Ip,FE,RFE,Timestamp,PMU_VA_real,PMU_VA_imag,PMU_VB_real,PMU_VB_imag,PMU_VC_real,PMU_VC_imag,PMU_Vp_real,PMU_Vp_imag,PMU_IA_real,PMU_IA_imag,PMU_IB_real,PM_ IB_imag,PMU_IC_real,PMU_IC_imag,PMU_Ip_real,PMU_Ip_imag,PMU_FREQ,PMU_ROCOF,Timestamp,REF_VA_real,REF_VA_imag,REF_VB_real,REF_VB_imag,REF_VC_real,REF_VC_imag,REF_Vp_real,REF_Vp_imag,REF_IA_real,REF_IA_imag,REF_IB_real,REF_IB_imag,REF_IC_real,REF_IC_imag,REF_Ip_real,PMU_Ip_imag,REF_FREQ,REF_ROCOF,I Freq,I_VA_real,I_VA_imag,I_VB_real,I_VB_imag,I_ VC_real,I_VC_imag,I_IA_real,I_IA_imag,I_IB_real,I_IB_imag,I_IC_real,I_IC_imag
3712075904.760000,0.151549,0.026424,0.001492,0.157190,0.029290,0.001544,0.171982,0.029684,0.001694,0.160276,0.028472,0.001577,85.086439,-84.903573,-0.143620,130.376867,-5.735279,-1.470500,119.419979,-73.083847,-2.287597,137.440228,-57.560815,-2.559226,0.000095,-0.003046,3712075904.760000,69.580437,-1.511588,-36.070873,-59.472893,-33.811588,61.583584,69.786552,-1.507843,-0.000014,0.000011,0.000002,0.000027,0.000018,0.000016,0.000013,-0.000009,50.000099,-0.003061,3712075904.760000,69.559724,-1.614979,-36.152076,-59.399725,-33.697229,61.622472,69.764225,-1.617437,-0.000103,0.000060,-0.000029,0.000005,-0.000089,0.000010,-0.000013,0.000035,50.000005,-0.000015,66.500000,6.787111,1.519282,-2.076197,-6.633611,-4.753936,5.165924,-0.000033,-0.000039,-0.000001,0.000036,-0.000036,-0.000012
3712075904.780000,0.154554,0.027455,0.001521,0.162471,0.028883,0.001599,0.174215,0.026973,0.001721,0.163768,0.027766,0.001614,73.530165,-73.243509,-0.125480,181.466104,66.062347,4.852759,60.224306,-57.400540,-6.003040,72.888324,-48.322435,0.778595,0.000216,0.001476,3712075904.780000,69.581062,-1.509695,-36.067684,-59.474510,-33.812695,61.581081,69.786156,-1.505287,-0.000026,0.000016,-0.000007,0.000019,-0.000037,-0.000006,-0.000019,0.000008,50.000191,0.001444,3712075904.780000,69.559588,-1.615065,-36.152272,-59.399620,-33.697580,61.622557,69.764265,-1.617453,-0.000103,0.000048,-0.000012,-0.000003,-0.000088,0.000010,-0.000014,0.000037,49.999974,-0.000031,66.500000,-4.601102,5.215548,6.812981,1.376135,-2.236832,-6.655303,0.000053,-0.000021,-0.000040,-0.000019,0.000010,0.000007
3712075904.800000,0.155709,0.032095,0.001523,0.161569,0.031883,0.001584,0.170902,0.031554,0.001679,0.162746,0.031844,0.001596,82.427769,-76.925673,-0.626627,203.003678,29.084793,-2.169401,126.056708,-72.626867,3.492502,112.782869,-83.092767,-2.374377,-0.000381,0.001277,3712075904.800000,69.584106,-1.509797,-36.069775,-59.475983,-33.811859,61.584930,69.788918,-1.506561,-0.000014,0.000017,-0.000024,-0.000006,0.000017,0.000017,0.000008,-0.000002,49.999668,0.001277,3712075904.800000,69.559401,-1.615282,-36.152393,-59.399847,-33.697754,61.622182,69.764209,-1.617410,-0.000092,0.000024,0.000014,-0.000013,-0.000079,-0.000039,-0.000027,0.000043,50.000049,-0.000000,66.500000,-2.353546,-6.544769,-4.488106,5.307014,6.909641,1.245659,0.000026,0.000068,0.000043,0.000012,0.000018,0.000009
3712075904.820000,0.154093,0.028636,0.001514,0.157333,0.027671,0.001549,0.167262,0.030148,0.001645,0.159586,0.028825,0.001569,90.670772,-67.769974,-1.118418,154.559931,-40.280062,2.614406,114.037890,-77.050769,4.142093,67.731404,-60.733943,-0.483156,0.000070,-0.001840,3712075904.820000,69.582108,-1.510347,-36.069992,-59.472298,-33.808826,61.585094,69.786766,-1.508324,-0.000008,0.000024,0.000018,0.000023,-0.000002,0.000021,0.000002,0.000017,50.000088,-0.001850,3712075904.820000,69.559822,-1.615222,-36.152043,-59.399932,-33.697315,61.622049,69.764204,-1.617379,-0.000078,0.000010,-0.000007,-0.000048,-0.000071,-0.000058,-0.000016,0.000040,50.000018,-0.000009,66.500000,6.869305,1.090693,-2.488144,-6.489506,-4.419721,5.455677,-0.000064,0.000002,-0.000036,0.000015,-0.000043,-0.000011
3712075904.840000,0.156575,0.026470,0.001543,0.160445,0.027295,0.001581,0.173395,0.029779,0.001708,0.163504,0.027857,0.001611,104.484845,-65.733201,1.533269,109.996468,-43.652903,-1.475191,58.003278,-33.046285,5.692046,162.506683,-4.917787,-1.968653,0.000281,0.002290,3712075904.840000,69.580849,-1.508308,-36.067848,-59.473274,-33.812199,61.582745,69.786156,-1.505498,0.000013,-0.000022,-0.000024,-0.000024,-0.000040,0.000009,0.000027,-0.000000,50.000259,0.002261,3712075904.840000,69.560026,-1.615243,-36.151954,-59.399969,-33.696935,61.622054,69.764206,-1.617464,-0.000062,-0.000039,0.000039,-0.000047,-0.000057,-0.000022,-0.000011,0.000026,49.999979,-0.000030,66.500000,-4.265452,5.494510,6.885466,0.946026,-2.651389,-6.500576,0.000031,-0.000056,0.000014,-0.000035,0.000004,-0.000015
3712075904.860000,0.154573,0.030060,0.001516,0.160780,0.031816,0.001576,0.174679,0.030868,0.001719,0.163373,0.030916,0.001604,121.439366,-63.563169,2.059281,156.997442,-14.847113,-2.020110,140.797161,-27.351877,4.394161,145.233599,-48.017706,-2.509964,-0.000276,-0.000321,3712075904.860000,69.583130,-1.509866,-36.069691,-59.475399,-33.813320,61.583572,69.788261,-1.506009,0.000018,-0.000012,-0.000037,-0.000016,-0.000030,0.000037,0.000018,-0.000003,49.999763,-0.000321,3712075904.860000,69.559851,-1.614866,-36.151862,-59.399589,-33.697005,61.622586,69.764188,-1.617445,-0.000053,-0.000029,0.000036,-0.000031,-0.000036,-0.000055,-0.000025,0.000025,50.000040,0.000000,66.500000,-2.760395,-6.384532,-4.146496,5.577906,6.973422,0.808534,0.000026,0.000034,0.000007,0.000026,0.000043,0.000013
3712075904.880000,0.151396,0.029031,0.001486,0.159658,0.029004,0.001570,0.170914,0.026858,0.001688,0.160671,0.028289,0.001581,109.012561,-71.593960,4.521692,126.761728,-49.883756,-1.933566,69.304814,-2.094543,5.567934,146.623156,6.692016,-4.706992,0.000029,-0.002868,3712075904.880000,69.582191,-1.512085,-36.069195,-59.473671,-33.810398,61.582108,69.786453,-1.507492,-0.000011,0.000021,-0.000024,-0.000000,-0.000022,0.000007,-0.000003,-0.000012,50.000034,-0.002888,3712075904.880000,69.559674,-1.614989,-36.152026,-59.399748,-33.697369,61.622530,69.764246,-1.617392,-0.000065,-0.000052,0.000017,-0.000044,-0.000022,-0.000009,-0.000011,0.000003,50.000005,-0.000020,66.500000,6.924734,0.656503,-2.890814,-6.321268,-4.068054,5.720781,-0.000028,0.000009,-0.000017,-0.000003,-0.000026,0.000072
3712075904.900000,0.155653,0.028866,0.001529,0.163204,0.027224,0.001609,0.170906,0.028107,0.001686,0.163270,0.028064,0.001608,83.323251,-68.251410,0.876013,121.169264,-45.621748,-1.730080,404.888715,205.043827,-3.205779,182.866409,-12.061131,-3.608295,0.000180,0.001818,3712075904.900000,69.582108,-1.509201,-36.066414,-59.473934,-33.810837,61.582733,69.786293,-1.505663,-0.000001,-0.000017,-0.000024,-0.000015,0.000003,-0.000020,0.000003,-0.000006,50.000149,0.001787,3712075904.900000,69.559639,-1.615145,-36.152216,-59.399657,-33.697516,61.622315,69.764203,-1.617436,-0.000043,-0.000032,0.000034,-0.000039,-0.000001,0.000006,-0.000006,0.000005,49.999969,-0.000031,66.500000,-3.911218,5.751730,6.931898,0.512068,-3.053281,-6.321491,-0.000009,0.000001,0.000024,0.000008,-0.000021,-0.000109
3712075904.920000,0.156586,0.030824,0.001535,0.161806,0.030288,0.001589,0.170771,0.033681,0.001674,0.163077,0.031606,0.001600,110.415496,-36.480108,4.857991,279.014014,87.652705,-2.625119,586.862389,462.876190,-4.555604,196.315791,1.366446,2.692695,-0.000262,0.001150,3712075904.920000,69.583809,-1.508934,-36.068382,-59.475227,-33.811504,61.586430,69.788742,-1.506350,-0.000023,0.000029,-0.000038,-0.000004,-0.000007,-0.000032,0.000015,-0.000005,49.999790,0.001150,3712075904.920000,69.559969,-1.615245,-36.151906,-59.399841,-33.697019,61.622185,69.764193,-1.617470,-0.000050,-0.000029,0.000019,-0.000008,-0.000005,0.000002,-0.000016,-0.000002,50.000052,-0.000000,66.500000,-3.155674,-6.198057,-3.787606,5.827932,7.010691,0.370501,-0.000025,-0.000024,-0.000021,0.000007,0.000054,0.000015
3712075904.940000,0.153506,0.026829,0.001511,0.157800,0.029130,0.001551,0.171097,0.032221,0.001680,0.160831,0.029401,0.001581,48.555969,-41.696706,0.327313,58.390629,-43.566226,0.523477,216.910205,34.546413,-2.351976,162.669417,2.300905,4.414973,0.000031,-0.001655,3712075904.940000,69.581116,-1.510175,-36.070217,-59.473053,-33.811256,61.585625,69.787247,-1.507592,-0.000021,-0.000032,0.000025,0.000003,-0.000038,-0.000018,0.000003,0.000027,50.000057,-0.001664,3712075904.940000,69.560092,-1.614892,-36.151865,-59.399746,-33.696882,61.622488,69.764265,-1.617447,-0.000051,-0.000040,0.000041,-0.000019,0.000029,-0.000011,-0.000026,-0.000005,50.000026,-0.000009,66.500000,6.951321,0.220801,-3.282564,-6.126869,-3.702044,5.966024,0.000058,-0.000016,0.000001,-0.000017,-0.000031,0.000062
3712075904.960000,0.154938,0.025872,0.001527,0.160805,0.029601,0.001580,0.174981,0.028221,0.001727,0.163602,0.027900,0.001612,87.251581,-66.431637,5.263236,446.800697,320.132314,1.727576,154.179136,-45.196396,3.329506,127.998801,-53.992176,4.230197,0.000233,0.000384,3712075904.960000,69.580467,-1.508805,-36.068634,-59.474129,-33.812893,61.582088,69.786331,-1.505439,-0.000014,0.000011,-0.000025,0.000014,-0.000015,0.000021,0.000006,0.000015,50.000202,0.000345,3712075904.960000,69.560085,-1.614665,-36.151877,-59.399471,-33.697002,61.622989,69.764350,-1.617469,-0.000049,-0.000019,0.000004,0.000005,0.000019,-0.000043,-0.000034,-0.000004,49.999969,-0.000039,66.500000,-3.542841,5.985274,6.949910,0.075122,-3.444879,-6.118150,0.000004,0.000083,0.000014,-0.000009,-0.000015,-0.000052
3712075904.980000,0.154901,0.030557,0.001518,0.161292,0.032370,0.001580,0.173682,0.029276,0.001712,0.163307,0.030731,0.001604,140.451678,-58.040744,-3.461497,52.194789,-52.180131,0.017887,86.258232,-20.536874,-0.978381,70.848641,-65.908908,-0.448910,-0.000287,0.000999,3712075904.980000,69.583298,-1.509792,-36.069904,-59.475948,-33.812752,61.582981,69.788246,-1.506020,0.000009,-0.000018,0.000021,-0.000018,-0.000012,-0.000006,0.000001,0.000012,49.999752,0.000999,3712075904.980000,69.559670,-1.614948,-36.152120,-59.399661,-33.697425,61.622728,69.764302,-1.617437,-0.000033,0.000035,0.000044,-0.000038,-0.000002,-0.000017,-0.000012,0.000034,50.000039,0.000000,66.500000,-3.538050,-5.988235,-3.414195,6.053604,7.020747,-0.071932,-0.000073,-0.000036,-0.000001,0.000004,0.000047,0.000004
3712075905.000000,0.153864,0.029313,0.001510,0.159021,0.028105,0.001565,0.168142,0.028194,0.001657,0.160359,0.028535,0.001578,106.150719,-67.078191,-4.684421,102.166297,-97.825255,3.052471,125.364713,-64.204742,2.238898,104.551434,-95.362841,-3.338562,0.000006,-0.002249,3712075905.000000,69.582298,-1.510406,-36.069317,-59.472988,-33.809311,61.583878,69.786644,-1.507691,-0.000016,-0.000003,-0.000007,0.000013,0.000012,0.000019,-0.000006,-0.000010,50.000027,-0.002249,3712075905.000000,69.559548,-1.615016,-36.152185,-59.399774,-33.697696,61.622455,69.764271,-1.617335,-0.000008,0.000049,0.000379,-0.000588,0.000021,-0.000058,0.000084,0.000227,50.000021,-0.000000,66.500000,6.952193,-0.215931,-3.660163,-5.908545,-3.319053,6.186633,0.000053,-0.000076,-0.000421,0.000627,0.000016,0.000046
3712075905.020000,0.157156,0.026969,0.001548,0.161265,0.026477,0.001591,0.171167,0.029491,0.001686,0.163221,0.027655,0.001608,242.138381,82.937009,1.998177,93.242756,-75.502869,-1.171246,83.054114,-69.156888,-0.853851,102.436604,-53.599581,1.390979,0.000226,0.001261,3712075905.020000,69.581100,-1.507890,-36.067146,-59.473202,-33.811123,61.583473,69.786133,-1.505600,-0.000027,0.000001,-0.000007,-0.000012,-0.000009,-0.000011,-0.000013,0.000000,50.000202,0.001224,3712075905.020000,69.559923,-1.615167,-36.152124,-59.400033,-33.697318,61.622213,69.764328,-1.617394,0.000007,0.000013,0.000034,-0.000047,0.000007,-0.000046,-0.000004,0.000028,49.999976,-0.000037,66.500000,-3.159960,6.196515,6.941160,-0.360782,-3.822030,-5.888454,0.000048,0.000050,-0.000013,0.000053,-0.000041,-0.000006
3712075905.040000,0.155998,0.028464,0.001534,0.159571,0.031275,0.001565,0.174405,0.033668,0.001711,0.163357,0.031143,0.001603,72.003431,-21.685541,0.796771,125.286972,-32.309532,4.629948,104.671774,-57.888045,1.473612,188.033328,4.712208,-3.954745,-0.000277,0.001109,3712075905.040000,69.582153,-1.508731,-36.070244,-59.474792,-33.813610,61.585514,69.788460,-1.506131,-0.000040,0.000024,-0.000019,0.000042,0.000016,-0.000013,-0.000022,-0.000010,49.999763,0.001102,3712075905.040000,69.559958,-1.614979,-36.151942,-59.399710,-33.696845,61.622531,69.764229,-1.617522,-0.000014,0.000057,-0.000060,-0.000033,-0.000027,-0.000041,0.000008,0.000022,50.000041,-0.000008,66.500000,-3.908014,-5.753836,-3.027738,6.256603,7.001309,-0.511311,-0.000106,0.000012,-0.000033,0.000017,0.000077,-0.000051
3712075905.060000,0.152376,0.027328,0.001499,0.156330,0.029568,0.001535,0.172544,0.029297,0.001700,0.160450,0.028728,0.001578,167.492675,-29.737550,-2.774648,161.984593,-34.846736,3.543159,109.589036,-73.229251,-4.468467,121.127777,-73.511545,2.418012,0.000002,-0.002750,3712075905.060000,69.581169,-1.511050,-36.071537,-59.472717,-33.811752,61.583298,69.786797,-1.507790,0.000028,-0.000026,-0.000010,0.000051,-0.000028,-0.000045,-0.000023,0.000006,50.000019,-0.002754,3712075905.060000,69.559817,-1.614898,-36.152087,-59.399719,-33.697131,61.622640,69.764288,-1.617471,-0.000024,0.000049,-0.000016,-0.000078,-0.000138,0.000141,0.000081,0.000041,50.000017,-0.000005,66.500000,6.924521,-0.652634,-4.024476,-5.667690,-2.924889,6.381956,0.000039,-0.000063,-0.000003,-0.000057,0.000142,-0.000127
3712075905.080000,0.154251,0.029102,0.001515,0.161052,0.028362,0.001585,0.173561,0.025776,0.001716,0.162962,0.027733,0.001606,150.072769,-49.051592,-3.369541,126.191478,-62.927515,4.051712,194.780235,0.486468,-2.663278,174.822005,-6.847789,4.020548,0.000221,0.001193,3712075905.080000,69.582138,-1.509949,-36.068436,-59.473660,-33.812004,61.580643,69.786148,-1.505856,0.000011,-0.000016,0.000010,0.000019,-0.000047,-0.000001,-0.000005,0.000016,50.000179,0.001151,3712075905.080000,69.559528,-1.614865,-36.152410,-59.399565,-33.697588,61.622694,69.764293,-1.617456,-0.000028,0.000026,-0.000057,-0.000010,0.000042,-0.000020,-0.000010,-0.000015,49.999958,-0.000042,66.500000,-2.764169,6.382154,6.905012,-0.796443,-4.183565,-5.638447,0.000022,0.000084,-0.000014,0.000004,-0.000018,-0.000018
3712075905.100000,0.155619,0.032840,0.001521,0.162396,0.031108,0.001594,0.170801,0.030407,0.001680,0.162949,0.031453,0.001599,127.150156,-71.352913,3.509262,113.509629,-43.301302,-4.741521,116.628780,-73.082199,-2.134754,86.756572,-84.285852,-0.524577,-0.000274,0.001959,3712075905.100000,69.584709,-1.509776,-36.068985,-59.475620,-33.811398,61.584518,69.788689,-1.506451,0.000010,0.000016,-0.000006,-0.000036,-0.000014,-0.000014,-0.000008,-0.000005,49.999760,0.001959,3712075905.100000,69.559489,-1.615075,-36.152475,-59.399586,-33.697613,61.622513,69.764248,-1.617504,-0.000051,-0.000040,-0.000063,0.000009,0.000073,-0.000016,-0.000026,-0.000051,50.000034,-0.000000,66.500000,-4.260764,-5.496984,-2.628463,6.434420,6.956338,-0.950192,-0.000046,-0.000005,0.000008,-0.000019,0.000038,0.000033
3712075905.120000,0.154159,0.028951,0.001514,0.158373,0.027985,0.001559,0.167677,0.030941,0.001648,0.160093,0.029300,0.001574,774.844279,773.044692,0.178862,98.881963,-37.677128,-1.235072,81.740223,-61.973842,0.893768,107.410537,-62.981241,1.593305,-0.000010,-0.001660,3712075905.120000,69.582420,-1.510271,-36.069813,-59.472687,-33.809315,61.585857,69.787254,-1.508168,0.000023,0.000041,-0.000004,0.000046,0.000016,0.000014,0.000014,-0.000001,50.000023,-0.001665,3712075905.120000,69.559916,-1.615145,-36.152345,-59.399773,-33.697366,61.622416,69.764354,-1.617513,0.000003,0.000004,-0.000073,0.000018,0.000054,-0.000010,-0.000004,-0.000036,50.000033,-0.000005,66.500000,6.869957,-1.085353,-4.372162,-5.403225,-2.518291,6.554333,0.000022,-0.000045,0.000029,0.000011,-0.000062,0.000011
3712075905.140000,0.155450,0.024652,0.001535,0.159487,0.026397,0.001573,0.173751,0.030463,0.001710,0.162927,0.027178,0.001606,200.813383,128.905744,-1.067728,96.454257,-74.354642,-1.303592,139.823337,-58.934712,2.849089,122.101777,-62.826137,2.065062,0.000280,0.000782,3712075905.140000,69.579788,-1.508689,-36.068142,-59.472187,-33.812557,61.583664,69.785858,-1.505940,0.000041,-0.000013,0.000005,0.000020,-0.000023,0.000009,0.000014,0.000005,50.000256,0.000749,3712075905.140000,69.560243,-1.615069,-36.152084,-59.399711,-33.696914,61.622632,69.764389,-1.617590,0.000014,0.000013,-0.000069,0.000040,0.000060,-0.000005,-0.000007,-0.000039,49.999976,-0.000033,66.500000,-2.358846,6.543427,6.841086,-1.228122,-4.530194,-5.363428,-0.000002,0.000025,-0.000039,0.000001,0.000002,-0.000050
3712075905.160000,0.154047,0.027064,0.001516,0.160291,0.030887,0.001573,0.176338,0.032334,0.001733,0.163596,0.030106,0.001608,40.510060,-40.102308,-0.074096,108.893413,-37.854977,-1.408835,210.297713,14.665590,3.546698,135.954073,-45.856179,2.109128,-0.000229,0.000638,3712075905.160000,69.581314,-1.509733,-36.069767,-59.474663,-33.814701,61.584343,69.787910,-1.505839,0.000024,-0.000011,0.000018,0.000033,-0.000030,0.000015,0.000012,0.000008,49.999805,0.000638,3712075905.160000,69.560119,-1.614801,-36.152088,-59.399519,-33.697017,61.622933,69.764396,-1.617554,0.000041,-0.000015,-0.000047,0.000038,0.000019,-0.000023,0.000001,-0.000027,50.000034,0.000000,66.500000,-4.598097,-5.219089,-2.219889,6.586359,6.882094,-1.385741,-0.000007,-0.000009,0.000047,-0.000046,0.000017,-0.000008
3712075905.180000,0.150770,0.028328,0.001481,0.159137,0.029348,0.001564,0.171063,0.027677,0.001688,0.160344,0.028447,0.001578,76.435140,-51.757292,0.833721,107.163770,-50.951730,-4.806482,173.364929,-25.211268,3.399759,136.572430,-53.337951,2.337527,-0.000091,-0.002679,3712075905.180000,69.581825,-1.512284,-36.069862,-59.473541,-33.810818,61.582951,69.786720,-1.507794,0.000025,0.000012,-0.000036,-0.000018,-0.000026,0.000015,0.000014,0.000009,49.999935,-0.002689,3712075905.180000,69.559805,-1.614851,-36.152216,-59.399628,-33.697500,61.622876,69.764409,-1.617440,0.000054,-0.000022,-0.000044,0.000071,0.000028,-0.000028,-0.000008,-0.000035,50.000026,-0.000009,66.500000,6.788651,-1.515421,-4.702710,-5.118877,-2.101246,6.697870,0.000024,-0.000004,-0.000001,0.000051,0.000001,0.000029
3712075905.200000,0.153993,0.028365,0.001513,0.162344,0.026393,0.001602,0.170262,0.026555,0.001682,0.162214,0.027109,0.001599,132.762825,-8.550907,1.530491,91.096069,-69.161776,-1.126229,180.928524,-14.379303,3.593623,170.972899,-28.404270,2.968748,0.000219,0.001148,3712075905.200000,69.581963,-1.510342,-36.066666,-59.473343,-33.810173,61.582073,69.785820,-1.506296,0.000024,0.000045,0.000016,0.000017,-0.000025,0.000002,0.000009,0.000022,50.000191,0.001120,3712075905.200000,69.559866,-1.615186,-36.152332,-59.399824,-33.697623,61.622476,69.764410,-1.617451,0.000050,-0.000024,-0.000027,0.000070,0.000025,-0.000015,-0.000008,-0.000032,49.999972,-0.000028,66.500000,-1.942176,6.678749,6.751095,-1.655127,-4.856889,-5.068689,-0.000003,0.000046,-0.000023,-0.000050,-0.000031,0.000011
3712075905.220000,0.156399,0.030527,0.001534,0.161887,0.029860,0.001591,0.170559,0.033166,0.001673,0.162970,0.031188,0.001599,103.633895,63.166341,-0.654823,219.712221,20.517319,-2.969892,65.155061,3.034691,-0.652712,383.449513,196.443340,-2.548251,-0.000223,0.002421,3712075905.220000,69.583679,-1.509051,-36.068314,-59.475105,-33.811520,61.586292,69.788612,-1.506362,0.000036,-0.000023,0.000016,-0.000039,-0.000027,-0.000023,0.000021,0.000013,49.999821,0.002420,3712075905.220000,69.560048,-1.615275,-36.152089,-59.399914,-33.697277,61.622327,69.764356,-1.617470,0.000026,0.000002,-0.000008,0.000034,-0.000007,-0.000034,-0.000008,0.000001,50.000044,-0.000001,66.500000,-4.916742,-4.919381,-1.801574,6.713441,6.781631,-1.813751,-0.000046,-0.000020,0.000070,0.000008,-0.000014,-0.000051
3712075905.240000,0.153444,0.027159,0.001510,0.156923,0.028711,0.001543,0.170577,0.033245,0.001673,0.160341,0.029714,0.001575,110.269378,-44.071936,-1.484093,106.595978,106.387183,-0.046423,170.450603,-24.596845,3.622836,50.006665,47.484074,-0.129221,-0.000027,-0.002066,3712075905.240000,69.581352,-1.510435,-36.070614,-59.472702,-33.811287,61.586384,69.787514,-1.507971,0.000003,-0.000020,0.000049,0.000022,-0.000016,0.000019,-0.000007,0.000014,50.000011,-0.002078,3712075905.240000,69.560101,-1.615063,-36.151929,-59.399937,-33.697017,61.622370,69.764322,-1.617432,0.000037,0.000003,0.000023,0.000012,0.000007,-0.000033,-0.000006,0.000009,50.000039,-0.000012,66.500000,6.679224,-1.938440,-5.015162,-4.812982,-1.677449,6.817828,0.000047,-0.000037,-0.000001,0.000050,0.000047,0.000022
3712075905.260000,0.153442,0.025281,0.001513,0.160229,0.028402,0.001577,0.175178,0.029009,0.001727,0.162986,0.027566,0.001606,145.540935,30.166335,4.935534,145.380853,2.298948,1.603575,89.833895,-55.281128,-1.115896,102.303681,21.442035,5.341001,0.000296,-0.000232,3712075905.260000,69.580009,-1.509958,-36.068466,-59.473412,-33.813358,61.582298,69.786079,-1.505794,-0.000019,0.000008,0.000023,-0.000020,-0.000007,-0.000022,-0.000018,0.000002,50.000259,-0.000278,3712075905.260000,69.560060,-1.614840,-36.151925,-59.399598,-33.697159,61.622737,69.764339,-1.617433,-0.000009,-0.000013,-0.000020,-0.000022,0.000037,-0.000035,-0.000010,-0.000011,49.999964,-0.000046,66.500000,-1.519658,6.787015,6.633206,-2.076174,-5.166398,-4.754303,0.000019,0.000051,-0.000043,-0.000063,-0.000039,0.000058
3712075905.280000,0.153732,0.030797,0.001506,0.162590,0.032585,0.001593,0.174781,0.029929,0.001722,0.163720,0.031101,0.001607,221.513114,56.047627,-4.221329,94.695460,-79.856202,1.205669,197.868923,8.397409,2.502605,113.298280,-44.817516,1.551894,-0.000259,0.001170,3712075905.280000,69.583374,-1.510702,-36.069298,-59.476524,-33.813835,61.583019,69.788528,-1.505746,0.000007,-0.000020,-0.000005,-0.000020,-0.000035,0.000027,0.000021,0.000005,49.999767,0.001169,3712075905.280000,69.559598,-1.614991,-36.152197,-59.399648,-33.697670,61.622704,69.764321,-1.617400,-0.000014,0.000002,-0.000099,-0.000013,0.000041,-0.000000,0.000009,-0.000038,50.000026,-0.000001,66.500000,-5.215467,-4.601545,-1.376487,6.812456,6.654718,-2.237723,-0.000064,0.000006,0.000012,-0.000043,-0.000020,-0.000055
3712075905.300000,0.152461,0.031129,0.001492,0.159343,0.029417,0.001566,0.168207,0.029967,0.001655,0.160019,0.030171,0.001571,245.176058,94.929193,-4.396432,150.085044,-44.558391,2.591365,138.083788,-12.129226,1.647453,35.417441,-20.115831,0.327611,-0.000127,-0.001930,3712075905.300000,69.583572,-1.511803,-36.069763,-59.473782,-33.809803,61.584980,69.787773,-1.508196,-0.000024,-0.000026,0.000033,-0.000012,-0.000006,0.000048,0.000009,-0.000020,49.999905,-0.001930,3712075905.300000,69.559586,-1.615135,-36.152209,-59.399757,-33.697741,61.622382,69.764269,-1.617360,-0.000009,0.000016,-0.000061,-0.000012,0.000055,0.000003,0.000002,-0.000027,50.000031,0.000000,66.500000,6.545369,-2.353735,-5.306696,-4.488373,-1.244722,6.909424,0.000013,-0.000053,0.000020,0.000044,0.000063,0.000022
3712075905.320000,0.156220,0.028025,0.001537,0.161036,0.026322,0.001588,0.169507,0.030236,0.001668,0.162272,0.028197,0.001598,234.579623,225.795636,0.354161,45.653373,-17.708118,5.815061,158.009218,-35.903704,-2.581210,40.427559,-28.183802,0.343703,0.000305,0.001179,3712075905.320000,69.581825,-1.508846,-36.067238,-59.472878,-33.810287,61.584492,69.786446,-1.506410,0.000021,0.000014,-0.000045,0.000004,-0.000023,-0.000025,0.000015,-0.000016,50.000275,0.001142,3712075905.320000,69.559930,-1.615314,-36.152148,-59.399875,-33.697352,61.622157,69.764278,-1.617457,0.000008,0.000002,-0.000051,-0.000021,0.000051,0.000014,0.000013,-0.000028,49.999969,-0.000037,66.500000,-1.090571,6.869718,6.489819,-2.487801,-5.454695,-4.418977,0.000027,0.000019,-0.000032,0.000013,-0.000041,0.000045
3712075905.340000,0.156420,0.028980,0.001537,0.160835,0.030622,0.001579,0.174190,0.034518,0.001707,0.163846,0.031384,0.001608,204.701755,51.579708,4.413513,57.285063,-44.516489,-5.794308,119.094613,-65.715933,2.024955,82.086303,-66.022224,-0.863363,-0.000184,0.001265,3712075905.340000,69.582603,-1.508557,-36.069180,-59.474892,-33.813732,61.586121,69.788658,-1.505816,-0.000044,0.000007,-0.000030,-0.000000,-0.000011,0.000016,-0.000013,-0.000009,49.999847,0.001256,3712075905.340000,69.560044,-1.615028,-36.151956,-59.399687,-33.696920,61.622483,69.764252,-1.617517,0.000004,-0.000029,-0.000048,0.000026,0.000055,0.000009,-0.000005,-0.000045,50.000031,-0.000008,66.500000,-5.494936,-4.264620,-0.946258,6.885818,6.500180,-2.650127,-0.000019,0.000020,0.000011,-0.000058,-0.000020,-0.000047
3712075905.360000,0.151083,0.027239,0.001486,0.157419,0.031275,0.001543,0.173306,0.031724,0.001704,0.160639,0.030083,0.001578,93.522262,-89.448557,-0.867425,54.813735,-52.665531,-0.221308,159.428544,-19.135539,-2.151925,93.237391,-91.128333,-0.674764,-0.000124,-0.002156,3712075905.360000,69.581276,-1.511910,-36.071476,-59.473869,-33.812679,61.584740,69.787727,-1.507839,-0.000017,0.000048,-0.000025,0.000013,-0.000014,-0.000024,-0.000009,0.000010,49.999908,-0.002158,3712075905.360000,69.560005,-1.614858,-36.151869,-59.399579,-33.697030,61.622701,69.764275,-1.617457,-0.000456,0.000169,-0.000058,0.000015,0.000034,0.000002,-0.000152,0.000027,50.000033,-0.000002,66.500000,6.384106,-2.760654,-5.578593,-4.146742,-0.809232,6.973256,0.000453,-0.000222,0.000021,0.000022,0.000041,-0.000009
3712075905.380000,0.152095,0.026398,0.001498,0.160466,0.029387,0.001577,0.173336,0.026689,0.001712,0.161989,0.027488,0.001596,191.760821,-1.700031,2.626529,104.907514,-33.334128,-1.309938,185.369571,173.856064,-0.391109,114.098463,-1.789066,5.056524,0.000255,0.000060,3712075905.380000,69.580490,-1.511098,-36.068981,-59.473991,-33.812000,61.581303,69.785980,-1.506452,0.000015,-0.000005,0.000032,0.000034,-0.000000,-0.000074,-0.000027,0.000017,50.000221,0.000017,3712075905.380000,69.559786,-1.614878,-36.152120,-59.399570,-33.697501,61.622668,69.764310,-1.617396,-0.000016,-0.000003,-0.000037,0.000060,0.000010,-0.000025,-0.000025,-0.000021,49.999966,-0.000043,66.500000,-0.656594,6.924203,6.320797,-2.891225,-5.720943,-4.069327,0.000015,-0.000022,-0.000021,0.000024,-0.000002,0.000011
3712075905.400000,0.155744,0.031302,0.001525,0.162444,0.031074,0.001594,0.171921,0.029763,0.001693,0.163383,0.030708,0.001604,398.288697,205.436372,3.578752,198.149833,18.003224,2.278279,108.917753,39.640929,-0.887316,184.362730,87.525232,-1.268211,-0.000182,0.002411,3712075905.400000,69.583817,-1.509544,-36.068695,-59.475727,-33.811874,61.583553,69.788170,-1.505975,-0.000031,0.000016,-0.000024,0.000003,-0.000029,-0.000051,-0.000008,0.000033,49.999847,0.002411,3712075905.400000,69.559659,-1.615181,-36.152231,-59.399693,-33.697536,61.622368,69.764241,-1.617449,0.000007,-0.000009,0.000015,0.000014,0.000015,-0.000039,-0.000018,0.000001,50.000029,0.000000,66.500000,-5.751112,-3.911270,-0.511458,6.931597,6.322077,-3.053383,0.000043,0.000049,-0.000006,-0.000043,0.000020,0.000010
3712075905.420000,0.153927,0.030305,0.001509,0.158204,0.028285,0.001556,0.168547,0.030812,0.001657,0.160249,0.029808,0.001574,260.454389,97.514459,2.067506,118.631932,-78.610898,-2.577923,114.941881,-61.443100,1.796401,125.763148,-59.601387,-2.115166,-0.000138,-0.001645,3712075905.420000,69.583366,-1.510723,-36.069759,-59.472946,-33.809673,61.585224,69.787514,-1.508051,0.000028,0.000029,-0.000000,-0.000014,0.000025,0.000002,0.000010,0.000011,49.999908,-0.001645,3712075905.420000,69.559927,-1.615227,-36.152050,-59.399936,-33.697209,61.622169,69.764258,-1.617433,0.000006,-0.000019,0.000035,0.000054,-0.000009,-0.000064,-0.000036,0.000008,50.000046,0.000000,66.500000,6.198377,-3.155387,-5.827643,-3.787608,-0.369626,7.011788,-0.000054,0.000011,-0.000041,-0.000113,0.000013,-0.000010
3712075905.440000,0.154243,0.024888,0.001522,0.158672,0.025894,0.001565,0.173192,0.029663,0.001706,0.162070,0.026822,0.001598,80.247925,29.028889,-0.671148,149.309447,-44.963297,3.712067,118.253562,-75.711528,2.344347,119.544858,-71.111791,-4.071080,0.000320,-0.000787,3712075905.440000,69.579933,-1.509638,-36.068104,-59.471806,-33.811954,61.582977,69.785492,-1.506368,-0.000004,0.000028,-0.000031,0.000020,0.000019,0.000008,-0.000009,-0.000010,50.000286,-0.000823,3712075905.440000,69.560243,-1.615137,-36.151786,-59.399897,-33.696844,61.622295,69.764283,-1.617459,-0.000016,0.000015,0.000028,-0.000061,-0.000032,-0.000078,-0.000009,0.000046,49.999966,-0.000036,66.500000,-0.221333,6.952065,6.126633,-3.281829,-5.966060,-3.701079,-0.000001,-0.000057,0.000012,0.000036,-0.000021,-0.000020
3712075905.460000,0.154723,0.027594,0.001522,0.160488,0.031235,0.001574,0.176505,0.032122,0.001735,0.163939,0.030316,0.001611,16.135044,-8.203911,-0.145140,121.285486,-74.932305,-2.522063,120.369629,-72.932015,3.945581,73.398391,-70.208323,-0.394696,-0.000183,0.002106,3712075905.460000,69.581581,-1.509503,-36.069572,-59.475094,-33.814732,61.583855,69.787949,-1.505545,-0.000027,0.000031,-0.000019,-0.000003,-0.000018,0.000014,-0.000005,0.000017,49.999836,0.002103,3712075905.460000,69.560008,-1.614974,-36.151846,-59.399695,-33.696991,61.622646,69.764283,-1.617472,-0.000034,0.000029,0.000067,-0.000034,0.000011,-0.000084,-0.000039,0.000046,50.000019,-0.000003,66.500000,-5.985946,-3.542957,-0.075919,6.949640,6.117046,-3.445009,0.000019,-0.000004,0.000026,0.000020,0.000010,-0.000002
3712075905.480000,0.151295,0.029890,0.001483,0.158299,0.030837,0.001552,0.170878,0.028924,0.001684,0.160177,0.029882,0.001573,98.693922,-26.781711,-5.106311,92.807902,-81.384862,-1.086552,116.342041,-48.713131,-1.659153,96.034387,-73.051622,-1.288065,-0.000184,-0.001977,3712075905.480000,69.582748,-1.512276,-36.070984,-59.474163,-33.810955,61.583622,69.787613,-1.508083,-0.000022,-0.000018,0.000006,-0.000011,-0.000042,-0.000020,0.000003,0.000016,49.999851,-0.001978,3712075905.480000,69.559638,-1.614976,-36.152121,-59.399777,-33.697461,61.622645,69.764307,-1.617403,-0.000035,0.000018,0.000068,0.000000,0.000046,-0.000079,-0.000053,0.000026,50.000035,-0.000002,66.500000,5.988346,-3.539060,-6.053983,-3.415214,0.071659,7.019610,0.000017,0.000001,-0.000045,0.000007,0.000004,-0.000016
3712075905.500000,0.154127,0.028788,0.001514,0.161379,0.026377,0.001592,0.169676,0.026649,0.001675,0.161739,0.027268,0.001594,120.186406,-70.804842,-2.233489,147.498972,-50.235700,-2.771631,74.907406,-48.136067,-0.819708,117.657627,-59.285866,-4.440639,0.000314,0.000285,3712075905.500000,69.581909,-1.510346,-36.067375,-59.473030,-33.809795,61.582142,69.785782,-1.506674,0.000022,-0.000007,-0.000029,-0.000017,0.000018,-0.000036,-0.000005,-0.000019,50.000278,0.000250,3712075905.500000,69.559518,-1.615221,-36.152467,-59.399872,-33.697588,61.622281,69.764268,-1.617471,-0.000027,0.000073,0.000067,0.000010,0.000074,-0.000023,-0.000042,0.000025,49.999965,-0.000035,66.500000,0.216562,6.952232,5.909054,-3.660011,-6.185545,-3.319396,-0.000022,0.000038,0.000011,-0.000073,-0.000012,-0.000001
3712075905.520000,0.157873,0.030293,0.001549,0.162684,0.029654,0.001599,0.171286,0.032529,0.001681,0.163971,0.030834,0.001610,75.537370,-31.926119,-0.855595,141.943213,-56.028003,-3.506821,90.735619,-30.919060,1.077761,135.997213,-38.926234,1.971560,-0.000142,0.002233,3712075905.520000,69.583321,-1.508075,-36.067841,-59.475403,-33.811680,61.585388,69.788269,-1.505653,-0.000006,0.000026,-0.000022,-0.000010,0.000006,0.000040,0.000013,-0.000016,49.999886,0.002222,3712075905.520000,69.559829,-1.615379,-36.152196,-59.400027,-33.697120,61.622108,69.764243,-1.617526,-0.000034,0.000018,0.000039,0.000039,0.000056,0.000019,-0.000033,-0.000008,50.000028,-0.000011,66.500000,-6.196388,-3.159260,0.361062,6.941633,5.888794,-3.820728,-0.000010,-0.000047,0.000072,0.000059,-0.000003,0.000008
3712075905.540000,0.154749,0.028321,0.001521,0.157015,0.029583,0.001542,0.170779,0.033438,0.001674,0.160878,0.030458,0.001579,104.594240,-75.798086,-1.644042,108.484238,-37.018007,1.395412,184.167023,173.591065,0.374058,116.020189,-75.126076,-4.104330,-0.000161,-0.002769,3712075905.540000,69.582031,-1.509796,-36.071117,-59.473244,-33.811390,61.586338,69.787987,-1.507774,0.000010,0.000011,-0.000001,0.000028,0.000029,-0.000037,-0.000000,-0.000010,49.999886,-0.002774,3712075905.540000,69.559954,-1.615181,-36.152076,-59.399986,-33.696951,61.622262,69.764270,-1.617506,-0.000050,0.000037,0.000043,0.000009,0.000005,-0.000017,-0.000032,0.000024,50.000046,-0.000005,66.500000,5.753468,-3.907672,-6.256885,-3.027819,0.511317,7.002150,0.000032,0.000013,-0.000078,0.000015,-0.000020,0.000010
3712075905.560000,0.153097,0.025770,0.001509,0.159276,0.027489,0.001569,0.174004,0.029107,0.001715,0.162162,0.027464,0.001598,86.293892,-26.850150,-1.000028,216.757943,16.785392,-3.109669,207.265159,26.429549,-2.306757,46.402363,-44.836253,0.161118,0.000274,-0.000646,3712075905.560000,69.580238,-1.510382,-36.068855,-59.472778,-33.812691,61.582630,69.786026,-1.506402,-0.000003,0.000030,-0.000042,-0.000013,-0.000035,-0.000017,-0.000016,0.000002,50.000240,-0.000691,3712075905.560000,69.559954,-1.614956,-36.152165,-59.399798,-33.697202,61.622601,69.764370,-1.617472,-0.000036,0.000019,0.000036,0.000010,0.000028,-0.000011,-0.000029,0.000009,49.999966,-0.000045,66.500000,0.651968,6.924540,5.666949,-4.024400,-6.382538,-2.925037,-0.000013,0.000031,0.000028,-0.000076,0.000016,0.000007
3712075905.580000,0.153285,0.030407,0.001502,0.163195,0.032222,0.001600,0.174129,0.029831,0.001715,0.163556,0.030817,0.001606,182.444009,41.352316,-4.595202,196.845505,-2.542470,-3.299115,226.739616,45.241061,-2.345333,72.220548,-24.722875,-5.479638,-0.000206,0.002563,3712075905.580000,69.583054,-1.510920,-36.069004,-59.476604,-33.813339,61.583160,69.788353,-1.505887,0.000002,-0.000046,-0.000040,-0.000004,-0.000043,-0.000013,-0.000018,-0.000013,49.999813,0.002561,3712075905.580000,69.559554,-1.614952,-36.152446,-59.399694,-33.697604,61.622687,69.764345,-1.617468,-0.000033,0.000002,0.000040,0.000010,0.000027,-0.000015,-0.000029,0.000005,50.000020,-0.000002,66.500000,-6.382240,-2.764610,0.796206,6.904392,5.637683,-4.184536,-0.000012,-0.000035,0.000033,0.000060,-0.000006,0.000001
3712075905.600000,0.152418,0.030883,0.001492,0.159080,0.030916,0.001560,0.168036,0.029953,0.001653,0.159863,0.030586,0.001569,196.167932,97.156404,4.979002,159.956176,-39.437977,2.962289,187.350303,8.239068,4.045835,156.399073,-36.585421,-2.537638,-0.000180,-0.001413,3712075905.600000,69.583374,-1.511800,-36.070820,-59.474655,-33.809597,61.584946,69.788094,-1.508407,-0.000040,0.000026,-0.000025,0.000001,-0.000048,0.000017,0.000019,0.000006,49.999870,-0.001413,3712075905.600000,69.559559,-1.615141,-36.152393,-59.399940,-33.697645,61.622298,69.764303,-1.617398,-0.000018,-0.000016,0.000041,0.000006,0.000015,-0.000045,-0.000030,0.000009,50.000050,-0.000000,66.500000,5.497843,-4.261094,-6.433835,-2.628718,0.951270,6.956138,0.000061,0.000016,-0.000051,-0.000005,-0.000022,-0.000007
3712075905.620000,0.156203,0.027954,0.001537,0.159179,0.026610,0.001569,0.169355,0.029198,0.001668,0.161603,0.027927,0.001591,97.469326,97.211831,0.050423,51.877000,-51.358579,0.104943,216.559710,75.219444,-1.748545,178.664366,-13.281915,-2.550496,0.000324,0.000835,3712075905.620000,69.581741,-1.508739,-36.068542,-59.472439,-33.810013,61.583942,69.786308,-1.506811,-0.000024,-0.000040,0.000027,0.000005,-0.000048,-0.000011,0.000023,0.000005,50.000298,0.000805,3712075905.620000,69.559896,-1.615205,-36.152201,-59.399961,-33.697408,61.622257,69.764339,-1.617422,-0.000013,-0.000020,0.000057,0.000005,0.000011,-0.000026,-0.000025,0.000010,49.999973,-0.000029,66.500000,1.085561,6.870578,5.403176,-4.371387,-6.553627,-2.517224,-0.000041,0.000048,0.000057,-0.000046,0.000035,-0.000032
3712075905.640000,0.157256,0.029964,0.001544,0.160238,0.030365,0.001573,0.174429,0.033806,0.001711,0.164008,0.031389,0.001610,426.620907,325.329461,-1.465983,175.515096,-23.320203,-2.909783,61.701454,39.898665,0.400594,178.092352,-19.478620,-2.811184,-0.000121,0.001893,3712075905.640000,69.583298,-1.508179,-36.069519,-59.474689,-33.813847,61.585598,69.788757,-1.505701,0.000050,-0.000010,-0.000021,-0.000030,0.000004,-0.000045,0.000021,-0.000007,49.999897,0.001878,3712075905.640000,69.560044,-1.615097,-36.152057,-59.399838,-33.697037,61.622529,69.764345,-1.617517,0.000004,0.000011,0.000036,0.000032,-0.000010,-0.000031,-0.000021,0.000017,50.000018,-0.000015,66.500000,-6.543890,-2.358285,1.227901,6.840877,5.363117,-4.529543,-0.000071,-0.000138,0.000009,0.000063,0.000010,0.000044
3712075905.660000,0.151921,0.029529,0.001490,0.157867,0.031444,0.001547,0.173237,0.032629,0.001701,0.161045,0.031199,0.001580,412.324140,215.950116,3.451139,67.728188,-36.683988,-0.731714,55.693969,53.256407,0.131734,139.869590,-15.484109,4.568693,-0.000157,-0.001569,3712075905.660000,69.582825,-1.511598,-36.071472,-59.474129,-33.812927,61.585575,69.788597,-1.507759,0.000015,0.000038,0.000031,0.000016,0.000011,-0.000026,-0.000001,0.000023,49.999878,-0.001569,3712075905.660000,69.559955,-1.614799,-36.152056,-59.399584,-33.697121,61.622898,69.764362,-1.617497,-0.000008,-0.000010,0.000019,0.000051,0.000005,-0.000018,-0.000027,-0.000005,50.000035,0.000000,66.500000,5.218719,-4.598151,-6.586867,-2.219814,1.385264,6.882279,0.000078,0.000017,-0.000059,-0.000016,-0.000027,0.000041
3712075905.680000,0.152625,0.027619,0.001501,0.161017,0.028265,0.001585,0.172317,0.027076,0.001702,0.162010,0.027653,0.001596,208.869519,10.084809,-3.357069,94.327385,-34.973886,-1.148460,173.322440,19.742123,1.811221,84.248689,-6.358193,-5.385178,0.000302,-0.000912,3712075905.680000,69.581284,-1.510824,-36.068291,-59.473602,-33.811474,61.582108,69.786163,-1.506513,0.000011,-0.000013,0.000024,0.000015,0.000034,-0.000025,-0.000015,-0.000010,50.000263,-0.000959,3712075905.680000,69.559726,-1.614807,-36.152290,-59.399572,-33.697517,61.622865,69.764378,-1.617450,-0.000012,0.000009,-0.000005,0.000043,-0.000027,-0.000023,-0.000018,0.000006,49.999962,-0.000047,66.500000,1.514963,6.788032,5.118025,-4.703088,-6.698373,-2.102336,-0.000041,0.000026,0.000056,-0.000045,-0.000017,-0.000050
3712075905.700000,0.156991,0.031166,0.001538,0.164010,0.030499,0.001611,0.172255,0.029048,0.001698,0.164431,0.030238,0.001616,21.847401,-21.801080,-0.016080,162.291475,-29.327345,-2.502381,202.410525,2.410528,3.141245,187.395617,-6.521057,-2.638445,-0.000088,0.001192,3712075905.700000,69.583725,-1.508540,-36.067524,-59.475922,-33.811897,61.583160,69.787895,-1.505197,0.000018,0.000009,0.000016,0.000010,0.000057,0.000030,-0.000003,-0.000019,49.999928,0.001187,3712075905.700000,69.559643,-1.615084,-36.152282,-59.399614,-33.697514,61.622572,69.764276,-1.617485,0.000023,0.000012,-0.000027,0.000002,-0.000055,-0.000029,0.000012,0.000017,50.000016,-0.000005,66.500000,-6.678010,-1.942698,1.655698,6.750644,5.069242,-4.857545,0.000008,-0.000023,0.000035,0.000083,0.000030,-0.000016
3712075905.720000,0.155382,0.031014,0.001522,0.159661,0.030408,0.001567,0.169163,0.031575,0.001662,0.161424,0.031001,0.001584,196.249980,38.230481,-1.917972,36.020703,-35.750955,0.054901,223.763766,23.814453,3.184401,253.647832,90.849307,-2.059313,-0.000269,-0.000929,3712075905.720000,69.583786,-1.509723,-36.070007,-59.474361,-33.810333,61.585770,69.788368,-1.507454,0.000028,0.000005,-0.000024,0.000001,0.000060,0.000040,0.000023,-0.000015,49.999790,-0.000929,3712075905.720000,69.559834,-1.615149,-36.152175,-59.399699,-33.697313,61.622408,69.764266,-1.617492,-0.000010,0.000018,-0.000037,0.000004,-0.000050,-0.000030,0.000001,0.000014,50.000060,0.000000,66.500000,4.919756,-4.916056,-6.713091,-1.801351,1.814810,6.783027,0.000010,0.000017,-0.000054,-0.000023,0.000029,0.000040
3712075905.740000,0.154364,0.025570,0.001522,0.158179,0.027129,0.001558,0.171667,0.030084,0.001690,0.161434,0.027601,0.001590,163.922939,-25.651618,-2.438476,171.855420,20.502117,-1.780353,179.118865,-11.965691,2.521953,139.315890,-54.635402,-2.515307,0.000260,-0.000878,3712075905.740000,69.580414,-1.509565,-36.069088,-59.472225,-33.811165,61.583897,69.786072,-1.506940,0.000014,-0.000026,-0.000022,-0.000014,0.000035,-0.000009,0.000006,-0.000014,50.000240,-0.000905,3712075905.740000,69.560249,-1.615060,-36.151903,-59.399838,-33.696912,61.622406,69.764331,-1.617476,0.000008,0.000038,0.000015,-0.000016,-0.000038,-0.000015,0.000007,0.000033,49.999981,-0.000028,66.500000,1.937686,6.679973,4.812570,-5.014775,-6.817811,-1.676432,-0.000021,0.000009,0.000018,-0.000043,-0.000054,0.000016
3712075905.760000,0.155092,0.027579,0.001526,0.161613,0.030176,0.001587,0.176056,0.030697,0.001733,0.164288,0.029490,0.001616,77.715249,-70.009055,0.626285,36.091466,19.114732,-0.281431,107.663928,-78.466177,1.835756,84.393363,-76.287355,-0.759236,-0.000017,0.002299,3712075905.760000,69.581650,-1.509123,-36.068489,-59.474880,-33.814114,61.583153,69.787430,-1.505203,-0.000004,0.000019,-0.000015,-0.000026,0.000005,-0.000007,0.000009,0.000003,49.999992,0.002285,3712075905.760000,69.560082,-1.614856,-36.151949,-59.399623,-33.696975,61.622755,69.764333,-1.617497,0.000027,0.000060,-0.000006,-0.000024,-0.000038,-0.000015,0.000019,0.000036,50.000010,-0.000014,66.500000,-6.787740,-1.519825,2.075574,6.633056,4.753169,-5.166622,-0.000007,0.000002,0.000021,0.000035,0.000005,-0.000059
3712075905.780000,0.152278,0.030778,0.001491,0.160014,0.031455,0.001569,0.171909,0.028905,0.001694,0.161415,0.030376,0.001585,135.610330,-61.685308,-3.584924,112.000927,-54.844568,-1.626765,120.123548,-28.846325,4.756897,113.454894,-79.557043,-2.214586,-0.000253,-0.001567,3712075905.780000,69.583496,-1.511518,-36.070084,-59.475056,-33.811493,61.583317,69.787971,-1.507215,-0.000027,-0.000012,-0.000013,-0.000024,-0.000012,0.000031,0.000007,-0.000010,49.999790,-0.001573,3712075905.780000,69.559755,-1.614777,-36.151965,-59.399716,-33.697359,61.622705,69.764303,-1.617341,0.000050,0.000057,0.000055,-0.000027,-0.000044,-0.000015,0.000018,0.000055,50.000043,-0.000006,66.500000,4.601766,-5.216071,-6.812770,-1.377102,2.237620,6.653890,-0.000012,-0.000006,-0.000022,0.000042,0.000049,0.000022
3712075905.800000,0.153776,0.029061,0.001510,0.160392,0.027321,0.001580,0.169808,0.025906,0.001678,0.161335,0.027424,0.001590,18.703605,14.894623,-0.105588,127.267864,-71.575953,3.465506,90.741614,82.949991,-6.010360,60.911193,-34.638245,-0.630108,0.000238,-0.001425,3712075905.800000,69.582321,-1.510405,-36.068058,-59.473183,-33.809582,61.581741,69.785927,-1.506860,0.000039,-0.000009,-0.000016,0.000003,-0.000044,-0.000009,0.000018,0.000007,50.000210,-0.001453,3712075905.800000,69.559747,-1.614992,-36.152119,-59.399883,-33.697472,61.622423,69.764311,-1.617350,0.000034,-0.000004,0.000049,-0.000028,-0.000025,0.000002,0.000016,0.000024,49.999972,-0.000028,66.500000,2.354128,6.545095,4.488681,-5.306854,-6.908589,-1.245236,0.000020,-0.000028,-0.000028,-0.000032,-0.000044,0.000055
3712075905.820000,0.158116,0.030312,0.001552,0.161514,0.028344,0.001590,0.171982,0.031766,0.001690,0.163893,0.030142,0.001611,52.243021,-38.976440,0.449087,86.225040,-69.642918,0.959051,64.216911,-38.660214,-0.666993,32.249572,-17.642215,0.298581,-0.000075,0.002867,3712075905.820000,69.583603,-1.507783,-36.067772,-59.474434,-33.811890,61.584671,69.787895,-1.505517,0.000012,0.000020,0.000010,0.000012,0.000002,-0.000032,-0.000016,0.000011,49.999943,0.002858,3712075905.820000,69.560094,-1.615257,-36.152035,-59.400180,-33.697062,61.622149,69.764351,-1.617437,0.000032,0.000022,0.000052,-0.000003,0.000035,-0.000040,-0.000015,0.000019,50.000018,-0.000008,66.500000,-6.869274,-1.089919,2.488466,6.490016,4.419719,-5.453847,-0.000009,0.000044,0.000032,-0.000009,-0.000003,-0.000039
3712075905.840000,0.154713,0.029116,0.001519,0.157367,0.029278,0.001546,0.171170,0.034246,0.001677,0.161113,0.030895,0.001581,121.008565,-76.089556,-3.693783,162.699659,-36.158979,-3.383803,16.709116,-10.556052,0.137061,91.816919,-54.077318,1.158717,-0.000219,-0.001541,3712075905.840000,69.582924,-1.509762,-36.070503,-59.473362,-33.811550,61.586975,69.788429,-1.507626,-0.000017,-0.000002,-0.000027,-0.000007,-0.000012,-0.000026,-0.000013,0.000006,49.999832,-0.001546,3712075905.840000,69.560297,-1.615005,-36.151820,-59.400136,-33.696694,61.622480,69.764405,-1.617460,0.000056,0.000044,0.000038,0.000021,-0.000017,-0.000027,0.000002,0.000032,50.000052,-0.000004,66.500000,4.264312,-5.494158,-6.886032,-0.945934,2.650008,6.501715,-0.000064,-0.000004,0.000008,0.000003,0.000035,0.000001
3712075905.860000,0.152997,0.025716,0.001508,0.158928,0.027769,0.001565,0.172975,0.029307,0.001704,0.161668,0.027603,0.001593,108.287283,-33.162104,1.364270,73.247746,-12.411204,0.791865,114.741817,-15.782927,4.947692,12.840498,8.721349,-0.090414,0.000278,-0.001558,3712075905.860000,69.580383,-1.510332,-36.068993,-59.472984,-33.811832,61.583210,69.786179,-1.506735,0.000008,0.000031,0.000008,0.000020,-0.000038,0.000016,0.000005,0.000021,50.000248,-0.001600,3712075905.860000,69.560138,-1.614843,-36.151962,-59.399983,-33.696940,61.622692,69.764433,-1.617436,0.000048,-0.000002,0.000023,0.000010,-0.000029,-0.000040,0.000003,0.000019,49.999970,-0.000043,66.500000,2.759571,6.383688,4.145715,-5.578701,-6.974226,-0.809747,0.000045,-0.000068,-0.000004,0.000005,-0.000015,0.000001
3712075905.880000,0.153987,0.029414,0.001511,0.163020,0.031058,0.001600,0.174073,0.028535,0.001717,0.163711,0.029665,0.001610,120.973146,120.831071,-0.039445,72.789642,-50.694686,-0.762201,55.843544,38.397928,0.346396,52.624788,-9.898580,-5.731718,-0.000108,0.002260,3712075905.880000,69.582626,-1.510236,-36.068306,-59.476101,-33.812752,61.582417,69.787636,-1.505588,0.000003,-0.000072,0.000030,-0.000001,0.000019,-0.000045,-0.000022,-0.000013,49.999889,0.002251,3712075905.880000,69.559804,-1.614919,-36.152199,-59.399863,-33.697353,61.622796,69.764426,-1.617448,0.000003,-0.000032,0.000044,0.000040,0.000002,-0.000035,-0.000029,0.000001,49.999998,-0.000009,66.500000,-6.923707,-0.657337,2.891181,6.320094,4.069129,-5.722235,0.000025,0.000057,0.000005,0.000020,0.000014,0.000019
3712075905.900000,0.152839,0.031082,0.001496,0.159947,0.029587,0.001572,0.168246,0.028912,0.001657,0.160356,0.029859,0.001575,196.858960,15.911017,2.292639,201.716104,23.252579,2.250698,73.522259,-14.239174,0.800051,75.297177,-21.882790,0.839607,-0.000249,-0.000857,3712075905.900000,69.583450,-1.511690,-36.069775,-59.474358,-33.809559,61.584332,69.787674,-1.508026,0.000066,0.000015,-0.000047,0.000001,0.000030,-0.000039,-0.000018,-0.000023,49.999798,-0.000857,3712075905.900000,69.559490,-1.615299,-36.152506,-59.400021,-33.697713,61.622460,69.764381,-1.617477,-0.000028,-0.000051,0.000025,0.000029,-0.000008,-0.000057,-0.000037,-0.000003,50.000047,-0.000000,66.500000,3.911978,-5.751027,-6.931253,-0.511664,3.054167,6.322097,-0.000036,-0.000018,-0.000030,-0.000038,-0.000012,-0.000010
3712075905.920000,0.154500,0.027518,0.001520,0.158622,0.024658,0.001567,0.168738,0.028498,0.001663,0.160639,0.026900,0.001583,198.785978,1.452809,3.467390,151.984386,29.189455,1.431376,89.262030,-15.146910,0.995577,39.843285,-12.073249,-5.875436,0.000253,0.000010,3712075905.920000,69.581505,-1.510100,-36.068108,-59.471394,-33.809479,61.583649,69.785683,-1.507419,0.000010,0.000023,-0.000038,0.000003,0.000047,-0.000057,-0.000030,-0.000003,50.000233,-0.000019,3712075905.920000,69.559988,-1.615424,-36.152325,-59.400165,-33.697421,61.622224,69.764441,-1.617488,-0.000016,-0.000018,-0.000002,0.000030,-0.000026,-0.000083,-0.000033,0.000010,49.999980,-0.000029,66.500000,3.155228,6.198773,3.787664,-5.827339,-7.010918,-0.368849,0.000024,-0.000002,0.000063,-0.000022,0.000030,-0.000021
3712075905.940000,0.156141,0.027913,0.001536,0.159989,0.027545,0.001576,0.174320,0.033330,0.001711,0.163511,0.029608,0.001608,55.526082,0.644708,-0.560761,165.936703,-29.179746,-3.628271,160.750217,-35.667635,3.570324,145.511944,-52.342210,-2.776242,-0.000017,0.002512,3712075905.940000,69.581818,-1.508854,-36.068520,-59.473221,-33.813759,61.585236,69.787552,-1.505848,-0.000028,-0.000008,-0.000018,-0.000011,0.000011,0.000053,0.000015,-0.000004,49.999992,0.002494,3712075905.940000,69.560002,-1.615282,-36.152233,-59.399949,-33.697121,61.622454,69.764385,-1.617575,-0.000019,-0.000021,0.000015,0.000026,-0.000050,-0.000068,-0.000028,0.000019,50.000009,-0.000018,66.500000,-6.952475,-0.220888,3.281744,6.126820,3.700697,-5.965105,0.000006,0.000020,0.000011,0.000079,0.000000,0.000022
