Timestamp,TVE_VA,ME_VA,PE_VA,TVE_VB,ME_VB,PE_VB,TVE_VC,ME_VC,PE_VC,TVE_Vp,ME_Vp,PE_Vp,TVE_IA,ME_IA,PE_IA,TVE_IB,ME_IB,PE_IB,TVE_IC,ME_IC,PE_IC,TVE_Ip,ME_Ip,PE_Ip,FE,RFE,Timestamp,PMU_VA_real,PMU_VA_imag,PMU_VB_real,PMU_VB_imag,PMU_VC_real,PMU_VC_imag,PMU_Vp_real,PMU_Vp_imag,PMU_IA_real,PMU_IA_imag,PMU_IB_real,PM_ IB_imag,PMU_IC_real,PMU_IC_imag,PMU_Ip_real,PMU_Ip_imag,PMU_FREQ,PMU_ROCOF,Timestamp,REF_VA_real,REF_VA_imag,REF_VB_real,REF_VB_imag,REF_VC_real,REF_VC_imag,REF_Vp_real,REF_Vp_imag,REF_IA_real,REF_IA_imag,REF_IB_real,REF_IB_imag,REF_IC_real,REF_IC_imag,REF_Ip_real,PMU_Ip_imag,REF_FREQ,REF_ROCOF,I Freq,I_VA_real,I_VA_imag,I_VB_real,I_VB_imag,I_ VC_real,I_VC_imag,I_IA_real,I_IA_imag,I_IB_real,I_IB_imag,I_IC_real,I_IC_imag
3712075990.100000,0.154769,0.032270,0.001513,0.161607,0.030911,0.001586,0.170429,0.029451,0.001678,0.162276,0.030873,0.001593,131.636332,-59.030809,-2.331594,124.812279,-65.698844,4.015804,170.855881,-0.231998,-4.231037,126.222597,-73.741737,-3.083023,-0.000220,-0.001980,3712075990.100000,69.584457,-1.509215,-36.068687,-59.476215,-33.811913,61.583412,69.788490,-1.505746,-0.000019,-0.000026,-0.000009,0.000024,-0.000021,-0.000024,-0.000016,-0.000002,49.999813,-0.001980,3712075990.100000,69.559647,-1.614004,-36.151796,-59.400575,-33.698579,61.621927,69.764465,-1.616409,0.000078,0.000011,-0.000036,-0.000066,-0.000012,0.000030,0.000062,0.000003,50.000033,-0.000000,68.500000,3.905990,-5.754847,-6.932185,-0.505812,3.059054,6.318851,0.000046,-0.000041,0.000074,-0.000010,-0.000016,-0.000040
3712075990.120000,0.155741,0.028698,0.001531,0.160872,0.027598,0.001585,0.170856,0.030109,0.001682,0.162513,0.028807,0.001599,14.741310,-14.684111,0.014046,82.294979,-61.056105,0.915868,117.283430,-69.399654,2.049489,164.506095,45.158084,1.432276,0.000193,-0.001076,3712075990.120000,69.582054,-1.508088,-36.067364,-59.473858,-33.811932,61.583111,69.786705,-1.505326,0.000040,0.000019,0.000022,-0.000023,-0.000014,0.000040,0.000030,0.000015,50.000183,-0.001093,3712075990.120000,69.559702,-1.614120,-36.151587,-59.400236,-33.698182,61.621327,69.764111,-1.616459,0.000047,0.000022,-0.000013,-0.000081,0.000136,-0.000019,0.000013,-0.000019,49.999990,-0.000016,68.500000,1.520926,6.786616,5.113531,-4.707201,-6.700231,-2.095361,-0.000010,0.000028,-0.000038,0.000070,-0.000062,0.000029
3712075990.140000,0.156829,0.028885,0.001541,0.160018,0.029503,0.001573,0.174342,0.034583,0.001708,0.163760,0.031006,0.001608,63.397188,-44.815261,0.613197,112.450858,-71.733608,-4.379714,558.608183,374.359424,-3.764994,155.642755,-41.922907,2.776950,-0.000139,0.003323,3712075990.140000,69.582535,-1.507032,-36.068558,-59.474964,-33.814930,61.585205,69.788490,-1.504617,-0.000001,0.000025,-0.000011,-0.000045,0.000019,-0.000034,0.000004,0.000023,49.999882,0.003311,3712075990.140000,69.560037,-1.613807,-36.151373,-59.400647,-33.698010,61.621577,69.764350,-1.616315,0.000025,0.000038,-0.000137,0.000087,-0.000007,0.000004,0.000008,-0.000040,50.000021,-0.000012,68.500000,-5.988679,-3.536706,-0.069434,6.949766,6.113732,-3.449483,-0.000020,-0.000029,0.000103,-0.000174,-0.000042,0.000024
3712075990.160000,0.153278,0.028373,0.001506,0.157866,0.030422,0.001549,0.173628,0.032032,0.001706,0.161626,0.030276,0.001587,182.789493,106.444203,1.086946,152.401073,-45.786583,-2.820052,269.082133,73.505332,3.515688,122.736955,-38.680929,-1.677354,-0.000074,-0.003109,3712075990.160000,69.582153,-1.509715,-36.070324,-59.474087,-33.813595,61.584156,69.787872,-1.506379,-0.000010,0.000017,-0.000022,-0.000004,-0.000021,0.000017,0.000010,0.000004,49.999943,-0.003116,3712075990.160000,69.560065,-1.614052,-36.151398,-59.400078,-33.697676,61.622020,69.764271,-1.616669,0.000005,0.000008,0.000042,-0.000006,0.000008,-0.000014,-0.000009,0.000016,50.000017,-0.000007,68.500000,6.677687,-1.944346,-5.019259,-4.808268,-1.670403,6.818727,0.000044,-0.000030,0.000037,-0.000004,-0.000001,-0.000022
3712075990.180000,0.153761,0.029477,0.001509,0.161441,0.030214,0.001586,0.174240,0.027606,0.001720,0.163164,0.029092,0.001605,187.015640,-12.984355,3.142035,115.048067,-82.738112,2.588744,186.656083,1.143316,3.905312,157.900827,-30.862539,-3.887844,0.000201,0.001458,3712075990.180000,69.582382,-1.509108,-36.068150,-59.475021,-33.813480,61.580704,69.786842,-1.504850,-0.000025,0.000021,-0.000013,0.000005,0.000017,0.000018,-0.000008,-0.000012,50.000179,0.001430,3712075990.180000,69.559522,-1.613621,-36.151488,-59.399809,-33.698200,61.621766,69.764041,-1.616403,0.000029,-0.000024,0.000081,0.000013,-0.000024,-0.000001,-0.000004,0.000020,49.999978,-0.000028,68.500000,-3.154301,6.198831,6.940461,-0.367509,-3.827039,-5.885608,0.000003,0.000070,0.000019,0.000035,0.000002,0.000001
3712075990.200000,0.155382,0.033641,0.001517,0.161951,0.030990,0.001589,0.171408,0.030572,0.001686,0.162920,0.031737,0.001598,187.104155,31.510707,4.414773,116.380755,-83.295590,-2.928679,602.505940,572.722838,0.737951,53.737476,-53.348810,-0.094490,-0.000247,0.002097,3712075990.200000,69.585304,-1.508901,-36.068413,-59.476269,-33.812782,61.583740,69.788986,-1.505357,-0.000036,0.000013,-0.000012,-0.000011,0.000020,-0.000016,-0.000014,0.000005,49.999786,0.002097,3712075990.200000,69.559535,-1.613897,-36.151691,-59.400461,-33.698581,61.621833,69.764351,-1.616346,-0.000002,-0.000029,0.000085,0.000048,0.000001,-0.000004,-0.000030,0.000007,50.000033,-0.000000,68.500000,-2.359622,-6.542363,-4.483647,5.310552,6.909630,1.239396,-0.000037,-0.000036,-0.000024,0.000007,0.000024,0.000023
3712075990.220000,0.155980,0.030500,0.001529,0.159916,0.028038,0.001574,0.168885,0.030815,0.001660,0.161612,0.029789,0.001588,83.618857,-31.929245,0.974850,124.436319,-63.817301,-4.097385,109.371831,-72.802464,4.485710,119.217105,-79.535923,-2.757064,0.000107,-0.003080,3712075990.220000,69.583389,-1.508450,-36.068161,-59.473614,-33.810608,61.584469,69.787384,-1.506325,-0.000017,0.000009,-0.000031,-0.000006,-0.000014,0.000003,0.000010,0.000001,50.000118,-0.003088,3712075990.220000,69.559785,-1.614380,-36.151601,-59.400108,-33.697932,61.621529,69.764121,-1.616677,-0.000003,0.000029,0.000036,0.000078,0.000002,-0.000053,-0.000045,0.000015,50.000011,-0.000007,68.500000,6.384474,2.758376,-0.802636,-6.903900,-5.633418,4.189134,0.000036,-0.000014,-0.000017,-0.000045,-0.000014,-0.000001
3712075990.240000,0.157580,0.028844,0.001549,0.160804,0.029616,0.001580,0.174064,0.032065,0.001711,0.164181,0.030181,0.001614,83.731582,-58.892430,-0.965387,64.029490,-63.438789,0.143631,125.347017,-41.660547,4.513234,131.077989,-59.242099,-3.968441,0.000101,0.002842,3712075990.240000,69.582245,-1.506538,-36.068222,-59.475021,-33.814163,61.583408,69.787704,-1.504268,0.000015,0.000009,-0.000008,0.000028,-0.000018,0.000012,0.000005,-0.000010,50.000103,0.002823,3712075990.240000,69.559764,-1.613850,-36.151459,-59.400357,-33.697965,61.621401,69.764131,-1.616387,0.000002,0.000042,-0.000010,0.000078,-0.000014,-0.000035,-0.000028,0.000008,50.000002,-0.000019,68.500000,-6.381826,2.766019,5.581731,4.140846,0.802526,-6.974081,0.000021,0.000008,0.000034,0.000020,0.000007,-0.000029
3712075990.260000,0.154076,0.028903,0.001513,0.158958,0.032711,0.001555,0.174889,0.031795,0.001719,0.162671,0.031138,0.001596,56.673810,-55.900546,-0.140613,82.621750,-25.941649,0.946461,161.076015,-30.833325,3.773585,140.770727,-36.564342,-2.044910,-0.000240,-0.001289,3712075990.260000,69.582451,-1.508979,-36.070774,-59.476040,-33.814507,61.583679,69.788628,-1.505595,0.000023,0.000009,-0.000016,0.000020,-0.000002,0.000022,0.000009,-0.000004,49.999802,-0.001290,3712075990.260000,69.559983,-1.613802,-36.151409,-59.400436,-33.697851,61.622138,69.764412,-1.616499,0.000049,0.000027,0.000009,0.000033,-0.000016,-0.000027,-0.000000,0.000015,50.000041,-0.000001,68.500000,2.352189,-6.545176,-6.839921,1.234009,4.534276,5.359704,-0.000007,-0.000007,-0.000014,0.000005,-0.000008,0.000007
3712075990.280000,0.153144,0.028170,0.001505,0.160915,0.030125,0.001580,0.172401,0.026832,0.001703,0.162169,0.028369,0.001596,45.596866,-33.540217,-0.381203,140.103514,-57.072965,2.706708,112.515483,27.106207,1.011129,119.216820,-79.323212,-3.556120,0.000182,-0.001732,3712075990.280000,69.581512,-1.509547,-36.068497,-59.474934,-33.812096,61.580994,69.786438,-1.505558,0.000031,0.000023,-0.000000,0.000033,0.000004,-0.000026,-0.000008,-0.000006,50.000168,-0.001758,3712075990.280000,69.559567,-1.613818,-36.151559,-59.399960,-33.698146,61.621944,69.764154,-1.616509,0.000030,0.000049,0.000033,-0.000068,-0.000016,-0.000013,0.000023,0.000044,49.999986,-0.000026,68.500000,3.160974,6.195041,3.782057,-5.830931,-7.010691,-0.363514,-0.000012,-0.000009,-0.000056,0.000038,-0.000015,-0.000010
3712075990.300000,0.156242,0.031646,0.001530,0.163380,0.029404,0.001607,0.171333,0.028684,0.001689,0.163659,0.029914,0.001609,95.815349,-47.814495,-1.224477,31.907523,-27.674928,-0.187004,23.569550,3.202807,-0.230366,39.516361,-36.657541,-0.185683,-0.000065,0.003180,3712075990.300000,69.583809,-1.507877,-36.066776,-59.476093,-33.812489,61.582317,69.787704,-1.504420,0.000034,0.000006,-0.000013,-0.000021,-0.000046,-0.000008,0.000015,0.000022,49.999950,0.003180,3712075990.300000,69.559408,-1.613814,-36.151671,-59.400595,-33.698767,61.621660,69.764325,-1.616208,0.000010,0.000065,-0.000012,-0.000032,-0.000042,-0.000017,0.000017,0.000038,50.000015,0.000000,68.500000,-6.680117,-1.936268,1.661075,6.748387,5.063768,-4.861833,0.000004,-0.000017,0.000014,0.000034,-0.000005,0.000030
3712075990.320000,0.155652,0.030067,0.001527,0.159891,0.028743,0.001573,0.170467,0.032024,0.001674,0.162026,0.030281,0.001591,113.037787,-72.198068,-1.939615,103.796616,-11.845294,5.120513,523.424208,323.519504,-3.190133,174.308553,-25.682466,-3.162119,-0.000121,-0.002707,3712075990.320000,69.583229,-1.508493,-36.068382,-59.474335,-33.811909,61.584915,69.787918,-1.505983,0.000011,-0.000009,-0.000038,0.000015,0.000041,-0.000007,-0.000017,-0.000011,49.999912,-0.002707,3712075990.320000,69.559930,-1.614257,-36.151478,-59.400465,-33.697974,61.621698,69.764308,-1.616557,0.000017,0.000049,-0.000033,-0.000032,-0.000010,0.000001,0.000022,0.000015,50.000033,0.000000,68.500000,5.984386,-3.543934,-6.057040,-3.408852,0.077601,7.020290,0.000007,0.000019,0.000009,0.000002,-0.000011,-0.000053
3712075990.340000,0.155900,0.026244,0.001537,0.159821,0.028007,0.001573,0.173591,0.032763,0.001704,0.163131,0.029014,0.001605,75.258975,-67.287280,-0.598261,152.026069,-3.530300,4.513848,139.141095,-30.497970,-4.380458,95.671468,-82.927425,-1.230875,0.000188,0.000089,3712075990.340000,69.580505,-1.507463,-36.067764,-59.473652,-33.813854,61.583984,69.786766,-1.504857,0.000015,0.000007,-0.000023,0.000029,-0.000024,-0.000006,0.000002,-0.000005,50.000175,0.000064,3712075990.340000,69.559852,-1.613951,-36.151162,-59.400198,-33.697799,61.621339,69.764019,-1.616399,0.000025,0.000042,-0.000025,-0.000029,0.000003,0.000035,0.000030,0.000005,49.999988,-0.000025,68.500000,-1.513651,6.788335,6.630766,-2.081948,-5.170627,-4.748925,-0.000011,0.000006,-0.000007,0.000007,0.000022,0.000022
3712075990.360000,0.155032,0.027882,0.001525,0.160047,0.031338,0.001569,0.174539,0.032519,0.001715,0.163240,0.030590,0.001603,142.035342,-43.955014,-2.249060,54.163502,-49.130592,0.321060,34.681230,-34.592124,-0.030721,108.665361,-60.561959,-1.602852,-0.000201,0.001571,3712075990.360000,69.581833,-1.508020,-36.069145,-59.475796,-33.814541,61.584145,69.788223,-1.504913,-0.000022,-0.000010,-0.000008,-0.000016,-0.000020,0.000022,-0.000003,-0.000015,49.999825,0.001566,3712075990.360000,69.560057,-1.613669,-36.151104,-59.400506,-33.697944,61.621992,69.764380,-1.616304,0.000038,-0.000019,-0.000024,-0.000026,-0.000031,0.000033,0.000039,-0.000006,50.000025,-0.000005,68.500000,-3.912625,-5.749779,-3.021924,6.258543,7.000949,-0.517978,-0.000067,0.000021,-0.000003,-0.000031,-0.000029,-0.000000
3712075990.380000,0.152901,0.028351,0.001502,0.159658,0.030370,0.001567,0.171851,0.027805,0.001696,0.161490,0.028840,0.001589,98.199020,-66.225038,-1.347221,69.948692,58.301549,-0.308403,205.053777,5.487240,-3.011618,239.014039,41.301995,-2.861804,0.000014,-0.002909,3712075990.380000,69.581955,-1.509922,-36.069141,-59.474644,-33.811714,61.582066,69.786858,-1.506207,0.000012,0.000013,-0.000017,0.000023,0.000041,-0.000017,0.000004,-0.000021,50.000023,-0.002922,3712075990.380000,69.559887,-1.613994,-36.151326,-59.400004,-33.697876,61.622175,69.764256,-1.616610,-0.000030,0.000043,-0.000014,0.000010,-0.000036,0.000021,0.000002,0.000015,50.000009,-0.000013,68.500000,6.869930,1.083910,-2.494391,-6.487494,-4.414730,5.458519,0.000057,0.000032,0.000004,0.000035,-0.000008,0.000010
3712075990.400000,0.154885,0.029680,0.001520,0.162440,0.029512,0.001597,0.171855,0.028221,0.001695,0.163076,0.029130,0.001604,155.866153,-42.806290,-2.871203,203.896852,5.521880,-3.393355,202.751448,34.680592,2.073142,158.642255,-33.072512,-3.787620,0.000095,0.002769,3712075990.400000,69.582458,-1.508569,-36.067131,-59.475494,-33.812428,61.581795,69.786972,-1.504783,0.000026,-0.000024,-0.000034,-0.000004,0.000035,0.000012,0.000002,-0.000027,50.000084,0.002757,3712075990.400000,69.559440,-1.613848,-36.151406,-59.400285,-33.698489,61.621628,69.764146,-1.616269,-0.000033,0.000052,0.000030,0.000012,-0.000005,-0.000027,-0.000027,0.000030,49.999988,-0.000012,68.500000,-5.493547,4.265972,6.436152,2.622685,-0.957229,-6.955062,-0.000060,0.000034,-0.000039,-0.000031,-0.000029,0.000039
3712075990.420000,0.155809,0.030769,0.001527,0.159968,0.031577,0.001568,0.170732,0.032480,0.001676,0.162197,0.031614,0.001591,146.280533,-45.365898,-2.449560,178.023169,2.520035,2.147605,155.353985,11.076711,1.651767,164.222783,-35.394841,-3.281213,-0.000223,0.000640,3712075990.420000,69.583717,-1.508384,-36.069504,-59.476078,-33.812328,61.585247,69.788940,-1.505913,0.000040,-0.000005,-0.000013,0.000028,0.000032,-0.000014,0.000014,-0.000026,49.999821,0.000640,3712075990.420000,69.559930,-1.614152,-36.151299,-59.400692,-33.698127,61.621811,69.764402,-1.616407,-0.000051,0.000054,0.000030,-0.000004,-0.000015,-0.000027,-0.000026,0.000036,50.000043,0.000000,68.500000,0.650703,-6.924521,-6.318159,2.896197,5.724764,4.063893,0.000004,-0.000044,0.000060,-0.000010,0.000007,-0.000002
3712075990.440000,0.155604,0.027762,0.001531,0.158180,0.030016,0.001553,0.172449,0.031958,0.001694,0.162110,0.029921,0.001593,68.824851,-65.900664,0.341561,120.430086,-25.731322,-1.502583,144.062789,25.893410,4.916152,147.402601,-42.939357,-2.407343,0.000188,-0.002091,3712075990.440000,69.581772,-1.508111,-36.069725,-59.474125,-33.812714,61.584099,69.787498,-1.505909,-0.000028,0.000002,-0.000002,-0.000039,-0.000046,0.000033,0.000031,-0.000004,50.000187,-0.002109,3712075990.440000,69.560070,-1.614181,-36.151183,-59.400214,-33.697551,61.621608,69.764137,-1.616595,-0.000075,0.000034,0.000052,-0.000006,-0.000033,-0.000031,-0.000035,0.000042,49.999999,-0.000018,68.500000,4.602164,5.214403,2.213245,-6.588511,-6.880970,1.391810,0.000041,0.000038,-0.000042,0.000046,-0.000019,-0.000001
3712075990.460000,0.155400,0.029042,0.001526,0.160950,0.031864,0.001577,0.175995,0.032451,0.001729,0.164149,0.031121,0.001611,127.706033,-63.148167,-2.307315,106.638970,-47.265381,1.436796,145.767081,-26.689754,1.982970,119.957426,-68.308259,-4.148926,-0.000011,0.002822,3712075990.460000,69.582497,-1.507812,-36.068882,-59.476334,-33.815395,61.583519,69.788513,-1.504327,0.000030,0.000013,-0.000005,0.000031,0.000047,0.000010,-0.000001,-0.000022,49.999996,0.002811,3712075990.460000,69.559912,-1.613553,-36.151135,-59.400437,-33.697901,61.621913,69.764287,-1.616284,-0.000082,0.000036,0.000056,0.000018,-0.000013,-0.000064,-0.000058,0.000040,50.000008,-0.000011,68.500000,-6.952081,-0.214429,3.287121,6.123356,3.695461,-5.968604,-0.000030,-0.000008,-0.000004,-0.000035,0.000050,-0.000002
3712075990.480000,0.152938,0.030605,0.001498,0.160737,0.033103,0.001573,0.172507,0.029904,0.001699,0.162075,0.031198,0.001590,105.752723,-74.488708,-1.675414,107.418963,-75.808007,1.769181,72.572048,-56.704406,-0.702694,90.132449,-86.491469,-0.704445,-0.000183,-0.002406,3712075990.480000,69.583427,-1.510125,-36.069820,-59.476768,-33.812790,61.583447,69.788651,-1.506037,0.000017,0.000016,-0.000010,0.000012,-0.000013,-0.000025,-0.000003,0.000009,49.999847,-0.002406,3712075990.480000,69.559798,-1.613880,-36.151345,-59.400306,-33.698052,61.622368,69.764402,-1.616508,-0.000068,0.000061,0.000056,0.000029,0.000016,-0.000063,-0.000061,0.000038,50.000031,0.000000,68.500000,4.915344,-4.920799,-6.714529,-1.795835,1.821075,6.780200,0.000002,-0.000001,0.000011,0.000012,-0.000043,0.000032
3712075990.500000,0.155185,0.030905,0.001521,0.162435,0.030194,0.001596,0.170317,0.027304,0.001681,0.162647,0.029453,0.001599,103.630356,-65.280283,-1.503607,127.425892,-69.087507,2.595020,42.084049,-42.071285,-0.013617,82.348257,-74.684486,-0.703926,0.000215,-0.000107,3712075990.500000,69.583191,-1.508639,-36.067505,-59.475658,-33.811199,61.581787,69.787117,-1.505240,-0.000000,0.000030,-0.000021,0.000003,0.000002,-0.000030,-0.000008,0.000015,50.000202,-0.000122,3712075990.500000,69.559319,-1.613941,-36.151455,-59.400091,-33.698437,61.621708,69.764073,-1.616375,-0.000085,0.000005,0.000063,0.000026,0.000005,-0.000052,-0.000062,0.000023,49.999987,-0.000015,68.500000,0.222018,6.951485,5.904826,-3.665422,-6.189147,-3.313867,0.000027,-0.000008,0.000015,0.000013,0.000005,-0.000017
3712075990.520000,0.157517,0.031897,0.001542,0.162258,0.030741,0.001593,0.171634,0.032615,0.001685,0.163824,0.031757,0.001607,139.657083,-57.900585,3.548696,58.203088,-49.893351,-0.426629,109.140637,-27.870889,-1.340642,121.723040,-48.952886,-1.789060,-0.000151,0.002943,3712075990.520000,69.584312,-1.507115,-36.067806,-59.476536,-33.813148,61.584896,69.789024,-1.504630,0.000022,0.000019,0.000018,-0.000014,-0.000032,-0.000007,0.000012,0.000017,49.999878,0.002941,3712075990.520000,69.559718,-1.613918,-36.151390,-59.400746,-33.698352,61.621679,69.764361,-1.616259,-0.000065,-0.000020,0.000044,-0.000011,-0.000001,-0.000045,-0.000039,0.000016,50.000029,-0.000002,68.500000,-5.219707,-4.596359,-1.370571,6.813488,6.651885,-2.242758,-0.000021,0.000049,-0.000022,-0.000001,0.000022,0.000029
3712075990.540000,0.155320,0.027179,0.001529,0.158114,0.028948,0.001554,0.172235,0.034109,0.001688,0.161914,0.030086,0.001591,87.616916,-65.477367,1.036659,127.385969,-22.767202,1.587777,94.953841,-30.059231,-1.137315,120.745349,-55.187422,-4.421408,-0.000021,-0.003482,3712075990.540000,69.581429,-1.508241,-36.069378,-59.473705,-33.813202,61.585911,69.787804,-1.506083,0.000011,-0.000019,0.000001,0.000026,-0.000031,-0.000012,0.000003,-0.000012,50.000000,-0.003495,3712075990.540000,69.560135,-1.614192,-36.151303,-59.400380,-33.697706,61.621879,69.764330,-1.616606,-0.000031,-0.000054,0.000034,-0.000001,-0.000002,-0.000047,-0.000029,0.000001,50.000021,-0.000013,68.500000,6.923763,-0.658482,-4.029187,-5.663411,-2.918496,6.385125,-0.000011,-0.000031,-0.000012,-0.000002,-0.000028,0.000011
3712075990.560000,0.155170,0.025732,0.001530,0.160398,0.028544,0.001578,0.175586,0.031258,0.001728,0.163752,0.028518,0.001612,56.411049,-40.559731,-0.514171,351.107427,156.968132,-2.736978,190.987168,-8.437295,2.986369,136.816292,-45.098828,-4.166088,0.000187,0.000918,3712075990.560000,69.580154,-1.507679,-36.067715,-59.474182,-33.814980,61.582787,69.786636,-1.504303,-0.000020,-0.000004,-0.000010,-0.000032,0.000018,0.000026,0.000004,-0.000010,50.000168,0.000890,3712075990.560000,69.559867,-1.613721,-36.151210,-59.400233,-33.698009,61.621850,69.764225,-1.616355,-0.000026,-0.000023,0.000009,0.000010,-0.000015,-0.000031,-0.000019,0.000003,49.999981,-0.000028,68.500000,-4.260214,5.498029,6.886113,0.939625,-2.656558,-6.498519,0.000034,0.000017,0.000010,-0.000000,-0.000002,-0.000020
3712075990.580000,0.153348,0.029864,0.001504,0.161493,0.032342,0.001582,0.174493,0.030095,0.001719,0.163136,0.030768,0.001602,168.791525,25.052646,4.598092,183.796056,57.210488,4.742103,159.383007,-40.322926,3.267063,225.390601,26.639457,-3.353119,-0.000271,0.000992,3712075990.580000,69.582993,-1.509576,-36.069096,-59.476871,-33.814350,61.582928,69.788528,-1.505090,-0.000008,0.000024,-0.000025,0.000023,0.000023,0.000017,-0.000004,-0.000014,49.999756,0.000992,3712075990.580000,69.559870,-1.613738,-36.151448,-59.400526,-33.698327,61.622403,69.764563,-1.616381,-0.000018,-0.000009,-0.000015,-0.000015,-0.000042,-0.000023,0.000001,0.000011,50.000027,-0.000000,68.500000,-1.091786,-6.868725,-5.399373,4.376285,6.555366,2.512314,-0.000038,0.000025,-0.000003,-0.000021,0.000051,-0.000030
3712075990.600000,0.152978,0.029326,0.001501,0.160917,0.030001,0.001581,0.170671,0.027393,0.001684,0.161536,0.028901,0.001589,38.702473,-37.330082,-0.129125,51.633304,-44.993873,5.939989,74.642941,-74.069830,0.181546,67.220167,-56.155334,0.565498,0.000102,-0.002338,3712075990.600000,69.582512,-1.510197,-36.068554,-59.475002,-33.811264,61.582012,69.786957,-1.506190,-0.000038,0.000048,-0.000031,0.000011,-0.000012,-0.000015,-0.000014,0.000007,50.000095,-0.002352,3712075990.600000,69.559767,-1.614178,-36.151676,-59.400093,-33.698259,61.621995,69.764313,-1.616617,-0.000070,0.000068,-0.000060,-0.000001,-0.000058,-0.000050,-0.000018,0.000030,49.999993,-0.000014,68.500000,5.754473,3.906003,0.505258,-6.931873,-6.318676,3.059157,0.000111,-0.000072,0.000012,-0.000010,-0.000030,0.000058
3712075990.620000,0.157006,0.029521,0.001542,0.162046,0.029125,0.001594,0.172716,0.030955,0.001699,0.163949,0.029868,0.001612,258.692226,59.521690,2.977257,56.084727,-53.868578,0.230338,120.435303,-76.181477,3.739476,157.866064,-5.964655,-1.899939,0.000086,0.003205,3712075990.620000,69.582802,-1.507253,-36.067284,-59.475422,-33.813431,61.583256,69.787682,-1.504354,-0.000047,0.000025,-0.000027,-0.000008,-0.000007,0.000012,-0.000011,-0.000002,50.000088,0.003192,3712075990.620000,69.559861,-1.614059,-36.151503,-59.400561,-33.698325,61.621539,69.764329,-1.616354,0.000032,-0.000010,-0.000062,-0.000002,-0.000004,-0.000057,0.000006,-0.000010,50.000002,-0.000013,68.500000,-6.787078,1.521183,4.706857,5.113550,2.095095,-6.700172,-0.000037,0.000047,0.000012,0.000010,-0.000033,-0.000055
3712075990.640000,0.155814,0.028697,0.001531,0.158663,0.030321,0.001557,0.173558,0.034374,0.001701,0.162711,0.031145,0.001597,84.970673,-4.013410,0.895993,63.739807,-49.295905,0.575354,96.366662,-68.897401,1.297187,137.434318,82.053729,0.841749,-0.000213,-0.001263,3712075990.640000,69.582748,-1.508182,-36.069687,-59.474831,-33.814129,61.585724,69.788727,-1.505667,0.000025,0.000017,-0.000037,0.000004,0.000016,-0.000016,0.000002,-0.000016,49.999825,-0.001269,3712075990.640000,69.560396,-1.614267,-36.151293,-59.400582,-33.697745,61.621967,69.764506,-1.616598,0.000030,-0.000009,-0.000057,0.000047,-0.000037,-0.000062,-0.000006,-0.000007,50.000038,-0.000006,68.500000,3.537154,-5.988516,-6.950084,-0.069522,3.449832,6.114612,0.000002,-0.000054,-0.000003,-0.000001,0.000050,0.000014
3712075990.660000,0.153350,0.025373,0.001512,0.159365,0.028976,0.001567,0.174928,0.030406,0.001722,0.162581,0.028256,0.001601,249.019186,49.398033,3.029110,55.594970,-47.783101,-0.395845,67.723496,-62.376784,-0.433370,292.762892,212.425939,5.070473,0.000200,-0.002035,3712075990.660000,69.580132,-1.509190,-36.068573,-59.473766,-33.814011,61.582500,69.786407,-1.505356,-0.000042,0.000011,-0.000012,0.000030,-0.000018,-0.000010,-0.000019,0.000005,50.000191,-0.002058,3712075990.660000,69.560121,-1.613996,-36.151240,-59.399967,-33.697645,61.621913,69.764195,-1.616615,0.000028,-0.000004,-0.000044,0.000044,-0.000031,-0.000044,-0.000004,-0.000005,49.999991,-0.000023,68.500000,1.943833,6.677855,4.807830,-5.018978,-6.818666,-1.670570,0.000042,0.000040,0.000014,-0.000027,-0.000036,0.000060
3712075990.680000,0.154365,0.029149,0.001516,0.162189,0.031542,0.001591,0.175273,0.029985,0.001727,0.163971,0.030225,0.001611,140.270205,34.468991,1.252900,54.520775,-44.260117,-0.429722,84.849063,-76.679153,5.511967,60.045978,-15.847663,0.642339,-0.000111,0.003285,3712075990.680000,69.582504,-1.508632,-36.068264,-59.476517,-33.814789,61.582336,69.788025,-1.504369,0.000022,0.000047,-0.000015,0.000014,-0.000011,0.000002,0.000008,0.000008,49.999905,0.003284,3712075990.680000,69.559862,-1.613623,-36.151423,-59.400333,-33.698304,61.622153,69.764424,-1.616332,0.000038,-0.000004,-0.000036,0.000012,-0.000039,-0.000029,0.000013,0.000002,50.000016,-0.000001,68.500000,-6.198988,-3.153903,0.366938,6.940214,5.885143,-3.826931,-0.000086,-0.000001,0.000040,0.000012,-0.000018,-0.000049
3712075990.700000,0.153999,0.030774,0.001509,0.160997,0.030540,0.001580,0.170203,0.029500,0.001676,0.161752,0.030269,0.001589,192.253169,3.864710,2.463197,214.100049,65.325529,-4.452204,78.550919,-66.788150,0.733817,72.928551,40.690740,0.515946,-0.000118,-0.002688,3712075990.700000,69.583557,-1.509785,-36.068722,-59.475418,-33.811516,61.583660,69.787971,-1.506233,-0.000001,0.000050,-0.000042,-0.000004,-0.000014,-0.000013,0.000014,0.000011,49.999908,-0.002688,3712075990.700000,69.559794,-1.614267,-36.151637,-59.400197,-33.698312,61.622064,69.764373,-1.616614,0.000031,-0.000036,0.000004,0.000025,-0.000058,-0.000000,0.000012,0.000002,50.000026,0.000000,68.500000,6.542686,-2.359742,-5.311080,-4.483590,-1.239062,6.910235,0.000063,-0.000048,-0.000052,0.000039,0.000064,-0.000014
3712075990.720000,0.156240,0.028613,0.001536,0.162254,0.028123,0.001598,0.170904,0.031013,0.001680,0.163156,0.029260,0.001605,188.440809,-11.045470,3.289358,158.677427,-38.490399,-3.527955,125.411904,-47.103979,4.431746,141.523841,5.949643,-1.514309,0.000205,0.001044,3712075990.720000,69.582062,-1.507811,-36.066639,-59.474693,-33.812286,61.583714,69.787064,-1.504883,-0.000013,0.000034,-0.000028,-0.000011,-0.000005,0.000035,0.000014,0.000012,50.000195,0.001027,3712075990.720000,69.559761,-1.614208,-36.151452,-59.400286,-33.698303,61.621334,69.764146,-1.616407,0.000009,-0.000040,0.000036,0.000034,-0.000061,-0.000027,-0.000010,0.000014,49.999990,-0.000017,68.500000,-2.759004,6.384694,6.903694,-0.802365,-4.189136,-5.633567,0.000011,0.000084,-0.000027,-0.000054,-0.000032,0.000035
3712075990.740000,0.156438,0.029373,0.001536,0.160494,0.031035,0.001574,0.173401,0.035324,0.001697,0.163471,0.031918,0.001603,253.500416,63.548315,2.570241,81.467723,-80.537755,0.279134,96.590831,-48.531177,5.040708,48.169194,-28.128107,-0.465439,-0.000216,0.001935,3712075990.740000,69.583092,-1.507629,-36.068962,-59.475998,-33.814510,61.586174,69.789246,-1.505043,-0.000003,0.000031,0.000004,0.000006,-0.000015,0.000027,0.000005,0.000013,49.999821,0.001928,3712075990.740000,69.560261,-1.614056,-36.151337,-59.400702,-33.698025,61.621713,69.764476,-1.616397,0.000012,-0.000015,0.000030,0.000023,-0.000059,-0.000011,-0.000001,0.000019,50.000037,-0.000006,68.500000,-2.765860,-6.381384,-4.141416,5.581580,6.973881,0.803293,-0.000063,-0.000037,0.000029,0.000002,-0.000040,-0.000041
3712075990.760000,0.153258,0.027168,0.001508,0.158758,0.030711,0.001557,0.174060,0.031523,0.001712,0.162061,0.029803,0.001593,122.071838,-77.895214,-3.081255,135.047923,-55.540283,-3.931162,88.778368,-85.521767,-5.646335,125.319937,-73.912960,-2.868852,0.000090,-0.003883,3712075990.760000,69.581436,-1.509616,-36.069870,-59.474541,-33.813766,61.583710,69.787590,-1.506013,0.000018,-0.000016,-0.000023,-0.000010,-0.000007,-0.000005,0.000011,-0.000008,50.000095,-0.003900,3712075990.760000,69.560182,-1.614111,-36.151347,-59.400053,-33.697691,61.622068,69.764311,-1.616682,-0.000076,0.000078,0.000021,0.000053,-0.000060,0.000005,-0.000033,0.000040,50.000006,-0.000017,68.500000,6.545099,2.352024,-1.234481,-6.840118,-5.359287,4.534486,0.000162,-0.000132,-0.000020,0.000055,0.000040,0.000028
3712075990.780000,0.154486,0.029082,0.001517,0.162949,0.031493,0.001599,0.175102,0.029202,0.001726,0.164203,0.029926,0.001614,215.897283,171.531741,5.464922,107.006089,-26.402360,1.297965,163.291007,-28.424287,2.508498,101.065235,-8.878301,-5.172286,0.000082,0.002473,3712075990.780000,69.582260,-1.508636,-36.067841,-59.476631,-33.814587,61.581696,69.787689,-1.504181,-0.000017,0.000010,-0.000022,0.000016,0.000025,-0.000004,-0.000013,-0.000008,50.000072,0.002454,3712075990.780000,69.559662,-1.613722,-36.151483,-59.400193,-33.698390,61.621981,69.764292,-1.616352,-0.000007,-0.000002,0.000013,0.000034,-0.000031,-0.000016,-0.000014,0.000009,49.999990,-0.000019,68.500000,-6.195498,3.161198,5.830687,3.782286,0.363143,-7.010989,-0.000043,0.000047,0.000009,-0.000041,-0.000016,0.000043
3712075990.800000,0.154839,0.032796,0.001513,0.162061,0.032003,0.001588,0.170025,0.030050,0.001673,0.162315,0.031608,0.001592,139.601715,45.882404,-1.154696,140.690171,-58.452570,-3.383501,217.067941,19.626188,2.834795,163.634126,5.212844,-4.437767,-0.000289,-0.000199,3712075990.800000,69.584869,-1.509427,-36.068768,-59.476894,-33.811832,61.584141,69.789032,-1.505871,0.000046,0.000007,-0.000006,-0.000021,0.000028,0.000003,-0.000007,-0.000015,49.999748,-0.000199,3712075990.800000,69.559693,-1.614178,-36.151628,-59.400516,-33.698614,61.622112,69.764495,-1.616450,0.000009,0.000031,0.000003,0.000052,-0.000021,-0.000009,-0.000012,0.000010,50.000037,-0.000000,68.500000,1.936619,-6.679946,-6.749119,1.660987,4.861753,5.064400,0.000016,-0.000005,0.000016,0.000033,-0.000020,-0.000019
3712075990.820000,0.155320,0.029840,0.001524,0.160721,0.027685,0.001583,0.169141,0.029653,0.001665,0.161743,0.029055,0.001591,150.156181,-33.247006,-2.221861,200.490632,25.332708,-2.187060,147.941584,-51.873798,3.248215,102.421595,-55.514106,-1.402670,0.000196,-0.001353,3712075990.820000,69.582901,-1.508853,-36.067398,-59.473793,-33.810711,61.583668,69.786926,-1.506047,0.000023,-0.000041,0.000044,-0.000019,0.000013,0.000021,0.000012,0.000005,50.000191,-0.001364,3712075990.820000,69.559764,-1.614417,-36.151490,-59.400180,-33.698137,61.621603,69.764172,-1.616598,0.000028,0.000064,-0.000008,0.000037,-0.000032,-0.000040,-0.000006,0.000029,49.999995,-0.000011,68.500000,3.543612,5.984375,3.408621,-6.056944,-7.019825,0.077731,-0.000016,0.000021,-0.000023,0.000001,0.000041,-0.000025
3712075990.840000,0.156869,0.028824,0.001542,0.161280,0.029322,0.001586,0.173850,0.033415,0.001706,0.164032,0.030536,0.001611,132.797851,-31.172419,-1.782912,128.726565,-2.712738,-1.421493,235.684611,38.864859,2.810415,156.656862,-7.121836,-1.894868,-0.000011,0.003566,3712075990.840000,69.582298,-1.507164,-36.067677,-59.475277,-33.814434,61.584713,69.788132,-1.504415,0.000041,-0.000011,0.000025,0.000022,0.000024,0.000029,0.000018,0.000003,50.000004,0.003554,3712075990.840000,69.559842,-1.613976,-36.151340,-59.400592,-33.698074,61.621713,69.764313,-1.616376,0.000003,0.000062,-0.000018,0.000029,-0.000010,-0.000025,-0.000010,0.000018,50.000015,-0.000012,68.500000,-6.788706,-1.513154,2.081534,6.630870,4.748419,-5.170155,0.000021,-0.000038,0.000027,-0.000010,-0.000004,0.000066
3712075990.860000,0.153823,0.027944,0.001512,0.158726,0.031291,0.001556,0.174394,0.032040,0.001714,0.162348,0.030427,0.001594,119.961994,-39.119346,-1.627036,92.983226,-17.560007,1.053735,449.826469,264.692642,2.521122,195.595137,-3.191745,-3.363799,-0.000129,-0.003616,3712075990.860000,69.581779,-1.509354,-36.070049,-59.475090,-33.814049,61.584270,69.788101,-1.505900,0.000041,0.000003,-0.000027,0.000019,0.000003,0.000025,0.000013,-0.000020,49.999897,-0.003624,3712075990.860000,69.559979,-1.614139,-36.151229,-59.400311,-33.697648,61.622393,69.764384,-1.616681,-0.000009,0.000067,0.000004,0.000040,0.000003,-0.000006,-0.000018,0.000017,50.000026,-0.000008,68.500000,5.750172,-3.912761,-6.259180,-3.021995,0.518337,7.001368,0.000003,0.000031,-0.000002,0.000032,-0.000046,-0.000023
3712075990.880000,0.153473,0.028147,0.001508,0.161999,0.030562,0.001591,0.173721,0.027782,0.001715,0.163085,0.028823,0.001605,122.957192,-71.795042,-2.443930,179.700301,5.683719,2.124977,206.126314,26.020547,3.993039,138.300902,-61.239909,-2.960172,0.000168,0.000245,3712075990.880000,69.581352,-1.509369,-36.067875,-59.475609,-33.813145,61.581371,69.786758,-1.504967,0.000018,-0.000001,-0.000037,0.000013,-0.000013,0.000006,0.000013,-0.000005,50.000149,0.000214,3712075990.880000,69.559417,-1.613876,-36.151386,-59.400008,-33.698145,61.622137,69.764145,-1.616503,-0.000047,0.000043,0.000029,0.000023,0.000003,-0.000011,-0.000031,0.000020,49.999981,-0.000031,68.500000,-1.084395,6.870092,6.487002,-2.494245,-5.458460,-4.414932,0.000010,-0.000016,-0.000009,-0.000018,0.000059,-0.000020
3712075990.900000,0.155064,0.032330,0.001516,0.163433,0.031487,0.001603,0.170247,0.028708,0.001678,0.162915,0.030831,0.001599,6.596137,-5.911003,-0.030180,231.486979,109.387397,1.564663,66.954761,-46.647050,-0.670037,172.647998,-15.041273,-3.877965,-0.000216,0.002615,3712075990.900000,69.584190,-1.508899,-36.067738,-59.477123,-33.811756,61.583328,69.788452,-1.505245,0.000033,-0.000004,0.000023,0.000014,-0.000018,-0.000007,-0.000012,-0.000004,49.999809,0.002615,3712075990.900000,69.559334,-1.613887,-36.151677,-59.400510,-33.698707,61.622282,69.764446,-1.616369,0.000035,-0.000003,0.000007,-0.000011,-0.000018,-0.000032,0.000008,0.000013,50.000026,-0.000000,68.500000,-4.266023,-5.492929,-2.623049,6.436115,6.954316,-0.956645,0.000008,0.000036,-0.000004,0.000010,-0.000015,0.000059
3712075990.920000,0.155156,0.029574,0.001523,0.160609,0.027763,0.001582,0.168437,0.028509,0.001660,0.161416,0.028618,0.001588,195.309212,-0.519241,-2.731856,187.888827,32.226491,1.870925,126.479457,-20.731643,-1.552729,207.738640,8.561478,-3.319460,0.000065,-0.003234,3712075990.920000,69.582565,-1.508915,-36.067703,-59.473854,-33.809986,61.583607,69.786751,-1.506344,-0.000047,-0.000023,0.000027,-0.000004,-0.000027,-0.000001,-0.000017,-0.000004,50.000084,-0.003234,3712075990.920000,69.559615,-1.614402,-36.151691,-59.400240,-33.698114,61.622073,69.764305,-1.616726,0.000052,0.000002,-0.000009,-0.000019,0.000001,-0.000034,0.000014,0.000007,50.000019,-0.000001,68.500000,6.924592,0.650367,-2.896688,-6.318040,-4.063200,5.725069,-0.000010,-0.000002,-0.000001,0.000004,-0.000016,-0.000034
3712075990.940000,0.157155,0.027468,0.001547,0.161145,0.027546,0.001588,0.173147,0.030874,0.001703,0.163845,0.028641,0.001613,104.942485,-62.753508,-1.520519,161.258936,39.284015,4.834587,96.856104,-33.262992,-1.180942,128.902765,-56.563453,4.136740,0.000121,0.002624,3712075990.940000,69.581161,-1.506800,-36.067062,-59.474030,-33.813438,61.583187,69.786682,-1.504358,-0.000031,-0.000020,-0.000018,0.000023,-0.000024,-0.000001,-0.000012,0.000000,50.000114,0.002602,3712075990.940000,69.559640,-1.614007,-36.151475,-59.400335,-33.698081,61.621672,69.764184,-1.616459,0.000048,-0.000086,-0.000018,-0.000011,-0.000012,-0.000034,0.000014,-0.000023,49.999994,-0.000023,68.500000,-5.214728,4.602695,6.588228,2.213483,-1.391822,-6.880830,0.000017,-0.000005,0.000009,0.000005,0.000046,-0.000006
3712075990.960000,0.153566,0.028724,0.001508,0.158775,0.031973,0.001555,0.174735,0.031868,0.001718,0.162392,0.030856,0.001594,119.714833,-70.430085,2.195172,87.388533,20.212414,5.486886,42.284190,-39.396648,0.197598,207.362450,8.476382,2.934579,-0.000272,-0.000643,3712075990.960000,69.582436,-1.509403,-36.070435,-59.475639,-33.814499,61.584038,69.788551,-1.505767,-0.000017,0.000023,-0.000021,0.000021,0.000012,-0.000035,-0.000019,0.000003,49.999767,-0.000645,3712075990.960000,69.560099,-1.613892,-36.151315,-59.400487,-33.697923,61.622394,69.764536,-1.616515,0.000098,0.000000,-0.000025,-0.000000,0.000008,-0.000061,0.000018,0.000001,50.000039,-0.000002,68.500000,0.214456,-6.951494,-6.123854,3.287061,5.968462,3.696280,0.000030,0.000012,-0.000006,0.000004,-0.000002,0.000061
3712075990.980000,0.151773,0.027713,0.001492,0.160013,0.030259,0.001571,0.173321,0.027399,0.001711,0.161725,0.028449,0.001592,104.350314,-65.382710,1.526097,158.606068,-38.976164,3.499359,75.656529,-48.240899,-0.834064,189.104911,34.534118,1.859523,0.000191,-0.002176,3712075990.980000,69.581406,-1.510673,-36.069157,-59.474693,-33.812782,61.581299,69.786644,-1.506016,-0.000032,0.000024,0.000020,0.000008,-0.000004,-0.000029,-0.000027,0.000005,50.000183,-0.002206,3712075990.980000,69.559797,-1.614040,-36.151609,-59.399980,-33.698123,61.622185,69.764311,-1.616641,0.000065,0.000096,-0.000035,-0.000001,0.000036,-0.000043,0.000009,0.000018,49.999992,-0.000030,68.500000,4.920559,4.914957,1.795260,-6.714554,-6.779809,1.820853,0.000023,0.000008,0.000019,-0.000030,-0.000046,-0.000045
3712075991.000000,0.155657,0.031183,0.001525,0.164592,0.030950,0.001616,0.171528,0.027820,0.001692,0.163930,0.029983,0.001611,106.144218,-80.624510,-1.802851,85.591323,-69.075044,5.339715,162.448034,-27.264364,3.844508,77.011393,-56.985115,0.811958,-0.000013,0.003561,3712075991.000000,69.583527,-1.508361,-36.066803,-59.477161,-33.812443,61.581825,69.787773,-1.504341,0.000017,-0.000005,-0.000013,0.000012,-0.000003,0.000015,-0.000004,0.000010,49.999992,0.003558,3712075991.000000,69.559455,-1.613955,-36.151700,-59.400404,-33.698802,61.621816,69.764341,-1.616311,0.000004,0.000093,-0.000057,-0.000011,-0.000010,-0.000019,0.000010,0.000022,50.000006,-0.000003,68.500000,-6.951762,0.222754,3.665159,5.905098,3.313402,-6.188687,-0.000017,0.000022,0.000003,0.000012,0.000045,-0.000012
3712075991.020000,0.155543,0.030491,0.001525,0.160497,0.030696,0.001575,0.168853,0.030172,0.001661,0.161651,0.030455,0.001587,143.061615,-46.098989,-2.348166,114.079327,-72.954031,-2.006432,181.093322,-1.779917,2.304053,161.931779,-13.564231,-4.181616,-0.000212,-0.002466,3712075991.020000,69.583565,-1.508947,-36.069096,-59.475780,-33.810772,61.584343,69.788216,-1.506330,0.000024,-0.000018,0.000014,0.000003,0.000026,0.000026,0.000003,-0.000018,49.999825,-0.002466,3712075991.020000,69.559973,-1.614569,-36.151634,-59.400661,-33.698260,61.621829,69.764490,-1.616612,-0.000008,0.000055,-0.000033,0.000041,0.000002,-0.000038,-0.000020,0.000007,50.000037,-0.000000,68.500000,4.596488,-5.219605,-6.814145,-1.370505,2.242912,6.652734,0.000004,-0.000039,0.000008,0.000023,-0.000011,0.000057
3712075991.040000,0.156166,0.026383,0.001539,0.159114,0.027162,0.001568,0.172147,0.031498,0.001692,0.162503,0.028356,0.001600,139.572746,-23.055329,-4.478935,71.483330,-70.267733,0.241323,201.249400,7.512430,2.648641,156.103110,-22.497234,2.140559,0.000247,-0.000387,3712075991.040000,69.580887,-1.507762,-36.068012,-59.473015,-33.812744,61.583832,69.786522,-1.505430,-0.000001,-0.000039,-0.000012,0.000009,0.000022,0.000025,0.000015,-0.000018,50.000233,-0.000411,3712075991.040000,69.560132,-1.614420,-36.151377,-59.400268,-33.697873,61.621550,69.764242,-1.616619,-0.000049,0.000014,-0.000032,0.000040,-0.000007,-0.000030,-0.000030,-0.000004,49.999986,-0.000024,68.500000,0.658052,6.923867,5.663177,-4.028985,-6.384842,-2.918508,0.000017,-0.000014,-0.000031,-0.000036,-0.000009,-0.000054
3712075991.060000,0.155632,0.028710,0.001529,0.160317,0.031077,0.001573,0.175207,0.033570,0.001719,0.163755,0.031131,0.001607,58.231798,-41.293450,5.740688,65.905489,-44.940015,-0.661675,143.500495,-51.725202,-2.597736,347.145201,216.142824,-4.544533,-0.000165,0.003014,3712075991.060000,69.582581,-1.508084,-36.069016,-59.475842,-33.815231,61.584656,69.788727,-1.504775,-0.000031,0.000013,-0.000008,0.000012,0.000029,0.000011,-0.000013,-0.000015,49.999851,0.003005,3712075991.060000,69.560222,-1.614038,-36.151263,-59.400589,-33.697985,61.622018,69.764499,-1.616451,-0.000057,-0.000009,-0.000024,0.000009,-0.000063,0.000010,-0.000004,0.000005,50.000017,-0.000009,68.500000,-5.498174,-4.259567,-0.940107,6.886224,6.497913,-2.656133,0.000004,0.000021,0.000064,0.000021,0.000028,-0.000009
3712075991.080000,0.153211,0.029950,0.001502,0.159214,0.031330,0.001561,0.171846,0.029338,0.001693,0.161445,0.030207,0.001586,132.755995,28.443690,5.065085,106.496850,95.127517,-0.344452,123.872239,-51.050446,1.876699,46.047474,29.642046,-0.310733,-0.000049,-0.002906,3712075991.080000,69.583069,-1.510301,-36.070118,-59.475025,-33.812363,61.583260,69.787956,-1.506564,-0.000029,0.000038,-0.000036,0.000035,0.000030,-0.000020,-0.000013,0.000021,49.999969,-0.002913,3712075991.080000,69.559888,-1.614352,-36.151574,-59.400046,-33.698169,61.622336,69.764406,-1.616736,-0.000035,-0.000011,-0.000024,0.000011,-0.000058,-0.000046,-0.000014,0.000012,50.000018,-0.000007,68.500000,6.868949,-1.092043,-4.376990,-5.399489,-2.511796,6.555447,-0.000022,0.000017,-0.000092,0.000053,0.000014,0.000015
3712075991.100000,0.155527,0.031237,0.001523,0.163568,0.029076,0.001609,0.171013,0.027681,0.001687,0.163370,0.029328,0.001607,143.510860,-49.865615,3.774984,148.024812,16.583507,-4.784519,107.095133,-53.366548,1.495101,147.723141,-50.365749,2.801588,0.000206,0.002172,3712075991.100000,69.583519,-1.508674,-36.066502,-59.475460,-33.812046,61.581886,69.787178,-1.504769,0.000011,0.000025,-0.000013,-0.000045,0.000026,-0.000006,0.000014,0.000000,50.000195,0.002159,3712075991.100000,69.559411,-1.614167,-36.151663,-59.400067,-33.698760,61.621794,69.764209,-1.616436,-0.000047,-0.000028,-0.000039,0.000009,-0.000009,-0.000058,-0.000027,-0.000010,49.999989,-0.000013,68.500000,-3.906593,5.754690,6.931585,0.505381,-3.059460,-6.318845,-0.000003,-0.000044,0.000026,-0.000088,-0.000027,0.000028
3712075991.120000,0.156601,0.031795,0.001533,0.162355,0.030767,0.001594,0.170797,0.033163,0.001675,0.163272,0.031911,0.001601,114.240951,-79.785371,2.283097,78.933096,-40.880382,0.909163,226.482909,26.492605,3.160226,146.037502,14.300504,1.494710,-0.000232,0.001531,3712075991.120000,69.584343,-1.508165,-36.068024,-59.476517,-33.812927,61.585766,69.789276,-1.505253,0.000016,0.000001,0.000002,-0.000021,0.000032,0.000033,0.000014,-0.000010,49.999813,0.001531,3712075991.120000,69.559832,-1.614333,-36.151654,-59.400677,-33.698537,61.621887,69.764514,-1.616466,-0.000048,-0.000065,-0.000026,-0.000025,-0.000026,-0.000026,-0.000008,-0.000013,50.000045,-0.000000,68.500000,-1.520901,-6.786594,-5.113814,4.706785,6.700061,2.095978,0.000043,0.000025,0.000044,0.000103,-0.000021,-0.000055
3712075991.140000,0.155895,0.026689,0.001536,0.158963,0.029197,0.001562,0.172315,0.032566,0.001692,0.162418,0.029496,0.001597,62.195453,-60.248177,0.245524,123.788383,27.832507,-1.125264,282.566506,83.377043,3.299919,625.113949,477.427980,1.993206,0.000164,-0.003841,3712075991.140000,69.581062,-1.508129,-36.069016,-59.474010,-33.812992,61.584648,69.787315,-1.505741,-0.000015,-0.000027,-0.000041,-0.000020,0.000056,0.000039,0.000015,-0.000034,50.000175,-0.003857,3712075991.140000,69.560099,-1.614554,-36.151336,-59.400242,-33.697780,61.621698,69.764244,-1.616708,-0.000053,-0.000056,0.000001,-0.000036,-0.000034,-0.000016,-0.000006,-0.000000,50.000012,-0.000015,68.500000,5.988369,3.536936,0.068966,-6.949941,-6.114111,3.450137,-0.000065,0.000028,-0.000081,-0.000037,0.000057,0.000013
3712075991.160000,0.156454,0.026819,0.001541,0.161157,0.031266,0.001581,0.177622,0.031768,0.001747,0.165110,0.029953,0.001623,150.083552,-5.962356,4.515344,174.630855,1.043287,2.104818,246.714935,50.366365,2.792389,679.130819,550.940307,4.499589,0.000067,0.002050,3712075991.160000,69.580894,-1.507090,-36.068558,-59.476059,-33.816452,61.582291,69.787666,-1.503529,-0.000043,0.000030,0.000033,0.000009,0.000042,0.000020,-0.000028,0.000003,50.000069,0.002037,3712075991.160000,69.559834,-1.613891,-36.151224,-59.400399,-33.698093,61.621708,69.764237,-1.616340,-0.000023,-0.000051,-0.000009,-0.000032,-0.000022,-0.000022,0.000001,-0.000004,50.000001,-0.000014,68.500000,-6.678057,1.944264,5.018730,4.807654,1.670511,-6.818745,0.000019,-0.000028,0.000088,-0.000026,-0.000043,0.000004
3712075991.180000,0.153860,0.030110,0.001509,0.160498,0.032170,0.001572,0.173788,0.030211,0.001711,0.162740,0.030827,0.001598,70.534708,-25.135813,-0.781413,111.475272,-40.836599,-1.479942,80.038844,37.883174,0.609847,75.960707,-50.289390,-0.831169,-0.000300,-0.001385,3712075991.180000,69.583069,-1.509589,-36.069633,-59.476349,-33.813915,61.583103,69.788467,-1.505491,-0.000039,-0.000020,0.000001,-0.000013,0.000014,0.000014,-0.000010,-0.000002,49.999729,-0.001385,3712075991.180000,69.559768,-1.614076,-36.151465,-59.400459,-33.698306,61.622257,69.764467,-1.616491,-0.000019,-0.000056,0.000021,0.000000,0.000014,0.000003,-0.000011,-0.000017,50.000029,0.000000,68.500000,3.154043,-6.198723,-6.940759,0.367094,3.826893,5.885854,-0.000005,0.000012,-0.000064,0.000047,0.000010,-0.000029
3712075991.200000,0.153945,0.030064,0.001510,0.162463,0.027642,0.001601,0.169838,0.026043,0.001678,0.162081,0.027905,0.001596,161.081799,-38.884525,3.183731,40.838077,-38.020477,0.189623,90.310599,-28.295038,-1.062022,162.590714,-36.932217,3.298707,0.000210,-0.001044,3712075991.200000,69.582764,-1.509707,-36.066322,-59.474392,-33.810509,61.581055,69.786087,-1.505544,-0.000020,0.000029,0.000010,-0.000003,0.000020,0.000009,-0.000013,0.000008,50.000198,-0.001064,3712075991.200000,69.559493,-1.614262,-36.151485,-59.400164,-33.698347,61.621656,69.764127,-1.616496,0.000031,-0.000049,0.000015,-0.000008,0.000002,0.000031,0.000019,-0.000016,49.999988,-0.000020,68.500000,2.359488,6.542445,4.483109,-5.310954,-6.910100,-1.239307,0.000011,0.000007,-0.000012,-0.000043,-0.000001,0.000041
3712075991.220000,0.157672,0.031533,0.001545,0.163039,0.028497,0.001605,0.171855,0.030995,0.001690,0.164205,0.030349,0.001614,43.166718,-25.860381,0.404154,146.124718,108.893866,0.687646,191.039405,12.852805,-2.226424,32.502521,-27.532643,0.203260,-0.000060,0.003774,3712075991.220000,69.584068,-1.507255,-36.066296,-59.475800,-33.812931,61.583420,69.788017,-1.504178,0.000031,-0.000018,-0.000011,-0.000025,0.000027,-0.000007,0.000018,-0.000009,49.999962,0.003772,3712075991.220000,69.559723,-1.614225,-36.151410,-59.400907,-33.698356,61.621380,69.764327,-1.616290,0.000029,-0.000039,-0.000012,-0.000006,-0.000010,0.000023,0.000022,-0.000016,50.000022,-0.000002,68.500000,-6.384861,-2.758241,0.802040,6.903628,5.633130,-4.188517,-0.000033,-0.000028,0.000066,0.000048,-0.000004,-0.000051
3712075991.240000,0.156592,0.029864,0.001537,0.158734,0.028912,0.001561,0.172423,0.033326,0.001691,0.162614,0.030712,0.001597,103.664866,-30.524721,1.272744,105.812019,-15.068799,1.208700,104.268367,-62.292386,-1.497806,97.238801,-71.438503,-1.330337,-0.000095,-0.003394,3712075991.240000,69.583405,-1.508004,-36.068840,-59.474121,-33.812962,61.585098,69.788223,-1.505713,0.000029,0.000020,-0.000023,0.000013,0.000020,-0.000025,-0.000011,-0.000005,49.999935,-0.003397,3712075991.240000,69.560231,-1.614466,-36.151157,-59.400587,-33.697516,61.621667,69.764305,-1.616640,0.000039,-0.000032,0.000004,0.000031,0.000069,0.000049,0.000006,-0.000043,50.000030,-0.000004,68.500000,6.381474,-2.765936,-5.582086,-4.141223,-0.802792,6.974635,0.000047,0.000004,-0.000026,0.000012,0.000023,0.000038
3712075991.260000,0.154927,0.027764,0.001524,0.160413,0.029359,0.001577,0.176137,0.031185,0.001733,0.163864,0.029439,0.001612,141.119600,-39.771185,2.119926,114.261891,-63.370143,-4.476233,147.654150,-50.395397,-2.798025,134.332266,-65.657233,3.112929,0.000177,-0.000483,3712075991.260000,69.581711,-1.508459,-36.067856,-59.474667,-33.814842,61.582195,69.787125,-1.504464,-0.000004,0.000038,-0.000011,-0.000008,0.000021,-0.000042,-0.000013,0.000011,50.000160,-0.000515,3712075991.260000,69.560019,-1.614050,-36.150977,-59.400281,-33.697544,61.621497,69.764071,-1.616464,0.000058,-0.000028,-0.000013,0.000035,-0.000011,0.000094,0.000040,-0.000031,49.999983,-0.000031,68.500000,-2.352558,6.545211,6.839609,-1.234488,-4.534386,-5.359583,-0.000031,0.000054,0.000017,-0.000022,-0.000057,-0.000004
3712075991.280000,0.153398,0.030719,0.001503,0.161604,0.032130,0.001584,0.175359,0.031681,0.001724,0.163483,0.031509,0.001604,166.501494,-28.735668,2.661885,63.882213,-49.452288,-0.576765,208.942706,14.609240,-2.679885,158.998391,-27.563182,-2.335831,-0.000269,0.002219,3712075991.280000,69.583694,-1.509706,-36.068665,-59.476818,-33.814842,61.583496,69.788918,-1.504972,-0.000026,0.000028,-0.000013,0.000018,0.000032,-0.000046,-0.000031,-0.000004,49.999760,0.002217,3712075991.280000,69.559979,-1.613770,-36.151187,-59.400542,-33.697918,61.622195,69.764432,-1.616397,0.000051,-0.000018,-0.000042,0.000016,-0.000007,0.000048,0.000034,-0.000027,50.000029,-0.000002,68.500000,-3.161126,-6.194866,-3.782815,5.830525,7.010404,0.363726,-0.000004,-0.000074,0.000016,0.000018,0.000032,-0.000010
3712075991.300000,0.153146,0.030657,0.001500,0.161185,0.028886,0.001586,0.169487,0.028548,0.001670,0.161283,0.029356,0.001586,146.777416,-50.104656,3.575558,162.370981,22.727533,-4.659308,256.190413,66.663744,-2.560232,121.236232,-28.911285,-1.545798,0.000038,-0.002366,3712075991.300000,69.583626,-1.510319,-36.067524,-59.474575,-33.810387,61.583244,69.787239,-1.506464,-0.000022,0.000008,-0.000002,-0.000029,0.000040,-0.000022,-0.000013,-0.000017,50.000042,-0.002376,3712075991.300000,69.559957,-1.614214,-36.151335,-59.400156,-33.697850,61.622044,69.764283,-1.616646,0.000033,-0.000032,-0.000023,0.000003,-0.000013,0.000024,0.000023,-0.000018,50.000004,-0.000010,68.500000,6.679881,1.936287,-1.661491,-6.748964,-5.064089,4.861799,0.000024,0.000066,-0.000023,0.000018,-0.000001,0.000011
