Timestamp,TVE_VA,ME_VA,PE_VA,TVE_VB,ME_VB,PE_VB,TVE_VC,ME_VC,PE_VC,TVE_Vp,ME_Vp,PE_Vp,TVE_IA,ME_IA,PE_IA,TVE_IB,ME_IB,PE_IB,TVE_IC,ME_IC,PE_IC,TVE_Ip,ME_Ip,PE_Ip,FE,RFE,Timestamp,PMU_VA_real,PMU_VA_imag,PMU_VB_real,PMU_VB_imag,PMU_VC_real,PMU_VC_imag,PMU_Vp_real,PMU_Vp_imag,PMU_IA_real,PMU_IA_imag,PMU_IB_real,PM_ IB_imag,PMU_IC_real,PMU_IC_imag,PMU_Ip_real,PMU_Ip_imag,PMU_FREQ,PMU_ROCOF,Timestamp,REF_VA_real,REF_VA_imag,REF_VB_real,REF_VB_imag,REF_VC_real,REF_VC_imag,REF_Vp_real,REF_Vp_imag,REF_IA_real,REF_IA_imag,REF_IB_real,REF_IB_imag,REF_IC_real,REF_IC_imag,REF_Ip_real,PMU_Ip_imag,REF_FREQ,REF_ROCOF,I Freq,I_VA_real,I_VA_imag,I_VB_real,I_VB_imag,I_ VC_real,I_VC_imag,I_IA_real,I_IA_imag,I_IB_real,I_IB_imag,I_IC_real,I_IC_imag
3712075991.320000,0.156811,0.031002,0.001537,0.162978,0.027903,0.001605,0.170756,0.029548,0.001682,0.163527,0.029488,0.001608,127.641551,-61.325627,2.239710,79.901459,65.829019,-5.929682,235.776153,39.831093,3.515137,41.683454,41.361149,-0.043517,0.000136,0.003144,3712075991.320000,69.583824,-1.507572,-36.065948,-59.475018,-33.811630,61.583008,69.787315,-1.504620,0.000014,0.000011,-0.000033,-0.000009,0.000026,0.000020,0.000006,-0.000020,50.000134,0.003132,3712075991.320000,69.559860,-1.614014,-36.151301,-59.400463,-33.698070,61.621569,69.764233,-1.616376,0.000000,-0.000047,-0.000021,0.000002,-0.000023,-0.000007,0.000005,-0.000014,49.999997,-0.000012,68.500000,-5.984711,3.544026,6.056663,3.408823,-0.077811,-7.019753,-0.000033,-0.000018,0.000007,0.000012,0.000007,-0.000004
3712075991.340000,0.156095,0.029868,0.001532,0.159153,0.029492,0.001564,0.173134,0.034456,0.001696,0.162825,0.031280,0.001598,138.841024,-22.515902,1.783606,214.457051,80.763605,-1.662657,251.772831,51.884792,-3.080651,287.405913,279.303898,-0.349702,-0.000219,-0.000270,3712075991.340000,69.583702,-1.508110,-36.068867,-59.474812,-33.813690,61.585937,69.788887,-1.505571,0.000029,0.000000,-0.000042,-0.000025,0.000024,-0.000015,0.000022,-0.000014,49.999825,-0.000281,3712075991.340000,69.560534,-1.614220,-36.151164,-59.400818,-33.697556,61.621979,69.764570,-1.616563,-0.000008,-0.000037,0.000016,-0.000022,-0.000015,0.000011,0.000007,-0.000001,50.000043,-0.000010,68.500000,1.513031,-6.788396,-6.631580,2.081281,5.169895,4.749312,0.000010,0.000035,-0.000019,0.000004,-0.000015,0.000011
3712075991.360000,0.154433,0.026716,0.001521,0.158807,0.028521,0.001562,0.174100,0.032332,0.001710,0.162482,0.029202,0.001598,176.954452,-22.188646,2.943611,122.662521,-46.976475,-1.783105,35.799783,-3.394128,-5.918577,108.799732,-15.469058,-1.251421,0.000171,-0.002642,3712075991.360000,69.581284,-1.508750,-36.068695,-59.473598,-33.813732,61.584167,69.787201,-1.505630,0.000027,0.000011,-0.000028,-0.000016,-0.000031,-0.000009,0.000018,0.000004,50.000164,-0.002663,3712075991.360000,69.560325,-1.614140,-36.151240,-59.400244,-33.697452,61.621990,69.764333,-1.616685,-0.000032,-0.000020,0.000041,-0.000045,-0.000034,0.000003,0.000002,0.000022,49.999993,-0.000021,68.500000,3.912587,5.749866,3.021825,-6.259141,-7.000829,0.518142,-0.000020,-0.000021,0.000033,-0.000016,-0.000017,-0.000021
3712075991.380000,0.154201,0.029907,0.001513,0.161848,0.031767,0.001587,0.175739,0.030357,0.001731,0.163958,0.030680,0.001610,38.268068,-27.271359,0.316111,115.014455,-44.509998,-1.584239,46.044293,-24.857669,-0.450924,223.809273,63.089417,-1.997257,-0.000060,0.003074,3712075991.380000,69.583145,-1.508951,-36.068501,-59.476727,-33.815022,61.582481,69.788422,-1.504466,-0.000010,-0.000024,-0.000022,-0.000026,0.000007,0.000019,0.000008,-0.000010,49.999947,0.003063,3712075991.380000,69.559980,-1.613711,-36.151345,-59.400550,-33.698160,61.622206,69.764505,-1.616353,-0.000023,-0.000027,0.000047,-0.000039,-0.000002,0.000026,0.000004,0.000007,50.000007,-0.000011,68.500000,-6.870448,-1.083744,2.493536,6.487103,4.414379,-5.458248,0.000047,-0.000007,-0.000001,0.000013,-0.000025,0.000035
3712075991.400000,0.153853,0.030878,0.001507,0.160218,0.031511,0.001571,0.171523,0.029554,0.001689,0.161884,0.030647,0.001589,134.304511,-64.932238,3.384322,194.247036,5.409196,2.478992,168.923737,-27.147405,-3.574281,195.667565,40.517428,-4.403605,-0.000139,-0.002298,3712075991.400000,69.583664,-1.510000,-36.069630,-59.475990,-33.812340,61.583385,69.788383,-1.506188,0.000007,0.000016,-0.000052,0.000024,0.000023,-0.000020,-0.000007,-0.000021,49.999889,-0.002298,3712075991.400000,69.559831,-1.614361,-36.151609,-59.400547,-33.698298,61.622206,69.764521,-1.616607,-0.000030,-0.000040,0.000053,0.000012,-0.000040,0.000011,-0.000013,0.000009,50.000029,0.000000,68.500000,5.493185,-4.266219,-6.436589,-2.623267,0.956937,6.954873,-0.000032,0.000040,-0.000015,0.000009,0.000024,0.000011
3712075991.420000,0.157185,0.029530,0.001544,0.161529,0.027938,0.001591,0.170297,0.030405,0.001675,0.163023,0.029300,0.001603,146.207366,-44.187495,2.404041,156.995557,-8.246699,1.917117,131.162522,-62.009592,-2.431237,197.497052,94.002137,1.346454,0.000200,0.000564,3712075991.420000,69.582695,-1.507493,-36.067047,-59.474617,-33.811661,61.583687,69.787209,-1.505084,0.000028,-0.000006,-0.000005,0.000024,0.000026,0.000002,-0.000015,0.000009,50.000191,0.000551,3712075991.420000,69.559744,-1.614425,-36.151509,-59.400574,-33.698193,61.621510,69.764265,-1.616509,-0.000044,-0.000026,0.000027,-0.000003,-0.000055,0.000041,0.000003,0.000009,49.999991,-0.000013,68.500000,-0.650761,6.924552,6.317901,-2.896552,-5.724992,-4.063261,-0.000034,-0.000056,0.000016,-0.000056,-0.000033,-0.000026
3712075991.440000,0.157476,0.030848,0.001544,0.160670,0.030146,0.001578,0.172530,0.035302,0.001688,0.163583,0.032110,0.001604,171.017807,-23.060609,3.665045,152.037562,-15.365479,1.930134,128.906488,-68.592552,-3.600907,177.622614,28.385034,-4.513746,-0.000191,0.002712,3712075991.440000,69.583908,-1.507357,-36.068439,-59.475994,-33.814022,61.586494,69.789444,-1.504997,0.000029,0.000021,-0.000005,0.000031,0.000002,-0.000020,-0.000014,-0.000001,49.999840,0.002711,3712075991.440000,69.560040,-1.614296,-36.151345,-59.401100,-33.698089,61.621748,69.764539,-1.616401,-0.000047,-0.000005,0.000036,-0.000008,-0.000032,0.000054,0.000002,0.000010,50.000031,-0.000001,68.500000,-4.602494,-5.214242,-2.213751,6.588248,6.880611,-1.391380,0.000046,0.000024,0.000045,0.000054,0.000061,0.000026
3712075991.460000,0.153381,0.027976,0.001508,0.158939,0.030714,0.001559,0.173852,0.032274,0.001708,0.162093,0.030323,0.001592,210.638613,16.193497,3.597250,243.841894,124.219132,1.552613,57.586752,-57.246913,-0.095577,306.458164,111.299747,2.763108,0.000058,-0.003428,3712075991.460000,69.582001,-1.509846,-36.069599,-59.474827,-33.813637,61.584408,69.787994,-1.506119,0.000016,0.000024,-0.000005,0.000058,-0.000007,0.000024,-0.000013,0.000005,50.000072,-0.003443,3712075991.460000,69.560184,-1.614313,-36.151184,-59.400271,-33.697524,61.622185,69.764353,-1.616734,-0.000021,-0.000013,0.000026,0.000003,-0.000022,0.000053,0.000007,0.000000,50.000015,-0.000015,68.500000,6.951598,0.214363,-3.287975,-6.123818,-3.695712,5.969040,-0.000017,0.000018,-0.000077,-0.000006,-0.000045,0.000030
3712075991.480000,0.154465,0.028415,0.001518,0.162730,0.030977,0.001597,0.175664,0.028994,0.001732,0.164311,0.029457,0.001616,259.222224,71.302618,2.519971,253.678112,90.269148,4.215194,81.683284,-81.640690,0.061566,125.513097,-72.143143,3.607504,0.000159,0.001176,3712075991.480000,69.581673,-1.508658,-36.067543,-59.476288,-33.814617,61.581406,69.787262,-1.504103,0.000039,0.000017,-0.000013,0.000040,-0.000005,0.000015,-0.000010,0.000000,50.000145,0.001155,3712075991.480000,69.559537,-1.613828,-36.151300,-59.400201,-33.698119,61.622024,69.764189,-1.616419,-0.000012,-0.000021,-0.000015,-0.000016,-0.000023,0.000085,0.000031,-0.000016,49.999986,-0.000021,68.500000,-4.915495,4.920799,6.714348,1.795120,-1.821225,-6.780229,-0.000012,0.000005,0.000032,-0.000061,-0.000031,-0.000068
3712075991.500000,0.156129,0.032492,0.001527,0.162164,0.031712,0.001590,0.171155,0.030004,0.001685,0.163158,0.031401,0.001601,276.925087,80.497803,2.807880,154.180502,-33.224354,-2.342431,93.710087,-73.586329,1.199622,88.978713,-45.425583,1.088637,-0.000282,-0.000083,3712075991.500000,69.584511,-1.508415,-36.068546,-59.476955,-33.812477,61.583866,69.788925,-1.505229,0.000046,-0.000009,0.000021,0.000017,-0.000027,0.000001,0.000018,0.000010,49.999752,-0.000083,3712075991.500000,69.559525,-1.614134,-36.151609,-59.400691,-33.698562,61.622256,69.764519,-1.616439,-0.000026,-0.000004,-0.000040,0.000005,-0.000033,0.000098,0.000031,-0.000021,50.000034,-0.000000,68.500000,-0.222475,-6.951507,-5.905523,3.665342,6.188636,3.313984,-0.000002,-0.000002,-0.000002,0.000053,0.000044,0.000030
3712075991.520000,0.156766,0.030015,0.001538,0.159997,0.027876,0.001575,0.168644,0.029929,0.001659,0.161820,0.029275,0.001591,174.691772,-23.667619,-2.866048,55.352720,-38.534061,-0.512440,103.285346,-63.235381,-4.805517,77.961913,-52.790298,0.861338,0.000102,-0.002561,3712075991.520000,69.582993,-1.507967,-36.068062,-59.473759,-33.810566,61.584076,69.787155,-1.506058,0.000023,-0.000008,-0.000023,-0.000004,-0.000027,-0.000022,0.000007,0.000015,50.000107,-0.002569,3712075991.520000,69.559712,-1.614529,-36.151628,-59.400309,-33.698240,61.621654,69.764247,-1.616632,-0.000026,0.000018,-0.000030,-0.000025,-0.000067,0.000066,0.000034,0.000010,50.000005,-0.000008,68.500000,5.219760,4.596452,1.370041,-6.814006,-6.652191,2.243276,-0.000005,-0.000001,0.000004,-0.000039,-0.000041,0.000032
3712075991.540000,0.157654,0.029070,0.001549,0.160808,0.028757,0.001582,0.172728,0.033486,0.001694,0.163756,0.030450,0.001609,129.571197,-62.038459,-3.930887,140.435327,-58.826726,3.366729,63.611351,-63.128497,0.128920,114.448477,-32.302168,1.460931,0.000007,0.003899,3712075991.540000,69.582512,-1.506813,-36.067844,-59.474823,-33.813904,61.584850,69.788048,-1.504599,-0.000007,-0.000010,0.000031,0.000013,-0.000027,-0.000015,-0.000010,0.000014,50.000015,0.003879,3712075991.540000,69.559873,-1.614145,-36.151488,-59.400610,-33.698233,61.621416,69.764294,-1.616377,-0.000006,0.000030,-0.000079,-0.000014,-0.000079,-0.000031,0.000019,0.000017,50.000008,-0.000019,68.500000,-6.924401,0.658700,4.028802,5.663200,2.918269,-6.384549,0.000005,0.000039,-0.000014,0.000005,-0.000076,0.000025
3712075991.560000,0.153667,0.028268,0.001510,0.158546,0.030909,0.001555,0.173666,0.033209,0.001704,0.161994,0.030800,0.001590,55.172506,49.579810,0.198229,131.163827,-68.592973,2.998881,85.235063,-62.226360,-5.295820,116.766663,-48.326277,1.664237,-0.000178,-0.001625,3712075991.560000,69.582153,-1.509572,-36.070145,-59.475006,-33.814030,61.584961,69.788414,-1.506135,0.000014,0.000026,0.000028,0.000002,-0.000020,-0.000012,0.000001,0.000021,49.999859,-0.001631,3712075991.560000,69.560131,-1.614200,-36.151398,-59.400492,-33.697829,61.622037,69.764443,-1.616609,0.000012,0.000015,-0.000087,-0.000018,-0.000056,0.000025,0.000040,-0.000005,50.000037,-0.000005,68.500000,4.259756,-5.498249,-6.886586,-0.940077,2.656364,6.498743,-0.000006,-0.000026,0.000042,-0.000051,0.000062,-0.000037
3712075991.580000,0.152802,0.027513,0.001503,0.160873,0.029406,0.001581,0.173764,0.028661,0.001714,0.162510,0.028526,0.001600,232.786120,63.145373,2.139533,116.798023,-82.337065,2.801114,108.914714,-72.823506,1.779068,146.212971,-37.204580,-2.204334,0.000220,-0.000822,3712075991.580000,69.581047,-1.509892,-36.068161,-59.474636,-33.813423,61.581623,69.786545,-1.505349,0.000032,-0.000011,0.000014,0.000001,0.000011,-0.000013,-0.000006,-0.000009,50.000202,-0.000854,3712075991.580000,69.559562,-1.614016,-36.151538,-59.400057,-33.698189,61.621814,69.764146,-1.616519,-0.000016,-0.000013,-0.000074,-0.000031,-0.000056,-0.000028,0.000017,0.000001,49.999982,-0.000032,68.500000,1.091687,6.868910,5.398934,-4.376787,-6.555406,-2.512224,0.000015,-0.000006,0.000022,0.000064,0.000016,0.000041
3712075991.600000,0.154931,0.030960,0.001518,0.162809,0.031598,0.001597,0.172535,0.030175,0.001699,0.163444,0.030907,0.001605,122.433948,73.202610,-0.764165,79.519683,-79.453031,0.071827,56.541015,-50.681111,0.358850,59.703299,-58.401744,-0.192530,-0.000159,0.002843,3712075991.600000,69.583435,-1.508831,-36.068176,-59.476971,-33.813564,61.583130,69.788475,-1.504820,0.000022,0.000011,-0.000009,-0.000012,-0.000006,-0.000018,0.000010,0.000003,49.999859,0.002840,3712075991.600000,69.559529,-1.613945,-36.151684,-59.400529,-33.698748,61.621879,69.764408,-1.616308,0.000005,0.000013,-0.000047,-0.000056,-0.000025,-0.000031,0.000021,0.000012,50.000018,-0.000003,68.500000,-5.754865,-3.905789,-0.505838,6.931606,6.318395,-3.058847,0.000001,0.000040,-0.000063,-0.000020,-0.000044,0.000017
3712075991.620000,0.155899,0.029827,0.001530,0.158958,0.029271,0.001562,0.169478,0.031644,0.001665,0.161471,0.030250,0.001586,29.972963,22.458516,0.179611,136.758099,-58.888685,2.592281,294.717746,134.551474,2.055174,48.720012,-35.864872,0.414719,-0.000040,-0.003348,3712075991.620000,69.583023,-1.508512,-36.069328,-59.474152,-33.811344,61.585007,69.787888,-1.506470,0.000035,0.000013,0.000019,-0.000005,0.000037,-0.000004,0.000013,0.000002,49.999981,-0.003348,3712075991.620000,69.559886,-1.614488,-36.151611,-59.400346,-33.698112,61.621708,69.764307,-1.616654,0.000030,0.000005,-0.000046,-0.000015,-0.000009,-0.000013,0.000020,-0.000005,50.000021,-0.000000,68.500000,6.786670,-1.521296,-4.707315,-5.113748,-2.095475,6.700535,-0.000005,-0.000017,0.000072,-0.000029,0.000007,-0.000016
3712075991.640000,0.157236,0.028658,0.001546,0.160210,0.028216,0.001577,0.173064,0.032952,0.001699,0.163531,0.029951,0.001607,24.607624,21.350216,-0.111127,68.957711,-15.262800,-0.747836,39.792103,19.548035,-0.318337,45.372294,-32.617550,0.386625,0.000177,0.001550,3712075991.640000,69.582184,-1.507000,-36.067680,-59.473839,-33.813511,61.584480,69.787453,-1.504830,0.000034,-0.000021,-0.000020,0.000025,-0.000033,-0.000009,0.000011,-0.000001,50.000164,0.001532,3712075991.640000,69.559837,-1.614096,-36.151215,-59.400132,-33.697745,61.621524,69.764049,-1.616520,0.000030,-0.000014,-0.000038,0.000005,-0.000024,-0.000015,0.000014,-0.000007,49.999987,-0.000018,68.500000,-3.537310,5.988710,6.949680,0.069325,-3.450037,-6.113968,0.000026,0.000027,-0.000047,0.000058,0.000021,-0.000001
3712075991.660000,0.154442,0.029075,0.001517,0.159516,0.032555,0.001561,0.175111,0.034698,0.001716,0.163059,0.032117,0.001598,129.472732,52.381028,1.000373,88.244546,84.372508,-0.190687,194.686119,0.199554,3.612057,148.932528,-13.313547,1.843308,-0.000239,0.000625,3712075991.660000,69.582664,-1.508787,-36.070068,-59.476173,-33.815083,61.585751,69.789314,-1.505483,0.000036,0.000005,0.000004,0.000032,-0.000018,0.000005,0.000011,-0.000002,49.999794,0.000620,3712075991.660000,69.560072,-1.613844,-36.151118,-59.400446,-33.697654,61.622308,69.764412,-1.616513,0.000015,-0.000018,-0.000001,0.000017,0.000014,-0.000013,-0.000006,-0.000011,50.000033,-0.000005,68.500000,-1.944426,-6.677730,-4.808334,5.018374,6.818059,1.670916,-0.000033,-0.000012,-0.000006,-0.000026,0.000019,0.000043
3712075991.680000,0.152524,0.028147,0.001499,0.159668,0.031016,0.001566,0.172934,0.030261,0.001702,0.161738,0.029811,0.001589,157.947223,-2.483602,1.853360,134.849502,20.631475,1.303706,151.581597,-48.055619,2.995867,164.539163,-35.454126,3.160091,0.000092,-0.002654,3712075991.680000,69.581718,-1.510058,-36.069424,-59.474743,-33.812725,61.583687,69.787491,-1.506297,0.000028,0.000008,-0.000041,0.000000,-0.000005,0.000031,0.000018,0.000009,50.000092,-0.002673,3712075991.680000,69.559798,-1.613893,-36.151305,-59.399761,-33.697639,61.622513,69.764211,-1.616736,0.000000,-0.000030,-0.000009,0.000033,0.000017,-0.000057,-0.000028,-0.000013,50.000000,-0.000018,68.500000,6.198854,3.153835,-0.367487,-6.940611,-5.885076,3.826854,0.000006,-0.000001,-0.000008,-0.000007,-0.000022,0.000002
3712075991.700000,0.154996,0.031636,0.001517,0.163384,0.030652,0.001605,0.171698,0.029951,0.001690,0.163373,0.030740,0.001604,90.097777,-54.663192,-1.121552,81.576854,-15.343581,0.900959,127.567850,-72.207177,2.997696,113.173758,-52.811024,1.632449,0.000021,0.003339,3712075991.700000,69.583893,-1.508718,-36.067081,-59.476303,-33.812599,61.583511,69.788200,-1.504919,0.000005,0.000019,-0.000025,0.000024,-0.000013,0.000004,0.000005,-0.000016,50.000023,0.003335,3712075991.700000,69.559518,-1.613770,-36.151388,-59.400147,-33.698357,61.622124,69.764251,-1.616382,-0.000032,0.000028,0.000004,0.000041,0.000049,-0.000009,-0.000034,-0.000009,50.000002,-0.000004,68.500000,-6.542973,2.359946,5.310425,4.483142,1.238589,-6.909932,-0.000033,0.000027,0.000008,0.000010,-0.000029,-0.000009
3712075991.720000,0.155675,0.032188,0.001523,0.160405,0.031214,0.001573,0.169355,0.033132,0.001661,0.161832,0.032178,0.001586,152.795006,-41.223761,3.712394,148.646995,-18.281699,-1.908697,113.707786,-85.891038,3.396799,95.532904,-73.904024,5.014814,-0.000190,-0.000928,3712075991.720000,69.584648,-1.508744,-36.069221,-59.475861,-33.811615,61.586536,69.789391,-1.506409,-0.000003,0.000029,0.000028,-0.000018,-0.000011,0.000004,-0.000011,0.000009,49.999855,-0.000928,3712075991.720000,69.559880,-1.614190,-36.151457,-59.400504,-33.698136,61.622181,69.764465,-1.616556,-0.000023,-0.000044,0.000010,0.000039,0.000069,-0.000051,-0.000047,-0.000030,50.000045,-0.000000,68.500000,2.758625,-6.384691,-6.903832,0.802046,4.188846,5.633832,0.000038,-0.000033,-0.000016,-0.000009,0.000046,-0.000007
3712075991.740000,0.156278,0.027969,0.001537,0.159790,0.028768,0.001572,0.171353,0.033016,0.001681,0.162500,0.029933,0.001597,60.210982,-59.360105,0.158389,189.595407,19.774366,-2.076320,82.085087,-64.743646,-0.877730,121.418600,-62.104677,4.260954,0.000225,-0.001210,3712075991.740000,69.581848,-1.507581,-36.068192,-59.473923,-33.812286,61.585445,69.787529,-1.505671,-0.000017,-0.000028,0.000049,-0.000028,0.000032,-0.000012,-0.000016,0.000021,50.000225,-0.001231,3712075991.740000,69.559993,-1.614099,-36.151214,-59.400078,-33.697579,61.621857,69.764153,-1.616633,-0.000053,-0.000063,0.000001,0.000047,0.000084,0.000049,-0.000031,-0.000061,50.000000,-0.000022,68.500000,2.765581,6.381435,4.140836,-5.581809,-6.974125,-0.802555,0.000027,0.000034,-0.000018,-0.000030,-0.000003,0.000035
3712075991.760000,0.155413,0.028447,0.001528,0.161260,0.031782,0.001581,0.174932,0.033701,0.001716,0.163900,0.031319,0.001609,108.132160,-72.677201,4.538392,106.102457,16.385298,-1.014678,84.881780,-44.950088,-1.013236,93.865116,-62.210549,5.066025,-0.000113,0.002483,3712075991.760000,69.582176,-1.507996,-36.068668,-59.476597,-33.814926,61.584724,69.788719,-1.504620,-0.000013,0.000016,0.000043,-0.000002,0.000032,-0.000011,-0.000017,0.000004,49.999901,0.002468,3712075991.760000,69.560004,-1.613833,-36.151150,-59.400629,-33.697825,61.621901,69.764359,-1.616370,-0.000048,-0.000057,0.000021,0.000030,0.000048,0.000038,-0.000025,-0.000038,50.000014,-0.000014,68.500000,-6.545430,-2.352105,1.233970,6.839349,5.359039,-4.534188,-0.000035,-0.000017,0.000046,0.000006,0.000009,-0.000038
3712075991.780000,0.152247,0.029008,0.001494,0.159444,0.032069,0.001562,0.172328,0.029808,0.001697,0.161363,0.030291,0.001585,134.595281,-64.475507,3.408192,138.725947,-38.281829,-2.026806,91.696984,-29.784005,-1.087816,165.056780,-8.729885,2.080941,-0.000129,-0.002723,3712075991.780000,69.582359,-1.510492,-36.070118,-59.475521,-33.812393,61.583527,69.787941,-1.506580,0.000003,0.000022,-0.000007,-0.000029,0.000035,0.000017,0.000015,0.000005,49.999889,-0.002726,3712075991.780000,69.559847,-1.614004,-36.151358,-59.400072,-33.697789,61.622451,69.764333,-1.616682,-0.000023,-0.000057,0.000047,0.000010,0.000002,0.000056,-0.000003,-0.000017,50.000018,-0.000003,68.500000,6.195117,-3.161077,-5.831107,-3.782567,-0.363160,7.011052,0.000030,-0.000037,-0.000017,0.000023,0.000004,0.000021
3712075991.800000,0.154329,0.029807,0.001514,0.162794,0.028971,0.001602,0.170486,0.026706,0.001684,0.162541,0.028484,0.001600,137.490613,-60.921755,3.478386,286.235525,110.844866,2.280423,132.554463,-9.920485,-1.540617,38.587333,-38.218363,0.067740,0.000229,0.001004,3712075991.800000,69.582405,-1.509338,-36.066830,-59.475231,-33.811146,61.581341,69.786484,-1.505291,0.000011,0.000018,-0.000023,0.000021,0.000020,-0.000026,-0.000009,-0.000013,50.000206,0.000979,3712075991.800000,69.559307,-1.614204,-36.151573,-59.400177,-33.698421,61.621721,69.764114,-1.616489,-0.000043,-0.000035,0.000015,0.000002,0.000029,0.000021,-0.000016,-0.000020,49.999977,-0.000025,68.500000,-1.936921,6.679821,6.748537,-1.661460,-4.862141,-5.064305,-0.000017,0.000042,-0.000051,-0.000046,-0.000016,-0.000045
3712075991.820000,0.156333,0.031783,0.001530,0.162975,0.030877,0.001600,0.170460,0.031283,0.001675,0.163271,0.031308,0.001602,108.449363,-59.272591,4.699800,197.465499,122.252198,-1.093910,117.642311,-26.250370,1.462155,64.785100,-45.188471,-0.637801,-0.000189,0.002543,3712075991.820000,69.584068,-1.508303,-36.067669,-59.476753,-33.812130,61.584541,69.788704,-1.505184,-0.000014,0.000016,0.000013,0.000042,0.000009,0.000025,-0.000019,-0.000004,49.999840,0.002542,3712075991.820000,69.559570,-1.614282,-36.151622,-59.400628,-33.698362,61.621826,69.764361,-1.616489,-0.000039,-0.000034,-0.000014,0.000014,0.000035,-0.000008,-0.000023,-0.000026,50.000029,-0.000000,68.500000,-3.543737,-5.984196,-3.409023,6.056747,7.019482,-0.077091,0.000001,-0.000027,0.000084,-0.000005,0.000035,0.000060
3712075991.840000,0.155432,0.028417,0.001528,0.158919,0.028735,0.001563,0.171360,0.032800,0.001682,0.161931,0.029988,0.001591,133.122107,-53.222184,4.079535,397.214756,323.819493,1.185675,172.824407,37.034856,-1.610568,135.945336,-7.910985,4.712348,0.000058,-0.003350,3712075991.840000,69.582100,-1.508906,-36.068874,-59.473835,-33.812290,61.585110,69.787598,-1.506267,0.000014,0.000027,0.000031,-0.000013,-0.000014,-0.000041,-0.000009,0.000024,50.000072,-0.003365,3712075991.840000,69.559946,-1.614760,-36.151386,-59.400326,-33.697626,61.621671,69.764192,-1.616817,-0.000063,-0.000011,-0.000000,-0.000008,0.000030,-0.000009,-0.000026,-0.000009,50.000015,-0.000015,68.500000,6.788262,1.513256,-2.082082,-6.631270,-4.748737,5.170637,0.000014,0.000001,-0.000035,0.000047,-0.000061,-0.000015
3712075991.860000,0.155723,0.027885,0.001532,0.161003,0.030513,0.001581,0.176079,0.032826,0.001730,0.164305,0.030417,0.001614,114.597115,-43.887097,-4.713829,908.005925,715.246429,3.546763,162.820825,-18.839920,-2.228579,131.902707,-44.339082,-4.315789,0.000129,0.002343,3712075991.860000,69.581543,-1.508034,-36.068291,-59.475410,-33.815578,61.583603,69.787888,-1.504345,-0.000011,-0.000031,-0.000024,0.000008,-0.000033,-0.000002,0.000004,-0.000017,50.000126,0.002326,3712075991.860000,69.559754,-1.614171,-36.151222,-59.400202,-33.697949,61.621772,69.764148,-1.616518,-0.000055,0.000019,0.000002,-0.000002,0.000027,-0.000030,-0.000031,0.000004,49.999997,-0.000017,68.500000,-5.750484,3.912651,6.258820,3.021569,-0.518498,-7.001213,0.000014,-0.000017,-0.000006,-0.000049,0.000043,-0.000019
3712075991.880000,0.154013,0.030340,0.001510,0.160467,0.033505,0.001569,0.174662,0.031839,0.001717,0.163072,0.031893,0.001599,106.432488,-51.450084,-1.464601,167.212374,-6.177834,2.080614,128.190074,-44.559462,1.878573,156.170355,-41.830097,3.471804,-0.000238,-0.000881,3712075991.880000,69.583191,-1.509625,-36.070293,-59.476986,-33.814716,61.584099,69.789223,-1.505524,0.000006,0.000030,0.000034,-0.000020,0.000001,0.000035,0.000010,0.000013,49.999798,-0.000881,3712075991.880000,69.559728,-1.614184,-36.151458,-59.400415,-33.698192,61.622451,69.764476,-1.616598,-0.000060,0.000019,-0.000036,-0.000021,0.000061,-0.000020,-0.000024,-0.000015,50.000036,-0.000000,68.500000,1.084063,-6.869885,-6.487681,2.493732,5.458286,4.415151,0.000021,0.000001,0.000042,-0.000008,0.000005,0.000067
3712075991.900000,0.154362,0.029619,0.001515,0.162133,0.029466,0.001594,0.171186,0.028058,0.001688,0.162576,0.029040,0.001599,128.470282,-59.885760,-2.227097,80.436887,-13.695504,0.881459,63.794594,-54.925530,0.488154,136.960970,-59.547669,2.647259,0.000186,-0.002609,3712075991.900000,69.582443,-1.509524,-36.067535,-59.475121,-33.811890,61.582264,69.786972,-1.505513,0.000024,0.000018,0.000012,-0.000034,0.000036,0.000013,0.000013,0.000000,50.000183,-0.002622,3712075991.900000,69.559474,-1.614441,-36.151646,-59.400047,-33.698407,61.621976,69.764216,-1.616658,-0.000073,0.000020,-0.000021,-0.000036,0.000085,-0.000012,-0.000028,-0.000016,49.999998,-0.000013,68.500000,4.265790,5.493022,2.622604,-6.436469,-6.954866,0.956770,-0.000022,-0.000019,-0.000023,-0.000012,-0.000059,-0.000016
3712075991.920000,0.157326,0.031470,0.001541,0.163313,0.029432,0.001606,0.172025,0.032064,0.001690,0.164239,0.030986,0.001613,103.794313,-49.846262,-4.886954,45.783603,-9.013121,0.475038,103.303341,-45.349958,1.357373,75.691420,-54.006128,-5.479766,-0.000094,0.003148,3712075991.920000,69.583893,-1.507492,-36.066639,-59.476105,-33.813435,61.584282,69.788429,-1.504305,-0.000023,-0.000028,0.000028,-0.000025,0.000019,0.000033,-0.000012,-0.000008,49.999920,0.003146,3712075991.920000,69.559596,-1.614226,-36.151480,-59.400616,-33.698514,61.621575,69.764295,-1.616345,-0.000062,0.000036,0.000015,-0.000038,0.000066,-0.000022,-0.000030,0.000007,50.000014,-0.000001,68.500000,-6.924861,-0.650306,2.896183,6.317878,4.063112,-5.724642,0.000010,0.000012,0.000014,0.000055,0.000083,-0.000036
3712075991.940000,0.155494,0.030110,0.001525,0.157782,0.029216,0.001550,0.171634,0.034341,0.001681,0.161665,0.031228,0.001586,88.429919,-34.033184,-1.052869,64.647440,-61.792893,0.308577,79.066231,-39.349110,0.911856,218.348064,18.530514,-3.223620,-0.000191,-0.002262,3712075991.940000,69.583405,-1.508770,-36.069736,-59.473892,-33.813030,61.586292,69.788658,-1.506444,0.000010,0.000037,0.000022,-0.000028,0.000031,0.000042,0.000008,-0.000015,49.999847,-0.002262,3712075991.940000,69.560078,-1.614416,-36.151334,-59.400547,-33.697863,61.621895,69.764395,-1.616619,-0.000041,0.000041,0.000032,-0.000087,0.000087,0.000002,-0.000008,0.000012,50.000038,0.000000,68.500000,5.214437,-4.602498,-6.588582,-2.213748,1.391564,6.881474,-0.000016,-0.000003,-0.000033,-0.000006,0.000002,0.000088
3712075991.960000,0.154472,0.027201,0.001520,0.158916,0.028614,0.001563,0.174348,0.030940,0.001716,0.162616,0.028919,0.001600,29.316858,-25.261693,0.172298,99.774563,-68.183286,-1.403861,74.415186,-72.441426,0.325752,112.907604,-37.682970,-1.479580,0.000236,0.000367,3712075991.960000,69.581268,-1.508700,-36.068531,-59.473572,-33.813820,61.582901,69.786804,-1.505334,-0.000025,0.000015,-0.000014,-0.000031,0.000028,0.000015,0.000004,0.000014,50.000225,0.000341,3712075991.960000,69.559973,-1.614049,-36.151098,-59.400128,-33.697696,61.621754,69.764131,-1.616523,-0.000029,0.000025,0.000090,-0.000059,0.000115,0.000018,-0.000022,0.000008,49.999989,-0.000026,68.500000,-0.214704,6.951648,6.123560,-3.287545,-5.968685,-3.696023,-0.000009,-0.000012,0.000026,-0.000064,-0.000088,-0.000020
3712075991.980000,0.153965,0.030003,0.001510,0.161305,0.032843,0.001579,0.175081,0.030590,0.001724,0.163473,0.031140,0.001605,52.983269,42.476892,6.017084,131.003721,-68.924134,-3.219615,105.891223,-93.357714,2.646324,86.736025,-71.156851,0.959923,-0.000175,0.002785,3712075991.980000,69.583099,-1.509231,-36.069176,-59.477135,-33.814537,61.582748,69.788628,-1.504871,-0.000039,0.000005,-0.000035,-0.000013,-0.000009,0.000002,-0.000004,-0.000016,49.999847,0.002784,3712075991.980000,69.559871,-1.613809,-36.151172,-59.400598,-33.698033,61.622090,69.764399,-1.616345,-0.000027,-0.000004,0.000108,0.000050,0.000127,0.000037,-0.000052,-0.000021,50.000022,-0.000001,68.500000,-4.920887,-4.914865,-1.795872,6.714088,6.779852,-1.820617,0.000032,-0.000004,0.000034,0.000056,0.000056,-0.000033
3712075992.000000,0.153765,0.030161,0.001508,0.160219,0.031392,0.001571,0.170153,0.028175,0.001678,0.161388,0.029905,0.001586,77.997761,-77.514421,-0.183089,50.219260,-50.180547,-0.027932,115.819452,-53.877966,-1.710764,77.754470,-68.328882,-0.671930,-0.000019,-0.003326,3712075992.000000,69.583084,-1.509843,-36.069351,-59.475586,-33.810848,61.582710,69.787582,-1.506443,-0.000019,0.000025,0.000018,0.000001,-0.000009,-0.000039,-0.000011,0.000016,49.999992,-0.003333,3712075992.000000,69.559749,-1.614254,-36.151388,-59.400205,-33.697982,61.621989,69.764243,-1.616619,-0.000105,0.000095,0.000037,0.000004,0.000087,-0.000008,-0.000059,0.000018,50.000011,-0.000007,68.500000,6.951252,-0.222668,-3.665904,-5.905405,-3.313948,6.189041,0.000090,-0.000077,-0.000057,-0.000019,-0.000022,0.000030
3712075992.020000,0.157487,0.030926,0.001544,0.162047,0.028488,0.001595,0.170498,0.029196,0.001680,0.163356,0.029536,0.001606,178.670716,-19.908550,2.888648,64.334311,-22.036626,0.698660,137.722134,-17.774908,1.705372,112.902980,-46.528604,4.722872,0.000161,0.002141,3712075992.020000,69.583519,-1.507216,-36.066856,-59.474907,-33.811405,61.582634,69.787186,-1.504786,-0.000020,0.000022,-0.000006,0.000031,-0.000005,0.000058,-0.000014,0.000008,50.000149,0.002125,3712075992.020000,69.559597,-1.614150,-36.151374,-59.400382,-33.698088,61.621344,69.764072,-1.616413,0.000031,-0.000020,0.000020,0.000035,0.000071,-0.000003,-0.000016,-0.000027,49.999988,-0.000016,68.500000,-4.596680,5.219763,6.813811,1.370298,-2.243225,-6.652391,-0.000046,-0.000050,0.000031,-0.000017,-0.000008,-0.000054
3712075992.040000,0.156567,0.030835,0.001535,0.159695,0.029842,0.001569,0.171977,0.033780,0.001686,0.162774,0.031493,0.001597,151.148742,6.825236,4.645205,126.330498,-31.961217,4.614486,78.416548,-61.656285,0.803951,108.396166,-59.196384,4.701998,-0.000228,0.000575,3712075992.040000,69.583969,-1.507859,-36.068756,-59.475136,-33.812988,61.585743,69.788879,-1.505572,-0.000026,0.000037,-0.000001,0.000031,0.000009,0.000019,-0.000016,0.000002,49.999809,0.000571,3712075992.040000,69.560124,-1.614155,-36.151215,-59.400759,-33.697725,61.621848,69.764415,-1.616495,-0.000033,-0.000026,-0.000045,-0.000007,0.000052,0.000017,-0.000005,-0.000038,50.000037,-0.000003,68.500000,-0.658739,-6.923530,-5.663757,4.028813,6.384392,2.919368,0.000031,0.000044,-0.000005,0.000027,0.000031,0.000000
3712075992.060000,0.154709,0.026301,0.001524,0.158238,0.028913,0.001556,0.173784,0.032308,0.001707,0.162275,0.029176,0.001596,94.853529,-35.571189,5.123870,145.752925,-54.229954,-3.174616,138.818642,-60.703921,-2.957512,146.105023,-50.256138,3.611101,0.000171,-0.003135,3712075992.060000,69.580811,-1.508527,-36.069172,-59.473427,-33.813328,61.584312,69.787041,-1.505863,-0.000015,0.000019,0.000014,-0.000004,-0.000015,-0.000011,-0.000002,0.000015,50.000168,-0.003149,3712075992.060000,69.560135,-1.614168,-36.151187,-59.400074,-33.697251,61.622042,69.764194,-1.616774,-0.000036,-0.000010,-0.000030,0.000008,0.000043,0.000019,-0.000011,-0.000029,49.999996,-0.000014,68.500000,5.497963,4.259203,0.939582,-6.886745,-6.498343,2.656307,-0.000031,0.000012,0.000014,-0.000028,-0.000019,0.000018
3712075992.080000,0.155311,0.028654,0.001526,0.161841,0.030767,0.001589,0.175598,0.031531,0.001727,0.164283,0.030315,0.001614,42.609533,-9.562728,-0.440172,193.492974,53.799293,-1.694169,174.207617,-22.777368,-2.769024,154.867251,-27.524501,4.065943,-0.000008,0.002984,3712075992.080000,69.581863,-1.507937,-36.068180,-59.475925,-33.815083,61.583271,69.787941,-1.504284,-0.000038,-0.000001,0.000039,0.000036,-0.000018,-0.000024,-0.000012,0.000021,49.999989,0.002974,3712075992.080000,69.559549,-1.613671,-36.151498,-59.400275,-33.698042,61.622153,69.764272,-1.616455,-0.000038,-0.000019,-0.000026,0.000022,0.000033,0.000021,-0.000014,-0.000030,49.999997,-0.000010,68.500000,-6.869088,1.092155,4.376530,5.398895,2.511801,-6.555625,0.000024,-0.000020,0.000001,0.000035,0.000006,-0.000024
3712075992.100000,0.153992,0.031314,0.001508,0.160596,0.031078,0.001575,0.170886,0.029662,0.001683,0.161839,0.030675,0.001589,29.823902,4.961900,5.995143,946.714323,747.071236,-3.230950,169.333805,-30.167726,-3.297345,169.198823,-3.751782,4.204335,-0.000220,-0.002160,3712075992.100000,69.583633,-1.509676,-36.069489,-59.475712,-33.812130,61.583923,69.788383,-1.506237,-0.000059,0.000008,0.000017,-0.000059,-0.000026,-0.000003,-0.000003,0.000028,49.999813,-0.002160,3712075992.100000,69.559497,-1.614067,-36.151904,-59.400355,-33.698461,61.622453,69.764502,-1.616620,-0.000056,-0.000009,-0.000003,0.000007,0.000037,0.000010,-0.000023,-0.000017,50.000033,-0.000000,68.500000,3.905980,-5.754683,-6.932138,-0.505739,3.059025,6.318998,0.000002,-0.000004,-0.000013,-0.000021,0.000054,-0.000006
3712075992.120000,0.155827,0.029874,0.001529,0.160286,0.027368,0.001579,0.170890,0.028453,0.001685,0.162352,0.028568,0.001598,135.087767,-64.864675,3.081105,179.164304,10.308824,-2.037766,177.421490,-20.302050,-2.820835,139.089293,-52.226941,3.880383,0.000210,0.000018,3712075992.120000,69.582695,-1.508417,-36.067833,-59.473534,-33.811657,61.582474,69.786674,-1.505597,0.000018,0.000009,0.000022,-0.000012,-0.000038,-0.000009,0.000003,0.000020,50.000202,0.000002,3712075992.120000,69.559527,-1.614334,-36.151809,-59.400248,-33.698266,61.621819,69.764250,-1.616650,-0.000049,-0.000030,0.000001,0.000023,0.000049,-0.000005,-0.000033,-0.000027,49.999992,-0.000016,68.500000,1.520911,6.786542,5.113511,-4.707289,-6.700359,-2.095507,0.000025,0.000002,0.000016,0.000010,-0.000037,0.000052
3712075992.140000,0.156984,0.029093,0.001542,0.159709,0.029384,0.001570,0.173992,0.034201,0.001706,0.163592,0.030903,0.001606,96.165602,-77.475439,1.287428,139.272697,-56.389725,-2.604733,215.536486,35.968925,-2.292620,134.315228,-62.185163,3.648856,-0.000130,0.003042,3712075992.140000,69.582466,-1.507420,-36.068962,-59.475117,-33.814831,61.585285,69.788582,-1.504880,0.000004,-0.000013,0.000006,-0.000013,-0.000032,-0.000028,0.000007,0.000014,49.999893,0.003027,3712075992.140000,69.559821,-1.614274,-36.151647,-59.400975,-33.698211,61.621798,69.764515,-1.616474,-0.000051,-0.000031,0.000003,0.000033,0.000031,-0.000004,-0.000034,-0.000023,50.000024,-0.000015,68.500000,-5.988707,-3.536665,-0.069318,6.949819,6.113812,-3.449461,-0.000028,0.000002,-0.000018,-0.000009,-0.000042,-0.000065
3712075992.160000,0.153528,0.026409,0.001512,0.157839,0.030074,0.001549,0.173697,0.032780,0.001705,0.161720,0.029760,0.001589,79.208131,-59.315412,-0.848186,226.580147,27.601224,-3.332524,170.457776,-29.168254,3.275929,75.030566,-74.312687,0.204653,-0.000041,-0.003420,3712075992.160000,69.580948,-1.509495,-36.070278,-59.474213,-33.813774,61.584999,69.787773,-1.506359,-0.000029,-0.000002,0.000003,-0.000020,-0.000015,0.000018,-0.000006,-0.000007,49.999985,-0.003429,3712075992.160000,69.560215,-1.614287,-36.151502,-59.400396,-33.697647,61.622378,69.764529,-1.616793,-0.000044,-0.000057,-0.000005,0.000015,0.000017,-0.000028,-0.000029,-0.000023,50.000026,-0.000009,68.500000,6.677744,-1.944153,-5.019318,-4.808179,-1.670436,6.819022,0.000007,-0.000010,0.000030,-0.000029,0.000060,0.000024
3712075992.180000,0.152862,0.027118,0.001504,0.161798,0.030031,0.001590,0.175343,0.028974,0.001729,0.163367,0.028711,0.001608,105.992478,-55.665201,-1.488243,105.525579,54.785328,0.741817,61.222277,-60.708046,0.126407,255.553202,55.559070,3.155478,0.000178,0.000812,3712075992.180000,69.580872,-1.509724,-36.067890,-59.475594,-33.814415,61.581528,69.786858,-1.504752,-0.000020,-0.000015,0.000019,-0.000032,0.000012,-0.000020,0.000004,0.000018,50.000160,0.000780,3712075992.180000,69.559659,-1.613947,-36.151532,-59.400345,-33.698122,61.622049,69.764318,-1.616505,0.000029,-0.000048,-0.000005,-0.000024,0.000025,-0.000055,-0.000003,-0.000011,49.999983,-0.000032,68.500000,-3.154497,6.198688,6.940436,-0.367648,-3.827045,-5.885779,0.000005,0.000014,-0.000004,0.000061,-0.000029,0.000040
3712075992.200000,0.154643,0.032064,0.001513,0.162436,0.031496,0.001593,0.171404,0.030169,0.001687,0.162841,0.031243,0.001598,65.778557,-42.781998,-0.673182,66.989557,-8.684948,0.709927,144.274057,-28.458499,4.302892,170.755902,64.978902,1.324011,-0.000264,0.001457,3712075992.200000,69.584274,-1.509227,-36.068470,-59.476982,-33.812729,61.584087,69.788948,-1.505437,-0.000005,-0.000030,0.000008,-0.000039,-0.000037,0.000007,0.000019,0.000006,49.999767,0.001457,3712075992.200000,69.559608,-1.613959,-36.151802,-59.400731,-33.698620,61.622452,69.764657,-1.616446,0.000026,-0.000047,-0.000022,-0.000038,0.000012,-0.000052,0.000007,-0.000010,50.000031,0.000000,68.500000,-2.359493,-6.542325,-4.483720,5.310783,6.909682,1.239446,-0.000001,-0.000000,-0.000029,-0.000048,0.000002,-0.000018
3712075992.220000,0.155685,0.031460,0.001524,0.160205,0.028238,0.001577,0.168032,0.029520,0.001654,0.161316,0.029736,0.001585,141.188587,-36.976144,2.063503,42.051296,-38.050223,0.227945,156.056233,-43.780835,3.046424,133.561927,89.451208,-0.737169,0.000066,-0.001982,3712075992.220000,69.584106,-1.509020,-36.068222,-59.474216,-33.809925,61.584305,69.787643,-1.506602,0.000008,0.000025,-0.000021,-0.000026,0.000015,0.000032,0.000016,-0.000017,50.000076,-0.001982,3712075992.220000,69.559841,-1.614591,-36.151745,-59.400499,-33.698074,61.621950,69.764422,-1.616752,0.000028,-0.000030,-0.000043,-0.000033,-0.000021,-0.000059,0.000012,-0.000001,50.000011,0.000000,68.500000,6.384518,2.758438,-0.802686,-6.904011,-5.633546,4.189063,-0.000013,0.000008,0.000063,-0.000004,0.000004,0.000002
3712075992.240000,0.157031,0.028986,0.001543,0.160686,0.029296,0.001580,0.173174,0.033626,0.001698,0.163658,0.030641,0.001607,179.689177,-20.030951,-3.029341,136.125617,-14.112275,4.645188,120.908367,-69.507149,4.062750,131.300131,-27.305565,-1.705689,0.000113,0.003234,3712075992.240000,69.582436,-1.507134,-36.068275,-59.475048,-33.814167,61.585094,69.788269,-1.504757,-0.000030,-0.000002,-0.000036,0.000010,-0.000003,0.000017,0.000014,-0.000017,50.000114,0.003213,3712075992.240000,69.559865,-1.614037,-36.151592,-59.400595,-33.698185,61.621718,69.764384,-1.616437,0.000037,-0.000001,-0.000009,-0.000043,-0.000039,-0.000042,0.000021,0.000023,50.000001,-0.000021,68.500000,-6.381926,2.765966,5.581881,4.141052,0.802567,-6.974107,0.000002,-0.000011,-0.000027,0.000056,0.000023,0.000006
3712075992.260000,0.154984,0.028120,0.001524,0.158381,0.032917,0.001549,0.174844,0.034719,0.001713,0.162766,0.031932,0.001596,163.428634,-17.175266,2.207524,126.233412,-14.181206,-1.487385,81.781081,-59.885406,-0.910473,98.030181,-56.077997,1.303612,-0.000188,-0.001014,3712075992.260000,69.582207,-1.508298,-36.071259,-59.476032,-33.815056,61.586082,69.789413,-1.505751,-0.000029,0.000012,-0.000042,-0.000021,-0.000013,-0.000004,-0.000011,0.000010,49.999851,-0.001023,3712075992.260000,69.560267,-1.613878,-36.151442,-59.400535,-33.697790,61.622534,69.764645,-1.616601,0.000032,0.000019,0.000021,-0.000051,-0.000013,-0.000032,0.000015,0.000030,50.000039,-0.000008,68.500000,2.352124,-6.545247,-6.840212,1.234060,4.534168,5.360042,-0.000008,0.000014,-0.000023,-0.000075,-0.000026,0.000032
3712075992.280000,0.153251,0.027402,0.001508,0.160554,0.031066,0.001575,0.174414,0.028381,0.001721,0.162762,0.028944,0.001601,152.067906,-38.868883,-2.446240,268.747353,171.645480,4.926921,831.297928,660.398474,3.969671,153.666445,8.469414,-1.656074,0.000206,-0.002337,3712075992.280000,69.581078,-1.509469,-36.069225,-59.475288,-33.813538,61.581715,69.786964,-1.505389,-0.000011,-0.000017,-0.000018,0.000037,0.000011,0.000020,-0.000000,-0.000015,50.000191,-0.002368,3712075992.280000,69.559662,-1.613926,-36.151620,-59.399954,-33.697963,61.622316,69.764271,-1.616679,0.000031,0.000011,-0.000015,-0.000003,-0.000003,-0.000001,0.000014,0.000001,49.999984,-0.000031,68.500000,3.161054,6.195036,3.782335,-5.831227,-7.010629,-0.363574,-0.000002,-0.000020,0.000033,0.000027,-0.000002,-0.000013
3712075992.300000,0.155284,0.031514,0.001520,0.164313,0.031165,0.001613,0.172919,0.028691,0.001705,0.164178,0.030446,0.001613,218.148807,24.305905,-2.669068,100.475826,-98.572863,1.903998,288.012431,91.131908,-2.832924,99.908470,-95.161056,-1.527682,-0.000093,0.002849,3712075992.300000,69.583725,-1.508545,-36.067249,-59.477211,-33.813419,61.582336,69.788231,-1.504327,-0.000041,-0.000010,0.000013,-0.000015,0.000023,-0.000024,-0.000013,-0.000019,49.999916,0.002848,3712075992.300000,69.559430,-1.613822,-36.151875,-59.400443,-33.698705,61.622218,69.764473,-1.616406,0.000033,-0.000008,-0.001302,-0.000522,-0.000008,0.000016,0.000384,-0.000292,50.000009,-0.000001,68.500000,-6.680384,-1.936231,1.660912,6.748616,5.063695,-4.861871,0.000018,0.000009,0.001319,0.000558,0.000019,-0.000022
3712075992.320000,0.155722,0.032553,0.001523,0.161378,0.029175,0.001587,0.169171,0.031020,0.001663,0.162097,0.030912,0.001591,1521.736336,1334.240590,-3.663672,22.038350,-21.657339,0.046103,284.330423,85.672128,-2.938291,282.694861,280.899475,0.163169,-0.000133,-0.002819,3712075992.320000,69.584686,-1.509087,-36.068138,-59.475140,-33.811146,61.585075,69.788513,-1.506223,-0.000043,-0.000007,0.000026,0.000010,-0.000016,-0.000027,-0.000026,0.000007,49.999893,-0.002819,3712075992.320000,69.559664,-1.614507,-36.151930,-59.400496,-33.698244,61.622095,69.764463,-1.616753,0.000002,0.000002,0.000033,0.000011,0.000011,0.000012,-0.000006,0.000003,50.000026,-0.000000,68.500000,5.984475,-3.544080,-6.057188,-3.408961,0.077571,7.020253,-0.000027,-0.000028,0.000013,-0.000020,-0.000006,0.000042
3712075992.340000,0.156004,0.029308,0.001532,0.161486,0.027600,0.001591,0.172756,0.032587,0.001696,0.163438,0.029840,0.001607,523.858487,327.522070,2.840294,218.863334,90.839838,-1.609617,87.769661,-51.324860,1.070968,115.630110,-59.113373,4.503144,0.000212,0.000614,3712075992.340000,69.582512,-1.508139,-36.066933,-59.474121,-33.813354,61.584473,69.787491,-1.504991,0.000031,0.000022,0.000047,0.000036,-0.000007,0.000024,-0.000011,0.000003,50.000198,0.000588,3712075992.340000,69.559733,-1.614267,-36.151526,-59.400273,-33.697861,61.621660,69.764165,-1.616632,-0.000005,-0.000007,-0.000020,0.000024,0.000037,0.000037,-0.000001,-0.000029,49.999986,-0.000026,68.500000,-1.513559,6.788419,6.631109,-2.081866,-5.170460,-4.748857,0.000024,-0.000023,-0.000026,0.000040,-0.000039,-0.000026
3712075992.360000,0.154712,0.029824,0.001518,0.159974,0.031394,0.001568,0.176556,0.034680,0.001731,0.163789,0.031978,0.001606,27.503544,-12.503537,0.262644,4554.014680,4536.245596,0.599175,85.978076,-70.546258,0.939790,83.197172,-64.815538,-0.910483,-0.000206,0.002029,3712075992.360000,69.583115,-1.508877,-36.069569,-59.475967,-33.816109,61.585125,69.789314,-1.505002,0.000010,-0.000059,0.000051,0.000032,-0.000009,0.000019,-0.000010,-0.000012,49.999825,0.002019,3712075992.360000,69.559999,-1.614012,-36.151456,-59.400675,-33.697776,61.622193,69.764498,-1.616573,-0.000006,-0.000068,0.000001,-0.000000,0.000035,0.000064,0.000010,-0.000043,50.000030,-0.000010,68.500000,-3.912726,-5.749881,-3.022181,6.258746,7.000799,-0.517773,0.000020,-0.000002,0.000030,-0.000059,0.000005,0.000000
3712075992.380000,0.152333,0.029724,0.001494,0.159152,0.029960,0.001563,0.174664,0.030365,0.001720,0.162084,0.030017,0.001593,70.749229,-57.246878,-0.647025,226.960792,197.850752,0.656050,111.000054,-63.230132,-4.580241,114.983162,-54.648902,-1.699528,0.000043,-0.003588,3712075992.380000,69.582870,-1.510809,-36.069435,-59.474388,-33.813721,61.583035,69.787750,-1.506212,-0.000022,-0.000026,0.000016,0.000026,-0.000025,-0.000001,-0.000018,-0.000004,50.000053,-0.003605,3712075992.380000,69.559860,-1.614272,-36.151509,-59.400148,-33.697529,61.622384,69.764322,-1.616866,-0.000003,-0.000080,0.000009,0.000004,0.000007,0.000067,0.000015,-0.000038,50.000011,-0.000017,68.500000,6.870042,1.083864,-2.494201,-6.487813,-4.414486,5.458435,0.000020,0.000027,0.000045,0.000085,0.000012,0.000025
3712075992.400000,0.155356,0.032382,0.001519,0.163775,0.029477,0.001611,0.172723,0.028606,0.001703,0.163953,0.030151,0.001611,73.614540,-73.611383,-0.013273,121.085360,-40.690115,-1.667389,233.294253,35.786471,-2.847111,138.098365,-51.780456,3.937674,0.000098,0.002629,3712075992.400000,69.584213,-1.508932,-36.066593,-59.476082,-33.812943,61.582008,69.787788,-1.504538,-0.000009,-0.000028,-0.000007,-0.000013,-0.000020,-0.000038,-0.000009,0.000016,50.000088,0.002614,3712075992.400000,69.559316,-1.614120,-36.151692,-59.400400,-33.698371,61.621880,69.764239,-1.616499,-0.000035,-0.000105,0.000023,-0.000009,0.000022,0.000022,-0.000010,-0.000037,49.999990,-0.000016,68.500000,-5.493444,4.266180,6.436194,2.622903,-0.957160,-6.954913,-0.000015,-0.000037,-0.000079,-0.000022,0.000021,-0.000002
3712075992.420000,0.156410,0.033521,0.001527,0.161179,0.030472,0.001582,0.169856,0.031505,0.001669,0.162490,0.031828,0.001593,65.234073,-52.472820,0.569861,91.522221,-75.243290,-1.102114,79.773369,-1.147574,0.825509,50.264686,-16.446343,0.525659,-0.000268,0.000186,3712075992.420000,69.585541,-1.508751,-36.068462,-59.476036,-33.811558,61.585037,69.789169,-1.505929,0.000023,-0.000037,-0.000002,-0.000013,-0.000027,0.000030,0.000019,-0.000010,49.999775,0.000186,3712075992.420000,69.559838,-1.614500,-36.151521,-59.400783,-33.698120,61.621963,69.764477,-1.616599,-0.000001,-0.000093,0.000041,-0.000031,0.000004,0.000041,0.000013,-0.000022,50.000043,-0.000000,68.500000,0.650578,-6.924515,-6.318431,2.896141,5.724585,4.063713,0.000001,-0.000013,0.000092,-0.000009,-0.000037,0.000016
3712075992.440000,0.155596,0.028518,0.001529,0.159083,0.027617,0.001566,0.171250,0.032068,0.001682,0.162003,0.029405,0.001593,78.338513,-73.799992,0.519176,134.378809,-63.149707,2.711785,172.139428,-8.419894,-4.051338,36.592603,-33.618076,-0.177606,0.000189,-0.001721,3712075992.440000,69.582260,-1.508699,-36.068241,-59.473301,-33.811970,61.584579,69.787186,-1.506108,0.000012,-0.000018,-0.000007,0.000016,-0.000032,-0.000029,0.000010,-0.000014,50.000187,-0.001740,3712075992.440000,69.560034,-1.614655,-36.151375,-59.400324,-33.697535,61.621601,69.764184,-1.616794,0.000004,-0.000082,0.000035,-0.000033,-0.000003,0.000047,0.000019,-0.000019,49.999998,-0.000018,68.500000,4.602272,5.214376,2.213439,-6.588449,-6.880869,1.391974,-0.000003,0.000026,-0.000033,0.000039,0.000040,-0.000057
3712075992.460000,0.155750,0.028193,0.001532,0.160963,0.030527,0.001580,0.175817,0.033903,0.001725,0.164214,0.030888,0.001613,76.686149,-59.172722,-0.783274,93.104382,-73.994342,1.174457,63.276294,-20.659185,0.684754,186.255045,51.091605,-1.632463,0.000005,0.003187,3712075992.460000,69.582100,-1.507882,-36.068314,-59.475826,-33.815369,61.584522,69.788429,-1.504445,-0.000017,-0.000020,0.000012,0.000014,-0.000014,0.000032,-0.000015,-0.000010,50.000015,0.003174,3712075992.460000,69.560098,-1.613995,-36.151215,-59.400624,-33.697668,61.621867,69.764364,-1.616483,0.000006,-0.000065,0.000067,-0.000021,0.000012,0.000043,0.000007,-0.000009,50.000010,-0.000013,68.500000,-6.952082,-0.214281,3.287203,6.123415,3.695402,-5.968623,-0.000038,-0.000007,0.000013,0.000003,0.000009,0.000071
3712075992.480000,0.153225,0.029428,0.001504,0.159954,0.032694,0.001566,0.173883,0.031068,0.001711,0.162381,0.031059,0.001594,104.316891,42.109071,0.823699,117.076116,-77.838845,2.382595,140.344286,-59.398635,-3.008119,282.192120,159.934919,1.610552,-0.000156,-0.003480,3712075992.480000,69.582825,-1.509984,-36.070065,-59.476341,-33.813618,61.583878,69.788628,-1.505964,0.000045,-0.000005,-0.000008,0.000011,-0.000015,-0.000013,0.000013,0.000000,49.999878,-0.003480,3712075992.480000,69.560006,-1.614126,-36.151312,-59.400380,-33.697754,61.622484,69.764471,-1.616674,0.000019,-0.000025,0.000062,-0.000011,0.000041,0.000027,-0.000000,-0.000005,50.000034,-0.000000,68.500000,4.915097,-4.920864,-6.714673,-1.795685,1.821040,6.780189,0.000001,-0.000001,-0.000034,0.000004,-0.000052,-0.000006
3712075992.500000,0.154368,0.030646,0.001513,0.163124,0.030617,0.001602,0.171444,0.027134,0.001693,0.162981,0.029459,0.001603,136.629273,18.630128,-1.340946,102.467166,-59.142183,-1.427143,30.084555,-26.785365,-0.160255,603.393268,413.424647,3.634147,0.000163,-0.000081,3712075992.500000,69.583168,-1.509326,-36.067352,-59.476131,-33.811802,61.581535,69.787254,-1.505130,-0.000035,-0.000012,-0.000005,-0.000023,0.000020,0.000012,-0.000003,0.000008,50.000153,-0.000101,3712075992.500000,69.559488,-1.614089,-36.151518,-59.400089,-33.698377,61.621957,69.764200,-1.616502,0.000004,-0.000031,0.000055,-0.000020,0.000024,0.000020,-0.000000,-0.000002,49.999990,-0.000020,68.500000,0.222224,6.951308,5.904865,-3.665823,-6.188979,-3.314079,0.000011,-0.000022,0.000055,-0.000056,0.000050,-0.000050
3712075992.520000,0.156659,0.032813,0.001532,0.162703,0.032493,0.001594,0.169932,0.031807,0.001669,0.163113,0.032374,0.001598,168.305680,-31.652021,3.187242,68.353757,-55.252102,0.611046,360.521116,185.373939,-2.312039,1591.977648,1477.956978,4.603028,-0.000233,0.003167,3712075992.520000,69.584908,-1.508217,-36.068539,-59.477657,-33.812019,61.585056,69.789528,-1.505373,-0.000007,0.000036,0.000025,0.000010,0.000016,-0.000023,-0.000015,0.000013,49.999794,0.003167,3712075992.520000,69.559691,-1.614261,-36.151553,-59.400788,-33.698467,61.621804,69.764447,-1.616401,0.000008,-0.000053,0.000058,-0.000013,0.000002,0.000010,-0.000001,-0.000001,50.000027,-0.000000,68.500000,-5.219735,-4.596200,-1.370430,6.813730,6.651947,-2.242641,0.000012,0.000023,-0.000003,0.000092,-0.000005,0.000013
