Timestamp,TVE_VA,ME_VA,PE_VA,TVE_VB,ME_VB,PE_VB,TVE_VC,ME_VC,PE_VC,TVE_Vp,ME_Vp,PE_Vp,TVE_IA,ME_IA,PE_IA,TVE_IB,ME_IB,PE_IB,TVE_IC,ME_IC,PE_IC,TVE_Ip,ME_Ip,PE_Ip,FE,RFE,Timestamp,PMU_VA_real,PMU_VA_imag,PMU_VB_real,PMU_VB_imag,PMU_VC_real,PMU_VC_imag,PMU_Vp_real,PMU_Vp_imag,PMU_IA_real,PMU_IA_imag,PMU_IB_real,PM_ IB_imag,PMU_IC_real,PMU_IC_imag,PMU_Ip_real,PMU_Ip_imag,PMU_FREQ,PMU_ROCOF,Timestamp,REF_VA_real,REF_VA_imag,REF_VB_real,REF_VB_imag,REF_VC_real,REF_VC_imag,REF_Vp_real,REF_Vp_imag,REF_IA_real,REF_IA_imag,REF_IB_real,REF_IB_imag,REF_IC_real,REF_IC_imag,REF_Ip_real,PMU_Ip_imag,REF_FREQ,REF_ROCOF,I Freq,I_VA_real,I_VA_imag,I_VB_real,I_VB_imag,I_ VC_real,I_VC_imag,I_IA_real,I_IA_imag,I_IB_real,I_IB_imag,I_IC_real,I_IC_imag
3712075993.760000,0.155924,0.029922,0.001530,0.159978,0.030556,0.001570,0.175097,0.034548,0.001716,0.163703,0.031689,0.001606,157.356152,47.934432,1.327637,158.602198,-34.617000,2.553498,123.708492,-51.833910,-1.885719,343.913457,221.681624,4.637752,-0.000129,0.003485,3712075993.760000,69.583618,-1.508002,-36.069054,-59.475639,-33.815147,61.585854,69.789352,-1.505016,-0.000003,0.000023,-0.000025,0.000012,0.000009,-0.000023,-0.000012,0.000005,49.999889,0.003470,3712075993.760000,69.560415,-1.613983,-36.151345,-59.400784,-33.697759,61.622509,69.764738,-1.616571,0.000015,0.000006,0.000042,0.000007,0.000040,0.000032,-0.000001,-0.000004,50.000018,-0.000015,68.500000,-6.545654,-2.352119,1.233865,6.839441,5.358917,-4.534263,-0.000010,-0.000017,-0.000059,-0.000009,-0.000008,-0.000014
3712075993.780000,0.152171,0.029565,0.001492,0.157877,0.031911,0.001546,0.173669,0.031031,0.001708,0.161271,0.030835,0.001583,184.823559,-4.347202,3.810300,171.628923,-28.293438,3.080613,110.257157,-82.520234,-2.128804,64.222509,-62.296966,-0.254884,-0.000097,-0.002659,3712075993.780000,69.583214,-1.510868,-36.071114,-59.475273,-33.813496,61.584324,69.788734,-1.506849,0.000015,0.000021,-0.000004,0.000018,-0.000005,-0.000011,-0.000006,-0.000005,49.999928,-0.002660,3712075993.780000,69.560316,-1.614242,-36.151479,-59.400483,-33.697774,61.622882,69.764750,-1.616804,-0.000026,-0.000007,0.000007,-0.000024,0.000066,0.000011,-0.000011,-0.000017,50.000025,-0.000001,68.500000,6.195451,-3.161288,-5.830974,-3.782727,-0.362973,7.010969,0.000009,-0.000025,0.000048,-0.000058,-0.000008,0.000017
3712075993.800000,0.154227,0.029714,0.001513,0.161505,0.029640,0.001587,0.172326,0.027651,0.001701,0.162700,0.028997,0.001601,171.760491,-28.238174,-3.133599,125.085673,-71.633566,2.593333,113.528364,-76.259748,2.082535,68.803707,-52.438450,-0.657682,0.000228,0.001403,3712075993.800000,69.582794,-1.509297,-36.068058,-59.475246,-33.812511,61.582039,69.787254,-1.505352,-0.000033,-0.000007,0.000015,0.000004,-0.000008,0.000018,-0.000001,-0.000014,50.000206,0.001375,3712075993.800000,69.559762,-1.614105,-36.151707,-59.400311,-33.698412,61.622416,69.764526,-1.616591,0.000045,0.000010,-0.000038,-0.000038,0.000084,-0.000006,0.000017,-0.000025,49.999978,-0.000028,68.500000,-1.937127,6.680184,6.748473,-1.661289,-4.862236,-5.064152,-0.000046,0.000025,-0.000004,0.000048,-0.000027,0.000018
3712075993.820000,0.156700,0.031952,0.001534,0.161977,0.031348,0.001589,0.170733,0.031256,0.001678,0.163156,0.031521,0.001601,225.889087,27.726187,3.397721,104.428688,-59.627138,1.480935,68.977880,-65.552670,0.367813,92.302529,-28.742070,1.092627,-0.000186,0.001690,3712075993.820000,69.584633,-1.508041,-36.068645,-59.476906,-33.812393,61.584953,69.789268,-1.505345,0.000028,0.000011,0.000013,-0.000018,0.000028,-0.000003,0.000009,-0.000016,49.999844,0.001688,3712075993.820000,69.560012,-1.614255,-36.151769,-59.400900,-33.698460,61.622350,69.764779,-1.616536,-0.000024,-0.000003,-0.000042,-0.000036,0.000072,-0.000038,-0.000014,-0.000022,50.000030,-0.000002,68.500000,-3.543846,-5.984413,-3.409087,6.056642,7.019473,-0.077327,-0.000005,-0.000012,-0.000029,-0.000034,0.000013,-0.000036
3712075993.840000,0.156067,0.028994,0.001533,0.158887,0.029257,0.001561,0.170955,0.032889,0.001677,0.161997,0.030389,0.001591,188.013879,187.744287,0.059343,80.506154,-70.545181,0.730878,107.824119,-59.950657,1.573554,81.672816,-37.532904,0.953491,0.000057,-0.002840,3712075993.840000,69.582870,-1.508369,-36.069435,-59.474277,-33.812244,61.585869,69.788292,-1.506317,-0.000027,-0.000010,-0.000003,-0.000018,0.000016,0.000025,0.000008,-0.000010,50.000072,-0.002853,3712075993.840000,69.560308,-1.614589,-36.151681,-59.400505,-33.697814,61.622230,69.764606,-1.616854,-0.000010,-0.000003,-0.000048,-0.000039,0.000061,-0.000041,-0.000006,-0.000019,50.000015,-0.000013,68.500000,6.788422,1.513164,-2.081969,-6.631376,-4.748773,5.170506,-0.000020,0.000015,0.000052,-0.000004,-0.000006,0.000030
3712075993.860000,0.156379,0.028547,0.001537,0.161268,0.029481,0.001585,0.174571,0.033908,0.001712,0.164104,0.030655,0.001612,105.694694,66.658136,5.636604,134.947930,-63.819811,2.836531,115.254211,-72.277547,2.041601,125.627540,-33.042582,-4.615236,0.000116,0.001767,3712075993.860000,69.582375,-1.507570,-36.067883,-59.475208,-33.814804,61.585171,69.788361,-1.504591,-0.000031,0.000012,0.000005,0.000025,0.000009,0.000020,-0.000004,-0.000010,50.000111,0.001751,3712075993.860000,69.560117,-1.614076,-36.151464,-59.400445,-33.697884,61.622083,69.764458,-1.616586,-0.000019,-0.000005,0.000008,-0.000069,0.000050,-0.000061,-0.000014,0.000008,49.999995,-0.000015,68.500000,-5.750610,3.912846,6.258760,3.021831,-0.518355,-7.000978,0.000032,-0.000029,-0.000028,0.000042,0.000010,-0.000023
3712075993.880000,0.153994,0.030771,0.001509,0.160699,0.033169,0.001572,0.174612,0.031411,0.001717,0.163128,0.031786,0.001600,136.845194,-36.563677,-4.332688,47.065506,-43.868999,0.228056,76.703673,-65.514822,-0.693078,92.801174,-45.843822,-1.160454,-0.000200,-0.001113,3712075993.880000,69.584015,-1.509562,-36.070015,-59.476955,-33.814323,61.584106,69.789383,-1.505541,0.000003,-0.000030,0.000032,-0.000025,-0.000011,-0.000022,0.000010,0.000022,49.999832,-0.001113,3712075993.880000,69.560254,-1.614042,-36.151485,-59.400473,-33.697927,61.622731,69.764709,-1.616672,-0.000045,0.000013,0.000046,-0.000057,0.000017,-0.000070,-0.000029,0.000034,50.000032,-0.000000,68.500000,1.084143,-6.870093,-6.487720,2.493621,5.458208,4.415152,-0.000002,0.000022,-0.000013,-0.000077,0.000009,0.000013
3712075993.900000,0.154053,0.030047,0.001511,0.161558,0.030728,0.001586,0.172475,0.027854,0.001702,0.162705,0.029532,0.001600,151.901590,-45.225077,-2.737764,114.001145,27.911850,-1.021090,164.028510,-35.426620,3.308301,129.556660,-27.592613,-1.677486,0.000134,-0.001893,3712075993.900000,69.583061,-1.509554,-36.068649,-59.475384,-33.812351,61.582230,69.787506,-1.505664,0.000021,-0.000018,-0.000003,-0.000033,-0.000016,0.000034,0.000023,0.000016,50.000122,-0.001915,3712075993.900000,69.559800,-1.614187,-36.151814,-59.399857,-33.698111,61.622520,69.764405,-1.616829,-0.000023,0.000046,0.000021,-0.000015,0.000015,-0.000057,-0.000026,0.000029,49.999988,-0.000022,68.500000,4.265830,5.493165,2.622620,-6.436483,-6.954687,0.956765,-0.000018,0.000009,0.000037,0.000042,0.000015,0.000001
3712075993.920000,0.157285,0.031780,0.001540,0.163636,0.030769,0.001607,0.170515,0.031045,0.001676,0.163830,0.031204,0.001608,67.703926,-65.195796,0.310720,115.009895,5.460209,1.187163,71.275274,-57.842754,-0.652948,79.688511,-66.308702,-5.502031,-0.000073,0.003425,3712075993.920000,69.584290,-1.507409,-36.067371,-59.476734,-33.812191,61.584702,69.788788,-1.504812,-0.000024,0.000011,0.000007,0.000030,-0.000013,-0.000017,-0.000017,-0.000002,49.999931,0.003419,3712075993.920000,69.559779,-1.614066,-36.151776,-59.400423,-33.698442,61.622167,69.764509,-1.616529,-0.000056,0.000051,0.000029,0.000004,0.000001,-0.000050,-0.000040,0.000033,50.000005,-0.000006,68.500000,-6.925020,-0.650466,2.896162,6.317900,4.062928,-5.724632,-0.000007,-0.000011,-0.000044,0.000026,-0.000035,0.000015
3712075993.940000,0.156117,0.030433,0.001531,0.159043,0.030001,0.001562,0.170509,0.033856,0.001671,0.161917,0.031439,0.001588,65.595932,-65.558483,0.037766,80.184342,-60.920438,-0.860289,78.492836,-41.651211,0.901157,92.765007,-76.396246,-5.138628,-0.000128,-0.001520,3712075993.940000,69.583763,-1.508423,-36.069679,-59.474701,-33.812283,61.586842,69.789040,-1.506485,-0.000018,0.000013,0.000007,-0.000020,0.000038,0.000013,-0.000008,-0.000007,49.999908,-0.001520,3712075993.940000,69.560203,-1.614462,-36.151668,-59.400480,-33.697924,61.622388,69.764626,-1.616807,-0.000051,0.000039,0.000050,-0.000019,0.000059,-0.000038,-0.000041,0.000020,50.000037,0.000000,68.500000,5.214729,-4.602522,-6.588524,-2.213783,1.391643,6.881330,0.000030,-0.000019,-0.000005,-0.000044,0.000004,-0.000017
3712075993.960000,0.155333,0.027112,0.001529,0.159776,0.028645,0.001572,0.174929,0.032934,0.001718,0.163379,0.029568,0.001607,179.491178,-18.662658,-2.854426,101.089975,-76.282210,1.498350,662.578151,495.857454,-2.240367,163.424426,-34.121032,-2.789501,0.000247,-0.000060,3712075993.960000,69.581490,-1.508150,-36.068287,-59.473835,-33.814548,61.584507,69.787498,-1.505093,0.000039,-0.000016,0.000010,0.000001,0.000037,0.000034,0.000006,-0.000013,50.000240,-0.000086,3712075993.960000,69.560243,-1.614119,-36.151359,-59.400060,-33.697616,61.622206,69.764362,-1.616732,-0.000040,0.000032,0.000008,-0.000041,-0.000008,0.000001,-0.000001,0.000022,49.999994,-0.000026,68.500000,-0.214960,6.951883,6.123458,-3.287595,-5.968764,-3.695794,0.000017,0.000041,0.000040,0.000013,-0.000008,0.000009
3712075993.980000,0.154943,0.029513,0.001521,0.161208,0.032768,0.001578,0.175975,0.032158,0.001730,0.164073,0.031487,0.001610,173.544516,-21.054701,3.637730,113.996721,-79.597868,4.028202,20.751017,-9.218145,-0.195433,229.172903,195.719104,-0.707996,-0.000185,0.001780,3712075993.980000,69.583130,-1.508603,-36.069393,-59.477169,-33.815331,61.583950,69.789169,-1.504691,0.000025,0.000039,-0.000011,0.000008,0.000014,0.000015,0.000006,-0.000017,49.999844,0.001778,3712075993.980000,69.560226,-1.613950,-36.151367,-59.400707,-33.697913,61.622537,69.764690,-1.616539,-0.000051,-0.000028,0.000005,-0.000068,0.000012,0.000019,0.000005,-0.000003,50.000028,-0.000002,68.500000,-4.920835,-4.915087,-1.795701,6.713986,6.779782,-1.820746,-0.000058,-0.000031,0.000002,0.000030,0.000000,-0.000014
3712075994.000000,0.153994,0.030213,0.001510,0.160600,0.031037,0.001575,0.171371,0.028149,0.001690,0.162000,0.029794,0.001592,264.287435,64.307829,-3.115977,133.243294,-60.245175,3.823416,49.887014,-49.885016,0.006307,190.741538,41.474245,-1.797777,-0.000012,-0.004035,3712075994.000000,69.583374,-1.509779,-36.069164,-59.475605,-33.811562,61.582954,69.787842,-1.506198,0.000024,-0.000028,-0.000020,0.000018,0.000013,0.000011,0.000008,-0.000023,50.000004,-0.004043,3712075994.000000,69.559999,-1.614345,-36.151601,-59.400269,-33.697941,61.622668,69.764569,-1.616826,-0.000014,0.000017,0.000011,-0.000066,0.000026,0.000021,0.000014,0.000009,50.000016,-0.000008,68.500000,6.951377,-0.222534,-3.665943,-5.905377,-3.313808,6.189058,0.000041,-0.000006,-0.000046,-0.000008,0.000005,0.000001
3712075994.020000,0.156546,0.031298,0.001534,0.163547,0.028987,0.001609,0.171183,0.028997,0.001687,0.163767,0.029755,0.001610,246.711407,49.156173,-3.427656,178.883608,-20.653217,3.286326,28.225157,-26.764281,0.104781,180.520004,-13.789242,-2.644475,0.000124,0.002099,3712075994.020000,69.583771,-1.508013,-36.066441,-59.475853,-33.812038,61.582840,69.787636,-1.504626,-0.000023,-0.000002,-0.000005,0.000034,0.000014,0.000010,-0.000013,-0.000008,50.000111,0.002086,3712075994.020000,69.559606,-1.614221,-36.151632,-59.400514,-33.698338,61.621920,69.764364,-1.616513,0.000015,0.000005,-0.000000,-0.000044,0.000020,0.000012,0.000018,0.000001,49.999987,-0.000013,68.500000,-4.596935,5.219692,6.813729,1.370226,-2.243247,-6.652547,-0.000007,0.000035,0.000038,0.000006,-0.000006,-0.000034
3712075994.040000,0.156011,0.031094,0.001529,0.160163,0.030301,0.001572,0.171638,0.034393,0.001681,0.162631,0.031933,0.001594,136.541415,35.356511,1.205213,113.845602,-58.091236,4.568188,502.215600,432.120505,-1.176012,98.470535,-51.343636,1.292752,-0.000266,0.000859,3712075994.040000,69.584114,-1.508473,-36.069042,-59.475796,-33.813183,61.586525,69.789421,-1.505822,0.000003,0.000034,-0.000024,0.000007,-0.000008,-0.000027,-0.000001,0.000013,49.999771,0.000859,3712075994.040000,69.560098,-1.614333,-36.151567,-59.401005,-33.698001,61.622093,69.764653,-1.616576,0.000024,0.000007,-0.000008,-0.000060,0.000004,-0.000003,0.000025,0.000009,50.000037,-0.000000,68.500000,-0.658397,-6.923665,-5.663506,4.028840,6.384603,2.919372,-0.000007,-0.000012,-0.000018,0.000009,0.000001,0.000033
3712075994.060000,0.154380,0.026735,0.001520,0.158122,0.028479,0.001555,0.173018,0.032420,0.001699,0.161871,0.029220,0.001592,1001.271219,839.898809,2.190218,56.228621,-55.676561,-0.118128,168.663490,53.623739,1.402289,220.163490,139.945986,1.161406,0.000167,-0.002289,3712075994.060000,69.581215,-1.509144,-36.069225,-59.473583,-33.812965,61.584671,69.787277,-1.506223,0.000043,0.000017,-0.000007,-0.000015,0.000031,-0.000004,-0.000004,0.000017,50.000168,-0.002306,3712075994.060000,69.560243,-1.614493,-36.151376,-59.400502,-33.697344,61.622061,69.764406,-1.616842,-0.000001,-0.000005,-0.000012,-0.000036,0.000001,-0.000020,0.000006,0.000004,50.000000,-0.000017,68.500000,5.497867,4.259495,0.939538,-6.886569,-6.498426,2.656458,0.000001,-0.000018,0.000008,-0.000008,0.000011,0.000025
3712075994.080000,0.154478,0.028454,0.001518,0.161783,0.031605,0.001586,0.175785,0.031522,0.001729,0.164049,0.030529,0.001612,88.264589,4.840256,0.889798,244.406233,212.611839,-0.695719,79.216643,-35.454401,-0.913142,7.279944,5.482006,-0.046644,0.000011,0.003372,3712075994.080000,69.581970,-1.508733,-36.068649,-59.476696,-33.815182,61.583332,69.788315,-1.504537,-0.000021,0.000027,-0.000014,-0.000014,-0.000012,-0.000028,-0.000011,0.000013,50.000011,0.003364,3712075994.080000,69.559807,-1.613906,-36.151533,-59.400628,-33.698026,61.622285,69.764501,-1.616511,0.000007,0.000031,-0.000001,-0.000006,0.000023,-0.000041,-0.000011,0.000012,50.000000,-0.000008,68.500000,-6.869094,1.092065,4.376491,5.398921,2.511898,-6.555592,0.000005,0.000018,-0.000002,0.000008,-0.000011,0.000019
3712075994.100000,0.153650,0.031254,0.001504,0.160869,0.032906,0.001574,0.171498,0.030605,0.001687,0.162023,0.031584,0.001589,77.716398,-16.889476,-0.858202,140.971214,-15.231228,-1.729966,111.576471,-39.464564,4.812932,97.446932,-5.612137,-1.048764,-0.000203,-0.001549,3712075994.100000,69.583946,-1.509995,-36.070091,-59.476948,-33.812523,61.584595,69.789207,-1.506310,0.000029,0.000016,0.000012,0.000006,-0.000028,0.000009,0.000013,0.000017,49.999832,-0.001549,3712075994.100000,69.559856,-1.614154,-36.151791,-59.400538,-33.698256,61.622696,69.764692,-1.616685,0.000009,0.000039,-0.000010,0.000013,-0.000019,-0.000045,-0.000009,0.000021,50.000035,-0.000000,68.500000,3.906154,-5.754697,-6.932153,-0.505922,3.059095,6.318990,-0.000010,0.000024,-0.000010,-0.000032,0.000019,-0.000014
3712075994.120000,0.155908,0.030316,0.001529,0.161582,0.027909,0.001591,0.169851,0.028603,0.001674,0.162460,0.028949,0.001598,146.030075,0.548385,-1.631242,164.829085,3.596298,1.886673,136.375681,-62.113332,3.473846,165.317137,-34.265510,-2.996487,0.000239,-0.000737,3712075994.120000,69.583145,-1.508467,-36.067394,-59.474430,-33.811192,61.583050,69.787102,-1.505570,0.000029,-0.000014,-0.000014,0.000003,0.000003,0.000016,0.000007,-0.000014,50.000229,-0.000750,3712075994.120000,69.559669,-1.614375,-36.151901,-59.400382,-33.698415,61.621938,69.764410,-1.616645,0.000012,0.000030,0.000007,0.000012,-0.000023,-0.000038,-0.000008,0.000023,49.999990,-0.000013,68.500000,1.520788,6.786702,5.113499,-4.707126,-6.700412,-2.095563,-0.000007,-0.000011,0.000031,0.000018,-0.000011,0.000013
3712075994.140000,0.157375,0.030024,0.001545,0.161788,0.028302,0.001593,0.172730,0.033241,0.001695,0.163987,0.030533,0.001611,54.001915,-11.301719,-0.568311,183.743851,-10.756801,2.657460,142.258231,-23.651909,1.863667,141.911191,-56.450165,-3.470812,-0.000110,0.002669,3712075994.140000,69.583458,-1.507133,-36.067135,-59.475239,-33.813866,61.585308,69.788490,-1.504519,0.000005,0.000030,-0.000023,0.000014,0.000021,-0.000001,0.000002,-0.000013,49.999916,0.002669,3712075994.140000,69.560162,-1.614126,-36.151584,-59.400907,-33.698245,61.622041,69.764675,-1.616449,-0.000013,0.000032,0.000030,-0.000002,-0.000009,-0.000026,-0.000015,0.000027,50.000026,-0.000000,68.500000,-5.988720,-3.536561,-0.069485,6.949905,6.113828,-3.449406,0.000018,-0.000012,-0.000024,0.000031,-0.000003,-0.000015
3712075994.160000,0.154302,0.026626,0.001520,0.158334,0.028540,0.001557,0.173459,0.032867,0.001703,0.162066,0.029357,0.001594,73.185922,0.751898,0.746283,204.189328,11.955046,-2.597643,250.594978,50.657863,3.095848,262.868596,64.358820,2.922516,-0.000073,-0.003857,3712075994.160000,69.581352,-1.509035,-36.069164,-59.473724,-33.813511,61.585194,69.787598,-1.506073,0.000016,-0.000034,-0.000042,-0.000027,-0.000031,0.000034,0.000035,-0.000004,49.999950,-0.003867,3712075994.160000,69.560458,-1.614344,-36.151414,-59.400533,-33.697514,61.622431,69.764628,-1.616811,-0.000011,-0.000036,0.000044,0.000001,0.000022,-0.000022,-0.000021,-0.000002,50.000024,-0.000010,68.500000,6.677598,-1.944623,-5.019280,-4.808458,-1.670589,6.818836,-0.000012,-0.000010,-0.000011,-0.000044,-0.000017,0.000018
3712075994.180000,0.153650,0.026384,0.001513,0.160595,0.028422,0.001580,0.175844,0.029896,0.001733,0.163401,0.028236,0.001609,263.760644,249.357227,-0.464099,225.746932,26.595680,-2.967226,213.002694,14.623698,2.895053,337.974336,138.054602,-3.189340,0.000161,0.000779,3712075994.180000,69.580681,-1.508876,-36.067772,-59.474091,-33.814697,61.582298,69.786606,-1.504734,0.000033,-0.000040,-0.000037,-0.000013,0.000010,0.000035,0.000025,-0.000029,50.000141,0.000749,3712075994.180000,69.559965,-1.613758,-36.151443,-59.400133,-33.697876,61.622370,69.764395,-1.616576,0.000014,-0.000006,0.000031,0.000005,-0.000001,-0.000032,-0.000011,0.000012,49.999980,-0.000030,68.500000,-3.154140,6.198951,6.940559,-0.367370,-3.826929,-5.885662,-0.000002,0.000012,0.000036,0.000008,0.000014,-0.000004
3712075994.200000,0.153957,0.031116,0.001508,0.161346,0.030892,0.001583,0.172945,0.029702,0.001703,0.162769,0.030569,0.001598,27.546334,-25.122467,0.130667,66.845833,-65.607447,-0.218824,154.504920,-24.441797,4.141760,169.730344,-2.396311,-4.216868,-0.000256,0.001898,3712075994.200000,69.583908,-1.509455,-36.068748,-59.476109,-33.813343,61.583473,69.788544,-1.505458,0.000016,-0.000030,0.000017,-0.000003,-0.000017,0.000008,0.000003,-0.000012,49.999771,0.001898,3712075994.200000,69.559909,-1.613853,-36.151707,-59.400574,-33.698378,61.622682,69.764722,-1.616518,0.000016,-0.000043,0.000050,0.000004,0.000004,-0.000025,-0.000012,0.000003,50.000028,-0.000000,68.500000,-2.359889,-6.542371,-4.483902,5.310654,6.909620,1.239524,-0.000003,0.000027,-0.000020,0.000060,-0.000004,0.000006
3712075994.220000,0.154836,0.030583,0.001518,0.160072,0.027963,0.001576,0.169427,0.028011,0.001671,0.161454,0.028849,0.001588,126.180127,-41.839028,4.492368,152.263099,-45.751429,-2.805071,280.389439,82.554718,2.882468,200.249193,4.482131,2.733841,0.000104,-0.002377,3712075994.220000,69.583572,-1.509216,-36.068207,-59.473633,-33.810455,61.583275,69.787086,-1.506436,-0.000032,0.000021,-0.000032,-0.000011,-0.000024,0.000001,0.000021,-0.000002,50.000107,-0.002381,3712075994.220000,69.559928,-1.614322,-36.151777,-59.400109,-33.698081,61.622416,69.764479,-1.616813,-0.000023,-0.000062,0.000063,-0.000001,0.000013,0.000003,-0.000019,-0.000007,50.000003,-0.000004,68.500000,6.384773,2.758250,-0.802523,-6.904015,-5.633436,4.188952,0.000014,-0.000039,-0.000016,-0.000046,-0.000007,-0.000011
3712075994.240000,0.157424,0.029366,0.001546,0.161424,0.027489,0.001590,0.172432,0.032121,0.001694,0.163784,0.029666,0.001611,17.065509,-14.470656,-0.097854,181.417426,-16.941279,-2.872410,99.903594,-99.853691,0.850862,99.816090,-99.642524,-1.028878,0.000082,0.003198,3712075994.240000,69.582901,-1.506957,-36.066727,-59.474247,-33.813152,61.584610,69.787628,-1.504596,-0.000029,-0.000050,-0.000036,-0.000019,-0.000017,0.000023,-0.000005,-0.000023,50.000084,0.003177,3712075994.240000,69.560060,-1.614084,-36.151333,-59.400481,-33.697963,61.622003,69.764418,-1.616508,-0.000029,-0.000061,0.000048,0.000011,0.004239,0.019426,0.004881,-0.004470,50.000002,-0.000022,68.500000,-6.382016,2.766210,5.581750,4.141182,0.802460,-6.973975,0.000024,0.000049,0.000048,0.000017,-0.004273,-0.019448
3712075994.260000,0.155105,0.028754,0.001524,0.159237,0.030106,0.001563,0.173038,0.033727,0.001697,0.162492,0.030872,0.001595,120.486548,-54.486324,1.842795,84.155991,-45.323837,1.000117,27.459943,-1.242087,-0.276922,126.343230,-40.714935,1.778743,-0.000208,-0.001560,3712075994.260000,69.582726,-1.508606,-36.069252,-59.474888,-33.813602,61.586124,69.788689,-1.505892,0.000042,0.000003,0.000019,0.000013,-0.000003,0.000029,0.000010,0.000003,49.999836,-0.001562,3712075994.260000,69.560344,-1.614180,-36.151308,-59.400541,-33.697683,61.622631,69.764660,-1.616709,-0.000017,-0.000090,0.000039,-0.000016,-0.000011,0.000028,0.000002,-0.000018,50.000044,-0.000002,68.500000,2.352250,-6.545500,-6.840167,1.233747,4.534279,5.359799,-0.000022,-0.000022,-0.000045,0.000009,0.000019,-0.000020
3712075994.280000,0.152935,0.027163,0.001505,0.160443,0.029829,0.001576,0.174548,0.028811,0.001721,0.162674,0.028601,0.001601,57.920074,-48.228152,-0.449550,143.940396,-48.522332,-2.471440,80.867129,-23.195420,-0.915615,33.118010,27.469946,-0.164031,0.000202,-0.002490,3712075994.280000,69.581467,-1.509783,-36.068386,-59.474541,-33.813480,61.582340,69.786911,-1.505495,-0.000016,-0.000032,-0.000013,-0.000011,-0.000001,0.000025,0.000003,-0.000012,50.000191,-0.002521,3712075994.280000,69.560221,-1.614051,-36.151303,-59.399896,-33.697721,61.622697,69.764458,-1.616772,-0.000001,-0.000068,0.000033,0.000000,-0.000027,0.000019,0.000004,-0.000009,49.999988,-0.000031,68.500000,3.161010,6.195383,3.782371,-5.831123,-7.010743,-0.363430,0.000024,-0.000004,0.000009,-0.000020,-0.000016,0.000000
3712075994.300000,0.154672,0.031001,0.001515,0.163084,0.032050,0.001599,0.174021,0.030006,0.001714,0.163945,0.031015,0.001610,176.039494,1.399108,4.156123,139.181021,-49.186949,-2.302416,144.474552,0.717456,-4.676196,645.281026,643.452986,-0.178247,-0.000140,0.003672,3712075994.300000,69.583832,-1.508912,-36.068092,-59.477200,-33.814144,61.583344,69.788818,-1.504653,-0.000031,0.000032,-0.000015,-0.000018,-0.000021,-0.000026,-0.000007,0.000023,49.999866,0.003664,3712075994.300000,69.559901,-1.613837,-36.151550,-59.400421,-33.698436,61.622716,69.764668,-1.616481,-0.000011,-0.000042,0.000047,0.000002,-0.000025,0.000021,-0.000002,0.000003,50.000007,-0.000008,68.500000,-6.680435,-1.936343,1.660923,6.748754,5.063833,-4.861881,-0.000015,0.000029,-0.000000,0.000033,0.000014,0.000003
3712075994.320000,0.154417,0.030873,0.001513,0.159954,0.030344,0.001570,0.168794,0.030153,0.001661,0.161074,0.030457,0.001581,68.388666,-12.690767,0.735669,134.875838,-46.645225,-2.095400,105.230286,60.495673,-0.693462,354.497457,345.454461,0.379222,-0.000146,-0.002094,3712075994.320000,69.583984,-1.509715,-36.069187,-59.475201,-33.810516,61.585171,69.788399,-1.506922,0.000046,-0.000025,-0.000010,-0.000021,-0.000005,0.000030,0.000028,-0.000012,49.999882,-0.002094,3712075994.320000,69.560146,-1.614479,-36.151565,-59.400465,-33.698044,61.622649,69.764680,-1.616794,0.000020,-0.000057,0.000043,0.000003,-0.000015,0.000012,0.000005,-0.000005,50.000028,-0.000000,68.500000,5.984647,-3.544168,-6.057206,-3.409242,0.077569,7.020108,-0.000007,-0.000046,0.000002,-0.000040,-0.000051,0.000010
3712075994.340000,0.156440,0.027885,0.001539,0.160243,0.027070,0.001579,0.171381,0.030296,0.001687,0.162717,0.028429,0.001602,168.258241,-26.349823,-2.635911,308.412252,306.710929,-0.160583,62.924195,-36.439522,-5.628079,104.187049,47.588310,-0.782749,0.000285,0.000889,3712075994.340000,69.581795,-1.507709,-36.067383,-59.473503,-33.812160,61.583771,69.786751,-1.505307,0.000024,0.000002,-0.000003,-0.000031,-0.000022,-0.000005,0.000015,0.000011,50.000271,0.000867,3712075994.340000,69.559995,-1.614353,-36.151471,-59.400392,-33.698038,61.622040,69.764417,-1.616637,-0.000030,0.000013,0.000000,-0.000008,-0.000033,0.000015,0.000002,0.000013,49.999986,-0.000022,68.500000,-1.513562,6.788605,6.631222,-2.081731,-5.170484,-4.748900,0.000123,0.000011,0.000017,0.000022,0.000009,-0.000045
3712075994.360000,0.156044,0.029238,0.001533,0.159898,0.031027,0.001568,0.175779,0.034513,0.001723,0.163943,0.031602,0.001608,119.448387,-60.704133,1.924708,65.048384,50.210517,-0.339043,65.802493,-54.340323,0.556328,55.411316,-45.256477,0.435566,-0.000197,0.002221,3712075994.360000,69.583191,-1.507851,-36.069427,-59.475800,-33.815647,61.585667,69.789345,-1.504872,-0.000008,0.000023,-0.000007,-0.000035,-0.000013,-0.000026,0.000007,0.000018,49.999836,0.002210,3712075994.360000,69.560460,-1.614019,-36.151445,-59.400727,-33.697838,61.622581,69.764787,-1.616611,0.000061,-0.000002,0.000004,-0.000023,-0.000053,-0.000033,0.000026,0.000025,50.000033,-0.000011,68.500000,-3.912987,-5.749954,-3.022293,6.258625,7.000753,-0.517765,-0.000052,-0.000004,-0.000017,-0.000006,-0.000008,0.000045
3712075994.380000,0.152549,0.028221,0.001499,0.158441,0.031604,0.001552,0.174767,0.031109,0.001719,0.161953,0.030315,0.001591,144.196455,-19.357879,1.839993,126.483224,28.742048,-1.147505,113.243924,-77.322583,4.178018,41.641152,-40.867983,-0.103914,0.000007,-0.004285,3712075994.380000,69.582336,-1.510334,-36.070724,-59.474976,-33.814034,61.583931,69.788269,-1.506389,-0.000022,0.000034,-0.000005,-0.000018,-0.000013,0.000015,0.000000,0.000019,50.000019,-0.004291,3712075994.380000,69.560364,-1.614178,-36.151580,-59.400138,-33.697607,61.622813,69.764636,-1.616906,0.000048,0.000015,0.000011,-0.000009,-0.000027,-0.000084,-0.000003,0.000032,50.000012,-0.000006,68.500000,6.870064,1.083811,-2.494228,-6.487696,-4.414716,5.458476,0.000028,-0.000038,0.000004,0.000010,-0.000035,-0.000059
3712075994.400000,0.154244,0.029793,0.001513,0.162562,0.030297,0.001597,0.174138,0.027492,0.001719,0.163661,0.029190,0.001610,141.706892,-55.444494,-2.710454,138.553713,-23.874939,1.796154,90.439682,-78.305661,1.014448,99.005231,-55.310010,1.322659,0.000129,0.002123,3712075994.400000,69.582863,-1.509070,-36.067749,-59.475880,-33.813564,61.581367,69.787392,-1.504665,-0.000005,-0.000020,0.000027,-0.000001,0.000018,-0.000015,-0.000017,0.000001,50.000118,0.002106,3712075994.400000,69.559776,-1.613879,-36.151727,-59.400211,-33.698373,61.622471,69.764514,-1.616559,0.000029,0.000036,-0.000009,-0.000034,-0.000015,-0.000109,-0.000008,0.000038,49.999989,-0.000017,68.500000,-5.493491,4.266139,6.436070,2.622782,-0.957059,-6.954951,-0.000003,0.000045,0.000020,-0.000018,0.000081,-0.000001
3712075994.420000,0.155316,0.031727,0.001520,0.161659,0.029675,0.001589,0.170148,0.028975,0.001676,0.162383,0.030125,0.001595,127.311658,-44.765200,-4.422533,139.970643,-51.682396,2.420354,75.469828,-60.530189,0.733830,60.211913,-37.687935,0.604018,-0.000260,0.000113,3712075994.420000,69.584419,-1.509017,-36.068188,-59.475704,-33.811596,61.583744,69.788292,-1.505768,-0.000031,-0.000004,0.000029,0.000010,0.000042,-0.000026,-0.000019,0.000009,49.999779,0.000113,3712075994.420000,69.559975,-1.614283,-36.151914,-59.400694,-33.698546,61.622483,69.764784,-1.616619,0.000010,0.000056,-0.000030,-0.000055,0.000034,-0.000120,-0.000016,0.000030,50.000039,-0.000000,68.500000,0.650604,-6.924526,-6.318236,2.896077,5.724623,4.063682,-0.000047,-0.000048,-0.000002,-0.000003,-0.000031,0.000067
3712075994.440000,0.155419,0.027807,0.001529,0.159137,0.026681,0.001569,0.169945,0.029348,0.001674,0.161525,0.027954,0.001591,92.898961,-17.427219,-1.052031,78.654254,-69.518682,0.679392,93.512622,-65.926826,1.208326,87.925929,-65.524852,-1.045513,0.000138,-0.002130,3712075994.440000,69.581947,-1.508535,-36.068153,-59.472809,-33.811008,61.583668,69.786507,-1.506237,0.000041,0.000008,0.000010,-0.000020,0.000034,-0.000004,0.000009,0.000007,50.000137,-0.002148,3712075994.440000,69.560217,-1.614469,-36.151754,-59.400309,-33.698001,61.622085,69.764521,-1.616790,0.000016,0.000048,-0.000015,-0.000071,0.000025,-0.000096,-0.000004,0.000032,49.999999,-0.000018,68.500000,4.602233,5.214248,2.213321,-6.588513,-6.880926,1.391756,0.000075,0.000026,0.000010,0.000022,-0.000046,-0.000036
3712075994.460000,0.155626,0.027111,0.001532,0.159626,0.029144,0.001569,0.175003,0.032734,0.001719,0.163454,0.029675,0.001607,42.190394,-26.114273,-0.387938,62.036541,-52.920391,0.476288,61.324946,-55.395567,-0.396495,59.782873,-32.726155,-0.619842,-0.000017,0.003239,3712075994.460000,69.581490,-1.507755,-36.068825,-59.474510,-33.814892,61.584362,69.787804,-1.504881,0.000034,0.000016,0.000006,-0.000022,-0.000008,-0.000035,0.000011,0.000014,49.999992,0.003227,3712075994.460000,69.560239,-1.613932,-36.151572,-59.400526,-33.697956,61.622222,69.764592,-1.616558,0.000034,0.000037,-0.000011,-0.000047,0.000013,-0.000078,0.000002,0.000026,50.000009,-0.000013,68.500000,-6.952073,-0.214219,3.287210,6.123595,3.695557,-5.968375,-0.000046,0.000032,-0.000016,0.000017,0.000038,0.000007
3712075994.480000,0.152902,0.027177,0.001504,0.158231,0.031744,0.001550,0.173501,0.031246,0.001706,0.161574,0.030054,0.001587,157.301957,-10.566926,-1.957495,65.255376,-29.913889,0.707405,168.350759,-13.090754,4.042765,147.021320,15.156479,-1.499278,-0.000168,-0.001959,3712075994.480000,69.581612,-1.509873,-36.070797,-59.475166,-33.813473,61.584530,69.788170,-1.506485,0.000033,-0.000033,0.000001,-0.000024,-0.000027,0.000051,0.000038,-0.000003,49.999863,-0.001963,3712075994.480000,69.560357,-1.614116,-36.151458,-59.400333,-33.697808,61.622884,69.764723,-1.616772,0.000020,0.000048,-0.000020,-0.000027,-0.000027,-0.000061,0.000005,0.000032,50.000031,-0.000004,68.500000,4.915210,-4.920950,-6.714612,-1.795985,1.821016,6.780127,0.000002,-0.000055,-0.000010,-0.000004,-0.000040,0.000019
3712075994.500000,0.153644,0.028531,0.001510,0.161145,0.029577,0.001584,0.171637,0.026604,0.001695,0.162156,0.028233,0.001597,164.003673,-21.381579,-2.320664,138.860264,-52.718720,3.871578,191.305251,-4.708419,2.736682,184.876281,-3.671412,-2.454978,0.000202,-0.000016,3712075994.500000,69.581985,-1.509462,-36.068207,-59.474785,-33.811665,61.581638,69.786621,-1.505703,0.000022,-0.000034,0.000003,0.000024,0.000037,0.000030,0.000007,-0.000025,50.000183,-0.000042,3712075994.500000,69.559782,-1.614034,-36.151668,-59.400015,-33.698246,61.622480,69.764431,-1.616664,0.000013,0.000050,-0.000039,-0.000032,-0.000023,-0.000044,0.000011,0.000025,49.999981,-0.000027,68.500000,0.222209,6.951610,5.904952,-3.665400,-6.188927,-3.313874,0.000035,0.000041,0.000009,-0.000002,0.000039,0.000006
3712075994.520000,0.155649,0.032676,0.001522,0.162416,0.030243,0.001596,0.171272,0.030775,0.001685,0.163124,0.031232,0.001601,147.234957,-44.998494,-2.476099,122.918764,-70.267563,2.361011,254.770541,54.906267,3.074754,137.407852,-38.690163,-2.001727,-0.000147,0.002965,3712075994.520000,69.584961,-1.508766,-36.067844,-59.476257,-33.812695,61.584431,69.788956,-1.505290,-0.000005,-0.000020,0.000020,-0.000010,0.000050,0.000006,-0.000007,-0.000018,49.999874,0.002965,3712075994.520000,69.559856,-1.614114,-36.151760,-59.400671,-33.698532,61.622339,69.764667,-1.616502,0.000029,0.000023,-0.000070,-0.000024,-0.000032,-0.000006,0.000032,0.000001,50.000021,-0.000000,68.500000,-5.219937,-4.596364,-1.370780,6.813565,6.651825,-2.242958,-0.000028,0.000001,-0.000001,0.000014,-0.000016,0.000010
3712075994.540000,0.155722,0.030044,0.001528,0.158918,0.029265,0.001562,0.170478,0.033249,0.001672,0.161731,0.030857,0.001587,138.566547,-61.427441,3.120807,130.486397,-51.013184,-2.062660,102.987266,-29.896024,1.258472,166.182072,-32.364767,2.872977,-0.000006,-0.002517,3712075994.540000,69.583481,-1.508736,-36.069416,-59.474129,-33.812065,61.586391,69.788567,-1.506597,-0.000024,0.000004,0.000014,0.000012,-0.000010,-0.000041,-0.000021,0.000004,50.000015,-0.002520,3712075994.540000,69.560196,-1.614554,-36.151677,-59.400341,-33.697856,61.622342,69.764560,-1.616875,0.000062,-0.000010,-0.000035,0.000013,-0.000060,-0.000005,0.000031,0.000003,50.000021,-0.000003,68.500000,6.923924,-0.658628,-4.029148,-5.663539,-2.918529,6.385181,0.000001,-0.000027,0.000006,0.000006,-0.000002,-0.000036
3712075994.560000,0.156419,0.028099,0.001539,0.159574,0.028647,0.001570,0.174737,0.032248,0.001717,0.163612,0.029673,0.001609,136.639513,-33.671574,-1.898585,68.866254,-39.180580,-0.743189,148.898869,-44.365280,-2.524642,134.185744,-51.813147,-2.201571,0.000186,0.000945,3712075994.560000,69.582039,-1.507551,-36.068478,-59.473938,-33.814457,61.584068,69.787605,-1.504885,-0.000035,-0.000013,-0.000008,0.000019,0.000019,-0.000000,-0.000015,-0.000003,50.000172,0.000915,3712075994.560000,69.560092,-1.614150,-36.151427,-59.400235,-33.697796,61.622168,69.764393,-1.616674,0.000035,-0.000043,-0.000030,0.000014,-0.000028,0.000020,0.000023,-0.000021,49.999986,-0.000030,68.500000,-4.260213,5.498059,6.886235,0.939761,-2.656688,-6.498393,0.000036,0.000033,-0.000006,-0.000007,0.000065,0.000044
3712075994.580000,0.153456,0.029152,0.001506,0.159685,0.031022,0.001566,0.176200,0.030957,0.001734,0.163150,0.030378,0.001603,72.598819,-56.847441,-0.701693,105.780240,-31.416125,4.971482,162.857489,-11.117839,-4.205964,103.793960,-46.625451,-1.375107,-0.000200,-0.000418,3712075994.580000,69.582886,-1.509591,-36.069576,-59.475479,-33.815235,61.583427,69.788460,-1.505294,-0.000024,-0.000021,-0.000009,0.000030,-0.000011,-0.000025,-0.000017,-0.000011,49.999832,-0.000418,3712075994.580000,69.560255,-1.613939,-36.151467,-59.400488,-33.697947,61.622905,69.764765,-1.616653,-0.000010,-0.000073,-0.000045,-0.000002,-0.000019,0.000024,0.000015,-0.000036,50.000032,-0.000000,68.500000,-1.091876,-6.868597,-5.399499,4.376323,6.555327,2.512380,-0.000021,0.000009,0.000003,-0.000012,-0.000066,-0.000002
3712075994.600000,0.153031,0.028361,0.001504,0.160408,0.029587,0.001576,0.172565,0.028030,0.001703,0.162024,0.028652,0.001594,70.945660,-70.758496,0.095272,130.126268,-59.652164,2.288154,167.296794,27.436477,-1.639440,133.687140,-62.432248,3.677312,0.000057,-0.002443,3712075994.600000,69.581985,-1.509951,-36.068848,-59.474464,-33.812424,61.582516,69.787010,-1.506033,0.000011,-0.000022,0.000019,-0.000005,0.000056,-0.000030,-0.000020,0.000009,50.000057,-0.002464,3712075994.600000,69.559909,-1.614114,-36.151857,-59.399959,-33.698085,61.622719,69.764531,-1.616841,0.000030,-0.000077,-0.000040,-0.000026,0.000021,0.000045,0.000034,-0.000047,50.000000,-0.000021,68.500000,5.754432,3.905665,0.505258,-6.932394,-6.318633,3.058834,-0.000010,-0.000019,0.000026,0.000021,0.000010,-0.000029
3712075994.620000,0.157001,0.031443,0.001538,0.162604,0.030140,0.001598,0.169857,0.030011,0.001672,0.163168,0.030533,0.001603,91.521961,-59.157700,1.156013,111.428433,-71.514173,1.856355,136.260110,-9.662639,1.593268,102.120033,-66.692953,1.468408,-0.000016,0.002846,3712075994.620000,69.583916,-1.507493,-36.067760,-59.476021,-33.811668,61.584293,69.788315,-1.505154,0.000036,-0.000003,0.000011,-0.000010,-0.000048,0.000014,0.000017,0.000010,49.999989,0.002844,3712075994.620000,69.559643,-1.614001,-36.151839,-59.400419,-33.698564,61.622233,69.764512,-1.616502,0.000029,-0.000083,-0.000043,-0.000026,0.000016,0.000052,0.000037,-0.000049,50.000004,-0.000002,68.500000,-6.786823,1.521355,4.707031,5.113848,2.095261,-6.700155,0.000014,0.000020,-0.000033,0.000020,0.000029,0.000038
3712075994.640000,0.156348,0.030783,0.001533,0.159569,0.031446,0.001564,0.169712,0.032670,0.001665,0.161901,0.031639,0.001588,107.468440,-63.698179,1.602707,198.815457,-0.395947,3.319434,89.089155,-65.060648,1.081573,75.985694,-75.264676,0.210360,-0.000156,-0.000273,3712075994.640000,69.584114,-1.508139,-36.070019,-59.475811,-33.811638,61.586399,69.789299,-1.506416,0.000027,0.000010,0.000001,0.000023,-0.000013,0.000002,0.000008,-0.000005,49.999889,-0.000273,3712075994.640000,69.560308,-1.614287,-36.151636,-59.400640,-33.698034,61.622482,69.764747,-1.616696,0.000026,-0.000074,-0.000005,-0.000023,-0.000011,0.000035,0.000028,-0.000025,50.000045,0.000000,68.500000,3.536923,-5.988453,-6.950432,-0.069536,3.449515,6.114563,-0.000006,-0.000003,0.000008,-0.000030,-0.000041,0.000011
3712075994.660000,0.154845,0.027029,0.001524,0.158196,0.028845,0.001555,0.174182,0.032365,0.001711,0.162446,0.029426,0.001597,172.767973,19.657610,4.479170,86.749233,-51.933260,5.233384,129.304054,-70.633034,-3.216051,67.720647,-60.565256,-0.487272,0.000194,-0.000650,3712075994.660000,69.581505,-1.508451,-36.069447,-59.473396,-33.814034,61.584507,69.787491,-1.505750,-0.000028,0.000010,-0.000007,0.000012,-0.000007,-0.000012,-0.000001,-0.000013,50.000187,-0.000669,3712075994.660000,69.560323,-1.614088,-36.151469,-59.400095,-33.697693,61.622336,69.764468,-1.616747,-0.000003,-0.000025,-0.000029,-0.000001,0.000021,0.000043,0.000013,-0.000030,49.999993,-0.000019,68.500000,1.943959,6.677633,4.807967,-5.019082,-6.818509,-1.670673,-0.000057,0.000003,0.000033,0.000026,0.000041,-0.000031
3712075994.680000,0.152954,0.028259,0.001503,0.160569,0.030864,0.001576,0.176496,0.031847,0.001736,0.163382,0.030333,0.001605,190.805015,84.201260,4.918057,64.416610,-43.567403,-5.640559,82.760599,56.842219,-0.485049,147.148147,-25.738197,4.286367,-0.000084,0.002200,3712075994.680000,69.582245,-1.509369,-36.068981,-59.475712,-33.815769,61.583744,69.788399,-1.504907,-0.000012,0.000033,-0.000023,-0.000005,0.000028,-0.000017,-0.000011,0.000012,49.999931,0.002189,3712075994.680000,69.560241,-1.613494,-36.151483,-59.400478,-33.698095,61.622721,69.764731,-1.616437,-0.000019,-0.000003,-0.000038,0.000017,0.000021,-0.000001,-0.000009,-0.000021,50.000016,-0.000012,68.500000,-6.199149,-3.153826,0.366901,6.940267,5.885096,-3.826718,0.000032,-0.000071,-0.000040,-0.000018,-0.000001,0.000022
3712075994.700000,0.152256,0.029449,0.001494,0.160145,0.031389,0.001570,0.173113,0.028188,0.001708,0.161853,0.029668,0.001591,108.339849,-29.876937,1.342083,195.246250,-0.881263,-3.536681,99.261886,-4.019601,1.061499,118.532436,-75.672014,-2.361320,-0.000068,-0.002735,3712075994.700000,69.582764,-1.510665,-36.069920,-59.475658,-33.812954,61.582558,69.787895,-1.506235,0.000003,-0.000021,-0.000018,-0.000034,0.000014,-0.000031,0.000005,0.000004,49.999947,-0.002741,3712075994.700000,69.559945,-1.614116,-36.151913,-59.400305,-33.698236,61.622843,69.764713,-1.616777,-0.000028,-0.000011,0.000004,0.000039,-0.000021,-0.000028,-0.000026,0.000002,50.000014,-0.000006,68.500000,6.542696,-2.359883,-5.311132,-4.483633,-1.238944,6.910126,0.000035,0.000062,0.000045,-0.000019,-0.000006,-0.000014
3712075994.720000,0.155132,0.030436,0.001521,0.161790,0.029145,0.001591,0.172080,0.027896,0.001698,0.163014,0.029159,0.001604,168.885505,-23.188711,2.535089,59.041042,-57.736461,-0.190146,71.151127,-66.107907,0.455871,120.383612,-78.978787,2.870166,0.000156,0.001265,3712075994.720000,69.583321,-1.508837,-36.067738,-59.475121,-33.812508,61.582024,69.787338,-1.505125,0.000032,-0.000016,0.000007,0.000022,0.000016,-0.000001,0.000010,0.000001,50.000137,0.001244,3712075994.720000,69.559774,-1.614175,-36.151792,-59.400342,-33.698504,61.622152,69.764492,-1.616563,-0.000046,-0.000007,0.000006,0.000053,0.000042,-0.000023,-0.000045,-0.000018,49.999981,-0.000021,68.500000,-2.758977,6.384700,6.903597,-0.802494,-4.189220,-5.633771,-0.000031,0.000017,-0.000045,0.000055,0.000010,0.000045
3712075994.740000,0.156379,0.029888,0.001535,0.160083,0.029629,0.001573,0.171952,0.032704,0.001688,0.162834,0.030742,0.001599,159.912553,-35.873154,3.607256,125.100710,-73.520759,-2.777684,135.565151,-51.668102,2.245988,122.909722,-76.082303,3.465531,-0.000175,0.001567,3712075994.740000,69.583488,-1.508047,-36.069012,-59.475464,-33.813435,61.585339,69.788811,-1.505456,0.000022,0.000028,0.000006,-0.000019,-0.000005,0.000014,0.000009,0.000009,49.999859,0.001565,3712075994.740000,69.560302,-1.614355,-36.151807,-59.401056,-33.698418,61.622170,69.764868,-1.616536,-0.000050,-0.000023,0.000005,0.000074,0.000029,-0.000009,-0.000046,-0.000025,50.000034,-0.000002,68.500000,-2.765893,-6.381267,-4.141287,5.581712,6.973938,0.803267,0.000028,-0.000017,-0.000012,-0.000083,-0.000045,-0.000032
3712075994.760000,0.155256,0.026177,0.001530,0.158619,0.028356,0.001560,0.172918,0.031234,0.001700,0.162294,0.028598,0.001597,68.438644,-44.132980,0.714957,125.590528,-67.079728,-3.919746,155.378708,-40.312224,-2.660028,90.903811,-81.499091,5.308955,0.000129,-0.003737,3712075994.760000,69.581085,-1.508464,-36.069035,-59.473652,-33.812996,61.584152,69.787079,-1.505835,0.000020,-0.000016,-0.000025,-0.000014,-0.000027,-0.000028,-0.000010,0.000000,50.000141,-0.003757,3712075994.760000,69.560487,-1.614508,-36.151543,-59.400453,-33.697700,61.622314,69.764633,-1.616843,0.000009,-0.000045,0.000024,0.000082,0.000062,0.000021,-0.000029,-0.000043,50.000012,-0.000020,68.500000,6.545192,2.351940,-1.234422,-6.840055,-5.359252,4.534602,-0.000010,0.000008,0.000048,0.000050,0.000085,0.000002
3712075994.780000,0.154246,0.026982,0.001518,0.162307,0.031196,0.001593,0.176198,0.029392,0.001737,0.164277,0.029190,0.001616,108.196566,-21.216772,-1.281150,144.126969,-46.840109,-3.868211,337.668762,277.290147,-1.038012,84.328057,-44.729404,5.280076,0.000034,0.001589,3712075994.780000,69.581200,-1.508838,-36.068150,-59.476658,-33.815105,61.581657,69.787468,-1.504178,-0.000032,-0.000016,-0.000030,-0.000002,-0.000043,-0.000023,-0.000009,0.000007,50.000027,0.001572,3712075994.780000,69.560060,-1.614057,-36.151546,-59.400611,-33.698180,61.622190,69.764581,-1.616508,0.000009,-0.000045,0.000040,0.000040,-0.000000,-0.000013,-0.000019,-0.000008,49.999992,-0.000017,68.500000,-6.195541,3.161403,5.830693,3.782402,0.363073,-7.010895,-0.000007,-0.000022,-0.000059,-0.000016,-0.000074,0.000045
3712075994.800000,0.152327,0.028943,0.001495,0.160726,0.032882,0.001573,0.173095,0.028686,0.001707,0.162061,0.030162,0.001592,125.723385,-16.758676,-1.503306,128.782515,-65.479919,-2.467355,72.569106,-27.722302,0.810886,32.583469,3.543900,0.319670,-0.000282,-0.001155,3712075994.800000,69.582657,-1.510728,-36.070095,-59.477009,-33.813206,61.582775,69.788383,-1.506045,-0.000023,-0.000033,-0.000003,-0.000022,-0.000010,0.000025,0.000004,-0.000015,49.999752,-0.001155,3712075994.800000,69.560187,-1.614306,-36.151721,-59.400665,-33.698382,61.622720,69.764855,-1.616662,0.000038,-0.000030,0.000047,0.000046,0.000016,0.000034,-0.000001,-0.000015,50.000034,-0.000000,68.500000,1.936506,-6.679961,-6.749207,1.660890,4.861862,5.064355,0.000002,0.000025,0.000047,0.000011,0.000026,-0.000070
3712075994.820000,0.154270,0.027668,0.001517,0.160473,0.028991,0.001578,0.169502,0.027750,0.001672,0.161434,0.028128,0.001589,97.830505,-50.101678,-1.273958,76.335964,-4.858255,-0.802371,416.708731,223.889708,-2.706463,335.954256,167.392160,2.197564,0.000159,-0.000289,3712075994.820000,69.581543,-1.509467,-36.068459,-59.474541,-33.810787,61.582722,69.786606,-1.506253,0.000001,-0.000025,0.000034,-0.000013,-0.000012,-0.000029,-0.000010,0.000015,50.000145,-0.000303,3712075994.820000,69.559927,-1.614607,-36.151790,-59.400327,-33.698428,61.622064,69.764500,-1.616717,0.000049,-0.000013,0.000035,0.000017,0.000007,0.000007,0.000007,-0.000000,49.999986,-0.000014,68.500000,3.543652,5.984352,3.408729,-6.056856,-7.019878,0.077563,-0.000006,-0.000021,-0.000032,-0.000001,0.000029,0.000041
3712075994.840000,0.157253,0.028957,0.001545,0.160784,0.028985,0.001581,0.170825,0.032212,0.001677,0.162977,0.030054,0.001602,118.233949,-81.170191,-2.866836,46.926754,-25.834624,-0.458910,199.420776,5.417645,3.626217,132.555281,-66.486468,-3.418295,-0.000043,0.004410,3712075994.840000,69.582672,-1.507273,-36.068081,-59.475124,-33.812691,61.585155,69.788109,-1.505171,0.000016,-0.000006,0.000037,-0.000009,0.000027,0.000030,0.000007,-0.000017,49.999969,0.004403,3712075994.840000,69.560117,-1.614338,-36.151604,-59.400799,-33.698489,61.621935,69.764642,-1.616455,-0.000076,0.000052,0.000050,0.000011,-0.000036,-0.000014,-0.000035,0.000043,50.000013,-0.000008,68.500000,-6.788722,-1.513258,2.081403,6.630916,4.748488,-5.170319,0.000085,-0.000088,0.000042,-0.000027,-0.000024,-0.000037
3712075994.860000,0.154253,0.027437,0.001518,0.158373,0.029202,0.001556,0.172583,0.033267,0.001693,0.161768,0.029981,0.001589,40.689579,-3.806546,0.416043,82.957331,-37.683033,0.974280,52.194944,-43.894925,0.379301,86.663753,-57.173646,1.041681,-0.000060,-0.002456,3712075994.860000,69.581970,-1.509391,-36.069458,-59.474075,-33.813240,61.585754,69.788071,-1.506391,-0.000007,0.000034,0.000024,0.000019,-0.000029,-0.000016,-0.000016,0.000012,49.999969,-0.002462,3712075994.860000,69.560514,-1.614553,-36.151420,-59.400521,-33.697705,61.622418,69.764672,-1.616827,0.000007,0.000035,0.000047,-0.000014,-0.000058,-0.000007,0.000006,0.000046,50.000030,-0.000007,68.500000,5.750334,-3.912595,-6.259119,-3.021983,0.518353,7.001723,-0.000012,0.000013,-0.000019,0.000067,0.000020,-0.000001
3712075994.880000,0.153167,0.025683,0.001510,0.161377,0.029085,0.001587,0.175358,0.030263,0.001727,0.163336,0.028343,0.001608,130.087592,-0.288341,-1.418793,142.168543,-55.150774,2.724383,161.618781,-37.002672,2.874274,112.506812,-67.749445,-1.824302,0.000221,-0.000606,3712075994.880000,69.580376,-1.509602,-36.067616,-59.474766,-33.814537,61.582668,69.786751,-1.504925,0.000034,0.000003,-0.000008,0.000027,0.000038,-0.000003,0.000014,-0.000008,50.000202,-0.000642,3712075994.880000,69.560152,-1.614237,-36.151449,-59.400171,-33.697935,61.622326,69.764467,-1.616707,0.000002,0.000034,0.000041,-0.000046,-0.000060,-0.000011,0.000014,0.000050,49.999981,-0.000036,68.500000,-1.084713,6.870028,6.486973,-2.494347,-5.458707,-4.415116,0.000001,-0.000025,-0.000009,-0.000054,-0.000001,0.000026
3712075994.900000,0.153880,0.029956,0.001509,0.163090,0.031388,0.001600,0.173552,0.029650,0.001710,0.163529,0.030328,0.001607,263.426301,71.110924,-3.636592,134.224012,-54.173716,4.010731,144.290999,-40.072005,2.218179,147.266847,-51.999741,-2.928789,-0.000212,0.001426,3712075994.900000,69.583168,-1.509552,-36.067879,-59.477070,-33.813824,61.583332,69.788467,-1.504917,0.000003,-0.000031,-0.000034,0.000001,0.000031,-0.000015,0.000002,-0.000023,49.999813,0.001426,3712075994.900000,69.559973,-1.614078,-36.151658,-59.400635,-33.698490,61.622784,69.764801,-1.616553,-0.000010,0.000015,0.000047,-0.000059,-0.000051,-0.000026,0.000007,0.000047,50.000025,-0.000000,68.500000,-4.265824,-5.493110,-2.622898,6.435980,6.954717,-0.956743,0.000011,0.000035,0.000028,0.000033,0.000005,0.000008
3712075994.920000,0.154455,0.030167,0.001515,0.161052,0.028559,0.001585,0.169010,0.028248,0.001666,0.161516,0.028983,0.001589,318.351681,126.854653,-3.638457,126.924129,-61.602046,2.218794,180.927135,-7.161658,2.434461,167.592984,-30.266583,-3.464775,-0.000014,-0.003111,3712075994.920000,69.583214,-1.509747,-36.067963,-59.474625,-33.810486,61.583546,69.787292,-1.506413,-0.000004,-0.000033,0.000007,0.000025,0.000029,0.000015,-0.000007,-0.000023,50.000000,-0.003111,3712075994.920000,69.559863,-1.614647,-36.151846,-59.400427,-33.698316,61.622384,69.764591,-1.616815,-0.000005,0.000014,0.000040,-0.000053,-0.000013,-0.000032,-0.000000,0.000034,50.000014,0.000000,68.500000,6.924473,0.650614,-2.896942,-6.317955,-4.063427,5.725080,-0.000017,0.000014,-0.000048,0.000016,-0.000017,0.000031
3712075994.940000,0.157683,0.028848,0.001550,0.161333,0.027421,0.001590,0.170864,0.031616,0.001679,0.163313,0.029297,0.001606,156.681015,-43.270241,3.193492,92.541349,1.250035,0.955539,115.951548,-62.862382,4.430578,62.315540,3.344902,-0.622087,0.000118,0.002988,3712075994.940000,69.582451,-1.506983,-36.067032,-59.474289,-33.812336,61.584656,69.787415,-1.504929,-0.000007,0.000022,0.000028,-0.000003,-0.000026,0.000003,-0.000010,0.000011,50.000111,0.002968,3712075994.940000,69.559965,-1.614368,-36.151616,-59.400592,-33.698242,61.621853,69.764468,-1.616561,0.000011,-0.000040,0.000014,-0.000024,0.000011,-0.000070,-0.000014,0.000003,49.999993,-0.000020,68.500000,-5.214916,4.602443,6.588255,2.213253,-1.391877,-6.881059,-0.000015,-0.000053,-0.000002,-0.000014,0.000019,-0.000056
