Timestamp,TVE_VA,ME_VA,PE_VA,TVE_VB,ME_VB,PE_VB,TVE_VC,ME_VC,PE_VC,TVE_Vp,ME_Vp,PE_Vp,TVE_IA,ME_IA,PE_IA,TVE_IB,ME_IB,PE_IB,TVE_IC,ME_IC,PE_IC,TVE_Ip,ME_Ip,PE_Ip,FE,RFE,Timestamp,PMU_VA_real,PMU_VA_imag,PMU_VB_real,PMU_VB_imag,PMU_VC_real,PMU_VC_imag,PMU_Vp_real,PMU_Vp_imag,PMU_IA_real,PMU_IA_imag,PMU_IB_real,PM_ IB_imag,PMU_IC_real,PMU_IC_imag,PMU_Ip_real,PMU_Ip_imag,PMU_FREQ,PMU_ROCOF,Timestamp,REF_VA_real,REF_VA_imag,REF_VB_real,REF_VB_imag,REF_VC_real,REF_VC_imag,REF_Vp_real,REF_Vp_imag,REF_IA_real,REF_IA_imag,REF_IB_real,REF_IB_imag,REF_IC_real,REF_IC_imag,REF_Ip_real,PMU_Ip_imag,REF_FREQ,REF_ROCOF,I Freq,I_VA_real,I_VA_imag,I_VB_real,I_VB_imag,I_ VC_real,I_VC_imag,I_IA_real,I_IA_imag,I_IB_real,I_IB_imag,I_IC_real,I_IC_imag
3712076603.100000,0.153648,0.030013,0.001507,0.162489,0.030882,0.001595,0.173047,0.026805,0.001709,0.163066,0.029222,0.001604,419.910428,322.677585,-1.424399,52.803786,-43.701764,0.397615,125.568263,-28.066258,4.671164,516.183331,469.999419,-0.926701,-0.000041,0.000029,3712076603.100000,69.583496,-1.506361,-36.065407,-59.477634,-33.814926,61.580067,69.787567,-1.502183,0.000049,0.000029,-0.000018,-0.000020,-0.000029,0.000008,0.000026,0.000012,49.999954,0.000008,3712076603.100000,69.560271,-1.610714,-36.149066,-59.401689,-33.700581,61.621261,69.764681,-1.613650,-0.000005,0.000012,-0.000043,-0.000020,-0.000010,-0.000041,0.000001,0.000005,49.999995,-0.000021,82.000000,2.398856,6.526384,4.450034,-5.336247,-6.915697,-1.197088,-0.000010,0.000068,0.000011,0.000037,0.000035,-0.000023
3712076603.120000,0.155465,0.031044,0.001523,0.162750,0.029873,0.001600,0.170366,0.026999,0.001682,0.162860,0.029300,0.001602,162.514594,-31.451578,-2.594988,85.287748,-83.336125,-0.448136,37.658559,-35.945873,0.140402,63.676139,-48.674507,-0.581193,-0.000008,0.000450,3712076603.120000,69.583946,-1.505551,-36.065125,-59.477081,-33.813717,61.580818,69.787529,-1.502399,-0.000008,-0.000040,-0.000016,0.000011,0.000015,-0.000023,0.000000,-0.000013,50.000008,0.000450,3712076603.120000,69.559978,-1.611033,-36.149420,-59.401570,-33.700997,61.620966,69.764592,-1.613709,0.000040,0.000044,-0.000116,0.000015,0.000019,-0.000039,0.000014,-0.000020,50.000016,-0.000000,82.000000,3.499746,-6.008467,-6.947931,-0.027018,3.486251,6.091398,0.000065,-0.000050,0.000036,-0.000025,-0.000037,-0.000008
3712076603.140000,0.157767,0.028889,0.001551,0.160803,0.028216,0.001583,0.171462,0.031111,0.001686,0.163370,0.029410,0.001607,46.220656,-46.143325,-0.036419,109.333805,-70.159089,4.533254,147.479017,-34.464790,2.175834,169.916825,-25.497109,-3.606205,0.000033,-0.001081,3712076603.140000,69.582977,-1.503927,-36.065277,-59.475712,-33.815002,61.583038,69.787689,-1.502128,0.000002,0.000034,-0.000024,0.000012,0.000013,0.000049,-0.000011,-0.000014,50.000038,-0.001095,3712076603.140000,69.560466,-1.611367,-36.149174,-59.401790,-33.700647,61.620788,69.764668,-1.613784,0.000002,0.000063,-0.000026,-0.000087,0.000050,-0.000058,0.000005,0.000023,50.000005,-0.000014,82.000000,-6.859971,1.133692,4.408419,5.371382,2.471862,-6.568525,-0.000096,0.000009,-0.000039,0.000036,-0.000000,0.000028
3712076603.160000,0.157178,0.029408,0.001544,0.159548,0.028586,0.001569,0.173710,0.033991,0.001703,0.163506,0.030668,0.001606,243.377961,53.066928,2.573406,149.912657,-32.074311,4.095419,113.908977,-43.207299,1.548771,141.802262,-52.790696,3.725178,-0.000063,0.000839,3712076603.160000,69.583336,-1.504334,-36.066196,-59.475761,-33.816929,61.584084,69.788597,-1.502140,0.000009,0.000041,0.000015,0.000041,0.000002,0.000033,-0.000014,0.000014,49.999950,0.000824,3712076603.160000,69.560474,-1.611281,-36.149162,-59.402104,-33.700533,61.620647,69.764699,-1.613709,0.000009,-0.000026,-0.000063,-0.000017,0.000058,-0.000002,0.000008,-0.000040,50.000013,-0.000015,82.000000,5.246154,4.563554,1.328870,-6.819931,-6.637039,2.283067,0.000038,0.000029,0.000057,-0.000033,0.000023,0.000005
3712076603.180000,0.153630,0.029649,0.001507,0.160940,0.031697,0.001578,0.174412,0.031572,0.001715,0.163025,0.030967,0.001600,164.564504,-33.995080,3.410995,31.156877,-27.985194,0.161568,98.598894,-73.667721,1.385236,184.927577,0.238466,2.354404,-0.000056,-0.000011,3712076603.180000,69.583412,-1.506809,-36.066875,-59.477528,-33.816643,61.582565,69.788757,-1.502696,0.000023,0.000038,0.000005,-0.000038,0.000005,0.000014,0.000024,0.000007,49.999962,-0.000019,3712076603.180000,69.560438,-1.611205,-36.149206,-59.401725,-33.700337,61.621017,69.764659,-1.613878,-0.000049,-0.000046,-0.000002,-0.000054,0.000055,-0.000007,-0.000012,-0.000022,50.000017,-0.000008,82.000000,0.171953,-6.951602,-6.101851,3.323447,5.989333,3.658374,-0.000021,-0.000043,-0.000050,-0.000022,0.000020,-0.000022
3712076603.200000,0.154103,0.029388,0.001513,0.161551,0.031336,0.001585,0.172867,0.027977,0.001706,0.162854,0.029568,0.001601,80.253732,54.164259,-0.481587,75.076813,-42.578933,-0.840542,58.124460,-56.243989,-0.222158,123.141436,111.528314,-0.360893,0.000048,-0.000172,3712076603.200000,69.583107,-1.506353,-36.066425,-59.477566,-33.815182,61.580910,69.787880,-1.502554,-0.000043,-0.000048,-0.000005,-0.000021,0.000016,-0.000004,-0.000019,-0.000022,50.000042,-0.000192,3712076603.200000,69.560307,-1.611124,-36.149299,-59.401727,-33.700669,61.621257,69.764756,-1.613822,-0.000010,-0.000041,0.000021,-0.000030,0.000037,-0.000002,-0.000005,-0.000013,49.999994,-0.000020,82.000000,-5.465415,4.298261,6.450436,2.583255,-0.998482,-6.947156,-0.000005,0.000025,0.000003,0.000035,-0.000042,-0.000028
3712076603.220000,0.156330,0.031110,0.001532,0.162400,0.029248,0.001597,0.170334,0.028776,0.001679,0.163033,0.029713,0.001603,232.857538,40.948292,2.613982,367.404520,264.843877,1.459216,101.153657,-39.640077,1.284317,171.737160,-2.209404,2.103368,-0.000019,0.001364,3712076603.220000,69.583893,-1.505104,-36.065300,-59.477081,-33.814407,61.581959,69.787987,-1.502290,0.000041,0.000043,0.000004,-0.000027,-0.000004,0.000023,0.000025,0.000012,49.999996,0.001359,3712076603.220000,69.559866,-1.611189,-36.149679,-59.402028,-33.701289,61.620902,69.764760,-1.613665,-0.000010,-0.000041,-0.000007,-0.000002,0.000035,0.000017,-0.000002,-0.000028,50.000015,-0.000004,82.000000,6.796197,1.471627,-2.120809,-6.616484,-4.715867,5.197536,-0.000013,0.000001,0.000016,-0.000015,0.000013,0.000061
3712076603.240000,0.156364,0.029563,0.001535,0.161611,0.030020,0.001588,0.171560,0.032419,0.001684,0.163205,0.030667,0.001603,119.497507,-76.665541,2.498679,197.990675,47.069888,-1.831113,45.956034,-45.727433,-0.062153,171.158472,15.717876,-1.828777,-0.000017,-0.000737,3712076603.240000,69.583206,-1.505103,-36.065910,-59.477142,-33.815521,61.583862,69.788605,-1.502452,0.000000,0.000013,0.000019,0.000038,-0.000009,-0.000017,-0.000019,-0.000004,50.000004,-0.000744,3712076603.240000,69.560249,-1.611450,-36.149447,-59.401971,-33.700815,61.620758,69.764713,-1.613807,0.000033,-0.000046,-0.000028,0.000006,-0.000015,-0.000032,0.000008,-0.000015,50.000021,-0.000007,82.000000,-3.197862,-6.174533,-3.745754,5.852056,7.011312,0.320762,0.000027,0.000009,-0.000027,-0.000032,0.000028,-0.000071
3712076603.260000,0.156363,0.027339,0.001539,0.158832,0.029983,0.001560,0.174813,0.034201,0.001714,0.163366,0.030514,0.001605,131.870030,-50.682051,-2.097400,128.183109,-48.511705,-1.946643,147.558404,-13.298580,4.464395,153.857014,-24.043488,4.165298,0.000009,0.000053,3712076603.260000,69.582024,-1.504614,-36.067314,-59.476276,-33.817593,61.584057,69.788597,-1.502273,-0.000027,-0.000005,0.000027,0.000021,0.000004,0.000025,-0.000024,0.000001,50.000015,0.000037,3712076603.260000,69.560608,-1.611282,-36.149187,-59.402145,-33.700459,61.620857,69.764808,-1.613766,0.000036,-0.000042,-0.000057,0.000034,-0.000029,-0.000002,0.000016,-0.000027,50.000006,-0.000016,82.000000,-2.719160,6.399977,6.896896,-0.843355,-4.221979,-5.606031,-0.000012,-0.000024,-0.000035,0.000025,-0.000042,0.000032
3712076603.280000,0.154626,0.028046,0.001520,0.159864,0.029709,0.001571,0.175304,0.031938,0.001723,0.163302,0.029904,0.001605,133.073635,-46.444447,-2.039695,22.287011,-9.562564,-0.212086,247.981173,50.127779,3.409266,59.600670,10.293559,-0.566531,-0.000017,0.000378,3712076603.280000,69.582390,-1.505636,-36.066708,-59.476292,-33.817497,61.582531,69.788170,-1.502210,-0.000025,-0.000019,-0.000040,0.000022,0.000023,0.000026,0.000009,-0.000028,50.000004,0.000370,3712076603.280000,69.560512,-1.610976,-36.149334,-59.401926,-33.700551,61.621041,69.764806,-1.613747,0.000053,-0.000025,-0.000048,0.000014,-0.000019,-0.000012,0.000021,-0.000017,50.000021,-0.000007,82.000000,6.664239,-1.984307,-5.046186,-4.776255,-1.628856,6.826536,0.000000,0.000002,0.000069,-0.000003,0.000017,-0.000018
3712076603.300000,0.153972,0.029047,0.001512,0.162032,0.030502,0.001591,0.174126,0.027736,0.001719,0.163395,0.029096,0.001608,191.664538,20.967450,-2.094654,40.677245,-20.975400,0.394611,98.845204,-38.749246,5.043399,115.220203,24.640877,-1.056642,0.000019,-0.000737,3712076603.300000,69.583038,-1.506253,-36.065815,-59.477306,-33.815968,61.580330,69.787643,-1.502064,-0.000023,-0.000022,-0.000048,0.000003,-0.000010,0.000027,0.000001,-0.000024,50.000023,-0.000742,3712076603.300000,69.560476,-1.610982,-36.149378,-59.401728,-33.700727,61.621271,69.764840,-1.613783,0.000025,-0.000007,-0.000054,0.000026,-0.000047,-0.000001,0.000017,-0.000009,50.000004,-0.000004,82.000000,-5.776622,-3.870493,-0.463214,6.932686,6.298525,-3.097019,0.000026,0.000015,-0.000044,-0.000046,0.000000,-0.000006
3712076603.320000,0.156391,0.030525,0.001534,0.161534,0.028956,0.001589,0.171644,0.028860,0.001692,0.163207,0.029446,0.001605,189.141195,-6.987533,3.543103,94.223804,-45.360591,-5.097712,121.388108,-76.646873,3.599380,72.305740,23.937170,-0.622887,-0.000017,-0.000171,3712076603.320000,69.583977,-1.504829,-36.065666,-59.476620,-33.815170,61.581707,69.787994,-1.502119,-0.000025,0.000009,-0.000030,-0.000022,0.000013,0.000013,0.000009,-0.000012,49.999977,-0.000184,3712076603.320000,69.560354,-1.611049,-36.149658,-59.402038,-33.701214,61.621042,69.764951,-1.613655,0.000021,-0.000019,-0.000058,0.000036,-0.000074,-0.000024,0.000012,-0.000004,49.999994,-0.000013,82.000000,0.700501,6.918286,5.637516,-4.061919,-6.400417,-2.879198,-0.000002,-0.000024,-0.000021,0.000038,0.000001,0.000022
3712076603.340000,0.157923,0.029285,0.001552,0.161066,0.028455,0.001585,0.171121,0.031397,0.001682,0.163394,0.029721,0.001606,101.143112,-57.119100,-1.382084,61.586749,-38.205023,0.624585,60.754807,-50.857374,0.478677,94.476458,-13.390254,-1.052890,-0.000003,-0.000183,3712076603.340000,69.583237,-1.503767,-36.065624,-59.476055,-33.815121,61.583199,69.788002,-1.502111,-0.000009,-0.000010,-0.000015,0.000007,-0.000007,-0.000039,0.000003,0.000010,50.000023,-0.000185,3712076603.340000,69.560449,-1.611259,-36.149568,-59.401910,-33.700915,61.620638,69.764764,-1.613740,0.000018,-0.000024,-0.000013,0.000023,-0.000048,-0.000063,-0.000009,0.000009,50.000026,-0.000002,82.000000,4.884215,-4.949274,-6.722919,-1.754064,1.861646,6.767228,-0.000013,0.000019,0.000019,0.000011,-0.000000,-0.000040
3712076603.360000,0.156454,0.026245,0.001542,0.159543,0.029874,0.001567,0.174453,0.031294,0.001716,0.163512,0.029140,0.001609,124.738522,-42.451358,1.767360,310.385594,202.193510,-1.488277,137.258267,-1.126376,-1.523437,201.373503,9.521659,3.701787,-0.000040,-0.000610,3712076603.360000,69.581467,-1.504469,-36.066853,-59.476276,-33.816639,61.582054,69.787598,-1.502033,0.000025,0.000011,0.000013,-0.000017,-0.000055,-0.000010,0.000010,0.000016,49.999969,-0.000625,3712076603.360000,69.560808,-1.611350,-36.149207,-59.401942,-33.700371,61.620708,69.764762,-1.613829,0.000011,-0.000047,0.000006,0.000004,0.000008,-0.000056,-0.000016,-0.000007,50.000009,-0.000014,82.000000,-6.926678,-0.608392,2.934033,6.298787,4.027492,-5.747500,0.000003,0.000006,0.000029,-0.000018,-0.000023,-0.000009
3712076603.380000,0.153724,0.027413,0.001512,0.158965,0.030329,0.001560,0.174933,0.030452,0.001722,0.162576,0.029404,0.001599,129.081074,-54.816174,2.107473,182.315118,6.199627,2.168942,172.891094,-25.832620,3.386587,141.407431,-52.282240,2.512950,-0.000078,0.001059,3712076603.380000,69.582047,-1.506195,-36.067451,-59.476334,-33.816917,61.581623,69.787834,-1.502620,0.000029,0.000008,-0.000006,0.000035,-0.000037,0.000033,0.000015,-0.000003,49.999931,0.001042,3712076603.380000,69.560620,-1.610987,-36.149239,-59.401972,-33.700539,61.621012,69.764829,-1.613714,-0.000017,-0.000064,0.000031,-0.000014,0.000038,-0.000055,-0.000029,-0.000012,50.000009,-0.000016,82.000000,3.946525,5.724894,2.983092,-6.275455,-6.996158,0.560466,-0.000004,-0.000009,-0.000046,-0.000017,-0.000000,0.000018
3712076603.400000,0.152954,0.029263,0.001501,0.162004,0.030153,0.001591,0.172591,0.027588,0.001703,0.162531,0.028993,0.001599,116.980302,-82.924400,3.027239,56.518777,-45.893415,0.452305,224.768060,97.934389,1.604720,63.911058,-53.007691,0.526920,0.000041,0.000769,3712076603.400000,69.582901,-1.507031,-36.065792,-59.477043,-33.815094,61.580605,69.787445,-1.502658,-0.000008,0.000010,0.000031,-0.000009,-0.000030,0.000015,0.000011,0.000004,50.000057,0.000769,3712076603.400000,69.560205,-1.611006,-36.149503,-59.401658,-33.700846,61.621119,69.764726,-1.613779,0.000051,-0.000054,0.000044,-0.000040,0.000008,0.000015,0.000024,-0.000003,50.000016,0.000000,82.000000,1.895490,-6.690420,-6.736660,1.701503,4.891399,5.032762,0.000017,0.000006,0.000025,0.000041,0.000032,-0.000020
3712076603.420000,0.156340,0.029320,0.001535,0.162539,0.029451,0.001598,0.171167,0.027808,0.001689,0.163364,0.028858,0.001608,50.670766,-34.029665,-0.466449,129.727038,-67.098846,3.650422,148.309387,-51.271376,-2.981561,107.162217,3.131860,1.111045,0.000057,-0.000417,3712076603.420000,69.582840,-1.504915,-36.065086,-59.477028,-33.814476,61.581123,69.787354,-1.502016,0.000017,-0.000025,-0.000023,0.000005,-0.000027,-0.000018,0.000013,0.000012,50.000057,-0.000421,3712076603.420000,69.560053,-1.611280,-36.149453,-59.401817,-33.701065,61.621003,69.764716,-1.613747,0.000040,-0.000022,0.000054,-0.000048,0.000061,0.000028,0.000016,-0.000006,50.000000,-0.000004,82.000000,-6.362557,2.803968,5.605564,4.106340,0.760732,-6.977028,-0.000033,-0.000020,0.000012,-0.000070,-0.000056,0.000002
3712076603.440000,0.158161,0.029654,0.001553,0.160874,0.028560,0.001583,0.171301,0.031227,0.001684,0.163469,0.029817,0.001607,32.019085,-31.738505,-0.051198,122.838477,-58.113905,-1.980225,148.363544,-51.272397,-3.290716,113.356534,-56.930228,-1.686530,-0.000044,0.000039,3712076603.440000,69.583023,-1.503809,-36.065689,-59.476204,-33.815285,61.582993,69.787949,-1.502037,0.000035,-0.000008,-0.000027,-0.000012,-0.000024,-0.000019,-0.000001,-0.000012,49.999966,0.000034,3712076603.440000,69.559976,-1.611415,-36.149468,-59.402074,-33.701004,61.620610,69.764643,-1.613705,0.000052,-0.000008,0.000052,-0.000047,0.000043,0.000045,0.000028,0.000000,50.000009,-0.000005,82.000000,6.216513,3.115652,-0.408573,-6.935981,-5.860299,3.861732,0.000003,0.000050,-0.000044,0.000053,0.000013,0.000050
3712076603.460000,0.155533,0.027913,0.001530,0.160756,0.029037,0.001581,0.173919,0.032882,0.001708,0.163434,0.029953,0.001606,85.620074,-68.162211,-0.954059,26.888315,-16.630934,-0.231916,95.632704,-29.460900,-1.144769,37.349716,-34.488184,0.177372,-0.000013,-0.001154,3712076603.460000,69.582047,-1.505517,-36.065823,-59.476273,-33.816711,61.583279,69.787987,-1.502270,0.000017,-0.000017,0.000028,-0.000029,0.000016,-0.000022,0.000013,0.000008,50.000004,-0.001164,3712076603.460000,69.560246,-1.611517,-36.149306,-59.401934,-33.700425,61.620671,69.764587,-1.613893,0.000074,0.000014,0.000040,-0.000026,0.000038,0.000008,0.000022,0.000008,50.000017,-0.000010,82.000000,-1.562177,-6.775890,-5.083659,4.736609,6.710877,2.054272,0.000029,-0.000016,0.000083,-0.000022,0.000038,-0.000019
3712076603.480000,0.154128,0.027585,0.001516,0.160800,0.030066,0.001579,0.175234,0.031239,0.001724,0.163422,0.029633,0.001607,140.247796,-51.946032,-2.443132,75.885710,-56.397404,0.789249,38.054540,0.745272,-0.381369,113.540274,-62.037586,-1.762988,-0.000004,-0.000365,3712076603.480000,69.582001,-1.506198,-36.066208,-59.476921,-33.817139,61.582058,69.787941,-1.502173,-0.000012,-0.000035,0.000016,-0.000013,0.000018,0.000027,0.000003,-0.000017,49.999992,-0.000383,3712076603.480000,69.560449,-1.611251,-36.149233,-59.402024,-33.700393,61.621017,69.764763,-1.613835,0.000065,0.000040,0.000006,-0.000046,0.000007,0.000032,0.000042,0.000015,49.999997,-0.000018,82.000000,-4.225078,5.522586,6.890102,0.898146,-2.694930,-6.480256,-0.000021,-0.000010,-0.000075,-0.000045,-0.000017,-0.000026
3712076603.500000,0.153815,0.030979,0.001506,0.162546,0.030391,0.001597,0.172612,0.027750,0.001703,0.162997,0.029697,0.001602,130.080394,-65.462509,-3.734617,227.459193,104.082829,-1.572949,99.787214,-76.193157,-1.442482,140.525802,-58.053242,-2.831011,-0.000056,0.000349,3712076603.500000,69.583839,-1.506731,-36.065674,-59.477631,-33.815140,61.580612,69.787918,-1.502414,-0.000033,-0.000007,-0.000017,-0.000004,0.000013,-0.000007,-0.000012,-0.000007,49.999958,0.000337,3712076603.500000,69.559942,-1.611051,-36.149601,-59.401921,-33.700841,61.621025,69.764703,-1.613764,0.000068,0.000071,0.000002,-0.000008,0.000035,0.000050,0.000033,0.000007,50.000014,-0.000011,82.000000,6.948560,-0.264796,-3.699632,-5.881354,-3.275250,6.206719,-0.000003,0.000039,0.000026,0.000078,-0.000024,0.000030
3712076603.520000,0.154594,0.031623,0.001513,0.162803,0.029855,0.001600,0.170965,0.028330,0.001686,0.162791,0.029925,0.001600,55.257148,-55.255046,-0.007205,288.223294,105.099332,2.427825,127.654676,-63.851227,2.332372,115.061416,12.627440,1.138079,-0.000032,0.000147,3712076603.520000,69.584213,-1.506603,-36.065311,-59.477375,-33.814335,61.581383,69.787994,-1.502670,0.000024,0.000031,0.000029,-0.000011,-0.000018,0.000009,0.000007,0.000019,49.999981,0.000147,3712076603.520000,69.559857,-1.611374,-36.149647,-59.401853,-33.700927,61.620841,69.764624,-1.613841,0.000052,0.000069,-0.000014,-0.000005,0.000053,0.000018,0.000018,0.000002,50.000013,0.000000,82.000000,-4.632760,-5.185445,-2.172704,6.599578,6.870901,-1.433190,0.000011,-0.000023,0.000079,-0.000054,0.000034,0.000017
3712076603.540000,0.156064,0.029563,0.001532,0.159540,0.028005,0.001570,0.171768,0.032453,0.001686,0.162483,0.030014,0.001597,148.979850,-49.880511,-2.880060,181.693358,2.019000,2.236684,174.315779,-22.535322,2.761153,287.896160,234.666341,0.946627,-0.000023,0.000963,3712076603.540000,69.583183,-1.505322,-36.066345,-59.475597,-33.815609,61.583691,69.788193,-1.502854,-0.000001,-0.000035,0.000030,-0.000035,-0.000027,0.000016,0.000014,0.000014,49.999985,0.000960,3712076603.540000,69.560231,-1.611456,-36.149578,-59.402250,-33.700765,61.620635,69.764765,-1.613794,0.000019,0.000067,-0.000045,-0.000002,0.000040,-0.000006,0.000006,-0.000001,50.000008,-0.000003,82.000000,-1.041855,6.875224,6.470546,-2.532129,-5.483325,-4.380171,-0.000029,-0.000001,-0.000089,-0.000052,0.000004,-0.000040
3712076603.560000,0.155368,0.027749,0.001528,0.158596,0.028305,0.001560,0.173567,0.032382,0.001705,0.162545,0.029484,0.001598,121.945279,-63.228140,-4.213534,209.910358,21.806437,-3.802909,193.572768,0.215810,-2.624953,513.629582,513.596371,0.023580,0.000023,0.000991,3712076603.560000,69.582085,-1.505311,-36.066895,-59.475361,-33.816475,61.582985,69.787788,-1.502681,-0.000022,-0.000018,0.000027,-0.000033,-0.000017,-0.000029,-0.000007,0.000019,50.000053,0.000987,3712076603.560000,69.560400,-1.611217,-36.149417,-59.402200,-33.700519,61.620596,69.764728,-1.613741,-0.000013,0.000076,-0.000034,0.000008,0.000029,0.000016,-0.000001,0.000003,50.000030,-0.000005,82.000000,5.961265,-3.579290,-6.075505,-3.370992,0.119910,7.017533,0.000019,-0.000000,-0.000008,0.000087,-0.000057,0.000020
3712076603.580000,0.153870,0.027116,0.001514,0.160111,0.030435,0.001572,0.175808,0.029582,0.001733,0.163295,0.029047,0.001607,106.464650,-28.532104,-4.979515,174.694426,68.446480,1.335437,140.569721,-58.925238,-2.955232,137.034453,-14.111308,4.630706,0.000038,-0.000862,3712076603.580000,69.581917,-1.506178,-36.066750,-59.476768,-33.816982,61.580730,69.787552,-1.502172,-0.000030,-0.000026,0.000001,-0.000039,-0.000022,-0.000022,-0.000017,0.000008,50.000046,-0.000872,3712076603.580000,69.560694,-1.611116,-36.149181,-59.401931,-33.700258,61.621006,69.764784,-1.613828,-0.000046,0.000030,-0.000022,-0.000006,0.000061,0.000042,-0.000008,-0.000020,50.000007,-0.000010,82.000000,-6.557840,-2.312055,1.275350,6.830085,5.330345,-4.565787,-0.000030,-0.000027,0.000050,-0.000037,0.000011,0.000026
3712076603.600000,0.154400,0.030174,0.001514,0.161067,0.029748,0.001583,0.174043,0.027531,0.001718,0.163183,0.029144,0.001605,169.021452,-19.976183,-3.848997,172.576765,42.302137,-1.554381,97.995477,-82.211493,-1.368929,67.196991,-57.603111,0.537880,-0.000026,-0.000747,3712076603.600000,69.583679,-1.506025,-36.065998,-59.476677,-33.815815,61.580166,69.787628,-1.502162,0.000006,-0.000041,0.000001,0.000031,0.000003,-0.000014,-0.000005,-0.000012,49.999973,-0.000768,3712076603.600000,69.560330,-1.610887,-36.149334,-59.401849,-33.700675,61.621215,69.764794,-1.613724,-0.000040,0.000034,-0.000022,0.000001,0.000082,-0.000002,-0.000024,-0.000018,50.000000,-0.000021,82.000000,2.398948,6.526536,4.450005,-5.336272,-6.915479,-1.197025,-0.000022,0.000055,-0.000066,-0.000026,0.000034,-0.000027
3712076603.620000,0.155930,0.032441,0.001525,0.162607,0.028004,0.001602,0.170274,0.026706,0.001681,0.162920,0.029040,0.001603,275.810158,76.236357,-3.025985,102.809007,-16.764432,-5.104301,106.441154,-19.880197,1.247582,171.270681,48.416688,1.479918,-0.000037,0.000595,3712076603.620000,69.584976,-1.505592,-36.064480,-59.476295,-33.813660,61.580647,69.787476,-1.502345,0.000031,-0.000034,-0.000027,-0.000026,0.000022,0.000025,0.000022,-0.000024,49.999981,0.000595,3712076603.620000,69.560033,-1.611180,-36.149564,-59.401826,-33.701067,61.620959,69.764718,-1.613736,-0.000015,0.000021,-0.000041,0.000019,0.000038,-0.000016,-0.000015,-0.000016,50.000018,0.000000,82.000000,3.499820,-6.008663,-6.947813,-0.027092,3.486327,6.091220,0.000024,-0.000057,0.000003,0.000054,-0.000035,-0.000021
3712076603.640000,0.156436,0.029554,0.001536,0.160982,0.027453,0.001586,0.170985,0.029640,0.001684,0.162821,0.028882,0.001602,227.538343,101.772082,-1.597109,43.932012,6.265520,0.425007,207.773049,80.873178,1.583362,167.966517,143.212624,0.570478,-0.000002,-0.000182,3712076603.640000,69.583519,-1.505129,-36.064877,-59.475582,-33.814423,61.582268,69.787445,-1.502474,0.000012,-0.000031,-0.000041,0.000030,0.000047,0.000024,-0.000012,-0.000039,50.000000,-0.000195,3712076603.640000,69.560567,-1.611528,-36.149237,-59.402000,-33.700699,61.620850,69.764799,-1.613817,0.000015,0.000007,-0.000023,0.000042,0.000013,-0.000026,-0.000013,-0.000011,50.000002,-0.000013,82.000000,-6.860056,1.133589,4.408341,5.371275,2.471802,-6.568531,-0.000056,0.000034,0.000005,-0.000028,0.000018,0.000015
3712076603.660000,0.155737,0.026878,0.001534,0.159660,0.027796,0.001572,0.173569,0.032345,0.001705,0.163018,0.029017,0.001604,81.644336,44.600152,0.576655,77.974051,-41.838183,-5.391118,173.310535,-25.915832,-2.950838,41.597463,-38.822933,0.191269,0.000033,0.000674,3712076603.660000,69.581703,-1.505017,-36.065765,-59.475449,-33.816528,61.583237,69.787582,-1.502270,0.000025,0.000004,-0.000029,-0.000012,-0.000032,-0.000003,0.000002,-0.000020,50.000042,0.000658,3712076603.660000,69.560616,-1.611306,-36.149168,-59.402169,-33.700579,61.620873,69.764840,-1.613733,0.000016,-0.000007,-0.000048,0.000026,0.000043,-0.000004,-0.000003,-0.000032,50.000009,-0.000016,82.000000,5.246263,4.563706,1.328889,-6.819750,-6.636844,2.283082,0.000103,0.000007,0.000019,0.000012,-0.000005,0.000002
3712076603.680000,0.153752,0.026949,0.001514,0.161522,0.030244,0.001586,0.175698,0.029619,0.001732,0.163691,0.028944,0.001611,41.765089,-38.125422,-0.217208,101.470032,-68.003369,-4.826338,87.230352,-25.375082,-1.008280,149.245662,-27.065219,2.067786,0.000005,-0.000578,3712076603.680000,69.581703,-1.506377,-36.065784,-59.477085,-33.817081,61.581020,69.787514,-1.501926,0.000031,-0.000002,-0.000012,-0.000020,-0.000011,-0.000034,0.000015,0.000010,50.000027,-0.000584,3712076603.680000,69.560598,-1.611254,-36.149161,-59.401830,-33.700417,61.621233,69.764811,-1.613877,0.000050,0.000007,-0.000066,0.000031,0.000031,-0.000037,0.000003,-0.000025,50.000022,-0.000007,82.000000,0.171849,-6.951689,-6.101816,3.323333,5.989211,3.658240,-0.000036,-0.000082,-0.000017,-0.000031,0.000029,-0.000012
3712076603.700000,0.153660,0.028047,0.001511,0.161681,0.030652,0.001587,0.174515,0.026388,0.001725,0.163298,0.028356,0.001608,122.767765,-24.048885,1.524919,111.070602,-52.277534,-1.577004,82.907965,2.360939,-0.843955,19.686433,-13.156395,0.157310,-0.000036,-0.001144,3712076603.700000,69.582344,-1.506506,-36.065910,-59.477493,-33.815891,61.579624,69.787262,-1.502048,0.000013,0.000018,0.000006,0.000041,-0.000021,-0.000045,0.000006,-0.000026,49.999962,-0.001160,3712076603.700000,69.560479,-1.611162,-36.149190,-59.401965,-33.700732,61.621600,69.764974,-1.613802,0.000024,-0.000017,-0.000085,0.000013,0.000020,-0.000045,0.000002,-0.000031,49.999998,-0.000017,82.000000,-5.465455,4.298307,6.450498,2.583284,-0.998570,-6.947126,-0.000049,0.000077,-0.000012,0.000032,-0.000006,-0.000022
3712076603.720000,0.156132,0.029784,0.001532,0.162016,0.028429,0.001595,0.169802,0.027328,0.001676,0.162660,0.028508,0.001601,118.938696,-63.142681,1.958657,170.756180,-2.588787,2.090110,83.998367,-53.602147,0.989300,170.680473,-20.464813,2.506558,-0.000050,0.000885,3712076603.720000,69.583183,-1.505085,-36.065052,-59.476673,-33.813828,61.581566,69.787376,-1.502383,0.000007,0.000025,0.000045,-0.000028,0.000026,-0.000001,0.000002,0.000022,49.999966,0.000881,3712076603.720000,69.560077,-1.611234,-36.149582,-59.402194,-33.701380,61.621300,69.764993,-1.613664,0.000056,-0.000042,-0.000047,-0.000026,0.000029,-0.000048,0.000015,-0.000024,50.000016,-0.000004,82.000000,6.796207,1.471535,-2.120739,-6.616578,-4.715886,5.197554,0.000063,-0.000016,0.000066,0.000007,-0.000012,0.000032
3712076603.740000,0.157767,0.029119,0.001550,0.160849,0.028063,0.001584,0.170235,0.030801,0.001674,0.162972,0.029329,0.001603,98.879102,-48.473933,1.287770,104.930209,-61.164246,1.506653,120.349468,-73.978253,2.391282,132.529476,-53.829512,2.199742,-0.000001,0.000250,3712076603.740000,69.583054,-1.504129,-36.065441,-59.475922,-33.814453,61.583443,69.787827,-1.502434,0.000034,0.000005,0.000023,-0.000010,-0.000006,0.000016,0.000007,0.000012,50.000019,0.000243,3712076603.740000,69.560383,-1.611536,-36.149437,-59.402064,-33.700935,61.620982,69.764867,-1.613820,0.000027,-0.000061,-0.000022,-0.000061,0.000059,-0.000031,0.000011,-0.000028,50.000020,-0.000007,82.000000,-3.197910,-6.174480,-3.745869,5.852096,7.011317,0.320729,-0.000000,-0.000032,-0.000047,-0.000053,0.000069,-0.000051
3712076603.760000,0.156451,0.027812,0.001539,0.158753,0.028559,0.001561,0.174075,0.031792,0.001711,0.163129,0.029399,0.001604,163.552487,-25.366315,3.865928,83.625156,-49.435931,5.294932,179.436961,-20.514043,-3.188634,189.885291,-9.915766,3.049957,0.000021,-0.000737,3712076603.760000,69.582527,-1.504625,-36.066704,-59.475662,-33.816734,61.582962,69.788033,-1.502268,-0.000002,0.000043,-0.000037,0.000002,-0.000053,-0.000012,-0.000003,0.000036,50.000023,-0.000753,3712076603.760000,69.560782,-1.611288,-36.149202,-59.402310,-33.700590,61.621149,69.765023,-1.613756,-0.000035,-0.000045,-0.000043,-0.000059,0.000066,0.000018,0.000007,-0.000040,50.000002,-0.000017,82.000000,-2.719020,6.400106,6.896988,-0.843331,-4.222187,-5.606152,-0.000018,0.000010,-0.000002,0.000070,-0.000082,-0.000043
3712076603.780000,0.153589,0.028295,0.001509,0.160897,0.031051,0.001578,0.175737,0.029584,0.001732,0.163439,0.029647,0.001607,142.592460,-23.339475,1.865668,28.191381,-28.162724,0.014993,170.015659,121.916659,5.465111,138.027514,93.996488,0.742634,-0.000027,0.000452,3712076603.780000,69.582649,-1.506465,-36.066700,-59.477528,-33.817223,61.581043,69.788139,-1.502109,0.000026,0.000003,0.000016,-0.000041,-0.000041,0.000004,0.000001,0.000028,49.999989,0.000444,3712076603.780000,69.560614,-1.611035,-36.149314,-59.402078,-33.700542,61.621293,69.764952,-1.613781,-0.000006,-0.000034,0.000021,-0.000058,-0.000014,-0.000012,0.000010,0.000010,50.000015,-0.000008,82.000000,6.664132,-1.984486,-5.046221,-4.776318,-1.628912,6.826858,-0.000017,0.000051,0.000043,-0.000042,0.000016,0.000067
3712076603.800000,0.153050,0.029767,0.001501,0.162677,0.031953,0.001595,0.172934,0.027350,0.001707,0.162892,0.029685,0.001601,82.906290,-28.854567,0.957634,126.956500,-70.215424,2.642696,117.198685,46.543307,-0.920702,283.930426,278.877892,0.274823,-0.000068,-0.000276,3712076603.800000,69.583557,-1.507116,-36.066059,-59.478386,-33.815025,61.580647,69.788101,-1.502566,0.000044,-0.000015,-0.000005,0.000016,-0.000033,-0.000015,0.000012,0.000016,49.999935,-0.000281,3712076603.800000,69.560510,-1.611083,-36.149320,-59.401810,-33.700620,61.621437,69.764896,-1.613844,0.000018,-0.000062,0.000041,-0.000038,-0.000006,-0.000024,0.000004,0.000003,50.000004,-0.000005,82.000000,-5.776708,-3.870394,-0.463311,6.932724,6.298852,-3.097162,0.000063,0.000024,-0.000045,-0.000005,0.000013,-0.000017
3712076603.820000,0.155765,0.031553,0.001525,0.161527,0.028212,0.001590,0.169615,0.027853,0.001673,0.162305,0.029206,0.001596,120.894914,-31.110986,1.561352,47.016010,-43.717252,-0.231120,199.474500,22.880796,2.211487,167.289782,-10.972683,-2.171224,0.000026,0.000300,3712076603.820000,69.584625,-1.505522,-36.065292,-59.476269,-33.813568,61.581860,69.787827,-1.502789,0.000047,-0.000027,0.000020,-0.000017,0.000050,0.000019,0.000014,0.000016,50.000023,0.000286,3712076603.820000,69.560300,-1.611137,-36.149629,-59.402083,-33.701115,61.621176,69.764963,-1.613720,-0.000039,-0.000069,0.000042,-0.000021,-0.000012,-0.000041,-0.000024,0.000003,49.999997,-0.000014,82.000000,0.700763,6.918209,5.637502,-4.061818,-6.400716,-2.879231,-0.000015,-0.000090,0.000002,0.000031,-0.000046,0.000055
3712076603.840000,0.157881,0.030217,0.001549,0.160715,0.027416,0.001583,0.171182,0.031373,0.001683,0.163278,0.029670,0.001605,97.050206,-84.022721,4.977263,177.845416,-15.405807,-2.597169,79.372045,-72.423994,-0.628743,95.927455,-90.651555,-5.205661,0.000027,0.001397,3712076603.840000,69.583946,-1.504078,-36.065441,-59.475552,-33.815063,61.583332,69.788086,-1.502284,-0.000010,0.000013,-0.000024,-0.000006,-0.000024,-0.000008,-0.000004,-0.000003,50.000050,0.001396,3712076603.840000,69.560513,-1.611402,-36.149657,-59.402086,-33.700825,61.620809,69.764885,-1.613838,-0.000095,-0.000041,0.000028,-0.000008,-0.000052,-0.000075,-0.000047,0.000023,50.000023,-0.000001,82.000000,4.884090,-4.949363,-6.722888,-1.754121,1.861863,6.767485,-0.000036,0.000046,0.000002,-0.000003,0.000060,-0.000036
3712076603.860000,0.156502,0.027201,0.001541,0.159455,0.029256,0.001567,0.174426,0.032723,0.001713,0.163492,0.029731,0.001607,83.286644,-73.981730,0.768750,88.717068,-29.367430,-1.042697,80.172046,-66.768909,-0.790246,89.686517,-59.624896,-5.172608,-0.000013,-0.001300,3712076603.860000,69.582367,-1.504717,-36.066719,-59.476143,-33.816853,61.583244,69.788216,-1.502237,-0.000013,-0.000017,-0.000012,-0.000022,-0.000031,-0.000003,-0.000019,-0.000005,49.999992,-0.001320,3712076603.860000,69.561044,-1.611503,-36.149313,-59.402166,-33.700283,61.620918,69.764969,-1.613934,-0.000080,-0.000012,0.000019,-0.000030,-0.000061,-0.000073,-0.000032,0.000036,50.000005,-0.000020,82.000000,-6.926658,-0.608256,2.934047,6.298829,4.027746,-5.747787,0.000042,0.000000,0.000028,0.000000,-0.000029,-0.000007
3712076603.880000,0.154599,0.027774,0.001521,0.159430,0.029433,0.001567,0.175292,0.031286,0.001725,0.163144,0.029503,0.001604,69.313554,-44.038018,5.551457,35.611030,6.608109,-0.340550,75.385695,-75.380854,-0.017218,100.597399,-64.702454,-1.410599,-0.000014,-0.000397,3712076603.880000,69.582520,-1.505836,-36.066814,-59.476250,-33.817200,61.582191,69.788071,-1.502344,-0.000016,0.000014,0.000017,-0.000037,-0.000015,-0.000024,0.000014,0.000012,49.999992,-0.000415,3712076603.880000,69.560830,-1.611196,-36.149309,-59.402188,-33.700407,61.621139,69.764988,-1.613828,-0.000037,-0.000000,0.000027,-0.000027,-0.000060,-0.000098,-0.000027,0.000046,50.000006,-0.000017,82.000000,3.946523,5.724797,2.983154,-6.275427,-6.996363,0.560433,-0.000053,-0.000029,-0.000012,0.000000,0.000072,0.000043
3712076603.900000,0.154043,0.029576,0.001512,0.162557,0.030111,0.001597,0.173448,0.028873,0.001710,0.163371,0.029519,0.001607,93.858743,-77.042182,-5.095790,84.510745,-39.194113,-1.001506,89.596843,-86.046242,0.681651,118.768394,-79.207458,-2.653852,-0.000003,-0.000085,3712076603.900000,69.583412,-1.506507,-36.065403,-59.477474,-33.815762,61.581314,69.787994,-1.502225,-0.000009,-0.000013,-0.000032,-0.000017,0.000004,-0.000015,0.000009,-0.000006,50.000011,-0.000088,3712076603.900000,69.560483,-1.611208,-36.149470,-59.401908,-33.700676,61.621258,69.764897,-1.613867,-0.000066,0.000014,-0.000004,-0.000059,-0.000047,-0.000098,-0.000025,0.000043,50.000014,-0.000002,82.000000,1.895427,-6.690477,-6.736530,1.701494,4.891572,5.032823,0.000024,0.000030,0.000026,0.000014,-0.000014,-0.000065
3712076603.920000,0.155736,0.030201,0.001528,0.162607,0.029437,0.001599,0.170983,0.028428,0.001686,0.163123,0.029348,0.001604,133.531257,-42.108099,-4.315173,159.495366,-39.486459,3.374158,116.122851,-76.249163,4.050254,135.092857,-49.624817,-4.109545,-0.000041,-0.000525,3712076603.920000,69.583794,-1.505662,-36.065159,-59.477283,-33.814453,61.581894,69.787971,-1.502378,-0.000013,-0.000048,-0.000003,0.000029,-0.000004,0.000019,-0.000016,-0.000021,49.999958,-0.000531,3712076603.920000,69.560405,-1.611468,-36.149574,-59.402054,-33.701010,61.621292,69.764997,-1.613868,-0.000068,0.000052,-0.000006,-0.000048,-0.000055,-0.000062,-0.000017,0.000050,49.999999,-0.000006,82.000000,-6.362614,2.804030,5.605567,4.106205,0.760662,-6.977250,-0.000010,-0.000050,-0.000019,-0.000019,-0.000046,0.000038
3712076603.940000,0.157839,0.029590,0.001550,0.159721,0.026764,0.001574,0.169949,0.031194,0.001670,0.162522,0.029193,0.001599,122.035988,-55.647174,-4.376286,124.417632,-61.505519,4.166375,100.070722,-85.419715,1.502694,134.333071,-65.305922,-3.309101,-0.000041,0.000964,3712076603.940000,69.583389,-1.504201,-36.065578,-59.475052,-33.814438,61.583706,69.787788,-1.502690,-0.000024,-0.000039,-0.000009,0.000014,0.000003,-0.000011,-0.000002,-0.000019,49.999977,0.000964,3712076603.940000,69.560391,-1.611588,-36.149497,-59.402298,-33.701011,61.620880,69.764930,-1.613777,-0.000066,0.000081,-0.000019,-0.000039,-0.000073,-0.000028,-0.000003,0.000054,50.000018,0.000000,82.000000,6.216605,3.115758,-0.408724,-6.935962,-5.860476,3.861796,-0.000033,0.000046,0.000015,-0.000013,0.000040,-0.000005
3712076603.960000,0.156804,0.027606,0.001543,0.159052,0.028376,0.001565,0.172751,0.032332,0.001697,0.162898,0.029443,0.001602,104.239483,-84.128650,-1.765444,105.884932,-57.741115,4.780379,131.757670,-68.239803,3.127113,115.559456,-75.333305,-4.122188,0.000000,0.001096,3712076603.960000,69.582275,-1.504655,-36.066402,-59.475449,-33.815819,61.583580,69.787857,-1.502594,0.000014,0.000006,-0.000013,0.000016,0.000009,0.000023,-0.000006,-0.000010,50.000023,0.001089,3712076603.960000,69.560667,-1.611596,-36.149167,-59.402084,-33.700385,61.620944,69.764820,-1.613911,-0.000052,0.000081,-0.000039,-0.000029,-0.000029,-0.000074,-0.000019,0.000041,50.000023,-0.000006,82.000000,-1.562140,-6.775882,-5.083509,4.736612,6.710990,2.054298,0.000035,0.000030,-0.000014,0.000010,-0.000006,-0.000012
3712076603.980000,0.153669,0.027194,0.001512,0.159436,0.030159,0.001565,0.175350,0.030112,0.001727,0.162854,0.029162,0.001602,97.809928,-58.709899,-1.308902,168.988465,-30.236066,2.947239,109.383364,-32.515766,1.377747,92.749991,15.752575,-0.877435,0.000018,-0.000558,3712076603.980000,69.582115,-1.506564,-36.066807,-59.476570,-33.816853,61.581554,69.787788,-1.502525,0.000012,0.000032,0.000035,-0.000007,0.000002,-0.000023,0.000003,0.000019,50.000019,-0.000576,3712076603.980000,69.560841,-1.611349,-36.148961,-59.402125,-33.700291,61.621315,69.764947,-1.613851,-0.000067,0.000048,-0.000051,-0.000000,-0.000033,-0.000010,-0.000011,0.000012,50.000002,-0.000018,82.000000,-4.225210,5.522650,6.889938,0.898050,-2.695149,-6.480149,-0.000013,-0.000043,0.000000,0.000017,-0.000023,0.000006
3712076604.000000,0.153427,0.030284,0.001504,0.163065,0.029556,0.001603,0.173405,0.027003,0.001713,0.163305,0.028942,0.001607,156.507249,-43.415331,-3.207055,125.786970,-56.142363,-2.031403,174.818336,21.701986,-1.809287,52.847168,-52.803239,0.031360,0.000037,0.000518,3712076604.000000,69.583740,-1.506923,-36.064663,-59.477421,-33.815388,61.580154,69.787567,-1.502073,0.000035,-0.000021,0.000025,0.000008,0.000014,-0.000001,-0.000011,-0.000005,50.000053,0.000509,3712076604.000000,69.560329,-1.611077,-36.149298,-59.401961,-33.700772,61.621339,69.764872,-1.613751,-0.000063,0.000033,-0.000041,0.000043,-0.000002,0.000012,-0.000023,-0.000010,50.000016,-0.000009,82.000000,6.948715,-0.264749,-3.699646,-5.881086,-3.275137,6.207019,-0.000015,0.000025,0.000008,-0.000022,-0.000016,0.000049
3712076604.020000,0.155464,0.030355,0.001524,0.164060,0.029653,0.001613,0.170964,0.027370,0.001687,0.163501,0.029123,0.001609,152.521091,-43.022965,2.644509,116.903806,-77.208180,-2.332819,233.155886,35.066939,3.399696,115.954640,-81.444481,2.560105,-0.000037,-0.000697,3712076604.020000,69.583725,-1.505729,-36.064182,-59.477711,-33.814079,61.581093,69.787621,-1.502023,0.000032,-0.000005,0.000015,-0.000006,0.000014,0.000013,0.000007,0.000000,49.999977,-0.000697,3712076604.020000,69.560234,-1.611318,-36.149373,-59.401835,-33.700898,61.621195,69.764796,-1.613813,-0.000054,-0.000020,-0.000028,0.000066,-0.000013,-0.000007,-0.000032,-0.000021,50.000014,-0.000000,82.000000,-4.632776,-5.185445,-2.172696,6.599586,6.870934,-1.433303,0.000001,0.000002,-0.000046,0.000031,0.000043,-0.000032
3712076604.040000,0.157307,0.027192,0.001549,0.160284,0.028575,0.001577,0.171746,0.031460,0.001688,0.163140,0.029086,0.001605,179.723798,-19.444385,2.948413,92.416498,-37.955663,-1.128723,190.011658,72.549575,-1.464280,135.182994,-50.550172,2.201114,0.000008,-0.001352,3712076604.040000,69.581848,-1.504004,-36.065796,-59.476151,-33.815208,61.583290,69.787636,-1.502213,0.000041,-0.000007,0.000011,0.000043,0.000026,-0.000010,0.000017,0.000001,50.000011,-0.001353,3712076604.040000,69.560520,-1.611359,-36.149211,-59.402229,-33.700597,61.620901,69.764843,-1.613752,-0.000051,-0.000002,-0.000055,0.000046,0.000007,0.000014,-0.000018,-0.000029,50.000003,-0.000001,82.000000,-1.041755,6.875300,6.470457,-2.532016,-5.483417,-4.380031,0.000039,-0.000012,0.000061,0.000004,-0.000065,-0.000007
3712076604.060000,0.157117,0.027368,0.001547,0.160573,0.029725,0.001578,0.173721,0.033440,0.001704,0.163828,0.030181,0.001610,20.956053,-20.158038,-0.064115,134.308729,-41.978203,-1.985189,202.870609,2.897763,3.108868,38.746811,-28.127838,-0.315643,-0.000021,0.000553,3712076604.060000,69.582031,-1.504019,-36.066162,-59.476746,-33.816601,61.583870,69.788322,-1.501920,-0.000041,-0.000000,0.000048,0.000006,0.000049,0.000006,-0.000019,-0.000002,50.000004,0.000548,3712076604.060000,69.560584,-1.611216,-36.149211,-59.402111,-33.700317,61.620813,69.764758,-1.613790,-0.000051,-0.000004,-0.000042,0.000071,-0.000047,-0.000007,-0.000025,-0.000010,50.000024,-0.000005,82.000000,5.961304,-3.579288,-6.075249,-3.370797,0.120207,7.017733,0.000001,-0.000028,-0.000008,-0.000026,0.000007,0.000075
3712076604.080000,0.153785,0.027103,0.001514,0.161142,0.031412,0.001580,0.174695,0.030249,0.001720,0.163236,0.029591,0.001605,147.984991,-39.054441,-2.307051,92.361023,-70.346919,-1.163599,283.498181,218.271961,-1.063473,126.628200,-67.982747,2.469190,-0.000074,-0.000425,3712076604.080000,69.581871,-1.506234,-36.066544,-59.477650,-33.816334,61.581665,69.787918,-1.502327,0.000027,0.000023,0.000006,0.000023,0.000046,0.000009,0.000011,0.000003,49.999931,-0.000436,3712076604.080000,69.560658,-1.611113,-36.149133,-59.401922,-33.700150,61.621108,69.764773,-1.613863,-0.000058,0.000008,-0.000062,0.000050,0.000005,0.000014,-0.000020,-0.000027,50.000005,-0.000011,82.000000,-6.557922,-2.312073,1.275398,6.830066,5.330509,-4.565911,-0.000016,0.000023,-0.000014,0.000049,0.000071,-0.000021
3712076604.100000,0.153112,0.028985,0.001503,0.160937,0.028921,0.001583,0.172861,0.027730,0.001706,0.162324,0.028536,0.001598,140.036133,-57.810901,3.523412,139.753049,-58.029246,-2.753334,162.991884,2.485028,-1.871097,118.604720,-72.019444,4.085206,-0.000003,0.000348,3712076604.100000,69.582870,-1.506731,-36.065704,-59.476250,-33.814999,61.580780,69.787224,-1.502721,0.000022,0.000012,0.000019,-0.000020,0.000019,-0.000002,-0.000001,0.000010,49.999992,0.000324,3712076604.100000,69.560365,-1.610860,-36.149352,-59.401906,-33.700548,61.621291,69.764826,-1.613760,-0.000059,-0.000008,-0.000025,0.000060,-0.000004,0.000018,-0.000027,-0.000022,49.999996,-0.000024,82.000000,2.398920,6.526661,4.450005,-5.336085,-6.915713,-1.196975,0.000052,0.000000,0.000042,-0.000028,-0.000027,-0.000041
3712076604.120000,0.155662,0.030768,0.001526,0.162262,0.028901,0.001596,0.171034,0.029069,0.001685,0.163001,0.029580,0.001603,130.441294,-52.036208,2.084556,66.598354,-65.984074,0.154888,127.925997,3.128413,4.920941,63.746130,-63.558784,-0.080922,0.000026,0.001090,3712076604.120000,69.583900,-1.505504,-36.065182,-59.476707,-33.814598,61.581997,69.787903,-1.502404,0.000023,-0.000020,-0.000012,0.000014,-0.000007,0.000013,-0.000011,-0.000006,50.000046,0.001090,3712076604.120000,69.560120,-1.611170,-36.149639,-59.401888,-33.700975,61.620982,69.764769,-1.613774,-0.000060,-0.000020,-0.000028,0.000047,-0.000014,-0.000005,-0.000028,-0.000018,50.000020,-0.000000,82.000000,3.499860,-6.008659,-6.947775,-0.027205,3.486396,6.091355,-0.000048,-0.000021,-0.000053,-0.000008,-0.000029,0.000016
3712076604.140000,0.156870,0.027829,0.001544,0.160673,0.029261,0.001580,0.171815,0.031767,0.001688,0.163146,0.029623,0.001604,69.554652,-57.339546,0.612297,124.466923,-64.041000,-4.088921,167.469742,3.686273,1.930285,137.298304,-60.632383,3.525290,-0.000025,-0.000751,3712076604.140000,69.582306,-1.504637,-36.066029,-59.476639,-33.815468,61.583324,69.788017,-1.502341,-0.000008,-0.000036,-0.000006,-0.000012,-0.000018,0.000017,0.000005,0.000018,49.999985,-0.000760,3712076604.140000,69.560542,-1.611594,-36.149357,-59.402212,-33.700745,61.620751,69.764851,-1.613808,-0.000063,-0.000059,-0.000018,0.000034,0.000021,0.000010,-0.000028,-0.000038,50.000009,-0.000009,82.000000,-6.860047,1.133434,4.408345,5.371183,2.471854,-6.568807,0.000000,0.000021,0.000043,0.000015,0.000025,0.000017
3712076604.160000,0.156205,0.026937,0.001538,0.158991,0.028661,0.001564,0.173034,0.033270,0.001698,0.162771,0.029636,0.001600,108.975298,-34.648330,1.386498,109.169127,-61.086420,-4.660503,175.861227,24.929109,4.497830,124.108726,-55.430170,1.964136,-0.000026,0.000171,3712076604.160000,69.581688,-1.504752,-36.066727,-59.475742,-33.816463,61.583813,69.787979,-1.502524,0.000026,-0.000032,-0.000010,-0.000000,-0.000031,0.000011,0.000011,-0.000009,49.999989,0.000157,3712076604.160000,69.560553,-1.611363,-36.149321,-59.402249,-33.700647,61.620635,69.764810,-1.613723,-0.000040,-0.000048,0.000001,0.000027,-0.000003,-0.000026,-0.000028,-0.000015,50.000014,-0.000014,82.000000,5.246039,4.563871,1.328807,-6.819726,-6.637118,2.283216,-0.000006,-0.000006,-0.000020,-0.000022,-0.000006,-0.000038
3712076604.180000,0.153889,0.027533,0.001514,0.159949,0.030767,0.001569,0.175322,0.030876,0.001726,0.163089,0.029727,0.001603,48.341755,-1.435434,-0.491647,163.910558,-30.762403,-2.629744,303.017017,147.174127,-4.279799,56.033538,47.785794,-0.241293,-0.000000,0.000200,3712076604.180000,69.582077,-1.506436,-36.067039,-59.476879,-33.817154,61.581760,69.788010,-1.502444,-0.000045,-0.000036,-0.000001,-0.000014,-0.000016,-0.000052,-0.000016,-0.000019,50.000019,0.000192,3712076604.180000,69.560565,-1.611328,-36.149215,-59.401927,-33.700436,61.620996,69.764772,-1.613856,-0.000023,-0.000054,0.000011,0.000016,-0.000016,0.000015,-0.000007,-0.000015,50.000019,-0.000008,82.000000,0.172076,-6.951555,-6.101868,3.323368,5.989343,3.658346,-0.000023,0.000011,-0.000020,0.000029,-0.000010,0.000004
3712076604.200000,0.153615,0.028149,0.001510,0.161415,0.031618,0.001583,0.174158,0.028644,0.001718,0.163083,0.029468,0.001604,117.459949,-49.819276,1.698557,66.139923,-50.912128,0.612099,177.774199,18.788675,-4.391523,197.327586,-2.534789,3.216274,0.000005,-0.000895,3712076604.200000,69.582397,-1.506583,-36.066540,-59.477852,-33.816181,61.581158,69.787979,-1.502368,0.000038,-0.000008,-0.000004,0.000021,-0.000053,-0.000030,0.000004,0.000031,50.000000,-0.000910,3712076604.200000,69.560463,-1.611192,-36.149196,-59.401916,-33.700705,61.621499,69.764922,-1.613813,-0.000025,-0.000074,0.000018,0.000039,-0.000009,0.000050,-0.000006,-0.000032,49.999995,-0.000015,82.000000,-5.465503,4.298135,6.450426,2.583327,-0.998681,-6.947131,0.000011,0.000002,0.000018,-0.000012,-0.000036,-0.000004
3712076604.220000,0.156308,0.031092,0.001532,0.162087,0.028502,0.001595,0.169851,0.029653,0.001672,0.162762,0.029755,0.001600,92.585805,-49.426717,-1.165779,203.769840,25.067064,2.258642,107.959595,9.706944,1.077997,143.559779,-56.204754,3.017215,-0.000039,0.001189,3712076604.220000,69.583931,-1.505167,-36.065090,-59.476696,-33.814388,61.583035,69.788162,-1.502500,-0.000029,-0.000013,-0.000005,0.000018,-0.000051,0.000013,-0.000006,0.000010,49.999969,0.001180,3712076604.220000,69.559917,-1.611239,-36.149629,-59.402152,-33.701370,61.621220,69.764910,-1.613676,0.000002,-0.000063,0.000014,-0.000006,-0.000012,0.000047,0.000016,-0.000020,50.000008,-0.000009,82.000000,6.796111,1.471676,-2.120820,-6.616632,-4.715979,5.197533,-0.000010,0.000004,-0.000018,-0.000014,0.000011,0.000026
3712076604.240000,0.156238,0.029732,0.001534,0.160910,0.027311,0.001586,0.171113,0.031332,0.001682,0.162774,0.029463,0.001601,152.762321,0.715958,-1.729964,395.698164,230.981763,-2.164419,71.304879,-29.731527,0.793835,67.569550,-64.830357,0.322519,0.000003,-0.000245,3712076604.240000,69.583305,-1.505259,-36.065002,-59.475437,-33.815056,61.583645,69.787857,-1.502624,-0.000051,-0.000033,-0.000030,-0.000024,-0.000016,0.000027,0.000010,-0.000005,50.000019,-0.000253,3712076604.240000,69.560233,-1.611491,-36.149385,-59.401957,-33.700869,61.621126,69.764808,-1.613851,0.000040,-0.000045,0.000011,-0.000003,0.000011,0.000043,0.000023,-0.000022,50.000016,-0.000009,82.000000,-3.197814,-6.174684,-3.745900,5.852126,7.011406,0.320662,0.000007,-0.000009,0.000006,0.000018,0.000045,-0.000020
3712076604.260000,0.155643,0.026462,0.001534,0.158932,0.028415,0.001563,0.174919,0.032390,0.001719,0.163198,0.029094,0.001606,157.878520,-35.410016,2.554335,181.036690,77.576618,-1.321594,137.970501,-52.845278,-2.377968,128.338650,-64.763678,2.406875,0.000034,-0.000225,3712076604.260000,69.581329,-1.505077,-36.066586,-59.475502,-33.817295,61.583160,69.787712,-1.502283,-0.000008,0.000037,-0.000015,-0.000023,0.000013,-0.000021,-0.000003,0.000012,50.000034,-0.000243,3712076604.260000,69.560532,-1.611357,-36.149259,-59.402160,-33.700489,61.621231,69.764912,-1.613863,0.000042,-0.000041,0.000011,-0.000012,0.000011,0.000050,0.000028,-0.000020,50.000001,-0.000019,82.000000,-2.719144,6.400211,6.897085,-0.843199,-4.222051,-5.605997,-0.000027,-0.000019,-0.000018,0.000006,-0.000051,-0.000032
3712076604.280000,0.154154,0.027492,0.001517,0.160218,0.029452,0.001575,0.175256,0.030589,0.001725,0.163246,0.029178,0.001606,61.173279,-60.985313,-0.076735,217.940512,137.909730,1.157669,225.746488,26.439896,-3.299231,179.858058,22.655141,1.873154,-0.000040,0.000532,3712076604.280000,69.582001,-1.505997,-36.066299,-59.476479,-33.817036,61.581959,69.787781,-1.502218,0.000009,-0.000002,0.000031,0.000001,-0.000028,-0.000017,0.000003,0.000016,49.999981,0.000526,3712076604.280000,69.560513,-1.611082,-36.149262,-59.402118,-33.700423,61.621366,69.764922,-1.613821,0.000023,-0.000003,0.000006,-0.000012,0.000020,0.000016,0.000012,-0.000006,50.000021,-0.000006,82.000000,6.664268,-1.984422,-5.046164,-4.776415,-1.628870,6.826757,0.000014,0.000040,-0.000002,0.000001,0.000047,0.000019
3712076604.300000,0.152996,0.029902,0.001500,0.162250,0.030545,0.001593,0.173825,0.027020,0.001717,0.163031,0.029145,0.001604,135.635661,-51.694627,-4.033878,172.040459,27.428064,1.703021,260.332548,164.582504,1.337552,129.530296,-35.049145,1.769126,-0.000010,-0.001209,3712076604.300000,69.583595,-1.507280,-36.065659,-59.477657,-33.815437,61.580151,69.787758,-1.502425,-0.000027,-0.000006,0.000052,0.000017,-0.000027,0.000011,-0.000018,0.000011,49.999996,-0.001215,3712076604.300000,69.560456,-1.611188,-36.149333,-59.401976,-33.700556,61.621467,69.764925,-1.613879,0.000026,0.000050,0.000008,-0.000042,0.000002,0.000011,0.000022,0.000024,50.000006,-0.000006,82.000000,-5.776705,-3.870545,-0.463172,6.932667,6.298824,-3.097090,0.000030,-0.000057,-0.000008,-0.000032,-0.000003,-0.000064
