Timestamp,TVE_VA,ME_VA,PE_VA,TVE_VB,ME_VB,PE_VB,TVE_VC,ME_VC,PE_VC,TVE_Vp,ME_Vp,PE_Vp,TVE_IA,ME_IA,PE_IA,TVE_IB,ME_IB,PE_IB,TVE_IC,ME_IC,PE_IC,TVE_Ip,ME_Ip,PE_Ip,FE,RFE,Timestamp,PMU_VA_real,PMU_VA_imag,PMU_VB_real,PMU_VB_imag,PMU_VC_real,PMU_VC_imag,PMU_Vp_real,PMU_Vp_imag,PMU_IA_real,PMU_IA_imag,PMU_IB_real,PM_ IB_imag,PMU_IC_real,PMU_IC_imag,PMU_Ip_real,PMU_Ip_imag,PMU_FREQ,PMU_ROCOF,Timestamp,REF_VA_real,REF_VA_imag,REF_VB_real,REF_VB_imag,REF_VC_real,REF_VC_imag,REF_Vp_real,REF_Vp_imag,REF_IA_real,REF_IA_imag,REF_IB_real,REF_IB_imag,REF_IC_real,REF_IC_imag,REF_Ip_real,PMU_Ip_imag,REF_FREQ,REF_ROCOF,I Freq,I_VA_real,I_VA_imag,I_VB_real,I_VB_imag,I_ VC_real,I_VC_imag,I_IA_real,I_IA_imag,I_IB_real,I_IB_imag,I_IC_real,I_IC_imag
3712076605.540000,0.156314,0.030161,0.001534,0.160115,0.028129,0.001576,0.172014,0.032064,0.001690,0.162839,0.030122,0.001600,112.951307,-59.099553,4.579339,130.504524,-60.089550,-3.962785,233.149438,39.795937,-3.620344,122.602256,-57.709422,4.318917,-0.000006,-0.000223,3712076605.540000,69.583473,-1.505056,-36.065945,-59.475372,-33.815552,61.584141,69.788277,-1.502779,-0.000020,0.000015,-0.000006,-0.000032,-0.000015,-0.000028,-0.000016,0.000013,50.000000,-0.000225,3712076605.540000,69.560104,-1.611277,-36.149466,-59.401748,-33.700638,61.621434,69.764768,-1.613956,-0.000031,-0.000054,-0.000047,0.000066,0.000000,0.000023,-0.000015,-0.000047,50.000006,-0.000002,82.000000,-1.041697,6.875349,6.470782,-2.532073,-5.483407,-4.379971,-0.000025,-0.000009,0.000023,0.000033,0.000064,0.000072
3712076605.560000,0.155567,0.028214,0.001530,0.160459,0.028563,0.001579,0.174193,0.033703,0.001709,0.163437,0.030171,0.001606,2.921659,0.547492,-0.028622,72.085143,-63.253684,-0.578349,105.479151,-47.486090,-1.414790,83.324584,-71.096202,-0.832073,0.000018,0.001085,3712076605.560000,69.582214,-1.505159,-36.065987,-59.475685,-33.817032,61.584370,69.788269,-1.502384,-0.000021,-0.000014,0.000002,0.000039,0.000015,-0.000023,-0.000016,-0.000005,50.000046,0.001072,3712076605.560000,69.560205,-1.611140,-36.149513,-59.401706,-33.700394,61.621296,69.764717,-1.613978,-0.000020,-0.000014,-0.000052,0.000091,0.000048,0.000022,-0.000026,-0.000052,50.000028,-0.000014,82.000000,5.961144,-3.579474,-6.075632,-3.371207,0.119957,7.017571,0.000019,0.000017,0.000013,-0.000035,-0.000014,-0.000057
3712076605.580000,0.154120,0.028031,0.001515,0.160697,0.030629,0.001577,0.175835,0.030454,0.001732,0.163586,0.029706,0.001608,200.412602,1.477796,2.935838,114.089075,-77.516557,-2.163215,131.208495,-22.991511,-1.654349,118.995178,-79.408701,3.575944,-0.000011,-0.001287,3712076605.580000,69.582283,-1.506171,-36.066586,-59.476753,-33.817146,61.581913,69.788010,-1.502274,0.000003,0.000036,0.000018,0.000003,0.000017,-0.000033,-0.000004,0.000011,49.999996,-0.001300,3712076605.580000,69.560422,-1.611155,-36.149279,-59.401598,-33.700202,61.621609,69.764778,-1.614041,0.000004,-0.000035,-0.000057,0.000060,0.000040,0.000026,-0.000006,-0.000054,50.000008,-0.000012,82.000000,-6.557921,-2.311630,1.275298,6.830623,5.330409,-4.565550,0.000005,-0.000004,-0.000047,-0.000001,-0.000018,0.000041
3712076605.600000,0.153977,0.030517,0.001509,0.161722,0.030295,0.001588,0.173853,0.027823,0.001716,0.163196,0.029542,0.001605,109.865426,-28.421369,-1.355877,96.855562,-34.036125,-5.098662,274.659460,78.431098,-3.485203,165.593206,-34.305560,3.070128,-0.000026,0.000008,3712076605.600000,69.583694,-1.506498,-36.066174,-59.477074,-33.815853,61.580940,69.788010,-1.502422,-0.000028,-0.000000,-0.000028,-0.000004,-0.000046,-0.000024,0.000006,0.000022,49.999973,-0.000013,3712076605.600000,69.560114,-1.611006,-36.149647,-59.401717,-33.700761,61.621729,69.764899,-1.613936,-0.000008,-0.000039,-0.000022,0.000037,0.000019,0.000021,-0.000007,-0.000035,49.999999,-0.000021,82.000000,2.399298,6.526330,4.450475,-5.336644,-6.915330,-1.197302,-0.000016,-0.000028,0.000035,0.000053,0.000029,-0.000027
3712076605.620000,0.155626,0.031480,0.001524,0.163217,0.029388,0.001605,0.170511,0.028727,0.001680,0.163126,0.029858,0.001603,136.903433,-50.225058,2.251491,117.925921,-7.116283,-1.313851,192.600629,-6.483953,-2.946872,136.410444,-63.457134,3.042097,-0.000026,0.000725,3712076605.620000,69.584030,-1.505798,-36.065319,-59.477200,-33.814537,61.582355,69.788200,-1.502535,0.000034,-0.000009,0.000013,0.000021,-0.000040,-0.000008,0.000012,0.000012,49.999992,0.000724,3712076605.620000,69.559757,-1.611324,-36.150125,-59.401772,-33.701319,61.621392,69.764871,-1.613954,-0.000058,-0.000042,-0.000018,0.000019,0.000044,0.000000,-0.000029,-0.000035,50.000019,-0.000000,82.000000,3.499443,-6.008732,-6.948397,-0.027193,3.485889,6.091323,-0.000032,0.000035,0.000009,-0.000051,-0.000006,0.000029
3712076605.640000,0.156934,0.029917,0.001540,0.161669,0.027897,0.001592,0.170803,0.031061,0.001679,0.163155,0.029624,0.001604,263.758178,123.057500,-1.792592,95.766151,-43.036314,1.205131,175.041358,-24.544911,3.280334,148.793030,-30.575588,2.126057,-0.000003,-0.000044,3712076605.640000,69.583473,-1.504947,-36.065353,-59.476025,-33.814915,61.583729,69.788139,-1.502578,0.000001,-0.000047,-0.000015,0.000010,-0.000043,0.000023,0.000014,-0.000010,50.000000,-0.000057,3712076605.640000,69.560262,-1.611645,-36.149922,-59.401954,-33.700982,61.621287,69.764972,-1.614052,0.000020,0.000005,0.000007,0.000031,0.000053,-0.000038,-0.000023,-0.000010,50.000003,-0.000013,82.000000,-6.859882,1.133868,4.408508,5.371599,2.472102,-6.568379,0.000049,0.000009,-0.000067,0.000034,0.000044,-0.000014
3712076605.660000,0.156097,0.028281,0.001535,0.159847,0.028277,0.001573,0.173628,0.033262,0.001704,0.163220,0.029946,0.001604,165.603935,50.712462,-1.394397,162.506452,19.645297,1.658390,43.411240,-16.141812,0.443696,51.282615,29.860671,-0.367934,0.000018,0.000294,3712076605.660000,69.582497,-1.505192,-36.066395,-59.475723,-33.816929,61.584133,69.788353,-1.502497,-0.000039,-0.000029,-0.000025,0.000012,0.000037,-0.000003,-0.000027,-0.000013,50.000027,0.000282,3712076605.660000,69.560432,-1.611538,-36.149686,-59.402118,-33.700741,61.621166,69.764961,-1.613970,0.000014,-0.000029,0.000012,0.000020,0.000039,-0.000022,-0.000016,-0.000017,50.000009,-0.000012,82.000000,5.246341,4.563438,1.328927,-6.819996,-6.636974,2.282831,-0.000010,-0.000082,0.000054,0.000016,-0.000024,-0.000008
3712076605.680000,0.155151,0.028641,0.001525,0.161082,0.030054,0.001582,0.175528,0.031735,0.001726,0.163957,0.030154,0.001611,899.339073,703.104103,-2.849870,163.586588,-27.579276,2.489908,124.538032,-48.223408,-1.847498,167.782668,-25.406662,-2.574932,0.000024,-0.001025,3712076605.680000,69.582741,-1.505839,-36.066441,-59.476730,-33.817646,61.582775,69.788467,-1.502126,0.000039,0.000008,-0.000036,0.000004,-0.000021,-0.000003,0.000023,0.000006,50.000042,-0.001037,3712076605.680000,69.560441,-1.611464,-36.149641,-59.401735,-33.700604,61.621500,69.764920,-1.614092,-0.000005,0.000000,0.000042,0.000026,0.000017,-0.000038,-0.000030,0.000009,50.000018,-0.000012,82.000000,0.171710,-6.951489,-6.102011,3.323513,5.989233,3.658456,-0.000056,0.000060,-0.000046,-0.000062,-0.000011,-0.000005
3712076605.700000,0.154572,0.030171,0.001516,0.162285,0.030575,0.001594,0.174050,0.028847,0.001716,0.163655,0.029860,0.001609,112.239441,-46.215592,-4.739823,120.230700,-47.740992,1.736542,203.372986,14.778730,3.797921,74.031948,-72.642935,0.273749,-0.000061,-0.001093,3712076605.700000,69.583786,-1.506306,-36.065876,-59.477390,-33.816139,61.581696,69.788345,-1.502262,-0.000006,-0.000021,-0.000011,0.000033,-0.000037,0.000014,-0.000012,0.000002,49.999935,-0.001114,3712076605.700000,69.560435,-1.611291,-36.149557,-59.401680,-33.700683,61.621863,69.765006,-1.614057,-0.000040,0.000011,0.000065,0.000011,0.000018,-0.000030,-0.000039,0.000020,49.999996,-0.000021,82.000000,-5.465490,4.298233,6.450423,2.583204,-0.998574,-6.947263,0.000057,0.000016,-0.000011,0.000070,0.000002,0.000018
3712076605.720000,0.155047,0.031896,0.001517,0.162722,0.029750,0.001600,0.169834,0.028418,0.001674,0.162535,0.030013,0.001597,117.234854,-72.848973,-4.125560,81.128127,-79.699791,-0.337999,226.999054,43.288270,-2.393056,93.390658,-63.541597,-1.205115,-0.000075,0.000877,3712076605.720000,69.584503,-1.506206,-36.065445,-59.477299,-33.813976,61.582569,69.788376,-1.502891,-0.000011,-0.000014,0.000013,0.000003,-0.000043,-0.000012,0.000004,0.000015,49.999943,0.000870,3712076605.720000,69.559951,-1.611254,-36.149782,-59.401862,-33.701253,61.621581,69.764948,-1.613867,-0.000020,0.000061,0.000057,0.000034,0.000028,-0.000014,-0.000035,0.000026,50.000018,-0.000007,82.000000,6.796168,1.471673,-2.120688,-6.616302,-4.715872,5.197705,-0.000027,-0.000059,0.000069,-0.000031,0.000005,-0.000029
3712076605.740000,0.156370,0.031355,0.001532,0.161549,0.029921,0.001587,0.170423,0.030906,0.001676,0.162798,0.030732,0.001598,97.384147,-61.569733,-1.308469,107.048211,-32.371906,-1.338464,876.044671,809.369710,-1.178699,84.346875,-17.942559,-0.944540,-0.000001,0.000320,3712076605.740000,69.584488,-1.505635,-36.065926,-59.476974,-33.814388,61.583752,69.788773,-1.502972,0.000014,0.000021,0.000050,-0.000013,-0.000041,-0.000021,-0.000009,0.000036,50.000023,0.000316,3712076605.740000,69.560289,-1.611710,-36.149472,-59.401879,-33.700728,61.621284,69.764841,-1.614029,-0.000044,0.000050,0.000036,0.000067,0.000000,-0.000005,-0.000041,0.000017,50.000024,-0.000005,82.000000,-3.197851,-6.174578,-3.745649,5.851986,7.011445,0.320616,-0.000050,0.000046,-0.000065,-0.000022,-0.000041,0.000034
3712076605.760000,0.155755,0.028607,0.001531,0.158978,0.028842,0.001563,0.173664,0.032527,0.001706,0.162831,0.029994,0.001600,129.714078,-70.284899,-3.132141,440.597002,361.500115,-1.252826,81.950114,21.603672,0.733173,152.090201,2.767104,-1.696182,0.000002,0.000663,3712076605.760000,69.582893,-1.505463,-36.066727,-59.475697,-33.816467,61.583805,69.788361,-1.502767,0.000018,-0.000018,0.000051,-0.000040,-0.000019,0.000012,0.000023,0.000016,50.000008,0.000643,3712076605.760000,69.560608,-1.611520,-36.149227,-59.402113,-33.700417,61.621350,69.764941,-1.613957,-0.000060,0.000060,0.000012,0.000008,-0.000005,0.000018,-0.000018,0.000021,50.000005,-0.000020,82.000000,-2.719007,6.400186,6.896831,-0.843343,-4.222224,-5.606040,0.000058,0.000001,0.000043,0.000029,0.000046,0.000007
3712076605.780000,0.153356,0.026912,0.001510,0.159776,0.029142,0.001571,0.174058,0.029962,0.001714,0.162433,0.028676,0.001599,139.860471,-59.620745,-3.331627,126.112589,-73.772246,-3.036281,49.140655,-14.110649,-0.513532,60.457655,-59.957226,-0.122750,-0.000025,0.000803,3712076605.780000,69.581604,-1.506579,-36.066502,-59.476028,-33.816139,61.582172,69.787468,-1.502841,0.000014,-0.000033,0.000015,-0.000015,-0.000008,-0.000013,-0.000012,0.000002,49.999992,0.000797,3712076605.780000,69.560531,-1.611182,-36.149343,-59.401993,-33.700419,61.621591,69.764970,-1.613937,-0.000050,0.000073,-0.000051,0.000064,-0.000001,-0.000018,-0.000032,0.000002,50.000017,-0.000006,82.000000,6.664204,-1.984469,-5.046115,-4.776259,-1.628889,6.826728,-0.000054,-0.000012,0.000015,-0.000022,-0.000060,-0.000052
3712076605.800000,0.152963,0.027450,0.001505,0.161468,0.030638,0.001585,0.173625,0.026844,0.001715,0.162701,0.028307,0.001602,89.995352,-45.681606,-5.175310,124.193280,-48.135852,-4.445656,169.824790,39.022076,-1.553292,50.150283,-20.135110,-0.519787,0.000044,-0.001126,3712076605.800000,69.581955,-1.506845,-36.066193,-59.477165,-33.815201,61.580608,69.787254,-1.502661,-0.000025,-0.000018,-0.000003,-0.000028,0.000019,-0.000029,-0.000016,-0.000007,50.000050,-0.001128,3712076605.800000,69.560514,-1.611094,-36.149349,-59.401722,-33.700485,61.621974,69.765009,-1.613999,-0.000050,0.000027,-0.000051,0.000019,0.000021,0.000013,-0.000013,-0.000017,50.000005,-0.000003,82.000000,-5.776842,-3.870354,-0.463267,6.932623,6.298608,-3.097052,0.000051,0.000036,0.000022,-0.000003,-0.000006,0.000059
3712076605.820000,0.156281,0.030369,0.001533,0.161524,0.027986,0.001591,0.171221,0.028513,0.001688,0.163026,0.028961,0.001604,107.671042,-20.940972,-5.011368,83.891989,-16.407186,0.933356,159.329101,16.578380,1.647870,345.641716,160.436869,2.497162,-0.000003,-0.000083,3712076605.820000,69.583694,-1.505198,-36.065262,-59.476254,-33.814728,61.582134,69.787781,-1.502385,-0.000025,-0.000025,0.000008,-0.000043,-0.000012,0.000033,0.000008,0.000015,49.999992,-0.000097,3712076605.820000,69.560181,-1.611364,-36.149702,-59.402189,-33.701116,61.621558,69.765076,-1.613862,-0.000040,0.000021,-0.000036,-0.000038,0.000029,0.000008,0.000001,-0.000007,49.999995,-0.000013,82.000000,0.700994,6.918174,5.637752,-4.061927,-6.400388,-2.879211,-0.000032,-0.000085,0.000003,-0.000014,0.000058,-0.000032
3712076605.840000,0.157637,0.030648,0.001546,0.161342,0.027121,0.001590,0.169911,0.031485,0.001669,0.162976,0.029759,0.001602,203.126263,43.732134,-4.334684,47.141345,-24.976487,0.465788,113.743015,113.626344,-0.035241,211.284999,21.784983,2.520614,-0.000053,-0.000026,3712076605.840000,69.584061,-1.504448,-36.065102,-59.475594,-33.814396,61.584305,69.788254,-1.502658,-0.000039,-0.000027,-0.000001,-0.000048,0.000039,-0.000029,-0.000018,0.000000,49.999973,-0.000029,3712076605.840000,69.560333,-1.611533,-36.149832,-59.402056,-33.700928,61.621268,69.764995,-1.613984,-0.000008,0.000032,-0.000030,-0.000056,0.000019,-0.000013,0.000012,0.000008,50.000026,-0.000003,82.000000,4.884000,-4.949600,-6.723096,-1.754188,1.861720,6.767193,-0.000012,0.000084,-0.000017,0.000014,-0.000056,-0.000014
3712076605.860000,0.155606,0.026356,0.001533,0.159523,0.028934,0.001569,0.173387,0.031564,0.001705,0.162869,0.028961,0.001603,30.788114,30.396924,0.042847,119.093030,-32.605501,-1.544169,124.655957,55.728917,0.926295,169.725715,6.366256,-4.352438,-0.000009,-0.000541,3712076605.860000,69.581589,-1.505365,-36.066761,-59.475960,-33.816162,61.583202,69.787788,-1.502688,-0.000033,0.000016,-0.000032,-0.000006,0.000042,-0.000018,-0.000016,-0.000012,50.000000,-0.000563,3712076605.860000,69.560865,-1.611633,-36.149548,-59.402127,-33.700499,61.621307,69.765086,-1.614054,-0.000025,0.000014,0.000008,-0.000048,0.000007,-0.000028,-0.000005,0.000018,50.000009,-0.000022,82.000000,-6.926653,-0.608048,2.934112,6.299055,4.027629,-5.747462,0.000086,-0.000041,0.000031,-0.000000,-0.000017,0.000049
3712076605.880000,0.154186,0.026310,0.001519,0.158654,0.029791,0.001558,0.174801,0.030207,0.001721,0.162581,0.028773,0.001600,138.522811,59.694888,-5.248484,149.476181,-40.633325,3.875245,123.915595,77.040462,-0.746657,168.329240,53.858930,1.396449,-0.000032,0.001307,3712076605.880000,69.581474,-1.505961,-36.067787,-59.476063,-33.816875,61.582153,69.787766,-1.502784,-0.000039,-0.000007,-0.000018,0.000014,-0.000001,-0.000032,-0.000021,0.000001,49.999973,0.001286,3712076605.880000,69.560805,-1.611233,-36.149643,-59.402098,-33.700635,61.621662,69.765198,-1.613973,-0.000016,0.000019,0.000007,-0.000037,0.000012,-0.000014,-0.000002,0.000013,50.000006,-0.000021,82.000000,3.946615,5.724781,2.983312,-6.275562,-6.996182,0.560433,-0.000073,-0.000024,-0.000013,0.000002,0.000057,-0.000003
3712076605.900000,0.154192,0.029491,0.001513,0.161532,0.031227,0.001585,0.172954,0.027553,0.001707,0.162901,0.029413,0.001602,72.156288,30.929540,5.705453,262.068120,136.418886,4.653438,72.330886,64.745759,0.251886,240.330174,168.864621,-5.186075,0.000029,0.000368,3712076605.900000,69.583244,-1.506601,-36.067081,-59.477657,-33.815418,61.580936,69.788101,-1.502748,-0.000025,0.000002,-0.000047,0.000020,0.000005,-0.000053,-0.000020,-0.000010,50.000038,0.000364,3712076605.900000,69.560371,-1.611420,-36.149996,-59.401881,-33.700952,61.621598,69.765084,-1.614071,-0.000016,-0.000009,-0.000007,-0.000020,-0.000005,-0.000032,-0.000007,0.000005,50.000009,-0.000003,82.000000,1.895259,-6.690418,-6.736791,1.701580,4.891401,5.032780,0.000003,0.000068,-0.000039,-0.000002,0.000026,-0.000042
3712076605.920000,0.155444,0.030111,0.001525,0.162922,0.030326,0.001601,0.171153,0.025909,0.001692,0.163167,0.028772,0.001606,148.574822,-46.310515,-3.684857,78.857638,-7.786949,-0.841822,162.775584,112.504872,5.452534,42.284333,21.556846,-0.331454,0.000031,-0.000535,3712076605.920000,69.583595,-1.506104,-36.065880,-59.477894,-33.814190,61.580341,69.787712,-1.502450,0.000008,-0.000005,-0.000038,-0.000015,-0.000041,0.000002,0.000012,0.000008,50.000027,-0.000542,3712076605.920000,69.560273,-1.611716,-36.150066,-59.402080,-33.701242,61.621488,69.765137,-1.614054,-0.000018,0.000001,-0.000015,-0.000042,-0.000013,-0.000014,0.000007,0.000009,49.999996,-0.000007,82.000000,-6.362422,2.804025,5.605716,4.106302,0.760871,-6.977150,0.000050,-0.000037,0.000028,0.000033,-0.000065,-0.000009
3712076605.940000,0.157518,0.029466,0.001547,0.161301,0.027324,0.001589,0.170752,0.028828,0.001683,0.163209,0.028539,0.001607,470.942942,336.011135,-1.822067,317.797375,117.799422,3.149322,60.412537,3.489945,0.601905,117.747732,101.132710,0.428489,0.000001,-0.000057,3712076605.940000,69.583252,-1.504473,-36.065380,-59.475838,-33.814625,61.582146,69.787514,-1.502279,0.000019,0.000010,0.000022,0.000008,-0.000020,-0.000019,0.000003,0.000018,50.000015,-0.000057,3712076605.940000,69.560344,-1.611652,-36.149993,-59.402206,-33.701233,61.621196,69.765100,-1.613945,-0.000003,0.000004,-0.000010,-0.000004,-0.000027,-0.000004,0.000005,0.000007,50.000014,-0.000000,82.000000,6.216403,3.115578,-0.408924,-6.936036,-5.860594,3.861629,-0.000032,0.000014,-0.000014,-0.000042,0.000040,0.000064
3712076605.960000,0.157232,0.027010,0.001549,0.159782,0.029032,0.001571,0.173690,0.032150,0.001707,0.163600,0.029412,0.001609,135.071447,-16.412771,1.646087,130.911903,94.037361,5.617114,162.531162,-5.317525,4.307948,748.915313,591.476280,-2.124614,-0.000038,-0.000812,3712076605.960000,69.581856,-1.504484,-36.066795,-59.476120,-33.816654,61.583294,69.788040,-1.502249,0.000019,-0.000024,-0.000031,0.000010,0.000013,0.000042,0.000019,-0.000017,49.999989,-0.000816,3712076605.960000,69.560654,-1.611811,-36.149692,-59.402140,-33.700672,61.621105,69.765014,-1.614069,-0.000030,-0.000020,-0.000016,-0.000006,-0.000046,-0.000005,0.000001,0.000004,50.000027,-0.000004,82.000000,-1.562015,-6.775507,-5.083426,4.736807,6.711093,2.054566,0.000035,0.000032,-0.000044,0.000022,0.000014,-0.000064
3712076605.980000,0.154673,0.026097,0.001524,0.159362,0.030200,0.001565,0.174838,0.030189,0.001722,0.162988,0.028828,0.001604,297.788956,98.357125,3.272360,282.875033,83.737565,-2.978320,177.989103,-21.998231,-3.165637,139.885219,57.495983,1.065885,-0.000051,-0.000492,3712076605.980000,69.581429,-1.505855,-36.067249,-59.476589,-33.816616,61.581993,69.787720,-1.502554,0.000022,0.000005,0.000024,-0.000010,0.000042,-0.000011,-0.000005,0.000019,49.999958,-0.000507,3712076605.980000,69.560899,-1.611499,-36.149339,-59.402150,-33.700356,61.621526,69.765108,-1.614023,-0.000011,-0.000001,-0.000012,0.000007,-0.000055,0.000012,0.000009,0.000009,50.000009,-0.000015,82.000000,-4.224973,5.522385,6.889962,0.897826,-2.695085,-6.480476,-0.000006,-0.000052,0.000043,0.000007,-0.000059,-0.000005
3712076606.000000,0.154026,0.029835,0.001511,0.161411,0.029342,0.001587,0.172608,0.026125,0.001706,0.162685,0.028425,0.001602,186.613108,-12.531468,3.333156,80.024087,-63.337300,-0.831524,171.072761,-12.103764,-3.996267,138.798206,104.426145,-5.632258,-0.000007,0.000854,3712076606.000000,69.583511,-1.506703,-36.065781,-59.476818,-33.814629,61.579945,69.787315,-1.502607,0.000017,0.000006,0.000010,0.000010,0.000014,-0.000037,-0.000013,-0.000005,50.000011,0.000844,3712076606.000000,69.560402,-1.611352,-36.149517,-59.402078,-33.700722,61.621443,69.764988,-1.613918,-0.000021,-0.000003,-0.000001,0.000039,-0.000042,0.000016,-0.000006,0.000002,50.000019,-0.000010,82.000000,6.948299,-0.264645,-3.699855,-5.881011,-3.275427,6.207133,-0.000036,0.000033,-0.000056,-0.000059,0.000019,0.000037
3712076606.020000,0.155230,0.030451,0.001522,0.162494,0.028547,0.001599,0.170985,0.026469,0.001689,0.162902,0.028477,0.001604,127.930894,20.509179,-5.057609,197.551061,3.702637,-3.634440,184.845159,-14.678873,-3.285417,152.016300,30.663681,-4.864666,-0.000005,0.000285,3712076606.020000,69.583923,-1.506168,-36.064732,-59.476585,-33.813896,61.580608,69.787277,-1.502488,-0.000018,-0.000019,-0.000017,-0.000033,0.000031,-0.000022,-0.000007,-0.000005,50.000004,0.000285,3712076606.020000,69.560369,-1.611576,-36.149495,-59.401869,-33.700917,61.621322,69.764911,-1.613944,-0.000020,0.000009,-0.000001,0.000036,-0.000040,0.000020,-0.000005,0.000005,50.000009,-0.000000,82.000000,-4.632493,-5.185334,-2.172479,6.599651,6.871238,-1.433254,0.000039,-0.000025,0.000010,0.000061,-0.000006,-0.000033
3712076606.040000,0.156413,0.027499,0.001540,0.160545,0.025853,0.001584,0.170484,0.031073,0.001676,0.162500,0.028154,0.001600,123.146310,-26.323762,-1.552935,135.911531,-52.813129,-3.989216,10.195386,-1.670043,0.101471,106.507453,-40.627820,-1.386057,-0.000016,0.000211,3712076606.040000,69.582176,-1.505007,-36.064583,-59.474930,-33.814529,61.583637,69.787178,-1.502655,0.000031,0.000023,-0.000038,-0.000020,-0.000054,0.000002,0.000009,0.000019,49.999985,0.000202,3712076606.040000,69.560649,-1.611688,-36.149418,-59.402361,-33.700795,61.621077,69.765042,-1.613872,-0.000030,0.000043,0.000022,0.000088,-0.000055,0.000008,-0.000028,0.000020,50.000001,-0.000009,82.000000,-1.041945,6.874896,6.470465,-2.532345,-5.483532,-4.380374,-0.000024,-0.000003,0.000014,-0.000044,0.000012,0.000033
3712076606.060000,0.156478,0.027589,0.001540,0.160410,0.027150,0.001581,0.172004,0.032589,0.001689,0.162987,0.029118,0.001603,76.868982,-57.618601,0.802979,126.073728,-53.526152,-4.298892,320.684668,120.747285,-3.098934,85.507289,-14.009045,0.944338,0.000027,0.000171,3712076606.060000,69.582207,-1.504828,-36.065365,-59.475437,-33.815617,61.584091,69.787773,-1.502498,-0.000002,-0.000027,-0.000028,-0.000002,0.000059,-0.000002,-0.000009,-0.000027,50.000050,0.000168,3712076606.060000,69.560615,-1.611542,-36.149521,-59.402225,-33.700594,61.621023,69.764960,-1.613925,-0.000049,-0.000040,0.000021,0.000057,-0.000026,0.000002,-0.000031,-0.000009,50.000022,-0.000003,82.000000,5.961211,-3.579036,-6.075424,-3.370726,0.120002,7.017948,-0.000009,0.000000,-0.000021,0.000019,0.000008,-0.000005
3712076606.080000,0.154036,0.027106,0.001516,0.161244,0.030596,0.001583,0.175659,0.029566,0.001731,0.163678,0.029095,0.001610,132.702325,-66.969831,-3.304177,89.447995,-59.966579,1.104210,279.603187,87.492308,-2.648116,51.147661,-34.567729,0.470366,0.000007,-0.000799,3712076606.080000,69.582176,-1.506425,-36.066231,-59.477398,-33.816811,61.581223,69.787849,-1.502131,-0.000002,-0.000018,-0.000017,0.000024,-0.000001,-0.000041,-0.000016,0.000000,50.000011,-0.000810,3712076606.080000,69.560957,-1.611482,-36.149272,-59.402060,-33.700182,61.621458,69.765042,-1.614052,-0.000002,0.000055,0.000035,0.000066,0.000011,0.000019,-0.000022,0.000011,50.000005,-0.000011,82.000000,-6.557605,-2.312068,1.275629,6.830226,5.330675,-4.565880,-0.000039,-0.000007,0.000028,-0.000006,-0.000028,-0.000019
3712076606.100000,0.153758,0.027394,0.001513,0.160716,0.028912,0.001581,0.174285,0.028101,0.001720,0.162950,0.028136,0.001605,299.603587,105.843317,-2.709844,137.966556,-57.955451,-3.668820,30.988021,-17.720520,0.281179,167.927374,8.886420,1.866364,-0.000051,0.000024,3712076606.100000,69.581917,-1.506378,-36.066216,-59.476318,-33.816242,61.580940,69.787270,-1.502408,0.000022,0.000006,-0.000022,-0.000010,-0.000001,0.000032,0.000011,-0.000012,49.999947,0.000005,3712076606.100000,69.560503,-1.611197,-36.149734,-59.402059,-33.700815,61.621690,69.765140,-1.613946,-0.000011,0.000002,0.000033,0.000047,0.000009,0.000038,-0.000013,-0.000007,49.999997,-0.000019,82.000000,2.398854,6.526409,4.450035,-5.336528,-6.915647,-1.197279,0.000016,0.000026,0.000009,-0.000002,0.000005,0.000029
3712076606.120000,0.155777,0.031028,0.001526,0.162033,0.026520,0.001598,0.170735,0.027461,0.001685,0.162849,0.028336,0.001603,113.717134,-80.556445,2.287169,122.021523,-47.749381,-1.778908,209.107567,9.549036,-3.271574,178.400612,9.524160,2.036236,0.000004,0.000484,3712076606.120000,69.584183,-1.505735,-36.064701,-59.475494,-33.814342,61.581539,69.787392,-1.502542,-0.000011,0.000008,0.000019,-0.000012,-0.000030,-0.000028,0.000002,0.000017,50.000019,0.000484,3712076606.120000,69.560220,-1.611441,-36.150126,-59.402024,-33.701282,61.621503,69.765124,-1.613981,0.000068,0.000017,0.000015,0.000041,0.000024,0.000029,0.000013,-0.000008,50.000015,0.000000,82.000000,3.499848,-6.008612,-6.947982,-0.027099,3.486230,6.091291,0.000017,-0.000001,0.000019,-0.000040,0.000053,0.000010
3712076606.140000,0.156513,0.029562,0.001537,0.161904,0.026885,0.001596,0.171469,0.030319,0.001687,0.163315,0.028920,0.001607,124.572918,-74.459086,-2.832479,60.251952,-52.739848,0.427033,321.105549,141.091073,2.382604,77.841986,-68.339799,-0.675120,0.000016,-0.000076,3712076606.140000,69.583580,-1.505211,-36.064770,-59.475895,-33.815151,61.583118,69.787903,-1.502349,0.000003,-0.000020,0.000032,0.000012,-0.000035,0.000025,0.000006,0.000012,50.000019,-0.000085,3712076606.140000,69.560621,-1.611663,-36.149949,-59.402277,-33.700969,61.621408,69.765222,-1.614036,0.000013,0.000079,0.000072,-0.000004,0.000018,0.000003,-0.000009,0.000042,50.000003,-0.000009,82.000000,-6.860013,1.133480,4.408485,5.371249,2.471884,-6.568653,-0.000039,-0.000021,-0.000018,0.000021,-0.000040,-0.000021
3712076606.160000,0.156697,0.026155,0.001545,0.159979,0.027909,0.001575,0.173516,0.033300,0.001703,0.163421,0.029131,0.001608,134.014994,-60.195975,-2.499561,164.462356,-22.355872,3.923459,27.671813,-13.868104,0.258738,128.625051,9.340870,-1.320761,0.000001,-0.000482,3712076606.160000,69.581299,-1.504371,-36.066189,-59.475769,-33.816811,61.584412,69.787994,-1.502236,0.000009,-0.000033,0.000021,0.000027,0.000025,0.000018,0.000008,-0.000018,50.000015,-0.000498,3712076606.160000,69.560698,-1.611436,-36.149732,-59.402311,-33.700684,61.621380,69.765166,-1.613969,0.000032,0.000080,-0.000044,-0.000005,0.000033,0.000013,0.000018,0.000003,50.000014,-0.000016,82.000000,5.246220,4.563813,1.328854,-6.819866,-6.636969,2.283180,0.000004,0.000061,0.000040,0.000007,-0.000009,0.000041
3712076606.180000,0.154449,0.025938,0.001522,0.160272,0.030114,0.001574,0.175796,0.029900,0.001732,0.163538,0.028657,0.001610,143.809457,-56.187350,-3.156072,126.365316,3.460770,-1.339873,105.444427,-43.494499,1.386197,366.364868,282.482561,-1.278130,-0.000041,-0.000175,3712076606.180000,69.581223,-1.505935,-36.066940,-59.476749,-33.817245,61.581497,69.787613,-1.502201,-0.000009,-0.000030,0.000005,0.000039,0.000002,0.000026,-0.000011,-0.000013,49.999981,-0.000179,3712076606.180000,69.560807,-1.611443,-36.149622,-59.402021,-33.700454,61.621554,69.765112,-1.614084,0.000019,0.000069,-0.000035,0.000013,0.000046,0.000006,0.000003,-0.000004,50.000022,-0.000005,82.000000,0.172052,-6.951631,-6.101897,3.323380,5.989319,3.658266,0.000026,-0.000069,-0.000026,-0.000030,0.000006,-0.000009
3712076606.200000,0.153534,0.028305,0.001509,0.161222,0.029533,0.001585,0.173546,0.026426,0.001715,0.162781,0.028081,0.001603,137.163573,-58.272899,-2.582043,64.331828,35.852898,0.462385,227.574719,29.589673,3.409003,275.697173,79.144807,-3.469835,-0.000039,-0.001083,3712076606.200000,69.582642,-1.506746,-36.066151,-59.476711,-33.815334,61.580276,69.787270,-1.502598,0.000000,-0.000016,-0.000028,0.000005,-0.000051,0.000044,0.000018,-0.000011,49.999958,-0.001102,3712076606.200000,69.560600,-1.611276,-36.149682,-59.401939,-33.700769,61.621895,69.765180,-1.614025,0.000020,0.000032,-0.000017,0.000013,0.000029,-0.000043,-0.000012,0.000002,49.999998,-0.000019,82.000000,-5.465640,4.298169,6.450340,2.583238,-0.998728,-6.947146,-0.000039,0.000022,-0.000005,0.000039,0.000021,-0.000004
3712076606.220000,0.155891,0.030278,0.001529,0.162141,0.027942,0.001597,0.169978,0.027428,0.001677,0.162676,0.028542,0.001601,134.264195,-14.974958,-1.617718,124.232432,57.144764,0.911152,151.784214,15.196833,-1.560732,166.444917,34.595514,-1.555489,-0.000014,0.001270,3712076606.220000,69.583618,-1.505461,-36.065086,-59.476425,-33.813839,61.581844,69.787537,-1.502603,-0.000004,-0.000022,-0.000005,0.000013,0.000024,-0.000038,-0.000019,-0.000009,50.000000,0.001263,3712076606.220000,69.560174,-1.611364,-36.149919,-59.402158,-33.701258,61.621571,69.765129,-1.613891,0.000026,-0.000003,0.000005,0.000008,0.000033,0.000021,0.000006,-0.000014,50.000014,-0.000007,82.000000,6.796131,1.471809,-2.120803,-6.616452,-4.715918,5.197776,0.000053,0.000010,0.000025,-0.000004,-0.000009,-0.000032
3712076606.240000,0.157027,0.028118,0.001545,0.159958,0.029137,0.001573,0.171013,0.031216,0.001681,0.162692,0.029492,0.001600,57.636607,14.334711,0.528208,83.195542,-65.987837,-0.898710,137.895920,-56.328800,-3.761691,69.739752,45.659828,0.440326,-0.000058,0.000723,3712076606.240000,69.582428,-1.504579,-36.066792,-59.476082,-33.814899,61.583763,69.788055,-1.502871,0.000023,0.000007,0.000003,-0.000029,-0.000030,-0.000002,0.000012,0.000013,49.999958,0.000717,3712076606.240000,69.560462,-1.611606,-36.149745,-59.401982,-33.700801,61.621288,69.764987,-1.614035,0.000020,-0.000005,0.000073,-0.000046,0.000053,0.000042,0.000011,0.000005,50.000016,-0.000005,82.000000,-3.197587,-6.174501,-3.745744,5.852062,7.011549,0.320717,-0.000058,-0.000086,0.000006,-0.000020,-0.000025,0.000022
3712076606.260000,0.156284,0.026576,0.001540,0.157732,0.028898,0.001550,0.173360,0.032756,0.001702,0.162488,0.029419,0.001598,208.323762,21.226111,3.831334,146.952088,-37.029607,2.221583,47.893183,-39.275500,0.353556,73.163184,-13.414737,-0.793601,0.000039,-0.000353,3712076606.260000,69.581696,-1.504872,-36.067665,-59.475430,-33.816383,61.584026,69.788094,-1.502946,-0.000054,0.000010,-0.000027,0.000024,0.000009,0.000064,-0.000007,-0.000027,50.000042,-0.000369,3712076606.260000,69.560809,-1.611589,-36.149386,-59.402273,-33.700474,61.621311,69.765079,-1.613976,0.000029,-0.000035,0.000056,0.000010,0.000051,0.000094,0.000016,-0.000027,50.000003,-0.000017,82.000000,-2.719112,6.399943,6.896891,-0.843303,-4.222147,-5.606172,-0.000027,0.000076,-0.000027,0.000038,0.000003,-0.000039
3712076606.280000,0.154489,0.027202,0.001521,0.159558,0.029418,0.001568,0.174857,0.029499,0.001723,0.163003,0.028707,0.001604,259.597986,67.969578,2.623026,97.506851,-52.897708,1.278886,75.836179,-49.923120,-0.830347,205.786562,5.992016,-3.230964,0.000013,0.000948,3712076606.280000,69.581924,-1.505880,-36.066940,-59.476200,-33.816681,61.581493,69.787590,-1.502435,-0.000071,0.000023,0.000013,0.000032,0.000040,0.000026,-0.000031,-0.000003,50.000034,0.000939,3712076606.280000,69.560632,-1.611242,-36.149520,-59.402099,-33.700569,61.621499,69.765062,-1.613932,0.000043,0.000009,0.000073,-0.000008,0.000016,0.000094,0.000029,0.000005,50.000021,-0.000008,82.000000,6.664085,-1.984346,-5.046120,-4.776184,-1.628857,6.826794,0.000058,-0.000033,0.000041,-0.000024,-0.000036,0.000057
3712076606.300000,0.153011,0.027808,0.001504,0.161751,0.031008,0.001587,0.174266,0.026726,0.001722,0.163023,0.028511,0.001605,108.761147,8.369440,1.095659,89.785573,-48.061268,1.108156,180.098849,-17.903049,-3.439599,180.939568,34.687977,1.742337,-0.000013,-0.001259,3712076606.300000,69.582230,-1.506965,-36.066399,-59.477654,-33.815689,61.580139,69.787468,-1.502460,-0.000018,0.000017,0.000024,0.000033,-0.000015,-0.000052,-0.000031,0.000012,49.999996,-0.001263,3712076606.300000,69.560540,-1.611195,-36.149550,-59.401912,-33.700602,61.621803,69.765076,-1.613997,0.000006,0.000022,0.000077,-0.000014,-0.000001,0.000066,0.000013,0.000021,50.000009,-0.000004,82.000000,-5.776596,-3.870446,-0.463084,6.932513,6.298761,-3.097169,-0.000041,-0.000027,-0.000056,-0.000031,0.000060,-0.000024
3712076606.320000,0.155775,0.030018,0.001528,0.162289,0.028975,0.001597,0.170750,0.029118,0.001682,0.162956,0.029366,0.001603,110.099377,-73.003682,1.831760,176.668039,14.277770,-1.935511,54.983425,-13.473119,0.581220,99.795102,-43.324581,-1.279715,-0.000013,-0.000069,3712076606.320000,69.583603,-1.505346,-36.065361,-59.476997,-33.814495,61.582813,69.788132,-1.502519,-0.000015,0.000003,-0.000031,-0.000018,-0.000033,0.000036,0.000016,-0.000012,49.999985,-0.000083,3712076606.320000,69.560340,-1.611207,-36.149800,-59.402128,-33.701037,61.621668,69.765147,-1.613889,0.000025,0.000051,0.000025,-0.000020,-0.000008,0.000056,0.000028,0.000021,49.999997,-0.000014,82.000000,0.700528,6.918160,5.637277,-4.061854,-6.400735,-2.879201,-0.000008,0.000061,0.000013,0.000038,-0.000087,-0.000040
3712076606.340000,0.158033,0.030610,0.001550,0.160950,0.027459,0.001586,0.169866,0.031765,0.001668,0.162964,0.029955,0.001602,132.296142,-64.551299,-3.634537,96.051203,95.512290,0.072682,48.729447,-22.056759,-0.497282,149.351362,-49.491228,-2.878705,-0.000036,0.001173,3712076606.340000,69.584206,-1.504193,-36.065411,-59.475800,-33.814312,61.584404,69.788429,-1.502668,-0.000017,-0.000018,0.000025,-0.000044,0.000026,0.000032,-0.000010,-0.000012,49.999985,0.001173,3712076606.340000,69.560498,-1.611564,-36.149749,-59.402225,-33.700811,61.621161,69.765035,-1.613958,0.000020,0.000067,0.000011,-0.000024,0.000009,0.000052,0.000025,0.000018,50.000021,0.000000,82.000000,4.884081,-4.949210,-6.722645,-1.753932,1.861894,6.767310,0.000059,-0.000037,-0.000020,-0.000037,0.000055,0.000091
3712076606.360000,0.155471,0.027100,0.001531,0.159707,0.029231,0.001570,0.173741,0.032404,0.001707,0.163004,0.029587,0.001603,174.335689,2.044516,-2.081733,322.273413,128.113225,2.730661,93.632644,-10.629817,-1.028821,81.774692,13.644907,-0.775628,0.000030,-0.000914,3712076606.360000,69.582214,-1.505565,-36.066647,-59.476307,-33.816448,61.583652,69.788254,-1.502656,0.000016,-0.000039,0.000033,0.000043,0.000052,0.000004,0.000019,-0.000024,50.000034,-0.000932,3712076606.360000,69.560977,-1.611636,-36.149405,-59.402250,-33.700377,61.621308,69.765115,-1.614028,0.000026,0.000032,-0.000006,-0.000023,0.000026,0.000052,0.000027,-0.000003,50.000004,-0.000018,82.000000,-6.926619,-0.608288,2.934090,6.298528,4.027638,-5.747803,-0.000041,0.000001,-0.000004,0.000035,0.000048,-0.000064
3712076606.380000,0.153580,0.026333,0.001513,0.160222,0.030470,0.001573,0.175983,0.029980,0.001734,0.163293,0.028927,0.001607,213.910550,14.980790,-2.941456,77.244583,-30.568871,0.879408,198.662092,132.526396,-1.013359,220.272704,37.289490,-2.369468,0.000018,0.000286,3712076606.380000,69.581642,-1.506500,-36.066837,-59.477116,-33.817333,61.581516,69.787857,-1.502277,-0.000032,-0.000031,-0.000005,-0.000034,0.000046,-0.000054,-0.000031,-0.000011,50.000023,0.000262,3712076606.380000,69.560966,-1.611342,-36.149320,-59.402218,-33.700406,61.621583,69.765172,-1.613949,0.000033,0.000021,-0.000042,-0.000026,0.000030,0.000005,0.000022,-0.000010,50.000005,-0.000023,82.000000,3.946424,5.725065,2.982868,-6.275195,-6.996412,0.560707,0.000015,-0.000002,0.000016,-0.000013,-0.000042,0.000016
3712076606.400000,0.154013,0.028392,0.001514,0.161563,0.030618,0.001586,0.174319,0.026175,0.001723,0.163307,0.028389,0.001608,71.644753,-66.629969,-0.459889,161.612862,-18.118118,2.183226,28.512894,-22.631276,-0.197501,167.085836,151.703155,-0.445055,-0.000043,0.000428,3712076606.400000,69.582733,-1.506577,-36.066372,-59.477402,-33.815643,61.579617,69.787399,-1.502291,0.000017,0.000003,-0.000027,0.000006,0.000039,0.000019,0.000007,-0.000015,49.999973,0.000424,3712076606.400000,69.560624,-1.611433,-36.149596,-59.401934,-33.700658,61.621667,69.765088,-1.614047,0.000040,0.000031,0.000026,0.000023,0.000044,0.000034,0.000005,-0.000004,50.000016,-0.000004,82.000000,1.895690,-6.690476,-6.736370,1.701521,4.891666,5.032819,-0.000004,-0.000010,-0.000011,0.000018,-0.000003,0.000017
3712076606.420000,0.155693,0.029728,0.001528,0.161688,0.028494,0.001591,0.171060,0.026293,0.001690,0.162819,0.028164,0.001603,91.217530,-41.402317,-1.119331,82.238687,76.072167,-0.236014,88.237517,-41.832734,1.068817,111.315122,-35.321397,-1.431798,-0.000014,-0.000259,3712076606.420000,69.583633,-1.505763,-36.065243,-59.476376,-33.813911,61.580868,69.787285,-1.502574,0.000027,-0.000021,-0.000003,0.000045,-0.000020,0.000026,-0.000006,-0.000016,49.999989,-0.000265,3712076606.420000,69.560572,-1.611610,-36.149544,-59.401982,-33.700927,61.621725,69.765137,-1.614015,0.000053,0.000025,-0.000008,0.000024,0.000022,0.000051,0.000023,-0.000013,50.000003,-0.000006,82.000000,-6.362814,2.803873,5.605335,4.106082,0.760460,-6.977285,-0.000003,0.000015,0.000054,-0.000008,-0.000007,0.000006
3712076606.440000,0.156761,0.029331,0.001540,0.161327,0.027013,0.001590,0.171340,0.029980,0.001687,0.163162,0.028773,0.001606,69.549176,9.437459,-0.671207,147.642008,-16.703742,-1.866825,147.763373,-48.305197,-3.623463,181.098482,-18.862625,3.099920,0.000037,0.000977,3712076606.440000,69.583336,-1.505151,-36.064701,-59.475807,-33.814987,61.582695,69.787636,-1.502301,0.000029,-0.000016,0.000029,-0.000026,-0.000040,-0.000026,-0.000008,0.000022,50.000053,0.000977,3712076606.440000,69.560533,-1.611813,-36.149474,-59.402333,-33.700963,61.621170,69.765060,-1.613901,0.000030,0.000005,0.000019,0.000042,0.000045,0.000081,0.000011,-0.000026,50.000016,0.000000,82.000000,6.216729,3.115881,-0.408719,-6.935711,-5.860336,3.861982,0.000043,0.000000,-0.000036,-0.000038,0.000007,-0.000007
3712076606.460000,0.156557,0.026961,0.001542,0.160729,0.028770,0.001581,0.174764,0.032434,0.001717,0.164049,0.029401,0.001614,143.734742,-27.143237,4.336321,136.760953,-62.574663,-3.362665,58.412016,-45.686492,-0.499024,119.230462,-49.549781,4.546046,0.000015,-0.000839,3712076606.460000,69.581909,-1.504776,-36.065746,-59.476017,-33.817280,61.583481,69.788010,-1.501913,-0.000014,0.000000,0.000003,-0.000020,0.000021,0.000023,-0.000017,0.000000,50.000034,-0.000844,3712076606.460000,69.560752,-1.611633,-36.149339,-59.401829,-33.700560,61.621468,69.764984,-1.614053,0.000007,-0.000018,-0.000019,0.000051,0.000014,0.000056,0.000005,-0.000033,50.000019,-0.000005,82.000000,-1.561959,-6.776132,-5.083323,4.736499,6.711189,2.054040,-0.000003,-0.000036,-0.000006,0.000041,-0.000009,-0.000003
3712076606.480000,0.155960,0.026537,0.001537,0.159914,0.029244,0.001572,0.175691,0.029943,0.001731,0.163892,0.028582,0.001614,176.950554,28.653985,1.756847,124.388429,-16.118862,-4.805726,117.901939,-0.330278,1.263315,39.739458,-24.501486,0.362055,-0.000011,-0.001838,3712076606.480000,69.581741,-1.504962,-36.066284,-59.476078,-33.817123,61.581779,69.787544,-1.501880,0.000005,0.000030,-0.000034,-0.000009,-0.000004,0.000047,0.000005,-0.000021,49.999989,-0.001853,3712076606.480000,69.560887,-1.611456,-36.149161,-59.401939,-33.700387,61.621772,69.765090,-1.614024,0.000022,-0.000008,-0.000014,0.000040,0.000044,0.000018,-0.000004,-0.000029,49.999999,-0.000015,82.000000,-4.225336,5.522507,6.889835,0.898046,-2.695325,-6.480172,-0.000033,-0.000001,0.000018,-0.000024,0.000010,-0.000000
3712076606.500000,0.154535,0.029246,0.001517,0.161828,0.029007,0.001592,0.174214,0.027259,0.001720,0.163542,0.028497,0.001610,41.395497,-30.844016,0.333537,178.528151,-16.507729,-3.609801,131.129562,-56.060436,2.213093,114.962767,-70.841568,4.294587,-0.000058,0.000485,3712076606.500000,69.583054,-1.505909,-36.065361,-59.476490,-33.815884,61.580589,69.787392,-1.502021,-0.000043,0.000004,-0.000001,-0.000038,-0.000017,0.000022,-0.000001,0.000013,49.999954,0.000472,3712076606.500000,69.560345,-1.611007,-36.149507,-59.401774,-33.700701,61.621879,69.765002,-1.613929,-0.000056,0.000025,-0.000020,0.000041,0.000062,0.000000,-0.000038,-0.000022,50.000012,-0.000013,82.000000,6.948370,-0.264571,-3.699770,-5.880993,-3.275206,6.207125,0.000044,0.000037,-0.000031,-0.000001,0.000001,-0.000002
3712076606.520000,0.155171,0.030934,0.001520,0.162323,0.030209,0.001595,0.171773,0.028315,0.001694,0.163099,0.029814,0.001603,41.256497,-36.684812,-0.237789,145.615942,-3.254299,-4.616929,134.565283,-65.190279,3.279236,133.318028,-66.396661,3.292278,-0.000067,0.000367,3712076606.520000,69.584206,-1.506085,-36.065628,-59.477249,-33.814762,61.581894,69.788231,-1.502572,-0.000031,0.000008,-0.000014,-0.000041,-0.000016,0.000008,0.000009,0.000009,49.999943,0.000367,3712076606.520000,69.560318,-1.611375,-36.149506,-59.401718,-33.700852,61.621639,69.764933,-1.613978,-0.000050,0.000001,-0.000041,0.000018,0.000042,-0.000030,-0.000031,-0.000022,50.000010,-0.000000,82.000000,-4.632539,-5.185391,-2.172496,6.599521,6.871141,-1.433395,-0.000011,-0.000062,0.000018,0.000019,0.000032,-0.000036
3712076606.540000,0.157625,0.030274,0.001547,0.160126,0.028079,0.001576,0.170692,0.030636,0.001679,0.162837,0.029670,0.001601,105.700416,-62.745810,4.741289,58.764580,0.813906,-0.593903,192.838128,-3.202278,2.739664,140.844323,-57.428351,3.482348,0.000022,0.000457,3712076606.540000,69.583878,-1.504318,-36.065941,-59.475559,-33.814480,61.583591,69.788132,-1.502718,-0.000015,0.000019,-0.000026,0.000023,-0.000016,0.000037,0.000007,0.000015,50.000023,0.000456,3712076606.540000,69.560409,-1.611452,-36.149493,-59.401958,-33.700712,61.621399,69.764938,-1.613960,-0.000052,-0.000039,-0.000035,0.000005,0.000030,-0.000029,-0.000026,-0.000028,50.000000,-0.000001,82.000000,-1.041765,6.874975,6.470559,-2.532151,-5.483491,-4.380300,-0.000041,0.000031,0.000016,-0.000014,-0.000041,-0.000016
3712076606.560000,0.156848,0.028057,0.001543,0.160129,0.027966,0.001576,0.173209,0.032236,0.001702,0.163425,0.029428,0.001607,45.563942,-44.770056,0.114013,354.338473,213.930485,-1.845036,152.340860,-37.735944,2.417805,84.658947,-64.728311,-5.328586,0.000020,0.000998,3712076606.560000,69.582550,-1.504342,-36.065857,-59.475349,-33.816135,61.583801,69.787949,-1.502295,-0.000029,-0.000004,-0.000008,-0.000013,0.000024,0.000017,-0.000009,-0.000006,50.000046,0.000989,3712076606.560000,69.560629,-1.611252,-36.149463,-59.401807,-33.700435,61.621388,69.764913,-1.613988,-0.000053,-0.000001,0.000005,-0.000001,-0.000011,-0.000045,-0.000029,0.000012,50.000026,-0.000009,82.000000,5.960965,-3.579085,-6.075621,-3.370934,0.119821,7.017829,0.000017,0.000021,-0.000011,-0.000016,0.000039,0.000020
3712076606.580000,0.154062,0.026728,0.001517,0.160962,0.031123,0.001579,0.175916,0.030762,0.001732,0.163678,0.029542,0.001610,137.949617,-48.222689,4.052377,251.531285,88.511868,-2.060422,16.395227,5.792652,-0.149258,140.154623,-24.116832,4.453518,-0.000008,-0.001457,3712076606.580000,69.581856,-1.505965,-36.066589,-59.477146,-33.817142,61.582222,69.788071,-1.502195,0.000002,0.000024,0.000042,-0.000007,0.000006,-0.000022,-0.000005,0.000021,50.000000,-0.001460,3712076606.580000,69.560899,-1.611092,-36.149208,-59.401635,-33.700077,61.621738,69.764952,-1.614051,-0.000039,-0.000024,-0.000007,0.000022,0.000008,-0.000020,-0.000025,-0.000013,50.000008,-0.000004,82.000000,-6.557494,-2.311713,1.275594,6.830581,5.330748,-4.565603,0.000014,0.000006,-0.000017,0.000009,0.000006,-0.000025
3712076606.600000,0.154163,0.028483,0.001515,0.162160,0.029929,0.001593,0.173186,0.027585,0.001710,0.163189,0.028660,0.001606,156.443248,-43.333064,-3.252824,392.888234,274.813362,4.660659,269.646544,69.760049,3.201657,244.948137,105.936666,-4.527058,-0.000026,-0.000407,3712076606.600000,69.582764,-1.505921,-36.065578,-59.476971,-33.815132,61.581276,69.787544,-1.502339,0.000020,-0.000005,-0.000029,0.000041,0.000025,0.000041,-0.000013,-0.000027,49.999969,-0.000428,3712076606.600000,69.560590,-1.610869,-36.149490,-59.401647,-33.700513,61.621995,69.765046,-1.613973,-0.000036,0.000005,-0.000011,-0.000008,-0.000016,-0.000023,-0.000012,0.000008,49.999996,-0.000021,82.000000,2.399168,6.526236,4.450220,-5.336742,-6.915706,-1.197468,-0.000005,-0.000036,0.000040,0.000003,-0.000033,0.000030
3712076606.620000,0.156391,0.031216,0.001532,0.163192,0.028782,0.001606,0.169757,0.027947,0.001674,0.163115,0.029309,0.001604,137.371454,131.427739,0.263507,149.431346,134.990306,0.421183,109.307523,53.086598,0.792869,32.383750,26.741471,0.162417,-0.000042,0.000630,3712076606.620000,69.584290,-1.505000,-36.064987,-59.476540,-33.813751,61.582512,69.787956,-1.502538,-0.000019,0.000033,0.000032,-0.000036,-0.000024,-0.000041,0.000004,0.000027,49.999973,0.000629,3712076606.620000,69.560188,-1.611113,-36.150061,-59.401442,-33.701186,61.621814,69.765009,-1.614029,-0.000004,0.000016,0.000006,-0.000020,-0.000030,-0.000007,0.000006,0.000020,50.000016,-0.000001,82.000000,3.499449,-6.008641,-6.948298,-0.027016,3.485990,6.091495,-0.000047,0.000006,-0.000018,-0.000009,0.000011,-0.000011
3712076606.640000,0.156559,0.029805,0.001537,0.161732,0.029697,0.001590,0.170799,0.031481,0.001678,0.163055,0.030333,0.001602,45.591046,32.732419,0.276336,315.958147,220.473913,1.368562,89.250420,4.140519,0.904121,134.554192,-6.445128,1.536174,-0.000014,-0.000568,3712076606.640000,69.583847,-1.504875,-36.065960,-59.476635,-33.814827,61.584511,69.788757,-1.502783,-0.000003,0.000027,0.000026,0.000039,-0.000005,-0.000034,-0.000021,0.000001,49.999992,-0.000582,3712076606.640000,69.560720,-1.611324,-36.149722,-59.401590,-33.700803,61.621782,69.765099,-1.614082,0.000003,0.000020,0.000014,-0.000006,-0.000029,-0.000016,0.000001,0.000023,50.000006,-0.000015,82.000000,-6.859902,1.133901,4.408641,5.371642,2.472153,-6.568468,0.000030,0.000022,-0.000004,0.000035,-0.000029,0.000019
3712076606.660000,0.156017,0.027149,0.001536,0.160061,0.029626,0.001573,0.173162,0.033453,0.001699,0.163106,0.030083,0.001603,141.650022,-49.209805,-2.399215,117.827726,20.231453,-1.115575,285.981157,95.146926,2.613017,171.219060,-25.783714,-3.517301,0.000005,0.000839,3712076606.660000,69.582100,-1.504976,-36.066917,-59.476437,-33.816692,61.584713,69.788643,-1.502622,0.000005,-0.000016,0.000019,-0.000033,0.000045,0.000020,-0.000004,-0.000020,50.000015,0.000820,3712076606.660000,69.560821,-1.611426,-36.149703,-59.402042,-33.700755,61.621455,69.765157,-1.613994,0.000013,0.000030,0.000032,0.000002,-0.000015,-0.000021,-0.000005,0.000026,50.000011,-0.000019,82.000000,5.246408,4.563543,1.328990,-6.820028,-6.637027,2.282962,-0.000019,-0.000027,0.000017,0.000015,0.000029,0.000017
3712076606.680000,0.154221,0.028661,0.001515,0.160886,0.031458,0.001578,0.174544,0.030811,0.001718,0.163248,0.030312,0.001604,199.321962,9.325209,-2.520158,31.379594,-30.059156,0.107752,212.107394,174.110107,5.534099,85.319533,-48.482890,-1.022034,-0.000046,0.000642,3712076606.680000,69.583015,-1.506425,-36.067371,-59.477375,-33.816849,61.582726,69.788750,-1.502703,-0.000020,-0.000051,0.000031,-0.000015,-0.000042,0.000039,0.000019,0.000000,49.999973,0.000624,3712076606.680000,69.560716,-1.611388,-36.149783,-59.401716,-33.700630,61.621738,69.765103,-1.614143,0.000042,0.000027,0.000041,-0.000026,-0.000021,-0.000000,0.000018,0.000031,50.000019,-0.000018,82.000000,0.171809,-6.951642,-6.102035,3.323453,5.989320,3.658525,-0.000019,0.000023,0.000010,-0.000010,0.000007,-0.000027
3712076606.700000,0.152463,0.029067,0.001496,0.162210,0.032526,0.001589,0.173906,0.027373,0.001717,0.162864,0.029647,0.001601,174.603840,-15.584875,-3.799355,115.098928,-53.209149,-1.684136,95.639301,91.936515,-0.190516,129.630058,-53.642441,-4.186401,0.000016,-0.000502,3712076606.700000,69.583199,-1.507659,-36.066959,-59.478394,-33.815804,61.581017,69.788368,-1.502843,-0.000054,-0.000014,-0.000020,-0.000015,-0.000036,-0.000031,-0.000021,-0.000004,50.000015,-0.000520,3712076606.700000,69.560645,-1.611317,-36.149661,-59.401691,-33.700785,61.622125,69.765189,-1.614107,0.000041,0.000052,0.000037,-0.000039,-0.000015,-0.000020,0.000016,0.000042,50.000000,-0.000018,82.000000,-5.465574,4.298270,6.450351,2.583240,-0.998629,-6.947349,0.000030,0.000005,0.000018,-0.000015,-0.000044,0.000021
3712076606.720000,0.154779,0.029671,0.001519,0.162781,0.029779,0.001600,0.171481,0.028071,0.001691,0.163029,0.029172,0.001604,64.030140,-59.471607,-0.374900,125.993535,-44.724045,1.828631,226.740392,76.931224,-1.860436,119.673677,-60.591227,-4.353446,0.000022,0.000919,3712076606.720000,69.583282,-1.506173,-36.065548,-59.477432,-33.815037,61.581970,69.788033,-1.502481,0.000013,0.000015,0.000003,0.000023,0.000028,0.000048,-0.000015,-0.000001,50.000034,0.000908,3712076606.720000,69.560275,-1.611380,-36.149907,-59.401958,-33.701366,61.621780,69.765181,-1.613930,0.000015,0.000047,0.000039,-0.000017,-0.000031,0.000007,0.000010,0.000037,50.000012,-0.000011,82.000000,6.796221,1.471798,-2.120587,-6.616415,-4.715926,5.197738,0.000036,0.000018,-0.000026,0.000010,0.000026,0.000026
3712076606.740000,0.157399,0.029442,0.001546,0.161772,0.028251,0.001593,0.171220,0.031216,0.001683,0.163486,0.029639,0.001608,45.025749,-40.586045,-0.253609,148.445832,-38.109101,-2.295502,110.329136,-12.160338,1.249776,102.990159,-57.565616,1.429675,-0.000008,-0.000892,3712076606.740000,69.583473,-1.504652,-36.065109,-59.476288,-33.815056,61.583862,69.788239,-1.502347,0.000011,0.000029,-0.000016,-0.000004,-0.000007,-0.000033,-0.000015,0.000006,50.000011,-0.000897,3712076606.740000,69.560584,-1.611750,-36.149575,-59.401992,-33.700827,61.621458,69.765056,-1.614054,0.000006,0.000051,0.000022,-0.000015,-0.000039,-0.000004,0.000008,0.000038,50.000019,-0.000005,82.000000,-3.197710,-6.174808,-3.745690,5.851842,7.011700,0.320533,0.000015,-0.000048,0.000004,-0.000002,0.000025,-0.000041
