Timestamp,TVE_VA,ME_VA,PE_VA,TVE_VB,ME_VB,PE_VB,TVE_VC,ME_VC,PE_VC,TVE_Vp,ME_Vp,PE_Vp,TVE_IA,ME_IA,PE_IA,TVE_IB,ME_IB,PE_IB,TVE_IC,ME_IC,PE_IC,TVE_Ip,ME_Ip,PE_Ip,FE,RFE,Timestamp,PMU_VA_real,PMU_VA_imag,PMU_VB_real,PMU_VB_imag,PMU_VC_real,PMU_VC_imag,PMU_Vp_real,PMU_Vp_imag,PMU_IA_real,PMU_IA_imag,PMU_IB_real,PM_ IB_imag,PMU_IC_real,PMU_IC_imag,PMU_Ip_real,PMU_Ip_imag,PMU_FREQ,PMU_ROCOF,Timestamp,REF_VA_real,REF_VA_imag,REF_VB_real,REF_VB_imag,REF_VC_real,REF_VC_imag,REF_Vp_real,REF_Vp_imag,REF_IA_real,REF_IA_imag,REF_IB_real,REF_IB_imag,REF_IC_real,REF_IC_imag,REF_Ip_real,PMU_Ip_imag,REF_FREQ,REF_ROCOF,I Freq,I_VA_real,I_VA_imag,I_VB_real,I_VB_imag,I_ VC_real,I_VC_imag,I_IA_real,I_IA_imag,I_IB_real,I_IB_imag,I_IC_real,I_IC_imag
3712076606.760000,0.156838,0.026954,0.001545,0.159403,0.029238,0.001567,0.173755,0.033145,0.001705,0.163359,0.029785,0.001606,64.112370,55.909375,-0.251959,94.860158,-14.105631,1.061259,189.039623,-10.730391,-3.042829,50.904602,28.844735,0.371650,-0.000024,-0.000876,3712076606.760000,69.582024,-1.504505,-36.066803,-59.476170,-33.816776,61.584400,69.788445,-1.502401,-0.000024,0.000079,0.000031,-0.000013,0.000023,-0.000021,0.000003,0.000036,49.999985,-0.000888,3712076606.760000,69.560867,-1.611562,-36.149374,-59.402220,-33.700534,61.621556,69.765162,-1.613996,-0.000028,0.000045,0.000004,-0.000039,-0.000023,0.000025,0.000012,0.000025,50.000009,-0.000012,82.000000,-2.719281,6.400050,6.896647,-0.843420,-4.222441,-5.606349,-0.000019,0.000017,0.000002,-0.000024,-0.000046,0.000000
3712076606.780000,0.154200,0.028549,0.001515,0.159958,0.030158,0.001571,0.175197,0.030510,0.001725,0.163152,0.029737,0.001604,152.313832,-29.397356,-2.191688,201.614809,85.207031,1.472013,295.091857,126.608986,-4.108723,151.553116,106.911764,-0.765292,-0.000040,0.000791,3712076606.780000,69.583000,-1.506094,-36.067024,-59.476471,-33.817116,61.582489,69.788399,-1.502527,0.000048,0.000029,0.000043,-0.000008,-0.000009,-0.000054,0.000009,0.000038,49.999981,0.000786,3712076606.780000,69.560779,-1.611059,-36.149495,-59.401835,-33.700558,61.621929,69.765153,-1.613982,-0.000073,0.000032,-0.000002,-0.000024,-0.000017,0.000017,-0.000009,0.000016,50.000021,-0.000004,82.000000,6.664298,-1.984061,-5.046073,-4.775952,-1.628920,6.827242,0.000042,-0.000022,-0.000025,0.000016,0.000033,0.000051
3712076606.800000,0.153028,0.029905,0.001501,0.161542,0.030263,0.001587,0.174263,0.026969,0.001721,0.162952,0.029035,0.001603,78.496191,-73.399474,5.736943,242.180477,45.135303,-3.457891,152.964263,6.537070,-4.616127,223.634919,34.386242,3.756574,-0.000007,-0.000222,3712076606.800000,69.583862,-1.507091,-36.066013,-59.476944,-33.815681,61.580738,69.787910,-1.502611,-0.000019,0.000006,0.000015,-0.000039,-0.000034,-0.000029,0.000004,0.000026,50.000000,-0.000224,3712076606.800000,69.560720,-1.611022,-36.149393,-59.401671,-33.700538,61.622238,69.765155,-1.614025,-0.000071,-0.000019,-0.000018,0.000023,-0.000024,0.000034,-0.000013,-0.000014,50.000007,-0.000002,82.000000,-5.776670,-3.870622,-0.463116,6.932355,6.298958,-3.097300,-0.000038,-0.000027,0.000001,-0.000029,0.000009,-0.000035
3712076606.820000,0.155827,0.030153,0.001529,0.160879,0.028066,0.001584,0.171637,0.029014,0.001691,0.162799,0.029073,0.001602,58.575185,-27.470117,5.665971,369.759097,179.546984,-2.623613,56.449221,-21.265218,-0.598184,31.479583,-30.499693,0.093514,0.000006,0.000288,3712076606.820000,69.583771,-1.505370,-36.065762,-59.475979,-33.815178,61.582619,69.788017,-1.502584,-0.000044,0.000005,0.000001,-0.000028,-0.000014,0.000018,-0.000009,-0.000004,50.000004,0.000277,3712076606.820000,69.560414,-1.611248,-36.149774,-59.402108,-33.701189,61.621848,69.765238,-1.613885,-0.000054,-0.000030,0.000005,0.000009,-0.000027,0.000009,-0.000014,-0.000004,49.999998,-0.000011,82.000000,0.700517,6.918210,5.637345,-4.061844,-6.400881,-2.879320,0.000018,0.000056,-0.000037,0.000018,-0.000029,0.000004
3712076606.840000,0.157847,0.031100,0.001547,0.161566,0.027317,0.001592,0.170442,0.031927,0.001674,0.163297,0.030122,0.001605,138.318948,-41.934486,4.193360,275.243348,86.465947,-2.551637,347.651696,166.741267,-2.410386,47.290338,0.724942,0.475613,-0.000006,0.000726,3712076606.840000,69.584572,-1.504203,-36.065052,-59.475708,-33.814911,61.584682,69.788643,-1.502456,-0.000004,0.000040,-0.000013,-0.000019,0.000052,-0.000017,-0.000009,-0.000016,50.000015,0.000726,3712076606.840000,69.560528,-1.611368,-36.149827,-59.401983,-33.701012,61.621527,69.765128,-1.613959,-0.000056,-0.000039,0.000011,0.000005,-0.000010,0.000018,-0.000015,-0.000011,50.000021,-0.000001,82.000000,4.884170,-4.949326,-6.722810,-1.753965,1.861931,6.767499,0.000007,-0.000050,0.000044,0.000012,0.000034,-0.000002
3712076606.860000,0.156802,0.028741,0.001541,0.160121,0.028786,0.001575,0.172867,0.032120,0.001698,0.163293,0.029890,0.001605,109.846305,-30.289410,4.914108,148.453450,-11.198624,-1.806803,252.095601,119.556287,-1.692873,189.475200,79.446599,-1.394336,-0.000006,-0.001326,3712076606.860000,69.583382,-1.504781,-36.066284,-59.476051,-33.815983,61.583961,69.788521,-1.502519,-0.000040,0.000013,-0.000016,-0.000004,0.000064,-0.000035,-0.000037,-0.000007,50.000000,-0.001344,3712076606.860000,69.560987,-1.611561,-36.149502,-59.402077,-33.700522,61.621509,69.765167,-1.614052,-0.000030,-0.000053,0.000008,-0.000016,0.000012,0.000031,0.000000,-0.000021,50.000006,-0.000017,82.000000,-6.926579,-0.608414,2.934117,6.298753,4.027710,-5.747834,-0.000027,0.000056,0.000000,-0.000036,-0.000023,-0.000029
3712076606.880000,0.154324,0.028331,0.001517,0.160503,0.029402,0.001578,0.174743,0.029952,0.001721,0.163224,0.029228,0.001606,54.326202,-42.363263,-0.451813,285.533288,88.971092,2.816880,1155.159723,1102.794919,-5.245818,37.647621,-0.071121,-0.378871,0.000003,-0.000053,3712076606.880000,69.582848,-1.506013,-36.066479,-59.476402,-33.816872,61.582260,69.788132,-1.502386,-0.000010,0.000033,-0.000026,0.000007,-0.000041,-0.000014,-0.000007,0.000023,50.000011,-0.000069,3712076606.880000,69.560776,-1.611098,-36.149637,-59.401963,-33.700725,61.621922,69.765239,-1.613966,-0.000040,0.000044,0.000014,0.000001,-0.000003,0.000002,-0.000015,0.000019,50.000009,-0.000016,82.000000,3.946498,5.724854,2.983049,-6.275437,-6.996380,0.560535,0.000068,-0.000006,-0.000032,0.000018,0.000008,0.000045
3712076606.900000,0.153386,0.030384,0.001503,0.163117,0.031344,0.001601,0.173630,0.027478,0.001714,0.163381,0.029724,0.001606,147.898573,-25.326565,2.006109,113.177554,-70.536010,1.906454,48.433566,18.655876,-0.413259,81.256993,-78.175894,0.478998,-0.000041,0.000189,3712076606.900000,69.583870,-1.507018,-36.066006,-59.478069,-33.815834,61.581055,69.788353,-1.502407,-0.000002,0.000020,0.000016,-0.000029,0.000032,0.000031,0.000012,-0.000004,49.999973,0.000189,3712076606.900000,69.560391,-1.611128,-36.149825,-59.401650,-33.700963,61.621998,69.765113,-1.614026,0.000026,-0.000009,-0.000112,-0.000020,0.000014,0.000034,0.000041,-0.000042,50.000014,0.000000,82.000000,1.895351,-6.690461,-6.736665,1.701666,4.891480,5.032855,-0.000064,0.000008,0.000115,0.000034,0.000002,-0.000072
3712076606.920000,0.154991,0.030593,0.001519,0.161786,0.029432,0.001591,0.171272,0.028567,0.001688,0.162697,0.029527,0.001600,99.867380,-52.056391,1.325873,437.447112,337.633429,-1.454420,76.376796,-29.198114,-0.865510,465.733667,330.412793,-1.825061,-0.000040,-0.000509,3712076606.920000,69.583961,-1.506220,-36.065891,-59.476772,-33.814983,61.582504,69.788269,-1.502809,-0.000028,0.000007,0.000007,0.000039,0.000047,-0.000005,-0.000024,-0.000021,49.999962,-0.000513,3712076606.920000,69.560313,-1.611436,-36.149812,-59.401847,-33.701326,61.621909,69.765176,-1.613973,0.000000,0.000061,-0.000009,0.000003,0.000048,0.000046,0.000006,-0.000004,50.000002,-0.000004,82.000000,-6.362411,2.804015,5.605826,4.106339,0.760799,-6.977254,0.000053,0.000038,0.000035,-0.000042,-0.000046,0.000032
3712076606.940000,0.156805,0.029976,0.001539,0.160634,0.026430,0.001584,0.170159,0.032195,0.001671,0.162545,0.029547,0.001598,117.096204,-15.584441,1.367150,182.612389,90.552926,-1.223725,132.155074,-32.938471,-1.793911,150.073655,-15.021710,-1.887979,-0.000003,0.000958,3712076606.940000,69.583443,-1.504914,-36.065308,-59.474995,-33.815159,61.584972,69.788231,-1.502863,0.000024,0.000018,0.000037,0.000029,0.000042,-0.000026,-0.000031,-0.000007,50.000011,0.000955,3712076606.940000,69.560193,-1.611512,-36.149931,-59.402084,-33.701378,61.621538,69.765126,-1.613916,0.000026,-0.000023,-0.000008,0.000023,0.000023,0.000069,0.000019,-0.000032,50.000014,-0.000003,82.000000,6.216472,3.115488,-0.408774,-6.936171,-5.860535,3.861741,-0.000018,-0.000060,-0.000032,0.000001,0.000081,0.000029
3712076606.960000,0.155878,0.027838,0.001534,0.160399,0.029811,0.001576,0.173143,0.032932,0.001700,0.163169,0.030200,0.001603,179.047975,-20.903659,-3.094791,62.768666,-57.830151,-0.378058,78.118121,-52.390556,-0.866663,105.012122,-37.366965,-1.337551,0.000006,0.000185,3712076606.960000,69.582153,-1.505388,-36.066864,-59.476551,-33.816685,61.584438,69.788605,-1.502681,-0.000036,-0.000020,0.000000,0.000025,0.000038,0.000010,-0.000016,-0.000016,50.000023,0.000173,3712076606.960000,69.560398,-1.611642,-36.149766,-59.401935,-33.700872,61.621529,69.765037,-1.614081,0.000047,0.000023,-0.000021,0.000055,0.000036,0.000075,0.000019,-0.000030,50.000017,-0.000012,82.000000,-1.562128,-6.775727,-5.083581,4.736653,6.711114,2.054329,-0.000037,0.000043,0.000041,0.000012,-0.000061,-0.000065
3712076606.980000,0.154213,0.026494,0.001519,0.159403,0.031201,0.001563,0.175253,0.030670,0.001725,0.162987,0.029458,0.001603,130.171832,1.319284,1.406171,84.254553,-69.440620,-0.892491,72.954103,-72.487891,-0.157153,128.572841,-56.988128,2.146168,-0.000001,-0.000504,3712076606.980000,69.581360,-1.506238,-36.067978,-59.477089,-33.817314,61.582508,69.788231,-1.502693,-0.000008,0.000043,0.000014,0.000020,0.000012,0.000024,0.000010,0.000015,49.999992,-0.000532,3712076606.980000,69.560562,-1.611504,-36.149614,-59.402110,-33.700685,61.621859,69.765181,-1.614071,0.000041,0.000014,-0.000024,0.000076,0.000031,0.000093,0.000017,-0.000039,49.999994,-0.000028,82.000000,-4.225134,5.522553,6.889891,0.898068,-2.695254,-6.480322,0.000001,0.000001,-0.000026,-0.000039,-0.000011,0.000077
3712076607.000000,0.154229,0.029649,0.001513,0.161725,0.029867,0.001589,0.172655,0.027539,0.001704,0.162883,0.029014,0.001603,235.166081,48.310066,-2.474719,97.387516,-65.306171,-4.962784,104.409099,-74.440260,-1.619321,89.421104,-64.435703,-1.093312,-0.000004,0.000765,3712076607.000000,69.583122,-1.506608,-36.066120,-59.477303,-33.815235,61.581184,69.787842,-1.502625,-0.000032,-0.000021,-0.000030,-0.000011,0.000024,-0.000007,-0.000013,-0.000014,50.000008,0.000752,3712076607.000000,69.560138,-1.611428,-36.149799,-59.402170,-33.700958,61.621753,69.765103,-1.613993,0.000026,-0.000002,-0.000051,0.000076,0.000021,0.000096,0.000019,-0.000050,50.000012,-0.000013,82.000000,6.948494,-0.264662,-3.699550,-5.881321,-3.275188,6.207092,-0.000004,0.000008,0.000031,0.000061,0.000041,-0.000026
3712076607.020000,0.155603,0.031271,0.001524,0.162445,0.029706,0.001597,0.170828,0.027429,0.001686,0.162960,0.029463,0.001603,226.244706,89.707564,1.708221,126.656478,-72.323864,-3.448909,124.368671,-75.411940,-3.290772,151.390730,-47.609027,2.900180,-0.000025,0.000151,3712076607.020000,69.584160,-1.506250,-36.065681,-59.477474,-33.814240,61.581566,69.788109,-1.502701,-0.000017,0.000023,0.000010,-0.000020,-0.000007,-0.000015,-0.000002,0.000022,49.999985,0.000151,3712076607.020000,69.560031,-1.611793,-36.149871,-59.402162,-33.701128,61.621583,69.765056,-1.614059,0.000013,0.000007,-0.000055,0.000057,0.000019,0.000065,0.000013,-0.000039,50.000010,-0.000000,82.000000,-4.632594,-5.185503,-2.172805,6.599506,6.871037,-1.433471,-0.000014,-0.000030,0.000002,-0.000052,-0.000029,0.000002
3712076607.040000,0.157341,0.029047,0.001546,0.159812,0.027819,0.001574,0.171182,0.031236,0.001683,0.162805,0.029375,0.001601,25.768270,-9.969838,0.251085,112.641565,-59.400494,-4.583980,92.805692,-48.620527,-1.168118,94.113302,-71.990803,1.219591,0.000018,-0.000347,3712076607.040000,69.582901,-1.504762,-36.066380,-59.475872,-33.815186,61.583748,69.788132,-1.502763,0.000012,-0.000023,-0.000018,-0.000017,0.000030,0.000008,0.000012,-0.000001,50.000027,-0.000352,3712076607.040000,69.560286,-1.611877,-36.149864,-59.402523,-33.700977,61.621318,69.765142,-1.614024,0.000007,-0.000028,-0.000036,0.000051,0.000007,0.000059,0.000010,-0.000040,50.000008,-0.000005,82.000000,-1.041910,6.875146,6.470444,-2.532041,-5.483550,-4.380095,-0.000009,0.000031,-0.000091,0.000031,0.000021,0.000033
3712076607.060000,0.157501,0.028102,0.001550,0.160153,0.028174,0.001576,0.173132,0.032994,0.001699,0.163624,0.029771,0.001609,278.441863,110.895748,4.134155,117.854037,-22.282344,-4.851185,64.410101,-14.821245,-0.692945,39.652909,-30.822282,0.301073,0.000027,0.000447,3712076607.060000,69.582390,-1.504340,-36.066216,-59.476032,-33.816494,61.584175,69.788322,-1.502242,-0.000016,0.000024,-0.000035,-0.000024,0.000024,0.000048,0.000014,-0.000016,50.000057,0.000447,3712076607.060000,69.560427,-1.611704,-36.149740,-59.402370,-33.700675,61.621220,69.765046,-1.614027,-0.000005,-0.000013,-0.000036,0.000040,-0.000014,0.000062,0.000013,-0.000028,50.000030,-0.000001,82.000000,5.961495,-3.579189,-6.075333,-3.370908,0.120246,7.017785,0.000017,0.000012,0.000038,0.000054,0.000020,-0.000022
3712076607.080000,0.155253,0.027949,0.001527,0.160958,0.030789,0.001580,0.175246,0.030685,0.001725,0.163852,0.029816,0.001611,90.481912,-49.406565,-1.123929,114.531481,-20.494737,4.915250,160.130553,18.869312,-1.634434,118.231086,0.908745,-1.258331,-0.000034,-0.001202,3712076607.080000,69.582558,-1.505909,-36.066616,-59.477589,-33.816944,61.582245,69.788414,-1.502170,-0.000027,-0.000001,-0.000027,0.000008,0.000052,0.000003,-0.000015,-0.000024,49.999973,-0.001213,3712076607.080000,69.560736,-1.611706,-36.149392,-59.402254,-33.700316,61.621583,69.765102,-1.614111,-0.000021,-0.000048,-0.000017,-0.000031,-0.000005,0.000044,0.000018,-0.000022,50.000007,-0.000011,82.000000,-6.557740,-2.312121,1.275534,6.830214,5.330515,-4.565943,0.000034,0.000006,0.000033,-0.000024,-0.000040,-0.000011
3712076607.100000,0.154107,0.029618,0.001512,0.161545,0.031149,0.001585,0.173365,0.028083,0.001711,0.163020,0.029613,0.001603,144.801291,-51.913545,2.690457,104.414728,-90.576846,-2.017199,262.483347,221.960221,-0.802195,81.349755,-81.317326,-0.053143,-0.000038,-0.000482,3712076607.100000,69.583237,-1.506509,-36.066708,-59.477802,-33.815723,61.581486,69.788292,-1.502587,0.000025,0.000008,0.000028,-0.000006,0.000046,-0.000014,-0.000017,-0.000015,49.999958,-0.000503,3712076607.100000,69.560276,-1.611247,-36.149668,-59.402063,-33.700874,61.621932,69.765134,-1.613967,-0.000039,-0.000038,-0.000068,0.000294,0.000013,0.000007,-0.000086,-0.000086,49.999996,-0.000021,82.000000,2.398890,6.526348,4.450103,-5.336574,-6.915676,-1.197259,0.000010,-0.000044,-0.000003,-0.000363,0.000034,0.000004
3712076607.120000,0.156462,0.032046,0.001531,0.162139,0.029709,0.001594,0.170861,0.027979,0.001685,0.163153,0.029902,0.001604,63.880134,-59.914617,5.931423,219.436088,80.124995,1.729889,73.911663,3.688563,0.741841,22.760755,-21.881024,-0.070918,-0.000007,0.001214,3712076607.120000,69.584686,-1.505447,-36.065948,-59.477158,-33.814568,61.582024,69.788422,-1.502545,-0.000027,0.000001,-0.000028,0.000050,0.000023,0.000019,-0.000027,-0.000004,50.000011,0.001214,3712076607.120000,69.560008,-1.611477,-36.149952,-59.401956,-33.701305,61.621683,69.765061,-1.613977,-0.000063,-0.000020,0.000030,0.000011,0.000029,-0.000001,-0.000034,-0.000008,50.000018,0.000000,82.000000,3.499626,-6.008595,-6.948091,-0.026958,3.486204,6.091287,-0.000047,0.000005,0.000035,0.000035,-0.000021,-0.000020
3712076607.140000,0.157473,0.030076,0.001546,0.160406,0.028936,0.001578,0.171460,0.031554,0.001685,0.163139,0.030192,0.001603,115.739511,-48.228474,1.639938,170.932548,-8.226542,-2.199583,77.173399,-43.719493,0.875389,223.935690,33.684067,2.555575,-0.000023,-0.000524,3712076607.140000,69.583855,-1.504717,-36.066448,-59.476273,-33.815479,61.584106,69.788727,-1.502676,0.000010,-0.000039,-0.000024,-0.000042,-0.000026,0.000027,0.000023,-0.000009,49.999981,-0.000535,3712076607.140000,69.560525,-1.611772,-36.149768,-59.402115,-33.701025,61.621556,69.765165,-1.614056,-0.000077,-0.000015,0.000052,0.000006,0.000007,0.000067,-0.000018,-0.000004,50.000004,-0.000010,82.000000,-6.859831,1.133636,4.408723,5.371288,2.472063,-6.568703,0.000075,0.000044,-0.000000,-0.000068,-0.000012,0.000024
3712076607.160000,0.156400,0.027650,0.001539,0.159330,0.028097,0.001568,0.173047,0.033195,0.001698,0.162954,0.029657,0.001602,61.965229,-36.121437,5.642326,123.423263,-56.798325,1.971074,178.867191,-20.087899,2.924573,94.757247,-72.072778,-1.242486,0.000012,0.000401,3712076607.160000,69.582230,-1.504930,-36.066597,-59.475632,-33.816662,61.584667,69.788383,-1.502649,-0.000031,0.000016,-0.000024,0.000021,-0.000031,0.000019,-0.000004,0.000013,50.000027,0.000386,3712076607.160000,69.560597,-1.611580,-36.149660,-59.402312,-33.700852,61.621545,69.765196,-1.613976,-0.000054,-0.000009,0.000067,0.000032,0.000043,-0.000015,-0.000050,0.000001,50.000015,-0.000015,82.000000,5.246209,4.563728,1.328752,-6.819891,-6.637077,2.283166,-0.000009,-0.000069,-0.000022,0.000024,-0.000001,0.000017
3712076607.180000,0.154195,0.027589,0.001517,0.160694,0.030229,0.001578,0.175398,0.030429,0.001727,0.163464,0.029417,0.001608,29.428966,-27.793322,0.113913,138.047205,-54.571144,-3.834030,80.338910,-13.515862,0.879664,91.216003,-68.096431,1.134313,-0.000010,-0.000415,3712076607.180000,69.582222,-1.506385,-36.066715,-59.476963,-33.817261,61.582191,69.788170,-1.502361,-0.000032,-0.000023,-0.000013,-0.000030,0.000035,0.000020,0.000004,-0.000018,50.000015,-0.000419,3712076607.180000,69.560666,-1.611484,-36.149598,-59.402018,-33.700595,61.621755,69.765142,-1.614084,-0.000048,-0.000026,-0.000019,0.000069,0.000044,-0.000017,-0.000045,-0.000036,50.000025,-0.000004,82.000000,0.171899,-6.951509,-6.101866,3.323534,5.989243,3.658513,-0.000057,0.000015,0.000036,-0.000046,0.000022,0.000030
3712076607.200000,0.153463,0.029246,0.001506,0.160978,0.031347,0.001579,0.174792,0.028462,0.001724,0.163097,0.029675,0.001604,60.840189,1.377778,-5.669502,61.141435,16.619294,-0.551833,150.178839,-22.090224,-1.999955,38.892022,-38.826794,-0.028788,-0.000042,-0.001079,3712076607.200000,69.583290,-1.506852,-36.066944,-59.477535,-33.816601,61.581490,69.788414,-1.502561,-0.000047,-0.000006,0.000020,0.000003,-0.000028,-0.000020,-0.000020,0.000002,49.999958,-0.001101,3712076607.200000,69.560598,-1.611192,-36.149466,-59.401901,-33.700771,61.622171,69.765212,-1.613986,-0.000042,0.000022,0.000014,0.000011,0.000038,-0.000022,-0.000032,0.000002,50.000000,-0.000022,82.000000,-5.465520,4.298373,6.450339,2.583216,-0.998604,-6.947200,0.000023,0.000049,-0.000088,-0.000018,-0.000001,-0.000037
3712076607.220000,0.154891,0.031994,0.001515,0.161762,0.028809,0.001592,0.171028,0.029938,0.001684,0.162570,0.030245,0.001597,90.752190,-13.386173,-1.006404,150.957238,75.202299,-1.034379,118.554442,-45.000996,-1.664596,81.600737,-24.501502,5.354361,-0.000054,0.001467,3712076607.220000,69.584808,-1.506435,-36.065517,-59.476879,-33.815121,61.583355,69.788788,-1.502858,-0.000007,0.000027,0.000019,0.000019,-0.000011,-0.000012,-0.000013,0.000012,49.999962,0.001456,3712076607.220000,69.560190,-1.611357,-36.149716,-59.402291,-33.701300,61.621751,69.765198,-1.613826,-0.000031,0.000010,-0.000004,0.000015,0.000023,-0.000018,-0.000023,-0.000004,50.000016,-0.000011,82.000000,6.796276,1.471635,-2.120748,-6.616355,-4.715910,5.197688,0.000013,-0.000039,0.000038,0.000053,-0.000001,0.000049
3712076607.240000,0.155472,0.030164,0.001525,0.161498,0.028596,0.001589,0.170578,0.032121,0.001675,0.162537,0.030295,0.001597,192.233547,-7.572552,-3.051731,126.886549,35.566942,1.100841,166.371654,-31.911269,-2.850140,193.503738,66.671831,1.560722,-0.000014,0.000148,3712076607.240000,69.583847,-1.505940,-36.065403,-59.476509,-33.814831,61.584866,69.788727,-1.503057,0.000038,-0.000005,0.000032,0.000000,0.000023,-0.000017,-0.000019,0.000008,50.000008,0.000148,3712076607.240000,69.560487,-1.611563,-36.149542,-59.402131,-33.700804,61.621625,69.765103,-1.613993,-0.000040,0.000009,0.000011,-0.000021,-0.000026,0.000033,0.000005,0.000011,50.000021,0.000000,82.000000,-3.197762,-6.174653,-3.745693,5.851800,7.011579,0.320616,-0.000024,-0.000007,0.000010,-0.000050,0.000020,-0.000022
3712076607.260000,0.156514,0.027742,0.001540,0.158762,0.028588,0.001561,0.173137,0.033033,0.001699,0.162835,0.029799,0.001601,570.692900,401.398384,4.016449,73.645669,3.265583,0.740831,56.295426,-12.876626,0.595912,274.597243,79.839696,2.736812,0.000057,-0.000393,3712076607.260000,69.582527,-1.504846,-36.066750,-59.475769,-33.816242,61.584492,69.788429,-1.502735,0.000016,0.000027,0.000005,-0.000026,0.000036,0.000005,0.000014,0.000011,50.000057,-0.000411,3712076607.260000,69.560829,-1.611564,-36.149240,-59.402398,-33.700411,61.621511,69.765145,-1.613956,-0.000006,-0.000001,-0.000014,-0.000022,0.000037,-0.000018,-0.000005,-0.000008,50.000001,-0.000018,82.000000,-2.719177,6.400205,6.896657,-0.843184,-4.222216,-5.606050,-0.000026,0.000038,-0.000021,0.000015,-0.000027,0.000005
3712076607.280000,0.155367,0.029326,0.001526,0.159839,0.029676,0.001570,0.174965,0.031354,0.001721,0.163425,0.030126,0.001606,161.171494,15.172983,-4.594404,226.900247,42.755239,3.880521,100.648121,-13.756327,1.133293,160.922479,-15.175403,-4.173862,-0.000008,0.000126,3712076607.280000,69.583595,-1.505455,-36.066612,-59.476395,-33.816906,61.582985,69.788620,-1.502352,-0.000028,-0.000002,-0.000038,0.000001,0.000033,-0.000015,-0.000013,-0.000017,50.000008,0.000117,3712076607.280000,69.560818,-1.611131,-36.149240,-59.402055,-33.700302,61.621774,69.765100,-1.613944,0.000001,0.000025,0.000019,-0.000018,0.000001,-0.000042,-0.000010,0.000024,50.000015,-0.000010,82.000000,6.664191,-1.984403,-5.046036,-4.776148,-1.628906,6.826793,0.000046,-0.000010,-0.000000,0.000043,0.000016,-0.000004
3712076607.300000,0.153837,0.029446,0.001510,0.161667,0.031737,0.001585,0.173369,0.028712,0.001710,0.162974,0.029960,0.001602,188.377394,111.887068,1.095020,121.742667,-14.221517,1.422390,151.149093,-30.819525,4.090536,136.892842,-12.599164,-1.633809,-0.000070,-0.001082,3712076607.300000,69.583611,-1.506743,-36.066513,-59.478035,-33.815308,61.581947,69.788513,-1.502767,-0.000039,0.000015,0.000022,0.000014,-0.000042,0.000012,0.000018,0.000015,49.999931,-0.001086,3712076607.300000,69.560774,-1.611318,-36.149265,-59.401943,-33.700308,61.621972,69.765115,-1.614064,-0.000002,0.000020,0.000020,-0.000023,0.000021,-0.000059,-0.000018,0.000020,50.000001,-0.000005,82.000000,-5.776756,-3.870282,-0.463200,6.932595,6.298746,-3.097044,-0.000023,-0.000019,0.000050,-0.000015,-0.000025,-0.000017
3712076607.320000,0.155588,0.030379,0.001526,0.161365,0.029726,0.001586,0.169755,0.029068,0.001672,0.162250,0.029723,0.001595,261.662297,109.848384,-4.361387,42.627695,-27.588648,-0.384238,148.580791,-22.589886,1.974652,178.721897,-8.948401,-3.864876,-0.000013,0.000742,3712076607.320000,69.584091,-1.505716,-36.066086,-59.477146,-33.813648,61.583191,69.788429,-1.503137,-0.000038,-0.000039,-0.000002,-0.000018,0.000041,0.000024,-0.000002,-0.000025,49.999981,0.000726,3712076607.320000,69.560581,-1.611389,-36.149613,-59.402220,-33.700823,61.621737,69.765207,-1.613954,-0.000011,0.000023,0.000007,-0.000025,0.000008,-0.000061,-0.000017,0.000022,49.999994,-0.000015,82.000000,0.700664,6.918123,5.637364,-4.061770,-6.400659,-2.879290,0.000013,0.000012,-0.000020,-0.000012,-0.000011,0.000003
3712076607.340000,0.156672,0.030875,0.001536,0.161463,0.029620,0.001587,0.170208,0.031442,0.001673,0.162800,0.030642,0.001599,345.762291,154.753017,-3.644080,27.655963,-14.000663,-0.257899,134.150006,-65.845116,3.122017,136.351158,6.796777,-4.844515,0.000006,0.001608,3712076607.340000,69.584526,-1.505240,-36.066071,-59.476959,-33.814358,61.584263,69.788940,-1.502977,-0.000041,-0.000017,-0.000007,-0.000022,-0.000008,0.000023,-0.000015,-0.000011,50.000031,0.001608,3712076607.340000,69.560655,-1.611606,-36.149708,-59.402053,-33.700713,61.621357,69.765071,-1.614050,0.000011,0.000013,-0.000001,-0.000027,0.000025,-0.000067,-0.000012,0.000012,50.000024,-0.000000,82.000000,4.884054,-4.949408,-6.722857,-1.754077,1.861778,6.767336,0.000039,-0.000030,0.000008,0.000017,-0.000000,0.000029
3712076607.360000,0.156244,0.028065,0.001537,0.159222,0.030791,0.001562,0.174075,0.032551,0.001710,0.163214,0.030479,0.001603,352.284769,256.831185,4.898763,84.776452,35.861112,0.671597,127.835811,-65.717214,2.424226,113.829708,-54.691857,1.670765,0.000031,-0.000662,3712076607.360000,69.582962,-1.505408,-36.067650,-59.477009,-33.816628,61.583614,69.788895,-1.502717,-0.000034,0.000032,-0.000009,-0.000030,0.000011,0.000028,0.000002,-0.000011,50.000042,-0.000676,3712076607.360000,69.561044,-1.611889,-36.149373,-59.402311,-33.700315,61.621284,69.765132,-1.614108,-0.000011,-0.000008,-0.000019,-0.000013,0.000031,-0.000082,-0.000025,-0.000001,50.000011,-0.000014,82.000000,-6.926559,-0.608243,2.934240,6.298741,4.027803,-5.747763,-0.000024,0.000002,0.000024,-0.000006,0.000025,-0.000004
3712076607.380000,0.155395,0.028622,0.001527,0.159027,0.029233,0.001563,0.175417,0.030751,0.001727,0.163316,0.029536,0.001606,158.998313,28.167378,-1.526058,92.188897,60.523520,-0.555992,77.000195,-45.085775,0.869462,74.145589,-67.801177,-5.747963,0.000010,-0.000358,3712076607.380000,69.583176,-1.505606,-36.067062,-59.476067,-33.817116,61.582348,69.788307,-1.502419,0.000018,0.000046,0.000041,0.000010,0.000051,-0.000022,-0.000017,-0.000004,50.000019,-0.000378,3712076607.380000,69.560886,-1.611406,-36.149408,-59.402258,-33.700366,61.621700,69.765198,-1.614020,-0.000035,0.000016,0.000019,0.000019,0.000028,-0.000097,-0.000053,0.000015,50.000009,-0.000019,82.000000,3.946464,5.724820,2.983040,-6.275533,-6.996530,0.560523,0.000007,0.000009,-0.000022,-0.000005,0.000002,-0.000028
3712076607.400000,0.154586,0.031082,0.001514,0.161688,0.030267,0.001588,0.174111,0.027541,0.001719,0.163467,0.029621,0.001607,127.867159,26.930308,1.176115,133.256614,43.439587,1.107618,105.243959,-79.016542,1.722927,80.698214,-55.725431,-5.375099,-0.000031,-0.000576,3712076607.400000,69.584480,-1.506678,-36.066185,-59.477325,-33.815742,61.580616,69.788231,-1.502422,0.000009,-0.000039,0.000028,0.000029,0.000018,0.000016,-0.000013,-0.000017,49.999985,-0.000576,3712076607.400000,69.560499,-1.611530,-36.149652,-59.401996,-33.700557,61.621681,69.765061,-1.614117,-0.000025,-0.000018,0.000027,-0.000008,0.000062,-0.000094,-0.000048,0.000001,50.000016,0.000000,82.000000,1.895558,-6.690313,-6.736459,1.701781,4.891725,5.033060,-0.000010,-0.000022,0.000005,-0.000003,-0.000028,0.000007
3712076607.420000,0.155597,0.030897,0.001525,0.161227,0.030136,0.001584,0.172301,0.028513,0.001699,0.163054,0.029841,0.001603,197.272482,18.100924,2.257150,62.707107,-8.986744,0.662569,137.738004,-60.777193,2.816363,164.782546,-26.833776,3.774380,-0.000033,-0.000822,3712076607.420000,69.584229,-1.506060,-36.066498,-59.477211,-33.815224,61.581882,69.788445,-1.502685,0.000054,0.000017,0.000027,-0.000020,-0.000020,0.000023,0.000004,0.000020,49.999966,-0.000827,3712076607.420000,69.560359,-1.611658,-36.149747,-59.402120,-33.700938,61.621676,69.765127,-1.614056,-0.000018,-0.000044,0.000009,-0.000036,0.000068,-0.000040,-0.000020,-0.000019,49.999998,-0.000005,82.000000,-6.362686,2.803787,5.605628,4.106014,0.760679,-6.977514,-0.000017,0.000036,-0.000038,0.000004,0.000073,0.000022
3712076607.440000,0.157721,0.030694,0.001547,0.159889,0.027845,0.001574,0.170568,0.031811,0.001675,0.162746,0.030125,0.001599,833.631896,636.437498,-3.394505,286.089798,120.756030,-2.121776,146.814448,-41.547847,2.340761,150.929162,29.752017,1.413856,-0.000034,0.001089,3712076607.440000,69.584099,-1.504554,-36.066254,-59.475712,-33.814991,61.584400,69.788620,-1.502849,-0.000057,-0.000003,-0.000035,-0.000017,-0.000009,0.000049,0.000003,-0.000031,49.999981,0.001089,3712076607.440000,69.560338,-1.611691,-36.149772,-59.402321,-33.701039,61.621368,69.765111,-1.613960,0.000007,0.000002,0.000015,-0.000010,0.000071,-0.000048,-0.000023,-0.000006,50.000015,-0.000000,82.000000,6.216384,3.115700,-0.409156,-6.936146,-5.860727,3.861754,0.000021,-0.000028,0.000025,0.000018,0.000013,-0.000044
3712076607.460000,0.156512,0.029226,0.001537,0.159072,0.029041,0.001564,0.173217,0.032715,0.001701,0.162964,0.030329,0.001601,151.402853,108.181634,-0.751692,127.374325,15.978015,-1.253968,113.093534,-47.400334,-1.573023,84.130011,1.342546,5.421138,-0.000011,0.000439,3712076607.460000,69.583458,-1.505400,-36.067028,-59.475945,-33.816242,61.584103,69.788719,-1.502906,-0.000053,-0.000004,0.000022,-0.000030,-0.000012,-0.000028,-0.000027,0.000015,50.000008,0.000430,3712076607.460000,69.560732,-1.611902,-36.149491,-59.402221,-33.700431,61.621366,69.765064,-1.614141,-0.000017,-0.000019,0.000031,0.000010,0.000053,-0.000022,-0.000029,-0.000011,50.000019,-0.000008,82.000000,-1.561827,-6.775667,-5.083348,4.736983,6.711284,2.054483,-0.000058,0.000013,0.000024,-0.000021,-0.000060,0.000006
3712076607.480000,0.154216,0.027589,0.001517,0.159238,0.030345,0.001563,0.175517,0.031884,0.001726,0.163029,0.029941,0.001602,364.367300,166.036144,2.927130,143.991063,-54.640725,2.845077,155.819485,-44.102655,3.075687,502.006863,410.228144,1.390272,0.000020,-0.000629,3712076607.480000,69.582535,-1.506248,-36.067364,-59.476398,-33.817287,61.583332,69.788551,-1.502778,-0.000028,0.000062,-0.000014,0.000028,-0.000027,0.000001,0.000000,0.000022,50.000023,-0.000642,3712076607.480000,69.560978,-1.611363,-36.149310,-59.401928,-33.700218,61.621951,69.765165,-1.614116,0.000015,-0.000020,0.000047,-0.000050,0.000049,0.000002,0.000004,0.000001,50.000002,-0.000013,82.000000,-4.225017,5.522252,6.890135,0.897802,-2.695000,-6.480484,0.000030,0.000062,-0.000051,0.000018,0.000017,0.000031
3712076607.500000,0.153705,0.029233,0.001509,0.161627,0.029928,0.001588,0.173473,0.028923,0.001710,0.162960,0.029359,0.001603,133.828007,97.750449,0.662016,317.816020,164.875516,1.975279,234.181426,34.379802,3.224786,215.092322,90.145113,1.573677,-0.000021,0.000752,3712076607.500000,69.583237,-1.506669,-36.065998,-59.477085,-33.815762,61.581963,69.788109,-1.502623,0.000046,-0.000037,0.000018,-0.000021,-0.000009,0.000016,0.000022,0.000001,49.999996,0.000747,3712076607.500000,69.560549,-1.611182,-36.149588,-59.401956,-33.700647,61.621881,69.765128,-1.613996,0.000007,-0.000029,-0.000010,-0.000003,0.000006,-0.000012,0.000000,-0.000012,50.000017,-0.000005,82.000000,6.948246,-0.264531,-3.699922,-5.881040,-3.275406,6.207075,0.000039,-0.000039,0.000046,0.000010,0.000012,-0.000034
3712076607.520000,0.154650,0.029998,0.001517,0.162288,0.028964,0.001597,0.171079,0.028432,0.001687,0.162689,0.029130,0.001600,211.498740,171.681301,-0.768136,80.035368,79.130607,-0.089692,137.105897,-61.735447,3.431366,523.597541,381.376010,-1.914379,-0.000029,-0.000537,3712076607.520000,69.583717,-1.506236,-36.065186,-59.476582,-33.814404,61.582420,69.787895,-1.502796,-0.000027,-0.000048,-0.000031,0.000013,0.000012,0.000008,-0.000011,-0.000024,49.999985,-0.000537,3712076607.520000,69.560486,-1.611303,-36.149629,-59.401719,-33.700899,61.621849,69.765078,-1.614010,0.000005,-0.000019,-0.000018,0.000006,-0.000035,-0.000012,0.000005,-0.000000,50.000014,-0.000000,82.000000,-4.632461,-5.185415,-2.172638,6.599691,6.871108,-1.433291,-0.000056,-0.000009,-0.000034,-0.000038,-0.000041,-0.000028
3712076607.540000,0.156882,0.029470,0.001541,0.160436,0.027805,0.001580,0.170790,0.031982,0.001677,0.162724,0.029762,0.001600,560.521188,371.637461,2.619100,112.767684,-42.948390,-1.523599,49.391047,24.216548,0.388677,137.441174,-30.848004,1.872380,0.000002,0.000355,3712076607.540000,69.583633,-1.504704,-36.065655,-59.475636,-33.814938,61.584652,69.788406,-1.502798,0.000045,0.000033,0.000009,0.000034,-0.000003,0.000026,0.000017,0.000011,50.000008,0.000350,3712076607.540000,69.560733,-1.611432,-36.149521,-59.402066,-33.700809,61.621579,69.765150,-1.613945,-0.000005,-0.000011,-0.000059,0.000018,0.000006,0.000021,0.000008,-0.000029,50.000006,-0.000005,82.000000,-1.042000,6.875020,6.470518,-2.532215,-5.483522,-4.380311,0.000007,0.000010,0.000008,0.000025,-0.000005,0.000072
3712076607.560000,0.156115,0.028929,0.001534,0.160450,0.029061,0.001578,0.172539,0.033040,0.001693,0.163061,0.030350,0.001602,159.294856,82.986557,-5.230021,143.243025,-45.539423,-3.946190,143.750219,-24.813232,4.372649,93.821954,77.825212,-0.395523,-0.000005,0.000896,3712076607.560000,69.583229,-1.505065,-36.066345,-59.476112,-33.816059,61.584610,69.788696,-1.502707,-0.000023,-0.000008,0.000014,-0.000034,0.000008,0.000031,0.000006,-0.000014,50.000019,0.000894,3712076607.560000,69.560715,-1.611330,-36.149632,-59.401873,-33.700602,61.621419,69.765026,-1.614008,-0.000010,0.000009,-0.000063,0.000024,-0.000043,-0.000004,0.000006,-0.000006,50.000024,-0.000002,82.000000,5.961410,-3.579070,-6.075286,-3.370876,0.120012,7.017821,0.000003,-0.000024,0.000012,-0.000018,0.000042,-0.000019
3712076607.580000,0.153365,0.027791,0.001508,0.160478,0.031157,0.001574,0.176480,0.030676,0.001738,0.163476,0.029872,0.001607,38.421780,-13.141842,0.389860,94.601473,24.853437,5.441677,184.009185,33.615268,1.797496,121.458259,16.203096,-1.184736,0.000047,-0.001317,3712076607.580000,69.582741,-1.506693,-36.067051,-59.477016,-33.817616,61.582020,69.788422,-1.502421,0.000033,-0.000008,-0.000063,0.000041,0.000038,-0.000000,-0.000009,-0.000026,50.000050,-0.001338,3712076607.580000,69.561058,-1.611178,-36.149360,-59.401665,-33.700218,61.621787,69.765077,-1.614086,0.000032,-0.000023,-0.000058,-0.000016,-0.000006,-0.000028,0.000018,-0.000015,50.000002,-0.000021,82.000000,-6.557826,-2.312117,1.275389,6.830153,5.330558,-4.565835,-0.000011,-0.000019,-0.000020,0.000014,-0.000054,-0.000030
3712076607.600000,0.153885,0.028740,0.001512,0.161103,0.030393,0.001582,0.175589,0.029504,0.001731,0.163556,0.029542,0.001608,23.806840,-10.843274,0.224933,78.450691,18.350025,-0.716342,140.402760,51.231645,1.120724,395.483766,220.971460,-2.312893,-0.000012,0.000073,3712076607.600000,69.583054,-1.506346,-36.066467,-59.476994,-33.817188,61.581627,69.788239,-1.502198,0.000026,0.000014,-0.000025,0.000038,0.000034,-0.000036,-0.000018,-0.000014,49.999981,0.000046,3712076607.600000,69.560705,-1.611060,-36.149519,-59.401813,-33.700617,61.621880,69.765122,-1.613969,0.000032,0.000009,-0.000037,0.000010,-0.000011,-0.000031,0.000007,-0.000001,49.999993,-0.000027,82.000000,2.398892,6.526658,4.450085,-5.336275,-6.915728,-1.197192,-0.000017,0.000006,-0.000019,-0.000018,0.000005,0.000080
3712076607.620000,0.155719,0.030734,0.001526,0.163369,0.029195,0.001607,0.170154,0.028482,0.001677,0.163091,0.029468,0.001604,222.898093,54.685940,2.105149,69.752897,-48.718072,-0.712044,507.613224,338.070568,-2.260733,191.246996,-8.725707,3.175418,-0.000056,0.000268,3712076607.620000,69.584007,-1.505550,-36.064884,-59.477051,-33.814011,61.582680,69.788086,-1.502559,-0.000050,0.000029,-0.000020,0.000018,0.000043,-0.000029,-0.000021,0.000009,49.999962,0.000268,3712076607.620000,69.560249,-1.611261,-36.149873,-59.401670,-33.701072,61.621758,69.765028,-1.614009,0.000033,0.000018,-0.000053,0.000001,-0.000001,0.000012,0.000023,-0.000011,50.000018,0.000000,82.000000,3.499839,-6.008740,-6.948051,-0.027229,3.486194,6.091398,0.000022,0.000000,0.000016,0.000012,0.000071,-0.000047
3712076607.640000,0.156665,0.029465,0.001538,0.161679,0.027863,0.001592,0.170803,0.030259,0.001681,0.163070,0.029204,0.001604,288.607496,175.957738,-1.518983,109.388251,21.812688,5.269074,65.275103,-38.685722,-0.684741,33.147848,-18.380179,-0.306536,0.000021,-0.000596,3712076607.640000,69.583519,-1.505062,-36.064987,-59.475960,-33.814453,61.583534,69.787949,-1.502623,-0.000050,-0.000040,-0.000026,0.000033,0.000027,-0.000012,-0.000002,-0.000026,50.000027,-0.000598,3712076607.640000,69.560625,-1.611637,-36.149577,-59.401904,-33.700701,61.621635,69.765074,-1.614097,0.000013,-0.000019,-0.000035,-0.000004,0.000046,0.000013,0.000007,-0.000031,50.000006,-0.000002,82.000000,-6.860086,1.133628,4.408363,5.371361,2.471916,-6.568653,0.000016,-0.000009,0.000003,0.000001,-0.000061,-0.000010
3712076607.660000,0.156618,0.027430,0.001542,0.159814,0.028534,0.001572,0.174201,0.032709,0.001711,0.163576,0.029567,0.001609,143.228447,-35.642063,-2.088721,225.217368,48.259929,-2.255006,50.302314,44.137054,0.201325,234.702241,60.263934,4.062283,0.000012,0.000340,3712076607.660000,69.582138,-1.504691,-36.066353,-59.475788,-33.816944,61.584011,69.788216,-1.502283,-0.000020,-0.000003,0.000025,-0.000002,-0.000006,-0.000025,-0.000011,0.000007,50.000027,0.000324,3712076607.660000,69.560655,-1.611527,-36.149504,-59.402060,-33.700517,61.621618,69.765082,-1.614063,0.000020,-0.000025,-0.000010,0.000014,-0.000008,-0.000016,0.000001,-0.000008,50.000015,-0.000016,82.000000,5.246354,4.563705,1.328971,-6.819896,-6.636908,2.283147,-0.000002,0.000021,-0.000005,-0.000004,0.000026,0.000067
3712076607.680000,0.154731,0.027490,0.001522,0.160788,0.030826,0.001578,0.175384,0.030107,0.001728,0.163664,0.029477,0.001610,63.385910,-43.298232,-0.624893,248.254582,154.406316,-4.972626,106.976266,-56.116385,-4.767318,78.617622,-77.583964,0.269193,-0.000042,-0.000337,3712076607.680000,69.582260,-1.506130,-36.066761,-59.477207,-33.816826,61.581963,69.788124,-1.502337,0.000004,-0.000033,-0.000007,-0.000016,-0.000025,-0.000022,0.000009,0.000000,49.999973,-0.000349,3712076607.680000,69.560764,-1.611623,-36.149417,-59.401916,-33.700244,61.621738,69.765051,-1.614193,0.000040,-0.000042,-0.000007,0.000001,-0.000053,0.000055,0.000039,-0.000010,50.000015,-0.000011,82.000000,0.172076,-6.951551,-6.101768,3.323523,5.989365,3.658403,-0.000009,0.000005,0.000002,0.000016,0.000028,-0.000053
3712076607.700000,0.153446,0.028206,0.001508,0.161360,0.028767,0.001588,0.173787,0.027022,0.001716,0.162885,0.027995,0.001604,100.261255,-45.436597,-1.299456,144.367237,134.820645,-0.338517,175.217465,-24.418914,-3.011590,139.084737,-27.562785,-1.857535,-0.000017,-0.000846,3712076607.700000,69.582527,-1.506874,-36.065491,-59.476234,-33.815353,61.580856,69.787155,-1.502621,-0.000044,-0.000015,0.000015,-0.000007,0.000011,-0.000020,-0.000021,-0.000002,49.999977,-0.000863,3712076607.700000,69.560555,-1.611355,-36.149466,-59.401817,-33.700493,61.622158,69.765124,-1.614133,0.000005,-0.000085,0.000007,-0.000001,-0.000011,0.000028,0.000011,-0.000028,49.999994,-0.000017,82.000000,-5.465621,4.298139,6.450400,2.583116,-0.998627,-6.947185,0.000022,-0.000006,-0.000003,-0.000022,-0.000044,-0.000010
3712076607.720000,0.155231,0.030008,0.001523,0.162304,0.027011,0.001600,0.170787,0.028594,0.001684,0.162786,0.028538,0.001602,141.455307,-53.768841,2.589454,111.575287,111.493069,-0.029449,113.169436,7.424849,1.152220,184.137726,-14.421793,3.391707,-0.000020,0.001219,3712076607.720000,69.583122,-1.505990,-36.064590,-59.475891,-33.814583,61.582508,69.787453,-1.502621,-0.000010,0.000042,-0.000023,-0.000024,0.000002,-0.000028,-0.000026,0.000006,49.999992,0.001214,3712076607.720000,69.559875,-1.611466,-36.149953,-59.402060,-33.701223,61.621728,69.765046,-1.613987,0.000067,-0.000067,-0.000011,-0.000012,-0.000023,-0.000012,0.000028,-0.000015,50.000012,-0.000005,82.000000,6.796158,1.471618,-2.120838,-6.616468,-4.715820,5.197519,-0.000001,-0.000019,0.000023,0.000024,0.000016,0.000012
3712076607.740000,0.155947,0.029466,0.001531,0.161873,0.027998,0.001594,0.170661,0.030241,0.001679,0.162848,0.029234,0.001602,111.039103,-69.365926,-1.799868,212.680247,106.929647,1.386431,181.978917,-16.241677,3.421249,150.277945,-45.884105,-2.672681,-0.000041,0.000488,3712076607.740000,69.583069,-1.505669,-36.065159,-59.476051,-33.814487,61.583416,69.787819,-1.502829,-0.000013,-0.000023,0.000026,0.000004,-0.000007,0.000023,-0.000011,-0.000005,49.999981,0.000477,3712076607.740000,69.560186,-1.611735,-36.149804,-59.401853,-33.700828,61.621480,69.764927,-1.614141,0.000083,-0.000023,0.000004,-0.000012,0.000000,-0.000028,0.000022,0.000000,50.000022,-0.000011,82.000000,-3.197735,-6.174566,-3.745497,5.852066,7.011425,0.320664,-0.000035,0.000017,0.000022,-0.000043,0.000010,-0.000002
3712076607.760000,0.154931,0.025978,0.001527,0.159093,0.027442,0.001567,0.173820,0.030620,0.001711,0.162650,0.028020,0.001602,80.225725,-79.938786,-0.151501,154.238582,-37.386273,-3.804688,67.270808,-63.279636,0.378955,195.111917,-2.441495,-2.826484,0.000031,-0.000582,3712076607.760000,69.580933,-1.505847,-36.066498,-59.475101,-33.816387,61.582470,69.787102,-1.502728,0.000021,0.000001,0.000002,-0.000017,0.000015,-0.000018,-0.000008,-0.000006,50.000042,-0.000592,3712076607.760000,69.560481,-1.611688,-36.149723,-59.402216,-33.700666,61.621363,69.765057,-1.614069,0.000101,0.000023,-0.000019,0.000019,0.000020,-0.000062,0.000010,0.000004,50.000011,-0.000011,82.000000,-2.719047,6.399866,6.896853,-0.843632,-4.222070,-5.606281,0.000028,0.000038,-0.000039,-0.000004,0.000001,-0.000010
3712076607.780000,0.153799,0.025856,0.001516,0.159942,0.028874,0.001573,0.175886,0.030860,0.001731,0.163250,0.028543,0.001607,110.883667,-69.811858,1.802059,226.345447,93.762414,-4.617067,28.401083,19.568034,-0.188526,92.407872,-22.768865,1.069312,-0.000006,0.000766,3712076607.780000,69.580711,-1.506204,-36.066727,-59.475903,-33.817726,61.582058,69.787407,-1.502324,-0.000022,0.000022,-0.000015,-0.000039,-0.000016,-0.000024,-0.000003,0.000023,50.000019,0.000761,3712076607.780000,69.560362,-1.611264,-36.149795,-59.401948,-33.700658,61.621499,69.764989,-1.614018,0.000086,0.000054,-0.000019,0.000009,-0.000010,-0.000022,0.000025,0.000017,50.000025,-0.000005,82.000000,6.664067,-1.984190,-5.046259,-4.775990,-1.629090,6.826927,0.000012,-0.000032,0.000036,0.000028,0.000001,0.000000
3712076607.800000,0.153351,0.028522,0.001507,0.162923,0.030455,0.001600,0.173150,0.028503,0.001708,0.163163,0.029159,0.001605,69.747017,-69.579736,0.087558,170.061519,11.190727,-1.870124,140.871021,-54.884383,2.616880,29.062587,29.048652,0.007921,-0.000033,-0.000815,3712076607.800000,69.582420,-1.506772,-36.065731,-59.477585,-33.815601,61.581722,69.787842,-1.502504,0.000014,0.000020,0.000033,0.000022,-0.000012,0.000005,0.000015,-0.000000,49.999973,-0.000817,3712076607.800000,69.560231,-1.611139,-36.149856,-59.401703,-33.700787,61.621813,69.764997,-1.614050,0.000052,0.000061,-0.000027,0.000023,0.000030,0.000003,0.000011,-0.000000,50.000006,-0.000002,82.000000,-5.776737,-3.870359,-0.463153,6.932517,6.298826,-3.097045,-0.000006,0.000013,-0.000017,-0.000062,-0.000012,-0.000004
3712076607.820000,0.154653,0.030198,0.001517,0.163188,0.028805,0.001606,0.169998,0.026645,0.001679,0.162615,0.028540,0.001601,80.851292,-72.223585,-0.703991,36.809272,-30.694296,-0.244658,81.806168,-70.324032,0.787398,119.915023,46.061793,-0.951594,-0.000008,0.000292,3712076607.820000,69.583359,-1.506065,-36.065151,-59.476959,-33.813854,61.581562,69.787537,-1.502682,0.000027,0.000002,-0.000007,0.000035,0.000020,-0.000001,-0.000004,0.000013,49.999989,0.000277,3712076607.820000,69.559989,-1.611103,-36.150213,-59.401850,-33.701447,61.621821,69.765131,-1.613927,0.000069,0.000068,-0.000022,0.000047,0.000047,-0.000049,-0.000009,0.000003,49.999996,-0.000015,82.000000,0.700674,6.918228,5.637389,-4.061784,-6.400755,-2.879360,-0.000007,0.000001,-0.000032,0.000051,0.000007,0.000042
3712076607.840000,0.156662,0.028880,0.001540,0.161607,0.027608,0.001592,0.170516,0.029528,0.001679,0.162950,0.028679,0.001604,131.192715,-50.919654,-2.082042,177.243070,-16.217818,-3.678857,81.493171,-50.170663,-0.944456,88.591843,80.443003,-0.277177,0.000015,0.000668,3712076607.840000,69.582741,-1.504651,-36.065586,-59.475727,-33.814705,61.582985,69.787605,-1.502533,0.000003,-0.000044,-0.000017,-0.000032,0.000019,-0.000041,-0.000019,-0.000021,50.000038,0.000667,3712076607.840000,69.560253,-1.611309,-36.150251,-59.401832,-33.701299,61.621482,69.765097,-1.613996,0.000075,0.000050,-0.000002,0.000043,0.000089,-0.000017,-0.000007,-0.000014,50.000024,-0.000001,82.000000,4.884138,-4.949340,-6.722786,-1.754041,1.861739,6.767515,-0.000016,-0.000006,0.000012,-0.000015,0.000049,-0.000032
3712076607.860000,0.156601,0.025828,0.001544,0.160298,0.028339,0.001578,0.173505,0.031561,0.001706,0.163495,0.028581,0.001610,145.888658,-44.533411,-2.403586,174.014173,4.022341,-4.240327,84.296958,-50.272324,-1.000804,49.752964,-3.059660,-0.509869,0.000020,-0.001434,3712076607.860000,69.581215,-1.504443,-36.066265,-59.475807,-33.816502,61.583469,69.787666,-1.502208,-0.000013,-0.000031,-0.000033,-0.000006,0.000032,-0.000028,-0.000009,-0.000019,50.000027,-0.001448,3712076607.860000,69.560843,-1.611483,-36.149799,-59.402005,-33.700765,61.621617,69.765219,-1.614072,0.000055,0.000026,0.000009,0.000031,0.000082,0.000025,0.000001,-0.000022,50.000007,-0.000014,82.000000,-6.926680,-0.608184,2.933946,6.298860,4.027731,-5.747700,0.000034,-0.000004,0.000005,0.000005,-0.000081,-0.000036
3712076607.880000,0.154416,0.026752,0.001521,0.160570,0.028844,0.001579,0.174410,0.029653,0.001718,0.163167,0.028419,0.001607,113.943340,-65.971933,1.842307,370.404883,252.695870,-1.610578,80.523042,-73.206003,-0.659833,14.827011,-14.052225,-0.051029,-0.000059,0.000074,3712076607.880000,69.581779,-1.505806,-36.066372,-59.476242,-33.816662,61.582142,69.787643,-1.502354,-0.000020,0.000009,-0.000012,-0.000050,0.000022,-0.000003,0.000010,-0.000006,49.999947,0.000053,3712076607.880000,69.560800,-1.611180,-36.149834,-59.402072,-33.700792,61.621890,69.765313,-1.614007,0.000042,0.000051,0.000014,-0.000003,0.000073,0.000042,0.000012,-0.000007,50.000006,-0.000021,82.000000,3.946855,5.724991,2.983466,-6.275327,-6.996194,0.560609,-0.000023,-0.000037,-0.000003,0.000010,0.000022,0.000109
3712076607.900000,0.153401,0.028719,0.001507,0.161713,0.029483,0.001590,0.173039,0.026940,0.001709,0.162735,0.028379,0.001602,99.767264,-56.429301,1.345712,181.238057,-15.906184,-2.787519,86.845301,-74.127360,-0.921832,38.056549,-1.516469,-0.385564,-0.000035,-0.000072,3712076607.900000,69.582771,-1.506787,-36.066246,-59.476692,-33.815376,61.580929,69.787521,-1.502738,-0.000002,0.000020,-0.000037,-0.000007,0.000021,-0.000017,-0.000006,-0.000014,49.999981,-0.000075,3712076607.900000,69.560445,-1.611161,-36.150098,-59.401766,-33.701002,61.622030,69.765226,-1.614091,0.000045,0.000014,0.000045,-0.000007,0.000103,0.000025,-0.000000,-0.000015,50.000016,-0.000003,82.000000,1.895224,-6.690717,-6.736818,1.701197,4.891461,5.032702,-0.000011,0.000065,0.000012,0.000009,0.000027,-0.000082
3712076607.920000,0.155324,0.029036,0.001526,0.161404,0.028034,0.001589,0.171265,0.027187,0.001691,0.162680,0.028084,0.001602,219.806825,22.166059,-2.848392,133.881701,-65.676588,2.955541,116.128348,-69.684267,-2.007921,242.886642,151.968152,5.004126,0.000005,0.000268,3712076607.920000,69.583008,-1.505790,-36.065636,-59.476036,-33.814598,61.581669,69.787392,-1.502688,-0.000023,-0.000019,-0.000019,0.000019,-0.000011,-0.000032,-0.000015,0.000010,50.000004,0.000257,3712076607.920000,69.560432,-1.611479,-36.149980,-59.401990,-33.701271,61.621998,69.765302,-1.614042,0.000023,0.000010,0.000066,-0.000044,0.000111,0.000012,-0.000006,-0.000004,49.999999,-0.000012,82.000000,-6.362588,2.804372,5.605686,4.106679,0.760733,-6.977037,0.000062,-0.000018,0.000034,-0.000002,-0.000083,0.000057
3712076607.940000,0.157351,0.029338,0.001546,0.159797,0.026786,0.001575,0.170547,0.030780,0.001677,0.162584,0.028967,0.001600,166.512068,4.634963,-4.382563,70.351109,-52.679090,0.691529,117.117817,-81.100962,-2.665468,174.514288,-12.745979,-3.885400,-0.000028,0.000800,3712076607.940000,69.583107,-1.504679,-36.066059,-59.475285,-33.815067,61.583714,69.787941,-1.502770,0.000010,-0.000029,0.000043,0.000002,-0.000015,-0.000008,0.000010,-0.000014,49.999989,0.000798,3712076607.940000,69.560290,-1.611759,-36.150014,-59.402490,-33.701358,61.621375,69.765239,-1.613933,-0.000029,0.000000,0.000073,-0.000055,0.000088,0.000004,-0.000020,0.000004,50.000017,-0.000002,82.000000,6.216776,3.115318,-0.408457,-6.936434,-5.860287,3.861582,-0.000030,-0.000052,-0.000010,0.000007,0.000079,-0.000011
