Timestamp,TVE_VA,ME_VA,PE_VA,TVE_VB,ME_VB,PE_VB,TVE_VC,ME_VC,PE_VC,TVE_Vp,ME_Vp,PE_Vp,TVE_IA,ME_IA,PE_IA,TVE_IB,ME_IB,PE_IB,TVE_IC,ME_IC,PE_IC,TVE_Ip,ME_Ip,PE_Ip,FE,RFE,Timestamp,PMU_VA_real,PMU_VA_imag,PMU_VB_real,PMU_VB_imag,PMU_VC_real,PMU_VC_imag,PMU_Vp_real,PMU_Vp_imag,PMU_IA_real,PMU_IA_imag,PMU_IB_real,PM_ IB_imag,PMU_IC_real,PMU_IC_imag,PMU_Ip_real,PMU_Ip_imag,PMU_FREQ,PMU_ROCOF,Timestamp,REF_VA_real,REF_VA_imag,REF_VB_real,REF_VB_imag,REF_VC_real,REF_VC_imag,REF_Vp_real,REF_Vp_imag,REF_IA_real,REF_IA_imag,REF_IB_real,REF_IB_imag,REF_IC_real,REF_IC_imag,REF_Ip_real,PMU_Ip_imag,REF_FREQ,REF_ROCOF,I Freq,I_VA_real,I_VA_imag,I_VB_real,I_VB_imag,I_ VC_real,I_VC_imag,I_IA_real,I_IA_imag,I_IB_real,I_IB_imag,I_IC_real,I_IC_imag
3712076671.100000,0.153047,0.026877,0.001506,0.158168,0.028211,0.001556,0.174321,0.029294,0.001718,0.161883,0.028126,0.001594,139.588537,-0.602590,-1.550931,187.320306,9.520401,-2.211546,67.177075,-20.370497,0.733709,39.416663,-22.717476,-0.368495,-0.000074,-0.000633,3712076671.100000,69.581131,-1.507008,-36.066872,-59.474804,-33.816029,61.580898,69.786629,-1.503114,0.000010,0.000024,0.000008,-0.000053,-0.000016,-0.000039,-0.000009,0.000024,49.999928,-0.000650,3712076671.100000,69.560086,-1.611396,-36.149179,-59.401851,-33.700300,61.620858,69.764522,-1.613897,-0.000024,0.000011,0.000035,0.000035,-0.000047,-0.000023,-0.000022,0.000025,50.000002,-0.000017,83.500000,-3.866112,5.779499,6.932457,0.458827,-3.101033,-6.295901,0.000020,0.000022,0.000013,-0.000020,-0.000005,-0.000078
3712076671.120000,0.152681,0.028382,0.001500,0.159489,0.026287,0.001573,0.172100,0.026140,0.001701,0.161442,0.026936,0.001592,906.851425,712.267933,-3.491667,128.362621,-49.734804,-4.308548,26.403128,-25.175565,-0.092021,327.673839,127.678456,-3.153121,0.000007,0.000354,3712076671.120000,69.581917,-1.507366,-36.065239,-59.474110,-33.814075,61.579781,69.785774,-1.503255,0.000000,-0.000039,-0.000022,-0.000014,-0.000041,-0.000001,0.000015,-0.000017,50.000023,0.000343,3712076671.120000,69.559835,-1.611278,-36.149237,-59.401695,-33.700482,61.621095,69.764502,-1.613888,-0.000002,0.000004,-0.000009,0.000051,-0.000055,-0.000007,-0.000007,0.000007,50.000016,-0.000010,83.500000,6.927204,0.603183,-2.937552,-6.296473,-4.023109,5.750179,0.000032,-0.000044,-0.000034,-0.000035,-0.000050,0.000053
3712076671.140000,0.155084,0.029316,0.001523,0.161882,0.026744,0.001596,0.168433,0.027135,0.001662,0.161808,0.027730,0.001594,260.232936,61.357029,-3.332504,99.286295,-82.149620,-1.441343,105.608536,-47.874186,1.420212,116.207825,-59.815152,-4.475075,-0.000023,0.001040,3712076671.140000,69.582451,-1.505989,-36.064152,-59.475315,-33.812420,61.581581,69.786362,-1.503060,0.000019,-0.000030,0.000011,0.000003,0.000014,-0.000036,-0.000004,-0.000010,49.999989,0.001039,3712076671.140000,69.559685,-1.611465,-36.149382,-59.401782,-33.700874,61.620975,69.764532,-1.613844,-0.000015,0.000016,-0.000011,0.000063,-0.000064,-0.000037,-0.000021,0.000016,50.000012,-0.000002,83.500000,-2.808442,-6.360935,-4.102208,5.607404,6.977406,0.755263,-0.000038,0.000008,0.000001,0.000071,0.000082,0.000033
3712076671.160000,0.156188,0.027951,0.001536,0.159290,0.026929,0.001570,0.168950,0.030562,0.001661,0.161497,0.028485,0.001589,135.312753,-37.555821,-1.931718,167.097646,-32.713688,-3.044726,157.572992,-37.821025,2.649974,134.458851,-48.430262,-2.124072,-0.000012,-0.000468,3712076671.160000,69.581841,-1.505139,-36.065750,-59.474575,-33.813366,61.583412,69.786896,-1.503393,0.000022,0.000003,0.000004,-0.000028,0.000032,-0.000004,0.000013,0.000001,49.999992,-0.000473,3712076671.160000,69.560003,-1.611596,-36.149332,-59.401891,-33.700707,61.620672,69.764545,-1.613853,-0.000018,0.000032,-0.000002,0.000042,-0.000049,-0.000019,-0.000015,0.000020,50.000005,-0.000005,83.500000,-4.221117,5.525616,6.890114,0.893309,-2.699427,-6.478089,0.000020,0.000014,0.000067,-0.000017,0.000009,-0.000061
3712076671.180000,0.155358,0.027020,0.001530,0.158431,0.027135,0.001561,0.172578,0.031592,0.001696,0.162154,0.028597,0.001596,134.647059,5.755891,-1.425878,380.005991,220.194157,2.091888,189.048869,12.985610,2.182340,143.315008,-52.737333,-3.639370,0.000051,-0.000291,3712076671.180000,69.581520,-1.505526,-36.066216,-59.474361,-33.815533,61.583015,69.787056,-1.503001,0.000046,0.000004,-0.000024,0.000003,0.000034,-0.000021,-0.000006,-0.000011,50.000072,-0.000300,3712076671.180000,69.560340,-1.611528,-36.149184,-59.401882,-33.700371,61.620822,69.764618,-1.613911,0.000002,0.000043,0.000004,0.000006,-0.000033,-0.000013,-0.000000,0.000026,50.000022,-0.000009,83.500000,6.875504,1.037093,-2.536546,-6.468312,-4.376510,5.486621,0.000006,-0.000033,-0.000036,-0.000059,-0.000072,0.000042
3712076671.200000,0.152687,0.027488,0.001502,0.160454,0.029986,0.001576,0.174516,0.029097,0.001720,0.162584,0.028854,0.001600,73.334369,-6.594443,-0.774963,150.895666,-35.260197,3.988213,166.370856,-10.399656,2.139524,168.953588,-31.005808,-3.096992,-0.000045,-0.000403,3712076671.200000,69.581871,-1.507214,-36.066292,-59.476410,-33.816109,61.580997,69.787285,-1.502741,0.000038,0.000031,0.000017,0.000020,0.000028,0.000001,-0.000002,-0.000010,49.999969,-0.000411,3712076671.200000,69.560408,-1.611262,-36.149144,-59.401682,-33.700304,61.621156,69.764662,-1.613919,0.000005,0.000052,-0.000040,-0.000000,-0.000016,-0.000027,0.000003,0.000015,50.000015,-0.000009,83.500000,-2.403669,-6.524681,-4.446473,5.338728,6.915907,1.192134,-0.000034,0.000010,-0.000023,0.000024,0.000042,0.000008
3712076671.220000,0.151363,0.028783,0.001486,0.160597,0.029929,0.001578,0.172577,0.026646,0.001705,0.161526,0.028449,0.001590,80.025931,-79.950327,0.077688,128.263147,-45.734669,1.899808,55.157953,-41.745467,-0.476850,155.836874,-40.904540,-3.561390,-0.000073,-0.000631,3712076671.220000,69.582520,-1.508196,-36.066364,-59.476326,-33.814606,61.580219,69.787018,-1.503407,-0.000002,0.000012,0.000023,-0.000016,-0.000010,-0.000015,-0.000008,-0.000009,49.999924,-0.000648,3712076671.220000,69.560180,-1.611116,-36.149330,-59.401576,-33.700592,61.621359,69.764692,-1.613892,-0.000006,0.000060,-0.000041,-0.000031,-0.000004,-0.000031,0.000005,0.000020,49.999996,-0.000017,83.500000,-4.559778,5.249474,6.820434,1.324127,-2.287267,-6.635098,0.000057,0.000029,0.000034,0.000011,-0.000013,-0.000010
3712076671.240000,0.153393,0.029144,0.001506,0.160931,0.028406,0.001584,0.169011,0.026702,0.001669,0.161122,0.028082,0.001586,106.447309,-46.192152,-4.858261,137.121033,-4.593662,-4.728122,160.958069,-30.880283,2.506678,83.869063,-31.755999,0.978187,-0.000007,0.001157,3712076671.240000,69.582558,-1.507034,-36.065674,-59.475731,-33.812870,61.581299,69.786766,-1.503602,-0.000026,-0.000001,-0.000004,-0.000027,0.000030,0.000017,-0.000015,0.000003,50.000008,0.001151,3712076671.240000,69.559937,-1.611338,-36.149558,-59.401661,-33.701066,61.621182,69.764702,-1.613852,-0.000009,0.000047,-0.000029,0.000004,-0.000021,-0.000046,-0.000009,0.000020,50.000015,-0.000006,83.500000,6.796932,1.466734,-2.125371,-6.615085,-4.712192,5.200620,-0.000011,-0.000059,-0.000016,0.000007,0.000004,0.000005
3712076671.260000,0.155474,0.027730,0.001530,0.159972,0.028356,0.001574,0.169207,0.030090,0.001665,0.161576,0.028727,0.001590,206.534929,11.679944,-3.584135,178.594743,-18.630140,-3.493790,159.111239,-37.940621,3.534725,191.748563,14.524520,-2.209324,0.000014,0.000492,3712076671.260000,69.581833,-1.505590,-36.066223,-59.475559,-33.813633,61.583229,69.787247,-1.503407,-0.000003,-0.000045,0.000037,-0.000030,-0.000011,0.000033,0.000015,0.000013,50.000031,0.000485,3712076671.260000,69.560159,-1.611574,-36.149552,-59.401867,-33.700919,61.620896,69.764727,-1.613889,-0.000015,0.000037,-0.000056,0.000019,-0.000004,-0.000056,-0.000016,0.000004,50.000017,-0.000007,83.500000,-1.989020,-6.662615,-4.772742,5.049263,6.827703,1.624200,-0.000053,0.000044,0.000005,-0.000038,-0.000009,-0.000004
3712076671.280000,0.155701,0.026414,0.001534,0.158171,0.028627,0.001555,0.172185,0.032315,0.001691,0.162048,0.029127,0.001594,351.918078,281.103719,1.146281,88.018278,-54.146592,-5.207259,52.078263,-18.923114,-0.545582,196.722442,-2.089446,3.360864,0.000021,-0.000358,3712076671.280000,69.581108,-1.505241,-36.067307,-59.475082,-33.815594,61.583706,69.787514,-1.503196,-0.000026,0.000021,-0.000023,-0.000021,-0.000022,-0.000037,0.000008,0.000013,50.000023,-0.000377,3712076671.280000,69.560343,-1.611567,-36.149420,-59.401907,-33.700518,61.620886,69.764709,-1.613956,0.000002,0.000009,-0.000064,0.000023,0.000001,-0.000053,-0.000011,-0.000011,50.000002,-0.000019,83.500000,-4.880546,4.952868,6.723884,1.750006,-1.866369,-6.765207,0.000073,0.000012,-0.000002,-0.000004,-0.000004,0.000002
3712076671.300000,0.153498,0.026338,0.001512,0.158709,0.029757,0.001559,0.173898,0.030706,0.001711,0.162070,0.028937,0.001594,167.485548,90.762957,-1.069369,75.126154,-60.469104,-0.724813,66.873686,-29.750886,-0.730717,42.970661,-38.339864,0.247748,-0.000028,0.000204,3712076671.300000,69.581108,-1.506589,-36.067371,-59.475739,-33.816132,61.582306,69.787399,-1.503167,0.000011,-0.000040,-0.000001,0.000032,-0.000027,-0.000040,-0.000010,-0.000015,49.999985,0.000190,3712076671.300000,69.560430,-1.611371,-36.149277,-59.401771,-33.700343,61.621167,69.764726,-1.613969,0.000021,-0.000005,-0.000055,0.000060,0.000009,-0.000068,-0.000022,-0.000019,50.000013,-0.000015,83.500000,6.691170,1.890556,-1.706037,-6.735539,-5.029722,4.894678,-0.000023,-0.000017,-0.000010,0.000020,0.000013,0.000012
3712076671.320000,0.152509,0.027028,0.001501,0.160480,0.030307,0.001576,0.171937,0.027207,0.001697,0.161660,0.028179,0.001592,179.958224,49.043910,1.576529,48.549855,-47.551781,-0.135336,82.792732,-31.384151,-0.961513,92.811968,-39.086167,5.143996,-0.000017,-0.000193,3712076671.320000,69.581207,-1.507283,-36.066738,-59.476589,-33.814369,61.580837,69.786858,-1.503339,0.000046,-0.000005,-0.000014,0.000033,-0.000022,-0.000042,-0.000025,0.000012,49.999992,-0.000193,3712076671.320000,69.560066,-1.611269,-36.149454,-59.401683,-33.700620,61.621382,69.764717,-1.613957,-0.000004,-0.000031,-0.000034,0.000059,0.000032,-0.000061,-0.000036,-0.000029,50.000010,0.000000,83.500000,-1.566776,-6.774545,-5.080440,4.739537,6.712213,2.049300,-0.000017,0.000004,0.000025,0.000019,0.000019,0.000014
3712076671.340000,0.154799,0.028205,0.001522,0.160782,0.028260,0.001583,0.169447,0.026337,0.001674,0.161690,0.027594,0.001593,213.976584,14.150932,3.222479,98.238041,-60.903672,-1.328274,366.418704,361.936873,0.266622,128.020167,-34.115096,4.556307,0.000026,-0.000290,3712076671.340000,69.581772,-1.506032,-36.065720,-59.475674,-33.813030,61.580860,69.786392,-1.503170,-0.000030,0.000025,0.000024,0.000015,0.000034,-0.000004,-0.000017,0.000009,50.000027,-0.000301,3712076671.340000,69.559780,-1.611469,-36.149582,-59.401736,-33.701042,61.621136,69.764658,-1.613889,0.000024,-0.000024,-0.000022,0.000068,0.000007,-0.000003,-0.000010,-0.000027,50.000000,-0.000011,83.500000,-5.181690,4.636549,6.600810,2.168520,-1.437712,-6.869429,0.000003,0.000005,-0.000006,-0.000021,0.000022,-0.000042
3712076671.360000,0.156463,0.028656,0.001538,0.160393,0.027158,0.001581,0.169372,0.030827,0.001665,0.162097,0.028890,0.001595,71.412341,-38.670163,0.786749,352.590167,157.102917,-3.496392,114.059836,-33.404181,1.463576,148.075125,-38.722793,2.300639,-0.000033,0.000275,3712076671.360000,69.582413,-1.505111,-36.065338,-59.475128,-33.813736,61.583637,69.787308,-1.503103,0.000023,0.000007,0.000019,-0.000047,0.000003,0.000042,0.000014,0.000013,49.999989,0.000275,3712076671.360000,69.560083,-1.611662,-36.149480,-59.401918,-33.700753,61.620862,69.764667,-1.613931,0.000035,-0.000019,-0.000013,0.000014,0.000064,0.000003,-0.000000,-0.000032,50.000022,-0.000000,83.500000,6.559447,2.307240,-1.279540,-6.829207,-5.326895,4.569392,-0.000009,0.000001,0.000027,0.000020,-0.000021,0.000008
3712076671.380000,0.154815,0.026403,0.001525,0.159358,0.028907,0.001567,0.171729,0.032124,0.001687,0.161995,0.029150,0.001593,159.476594,-29.938560,2.420474,535.559218,342.410915,-2.730104,198.679422,43.683973,1.883063,167.925617,61.964538,1.320179,-0.000024,-0.000655,3712076671.380000,69.581070,-1.505817,-36.066673,-59.475670,-33.815128,61.583748,69.787498,-1.503249,-0.000017,0.000027,-0.000018,-0.000043,-0.000041,0.000052,0.000033,0.000006,50.000000,-0.000663,3712076671.380000,69.560326,-1.611519,-36.149373,-59.401912,-33.700381,61.620901,69.764678,-1.613968,0.000043,-0.000013,0.000008,0.000007,0.000043,0.000016,0.000008,-0.000019,50.000024,-0.000008,83.500000,-1.138329,-6.859411,-5.368035,4.411335,6.570060,2.467202,0.000007,0.000006,0.000012,-0.000003,0.000024,0.000000
3712076671.400000,0.153132,0.026004,0.001509,0.158438,0.029607,0.001556,0.174209,0.029474,0.001717,0.161961,0.028369,0.001594,50.481556,-16.126702,0.528459,331.003317,290.830170,0.822473,268.228447,68.283624,3.099648,276.381967,104.623151,2.213124,-0.000003,-0.000323,3712076671.400000,69.580856,-1.506708,-36.067471,-59.475536,-33.816002,61.581322,69.786972,-1.503143,0.000029,-0.000004,0.000016,0.000019,-0.000058,0.000018,0.000023,0.000016,50.000000,-0.000340,3712076671.400000,69.560415,-1.611276,-36.149282,-59.401748,-33.700301,61.621122,69.764695,-1.613948,0.000027,-0.000021,0.000006,0.000000,0.000035,-0.000009,-0.000000,-0.000014,50.000003,-0.000017,83.500000,-5.462854,4.302041,6.451638,2.578676,-1.003716,-6.945950,0.000001,0.000004,-0.000041,-0.000025,0.000003,-0.000026
3712076671.420000,0.153016,0.029234,0.001502,0.160017,0.028980,0.001573,0.171725,0.027815,0.001694,0.161606,0.028668,0.001590,152.678040,-44.225964,3.558391,222.004672,22.013443,3.123726,216.128198,16.184296,3.095901,343.064060,268.284362,1.181722,-0.000058,0.000766,3712076671.420000,69.582870,-1.507148,-36.066418,-59.475723,-33.814430,61.581219,69.787224,-1.503390,-0.000019,0.000002,-0.000038,0.000000,-0.000026,0.000003,0.000011,-0.000004,49.999954,0.000756,3712076671.420000,69.560194,-1.611171,-36.149481,-59.401685,-33.700669,61.621283,69.764745,-1.613901,0.000029,-0.000017,0.000031,0.000001,0.000023,-0.000001,0.000000,-0.000003,50.000012,-0.000010,83.500000,6.401626,2.714354,-0.848346,-6.896338,-5.603273,4.225378,0.000015,-0.000011,-0.000010,0.000043,-0.000039,0.000001
3712076671.440000,0.153613,0.029424,0.001507,0.161042,0.027982,0.001586,0.168846,0.027834,0.001665,0.161182,0.028415,0.001586,85.518012,-62.890417,0.991376,174.661585,-25.147153,3.047055,217.120480,32.598346,-2.400198,130.811786,-8.802113,1.504665,-0.000004,0.000016,3712076671.440000,69.582939,-1.506760,-36.065403,-59.475414,-33.813026,61.582294,69.787071,-1.503605,0.000020,0.000007,-0.000024,0.000031,-0.000034,-0.000012,0.000001,0.000012,50.000011,0.000015,3712076671.440000,69.560122,-1.611178,-36.149552,-59.401529,-33.701057,61.621360,69.764774,-1.613851,0.000045,-0.000035,0.000036,-0.000039,0.000025,-0.000011,0.000013,-0.000000,50.000016,-0.000001,83.500000,-0.705208,-6.917339,-5.634396,4.065735,6.402446,2.874698,-0.000020,0.000001,0.000055,-0.000001,-0.000009,0.000001
3712076671.460000,0.155304,0.027576,0.001528,0.159303,0.026056,0.001571,0.170172,0.030776,0.001673,0.161613,0.028142,0.001591,59.277093,-59.083338,-0.074883,117.626091,-79.668240,2.571160,112.115347,18.796090,-1.063497,71.899728,6.040381,-0.710608,0.000021,0.000246,3712076671.460000,69.581909,-1.505541,-36.065571,-59.473907,-33.814442,61.583511,69.786903,-1.503294,0.000017,-0.000021,-0.000005,0.000016,-0.000042,-0.000028,0.000017,0.000008,50.000027,0.000243,3712076671.460000,69.560345,-1.611426,-36.149563,-59.401684,-33.700969,61.621046,69.764790,-1.613884,0.000045,-0.000048,0.000061,-0.000052,0.000004,-0.000042,0.000007,0.000016,50.000006,-0.000003,83.500000,-5.721905,3.950638,6.277287,2.978954,-0.565143,-6.995096,-0.000009,0.000010,-0.000018,-0.000036,-0.000012,0.000002
3712076671.480000,0.155220,0.027305,0.001528,0.157882,0.026299,0.001557,0.172114,0.032350,0.001690,0.161766,0.028667,0.001592,141.043780,-36.085648,4.240711,62.486937,-51.426837,-0.514966,77.392627,-63.064791,-0.756023,85.509207,-23.183383,-0.977549,-0.000031,0.000159,3712076671.480000,69.581993,-1.505517,-36.066357,-59.473545,-33.815639,61.583858,69.787262,-1.503284,-0.000035,0.000000,0.000014,-0.000023,-0.000007,-0.000022,-0.000003,0.000010,49.999989,0.000148,3712076671.480000,69.560618,-1.611382,-36.149380,-59.401712,-33.700601,61.620991,69.764781,-1.613909,0.000025,-0.000049,0.000049,-0.000027,0.000027,-0.000056,-0.000013,0.000004,50.000020,-0.000012,83.500000,6.218321,3.111045,-0.413836,-6.935809,-5.857871,3.865607,0.000025,0.000020,-0.000023,0.000024,0.000015,0.000030
3712076671.500000,0.152546,0.027084,0.001501,0.158874,0.029272,0.001561,0.173286,0.029086,0.001708,0.161602,0.028483,0.001590,86.345535,-62.703770,1.015030,129.392132,-70.197504,3.330792,56.758588,-52.794903,0.304472,82.890536,-21.500956,0.937497,-0.000014,-0.000093,3712076671.500000,69.581909,-1.507140,-36.066978,-59.475361,-33.815491,61.581532,69.787163,-1.503357,0.000021,0.000006,-0.000016,0.000009,0.000020,-0.000029,-0.000011,0.000001,50.000008,-0.000100,3712076671.500000,69.560728,-1.611146,-36.149212,-59.401589,-33.700457,61.621276,69.764813,-1.613892,0.000042,-0.000040,0.000047,-0.000039,0.000023,-0.000071,-0.000007,0.000012,50.000022,-0.000007,83.500000,-0.269775,-6.947887,-5.878761,3.703983,6.208946,3.271292,0.000022,-0.000031,0.000032,-0.000004,0.000001,-0.000014
3712076671.520000,0.152062,0.027688,0.001495,0.160409,0.030226,0.001575,0.172783,0.027299,0.001706,0.161771,0.028403,0.001592,101.978134,-77.519964,1.547259,112.808108,-76.906159,-2.065374,63.628045,-48.723604,0.579540,56.073592,44.481939,-0.284997,0.000019,-0.000654,3712076671.520000,69.582069,-1.507426,-36.066544,-59.476261,-33.815037,61.580715,69.787094,-1.503172,0.000016,0.000011,-0.000015,-0.000004,0.000030,-0.000002,0.000004,-0.000015,50.000019,-0.000671,3712076671.520000,69.560478,-1.611002,-36.149254,-59.401424,-33.700737,61.621489,69.764797,-1.613838,0.000049,-0.000069,0.000045,-0.000051,0.000047,-0.000034,0.000006,-0.000009,50.000000,-0.000017,83.500000,-5.958691,3.583453,6.077822,3.367020,-0.124681,-7.017106,-0.000033,-0.000024,-0.000048,-0.000004,-0.000035,0.000009
3712076671.540000,0.154809,0.029187,0.001520,0.160927,0.028091,0.001584,0.169563,0.028583,0.001671,0.161785,0.028624,0.001592,100.714133,-51.976553,-1.343655,122.003929,-70.577538,3.960488,115.792992,-75.783335,-2.192681,91.784370,-23.705842,-1.064741,-0.000037,0.000096,3712076671.540000,69.582901,-1.505852,-36.065430,-59.475342,-33.813694,61.582565,69.787231,-1.503176,-0.000015,-0.000031,-0.000017,0.000009,-0.000017,-0.000006,-0.000003,-0.000011,49.999973,0.000088,3712076671.540000,69.560229,-1.611154,-36.149459,-59.401441,-33.701102,61.621373,69.764780,-1.613820,0.000055,-0.000044,0.000017,-0.000062,0.000061,-0.000042,0.000011,-0.000010,50.000011,-0.000007,83.500000,6.010810,3.495218,0.022607,-6.948369,-6.088777,3.489752,-0.000010,0.000047,0.000016,0.000032,0.000039,0.000016
3712076671.560000,0.155940,0.028647,0.001533,0.159866,0.027156,0.001575,0.168402,0.030829,0.001655,0.161420,0.028879,0.001588,112.275570,-49.635266,-1.577666,227.104787,59.756278,2.097248,74.722705,-73.764970,0.233353,88.067715,-61.377121,-1.066004,-0.000049,0.000195,3712076671.560000,69.582535,-1.505348,-36.065723,-59.474838,-33.813412,61.583981,69.787369,-1.503493,-0.000018,-0.000008,0.000020,0.000008,0.000022,-0.000002,-0.000012,-0.000001,49.999973,0.000190,3712076671.560000,69.560219,-1.611530,-36.149547,-59.401822,-33.701036,61.620871,69.764746,-1.613842,0.000015,-0.000035,-0.000002,-0.000013,0.000082,-0.000026,-0.000012,-0.000029,50.000022,-0.000005,83.500000,0.167212,-6.951089,-6.099695,3.327501,5.991435,3.654660,0.000050,-0.000034,0.000015,-0.000034,0.000007,-0.000009
3712076671.580000,0.154716,0.026251,0.001525,0.158551,0.028313,0.001560,0.171164,0.032193,0.001681,0.161503,0.028933,0.001589,181.565688,-14.214204,2.713221,523.222427,383.167797,4.393338,84.718277,-78.953893,-0.682725,90.362487,-58.349408,-1.127973,0.000021,0.000054,3712076671.580000,69.581100,-1.505815,-36.066853,-59.474979,-33.815056,61.583927,69.787384,-1.503468,0.000004,0.000035,0.000002,0.000066,0.000016,-0.000007,-0.000016,-0.000008,50.000027,0.000037,3712076671.580000,69.560464,-1.611469,-36.149343,-59.401831,-33.700647,61.620840,69.764722,-1.613869,0.000012,-0.000039,-0.000013,-0.000004,0.000080,0.000021,0.000000,-0.000043,50.000005,-0.000016,83.500000,-6.172115,3.202410,5.854307,3.742176,0.315675,-7.010610,-0.000049,-0.000014,-0.000048,0.000003,0.000030,0.000008
3712076671.600000,0.153266,0.026345,0.001510,0.159143,0.029230,0.001564,0.172998,0.030449,0.001703,0.161836,0.028679,0.001593,101.218607,8.476591,1.010921,525.117256,521.511160,-0.247056,140.173702,-51.171713,-2.409652,70.990625,-9.354506,0.757088,0.000013,0.000216,3712076671.600000,69.581291,-1.506639,-36.066807,-59.475536,-33.815655,61.582500,69.787285,-1.503225,0.000052,0.000011,-0.000052,0.000015,-0.000018,-0.000015,0.000020,-0.000016,50.000023,0.000201,3712076671.600000,69.560612,-1.611256,-36.149224,-59.401687,-33.700487,61.621226,69.764795,-1.613898,0.000034,-0.000035,-0.000009,0.000000,0.000048,-0.000002,0.000004,-0.000028,50.000010,-0.000015,83.500000,5.779407,3.865757,0.458680,-6.933296,-6.296024,3.100723,0.000011,0.000039,0.000021,0.000027,0.000009,-0.000034
3712076671.620000,0.152377,0.029117,0.001495,0.161345,0.029718,0.001586,0.172260,0.027050,0.001701,0.162006,0.028621,0.001594,122.984497,88.020997,-0.637121,174.205140,24.217106,-1.770054,39.290764,-39.218850,-0.030479,383.240023,265.242359,1.618330,-0.000019,-0.000417,3712076671.620000,69.582840,-1.507565,-36.065914,-59.476444,-33.814617,61.580734,69.787231,-1.503131,0.000036,-0.000008,-0.000023,-0.000014,0.000035,-0.000004,0.000023,-0.000009,49.999992,-0.000417,3712076671.620000,69.560253,-1.611153,-36.149433,-59.401530,-33.700704,61.621495,69.764779,-1.613932,0.000018,0.000008,0.000014,-0.000016,0.000057,-0.000005,-0.000003,-0.000006,50.000012,0.000000,83.500000,0.603419,-6.927095,-6.296621,2.937700,5.750292,4.023249,0.000030,-0.000057,-0.000012,-0.000016,-0.000037,0.000003
3712076671.640000,0.153850,0.029153,0.001510,0.160431,0.028130,0.001579,0.169935,0.027286,0.001677,0.161420,0.028183,0.001589,224.302141,72.919191,-4.406628,239.288308,94.991257,1.809934,217.232858,17.694464,3.272293,191.927716,19.790960,-4.164164,-0.000053,0.000178,3712076671.640000,69.582657,-1.506743,-36.066006,-59.475452,-33.813675,61.581482,69.786957,-1.503444,-0.000038,-0.000007,-0.000036,0.000029,-0.000038,0.000002,0.000006,-0.000015,49.999947,0.000170,3712076671.640000,69.560023,-1.611370,-36.149717,-59.401712,-33.701155,61.621290,69.764818,-1.613892,0.000003,0.000022,0.000019,0.000014,0.000032,-0.000006,-0.000013,0.000002,50.000000,-0.000008,83.500000,-6.360770,2.808338,5.607842,4.102307,0.755441,-6.977366,-0.000062,-0.000010,0.000022,0.000011,0.000011,0.000038
3712076671.660000,0.155949,0.028267,0.001533,0.158264,0.026061,0.001561,0.169430,0.031188,0.001665,0.161234,0.028514,0.001587,222.116994,47.996407,-2.200577,124.521196,-30.767407,1.622267,99.122700,3.399291,1.017560,234.416607,186.337027,0.867480,0.000009,0.000644,3712076671.660000,69.582253,-1.505344,-36.066219,-59.473743,-33.814007,61.583942,69.787132,-1.503640,-0.000018,-0.000023,-0.000011,0.000025,-0.000007,0.000042,0.000010,-0.000012,50.000023,0.000644,3712076671.660000,69.560199,-1.611587,-36.149583,-59.401897,-33.700907,61.620942,69.764766,-1.613909,0.000020,-0.000001,0.000037,0.000015,0.000031,0.000027,-0.000001,-0.000006,50.000014,-0.000000,83.500000,5.525454,4.221086,0.893326,-6.890606,-6.478039,2.699505,0.000032,0.000066,-0.000009,-0.000005,0.000010,-0.000051
3712076671.680000,0.154800,0.027152,0.001524,0.159219,0.027347,0.001568,0.172350,0.031967,0.001693,0.162153,0.028832,0.001595,124.279762,33.370850,1.089750,79.024305,-79.024301,0.000575,152.062511,-18.639976,4.301224,76.327349,-30.161232,-0.865795,0.000043,0.000344,3712076671.680000,69.581741,-1.505904,-36.066055,-59.474731,-33.815536,61.583416,69.787323,-1.503084,0.000021,0.000035,0.000007,0.000001,0.000003,0.000032,0.000014,0.000007,50.000069,0.000338,3712076671.680000,69.560479,-1.611493,-36.149400,-59.401851,-33.700434,61.620890,69.764721,-1.613960,0.000030,-0.000002,0.000035,0.000006,-0.000038,-0.000013,0.000005,0.000022,50.000025,-0.000007,83.500000,1.037003,-6.875289,-6.468674,2.536751,5.486230,4.376836,0.000036,-0.000054,-0.000027,0.000023,-0.000038,0.000005
3712076671.700000,0.152443,0.025322,0.001503,0.160163,0.029202,0.001575,0.174199,0.029734,0.001716,0.162303,0.028091,0.001598,141.721817,-49.491652,2.412554,125.453328,112.812077,0.378462,154.909759,-44.627518,-3.302792,72.886386,-33.914886,-0.816073,-0.000020,-0.000821,3712076671.700000,69.580559,-1.507074,-36.066315,-59.475960,-33.815987,61.581505,69.786850,-1.502895,0.000003,0.000038,-0.000018,0.000018,0.000019,-0.000003,0.000002,-0.000015,49.999985,-0.000837,3712076671.700000,69.560601,-1.611248,-36.149362,-59.401751,-33.700232,61.621126,69.764761,-1.613981,0.000045,-0.000060,-0.000005,0.000011,-0.000035,0.000000,0.000019,-0.000013,50.000005,-0.000015,83.500000,-6.524799,2.403429,5.339167,4.446348,1.191851,-6.916017,-0.000038,-0.000031,0.000057,0.000005,0.000018,0.000036
3712076671.720000,0.152308,0.027676,0.001498,0.160792,0.029357,0.001581,0.172562,0.027967,0.001703,0.161912,0.028329,0.001594,87.733699,-33.610426,-1.040976,174.886189,-24.571833,3.300414,108.434589,-44.695790,-1.452947,99.960179,-53.732998,-1.336462,-0.000031,-0.000018,3712076671.720000,69.581886,-1.507322,-36.066093,-59.476101,-33.814793,61.581104,69.786980,-1.503170,-0.000005,0.000023,-0.000028,0.000001,-0.000000,0.000035,0.000014,0.000005,49.999977,-0.000034,3712076671.720000,69.560300,-1.611074,-36.149448,-59.401580,-33.700472,61.621353,69.764731,-1.613945,-0.000034,0.000011,0.000037,-0.000007,-0.000063,0.000007,-0.000003,0.000032,50.000008,-0.000016,83.500000,5.249398,4.559528,1.324184,-6.821212,-6.634714,2.287027,0.000005,0.000046,-0.000029,-0.000023,-0.000000,-0.000058
3712076671.740000,0.154025,0.028937,0.001513,0.161843,0.028360,0.001593,0.169766,0.027424,0.001675,0.161891,0.028233,0.001594,202.022004,2.436006,3.013652,127.123778,-71.842141,-2.834196,103.616500,-62.081313,-4.805015,61.182418,13.557820,-0.567449,0.000010,0.000292,3712076671.740000,69.582588,-1.506432,-36.065182,-59.476055,-33.813358,61.581539,69.786934,-1.503104,0.000032,0.000029,-0.000009,-0.000006,-0.000016,-0.000029,0.000015,0.000011,50.000027,0.000292,3712076671.740000,69.560101,-1.611215,-36.149639,-59.401676,-33.700912,61.621195,69.764752,-1.613878,-0.000027,-0.000032,0.000035,0.000011,-0.000081,0.000035,0.000006,0.000015,50.000016,0.000000,83.500000,1.466832,-6.796703,-6.615207,2.125661,5.200815,4.712192,0.000033,-0.000012,0.000005,0.000015,-0.000042,0.000014
3712076671.760000,0.156597,0.026748,0.001543,0.160703,0.027701,0.001583,0.169343,0.029287,0.001668,0.162236,0.027917,0.001598,176.386164,-20.412109,2.760874,144.980355,-52.673941,-2.758624,81.482899,-72.872219,-5.568088,75.176324,44.399144,-0.510360,0.000011,-0.000280,3712076671.760000,69.581284,-1.504523,-36.065559,-59.475418,-33.813347,61.582561,69.786674,-1.502857,0.000023,0.000026,-0.000017,-0.000010,-0.000016,-0.000010,0.000012,0.000018,50.000015,-0.000287,3712076671.760000,69.560273,-1.611437,-36.149635,-59.401805,-33.700731,61.620819,69.764708,-1.613919,-0.000015,-0.000041,0.000042,0.000006,-0.000068,0.000013,0.000001,0.000015,50.000005,-0.000007,83.500000,-6.662574,1.989071,5.049716,4.772894,1.623967,-6.827513,-0.000041,-0.000005,0.000006,0.000007,0.000057,0.000022
3712076671.780000,0.156566,0.026391,0.001543,0.158863,0.028564,0.001563,0.171514,0.031564,0.001686,0.162339,0.028842,0.001597,74.762052,-69.536829,0.502783,93.130175,7.193068,0.929977,154.217896,-43.015648,-2.750411,125.199456,86.528002,0.675298,-0.000030,-0.000389,3712076671.780000,69.581337,-1.504506,-36.066929,-59.475258,-33.814907,61.583363,69.787361,-1.502956,0.000010,-0.000026,0.000026,0.000025,0.000036,0.000006,0.000014,0.000002,49.999985,-0.000405,3712076671.780000,69.560575,-1.611446,-36.149490,-59.401863,-33.700418,61.620823,69.764750,-1.613962,-0.000012,-0.000090,0.000033,-0.000006,-0.000062,0.000015,0.000007,-0.000004,50.000014,-0.000016,83.500000,4.952470,4.880372,1.749704,-6.724542,-6.765693,1.866339,0.000001,0.000040,0.000009,-0.000009,0.000030,-0.000037
3712076671.800000,0.153404,0.027349,0.001509,0.159145,0.029820,0.001563,0.174152,0.029628,0.001716,0.162268,0.028938,0.001596,153.088532,-41.121684,3.702798,92.198255,-27.076490,1.084415,46.458022,-24.299071,0.459124,50.022373,49.985381,0.015705,-0.000023,-0.000648,3712076671.800000,69.582092,-1.506589,-36.067219,-59.476006,-33.815941,61.581535,69.787529,-1.503006,0.000003,0.000030,0.000021,0.000019,-0.000053,0.000000,0.000010,0.000018,50.000004,-0.000656,3712076671.800000,69.560715,-1.611164,-36.149358,-59.401845,-33.700240,61.621212,69.764852,-1.613948,-0.000031,-0.000041,0.000037,-0.000013,-0.000063,0.000031,0.000007,0.000012,50.000026,-0.000008,83.500000,1.890553,-6.691128,-6.735778,1.706058,4.894343,5.029906,0.000057,-0.000017,0.000007,-0.000012,-0.000048,-0.000014
3712076671.820000,0.152276,0.029003,0.001495,0.160409,0.029269,0.001577,0.173176,0.026442,0.001711,0.161966,0.028225,0.001595,116.426158,-61.611603,1.845327,44.764790,-37.466622,-0.311044,84.484564,-8.737925,5.372407,65.497901,60.305139,-0.202214,-0.000038,-0.000138,3712076671.820000,69.582893,-1.507541,-36.066315,-59.476040,-33.814884,61.579937,69.787010,-1.503095,0.000019,0.000010,0.000011,-0.000030,-0.000036,0.000021,0.000024,0.000016,49.999962,-0.000153,3712076671.820000,69.560387,-1.611075,-36.149479,-59.401706,-33.700546,61.621418,69.764833,-1.613923,0.000011,-0.000054,0.000031,-0.000041,-0.000042,-0.000018,0.000012,0.000013,50.000000,-0.000015,83.500000,-6.774232,1.566582,4.739973,5.080378,2.049720,-6.712386,-0.000053,-0.000025,-0.000011,-0.000016,0.000003,0.000038
3712076671.840000,0.154057,0.030860,0.001509,0.160825,0.027805,0.001584,0.169408,0.026907,0.001672,0.161430,0.028518,0.001589,117.798525,-52.976395,-1.748803,146.862642,-35.559814,4.099265,138.735417,-33.391993,-1.940280,149.595028,-34.623452,-2.239333,-0.000038,0.000467,3712076671.840000,69.583954,-1.506841,-36.065590,-59.475506,-33.813038,61.581299,69.787178,-1.503502,-0.000029,-0.000001,-0.000023,0.000002,0.000023,-0.000005,-0.000016,-0.000005,49.999966,0.000452,3712076671.840000,69.560134,-1.611352,-36.149692,-59.401794,-33.700937,61.621179,69.764806,-1.613910,0.000012,-0.000062,0.000018,-0.000031,-0.000005,0.000035,0.000021,-0.000015,50.000004,-0.000015,83.500000,4.636545,5.181509,2.168484,-6.601429,-6.869340,1.437321,0.000007,0.000050,-0.000012,0.000032,0.000070,-0.000009
3712076671.860000,0.154896,0.030035,0.001519,0.160300,0.028043,0.001578,0.169763,0.030412,0.001670,0.161674,0.029500,0.001589,19.969945,-19.145024,0.063182,151.325318,-41.901059,3.751633,130.643053,-48.091718,4.277580,76.366404,34.050364,-0.599315,-0.000009,0.000603,3712076671.860000,69.583504,-1.506411,-36.065948,-59.475628,-33.813938,61.583214,69.787827,-1.503500,0.000024,-0.000029,-0.000004,0.000011,-0.000013,0.000015,0.000009,-0.000007,50.000015,0.000601,3712076671.860000,69.560242,-1.611646,-36.149622,-59.401982,-33.700803,61.620854,69.764768,-1.613940,0.000027,-0.000037,-0.000005,-0.000020,-0.000015,-0.000035,0.000008,-0.000001,50.000024,-0.000002,83.500000,2.307107,-6.559079,-6.829345,1.279962,4.569079,5.327480,0.000043,-0.000040,0.000022,0.000017,-0.000027,-0.000054
3712076671.880000,0.153864,0.026469,0.001515,0.158588,0.028312,0.001560,0.172509,0.032078,0.001695,0.161686,0.028967,0.001590,135.496434,12.259323,1.380677,146.615127,-48.850179,2.621973,111.026693,-22.698183,1.332549,143.838923,-29.158442,-4.300581,-0.000016,0.000613,3712076671.880000,69.581261,-1.506527,-36.066940,-59.475147,-33.815636,61.583454,69.787460,-1.503456,0.000022,-0.000022,-0.000007,0.000017,0.000021,-0.000023,-0.000008,-0.000011,49.999989,0.000597,3712076671.880000,69.560485,-1.611549,-36.149454,-59.401986,-33.700409,61.620907,69.764772,-1.613981,-0.000016,-0.000023,0.000029,-0.000022,-0.000023,-0.000033,-0.000010,0.000016,50.000005,-0.000016,83.500000,-6.859460,1.138332,4.411615,5.368034,2.466993,-6.569964,-0.000040,-0.000012,-0.000003,-0.000045,-0.000059,0.000031
3712076671.900000,0.152947,0.026190,0.001507,0.158303,0.028698,0.001557,0.173051,0.029384,0.001705,0.161469,0.028100,0.001590,58.352700,-46.682754,0.484194,420.629155,266.131246,-2.036415,31.275461,-30.648176,-0.074857,40.605475,-25.366791,-0.369111,0.000016,-0.000022,3712076671.900000,69.581161,-1.506964,-36.067089,-59.475056,-33.815117,61.581703,69.786835,-1.503518,-0.000008,-0.000018,0.000018,-0.000005,-0.000022,-0.000045,-0.000015,0.000014,50.000019,-0.000041,3712076671.900000,69.560594,-1.611377,-36.149249,-59.401795,-33.700160,61.621166,69.764752,-1.614012,-0.000029,-0.000024,-0.000001,0.000005,-0.000026,-0.000067,-0.000026,0.000010,50.000003,-0.000019,83.500000,4.301745,5.462330,2.578462,-6.452246,-6.946195,1.003264,0.000004,0.000021,-0.000021,0.000021,0.000034,0.000044
3712076671.920000,0.152594,0.028301,0.001499,0.161288,0.029653,0.001585,0.172235,0.026125,0.001702,0.162049,0.028021,0.001596,268.295489,68.563414,3.049185,530.622127,400.844216,-4.504086,130.470724,-68.945609,3.363755,175.498211,-19.413150,-2.662851,0.000031,-0.000314,3712076671.920000,69.582298,-1.507376,-36.065830,-59.476475,-33.814083,61.580040,69.786758,-1.503077,-0.000003,0.000015,-0.000017,-0.000021,-0.000004,0.000021,0.000017,0.000001,50.000053,-0.000314,3712076671.920000,69.560274,-1.611240,-36.149345,-59.401616,-33.700408,61.621411,69.764722,-1.613993,0.000003,-0.000009,-0.000003,0.000004,-0.000004,-0.000069,-0.000019,0.000008,50.000022,0.000000,83.500000,2.714294,-6.401416,-6.896312,0.848535,4.225592,5.603468,-0.000018,0.000001,0.000048,0.000009,0.000023,-0.000007
3712076671.940000,0.154000,0.029729,0.001511,0.162333,0.029236,0.001597,0.169896,0.026688,0.001678,0.162081,0.028541,0.001595,140.806244,-56.568572,-2.724072,212.825965,12.826031,-3.140008,133.918363,-57.687207,2.383273,142.458132,-57.520928,-3.104113,-0.000055,-0.000302,3712076671.940000,69.583008,-1.506705,-36.065258,-59.476665,-33.813293,61.580940,69.787079,-1.503034,0.000016,-0.000005,-0.000027,-0.000031,0.000018,0.000005,0.000013,-0.000010,49.999954,-0.000305,3712076671.940000,69.559973,-1.611350,-36.149601,-59.401643,-33.700941,61.621135,69.764681,-1.613899,-0.000030,0.000026,0.000024,0.000028,-0.000022,-0.000037,-0.000029,0.000024,50.000009,-0.000003,83.500000,-6.917153,0.705262,4.066027,5.634265,2.874828,-6.402588,-0.000005,0.000043,-0.000014,-0.000033,-0.000022,-0.000008
3712076671.960000,0.155922,0.029624,0.001531,0.159589,0.027354,0.001572,0.168745,0.029868,0.001661,0.161435,0.028948,0.001588,110.192704,-55.744529,1.591573,168.583510,-9.133907,-2.164302,154.952621,15.074732,1.604177,110.361547,-53.147938,-4.714037,-0.000045,0.000159,3712076671.960000,69.583275,-1.505542,-36.065899,-59.474873,-33.813160,61.583187,69.787384,-1.503543,0.000004,-0.000015,-0.000013,-0.000034,0.000054,-0.000026,-0.000010,-0.000014,49.999969,0.000158,3712076671.960000,69.560282,-1.611566,-36.149464,-59.401853,-33.700785,61.620846,69.764713,-1.613894,-0.000034,-0.000009,0.000039,0.000009,-0.000024,-0.000046,-0.000030,0.000021,50.000014,-0.000001,83.500000,3.950441,5.721874,2.978728,-6.277644,-6.995347,0.565261,0.000018,-0.000034,-0.000018,-0.000005,-0.000038,0.000018
3712076671.980000,0.155515,0.027349,0.001531,0.158401,0.028321,0.001558,0.171768,0.031773,0.001688,0.161924,0.029155,0.001593,39.055303,-36.228471,0.182933,165.287204,-31.266293,2.729429,66.407428,40.540470,0.447390,132.439470,-65.549349,-3.538925,0.000032,0.000742,3712076671.980000,69.581902,-1.505509,-36.066895,-59.474998,-33.815052,61.583397,69.787506,-1.503288,-0.000020,0.000008,-0.000028,0.000014,-0.000024,-0.000027,0.000001,-0.000011,50.000061,0.000734,3712076671.980000,69.560492,-1.611576,-36.149291,-59.401902,-33.700358,61.620802,69.764684,-1.613955,-0.000029,0.000018,0.000046,-0.000002,-0.000024,-0.000010,-0.000016,0.000028,50.000029,-0.000008,83.500000,3.110850,-6.218101,-6.936127,0.413973,3.865162,5.858304,-0.000078,-0.000006,0.000001,0.000002,0.000017,0.000028
3712076672.000000,0.152890,0.027184,0.001504,0.159950,0.030613,0.001570,0.174731,0.030055,0.001721,0.162556,0.029279,0.001599,288.080244,188.089307,-4.886922,66.924671,-29.742484,0.731452,76.200582,-76.198912,0.010341,137.916004,-34.673390,-4.340037,0.000023,-0.000885,3712076672.000000,69.581848,-1.507062,-36.067036,-59.476608,-33.816429,61.581436,69.787636,-1.502852,-0.000035,-0.000028,0.000016,0.000036,-0.000011,0.000002,-0.000014,-0.000011,50.000027,-0.000901,3712076672.000000,69.560593,-1.611297,-36.149285,-59.401736,-33.700268,61.621023,69.764718,-1.613950,-0.000012,0.000010,0.000051,0.000024,-0.000045,0.000010,-0.000009,0.000026,50.000004,-0.000016,83.500000,-6.948015,0.269461,3.704080,5.878576,3.270881,-6.209213,0.000028,0.000086,0.000010,0.000012,0.000029,-0.000036
3712076672.020000,0.152621,0.029280,0.001498,0.161300,0.030424,0.001584,0.173110,0.027560,0.001709,0.162359,0.029087,0.001597,487.040537,346.332659,-1.889798,79.044464,-45.164123,0.906775,79.262143,-75.991670,-0.464033,55.680562,9.487447,0.530554,-0.000031,-0.000221,3712076672.020000,69.583145,-1.507355,-36.066208,-59.476917,-33.815037,61.580566,69.787544,-1.502918,0.000034,0.000044,0.000028,0.000032,0.000004,0.000018,-0.000001,0.000022,49.999966,-0.000246,3712076672.020000,69.560443,-1.611092,-36.149365,-59.401649,-33.700472,61.621276,69.764763,-1.613903,-0.000012,0.000004,0.000078,-0.000005,-0.000020,0.000076,0.000010,0.000018,49.999997,-0.000025,83.500000,3.583242,5.958602,3.366860,-6.078252,-7.017119,0.124699,0.000104,-0.000071,0.000004,-0.000014,-0.000036,-0.000002
3712076672.040000,0.154928,0.029754,0.001520,0.161116,0.028290,0.001586,0.169188,0.027848,0.001669,0.161756,0.028630,0.001592,198.404304,36.154459,1.979665,68.562795,-55.297761,-0.615947,128.276195,-67.781969,-3.713917,89.412331,3.321458,0.910114,-0.000056,0.000492,3712076672.040000,69.583237,-1.506062,-36.065624,-59.475899,-33.813099,61.581963,69.787262,-1.503280,0.000013,-0.000029,0.000030,-0.000006,-0.000000,-0.000027,-0.000011,0.000011,49.999962,0.000492,3712076672.040000,69.560170,-1.611362,-36.149675,-59.401822,-33.700913,61.621136,69.764807,-1.613903,-0.000023,-0.000000,0.000063,0.000027,-0.000045,0.000071,0.000002,0.000015,50.000018,0.000000,83.500000,3.495439,-6.010588,-6.948277,-0.022421,3.490077,6.089034,-0.000075,-0.000059,-0.000045,-0.000016,0.000003,0.000040
3712076672.060000,0.156419,0.028642,0.001538,0.159461,0.027101,0.001571,0.169303,0.030094,0.001666,0.161750,0.028620,0.001592,386.986873,386.583246,0.080127,132.361147,-38.947114,-1.886570,75.686206,-72.070056,-0.440946,73.544961,-22.151113,-0.817401,0.000016,0.000239,3712076672.060000,69.582695,-1.505025,-36.066048,-59.474785,-33.813545,61.583172,69.787254,-1.503314,-0.000008,0.000016,0.000019,-0.000034,-0.000016,0.000015,0.000013,0.000014,50.000027,0.000234,3712076672.060000,69.560375,-1.611546,-36.149653,-59.401946,-33.700770,61.620870,69.764806,-1.613934,-0.000001,0.000003,0.000044,0.000047,-0.000076,0.000025,-0.000001,0.000024,50.000011,-0.000005,83.500000,-6.951004,-0.167252,3.327745,6.099674,3.654563,-5.991542,-0.000030,0.000084,-0.000044,0.000034,0.000029,-0.000006
3712076672.080000,0.156377,0.026924,0.001540,0.158317,0.027347,0.001559,0.172316,0.031808,0.001693,0.162366,0.028700,0.001598,8.817711,3.610780,-0.079052,193.183863,11.292097,-3.976913,90.743021,-89.835520,5.878912,134.718221,-37.028276,-1.909408,0.000037,0.000333,3712076672.080000,69.581726,-1.504837,-36.066704,-59.474598,-33.815460,61.583191,69.787308,-1.502922,0.000024,0.000027,-0.000057,-0.000020,-0.000009,0.000003,0.000021,-0.000010,50.000050,0.000319,3712076672.080000,69.560597,-1.611572,-36.149505,-59.402047,-33.700415,61.620761,69.764795,-1.613968,0.000021,0.000028,0.000021,0.000049,-0.000097,-0.000008,0.000003,0.000036,50.000012,-0.000014,83.500000,3.201854,6.171911,3.741771,-5.854516,-7.011297,-0.315603,0.000052,-0.000015,0.000032,0.000030,0.000025,-0.000013
3712076672.100000,0.153449,0.025945,0.001512,0.159932,0.029026,0.001573,0.174619,0.029871,0.001720,0.162702,0.028284,0.001602,269.930954,70.051086,-3.203366,110.004318,-50.074313,1.531566,78.360525,-67.861143,0.705703,85.896331,-73.228046,-0.897562,-0.000010,-0.000891,3712076672.100000,69.581314,-1.506451,-36.066265,-59.475967,-33.816193,61.581543,69.787140,-1.502620,0.000036,-0.000028,-0.000031,0.000019,-0.000009,-0.000025,0.000002,0.000012,50.000015,-0.000901,3712076672.100000,69.560909,-1.611253,-36.149255,-59.401937,-33.700144,61.621215,69.764911,-1.613962,-0.000022,0.000015,0.000036,0.000063,-0.000072,-0.000042,-0.000032,0.000033,50.000025,-0.000011,83.500000,3.865688,-5.779181,-6.933087,-0.458588,3.100728,6.296398,0.000003,-0.000053,-0.000001,-0.000034,0.000002,-0.000025
3712076672.120000,0.151961,0.027835,0.001494,0.160968,0.030159,0.001581,0.173995,0.026980,0.001719,0.162328,0.028321,0.001598,137.147842,-42.636928,-4.210526,186.375419,-0.977046,-2.424742,2.352021,-0.424715,-0.023183,51.073739,-40.959654,0.399721,-0.000056,-0.000817,3712076672.120000,69.582260,-1.507680,-36.066322,-59.476814,-33.815395,61.580051,69.787148,-1.502886,-0.000028,-0.000002,0.000001,-0.000039,-0.000032,-0.000050,-0.000016,0.000015,49.999943,-0.000829,3712076672.120000,69.560569,-1.611164,-36.149404,-59.401806,-33.700417,61.621453,69.764899,-1.613957,0.000021,0.000044,0.000025,0.000031,-0.000031,-0.000051,-0.000016,0.000035,49.999999,-0.000012,83.500000,-6.926732,-0.603552,2.938122,6.296205,4.023596,-5.750657,-0.000047,0.000038,-0.000038,0.000008,-0.000035,0.000017
3712076672.140000,0.154515,0.030486,0.001515,0.160780,0.027640,0.001584,0.170083,0.027136,0.001679,0.161798,0.028414,0.001593,60.192316,-60.017354,-0.072544,146.681904,-28.175136,-2.029202,192.141454,9.249992,3.956809,116.404859,-29.164279,-1.467018,-0.000012,0.000081,3712076672.140000,69.583847,-1.506505,-36.065399,-59.475471,-33.813370,61.581272,69.787148,-1.503240,-0.000005,0.000032,0.000015,-0.000041,-0.000057,0.000005,0.000017,0.000033,49.999985,0.000060,3712076672.140000,69.560279,-1.611400,-36.149550,-59.401864,-33.700793,61.621231,69.764842,-1.613923,-0.000019,0.000079,0.000042,0.000043,0.000033,-0.000041,-0.000043,0.000029,49.999997,-0.000021,83.500000,2.808188,6.360659,4.102007,-5.608096,-6.977516,-0.755728,0.000019,0.000031,0.000013,0.000033,0.000036,0.000011
3712076672.160000,0.155505,0.029776,0.001526,0.161543,0.026538,0.001593,0.169060,0.030147,0.001663,0.162046,0.028824,0.001594,165.999299,-33.997881,-3.153503,125.516358,-72.475341,-2.708533,235.710703,37.727891,2.877500,138.780188,-45.737755,-2.191917,-0.000019,0.001008,3712076672.160000,69.583473,-1.505756,-36.064362,-59.475025,-33.813232,61.583538,69.787354,-1.503183,0.000012,-0.000040,0.000001,-0.000017,-0.000031,0.000032,0.000017,0.000012,50.000000,0.001005,3712076672.160000,69.560382,-1.611461,-36.149482,-59.401725,-33.700597,61.621116,69.764759,-1.613985,-0.000019,0.000060,0.000023,0.000059,0.000028,-0.000016,-0.000037,0.000012,50.000019,-0.000003,83.500000,4.221272,-5.524996,-6.890282,-0.892924,2.699541,6.478726,0.000009,-0.000022,0.000044,-0.000032,0.000001,-0.000071
3712076672.180000,0.155262,0.026549,0.001530,0.158402,0.027750,0.001559,0.172231,0.031179,0.001694,0.161997,0.028499,0.001594,143.396512,-25.201603,-1.909301,123.969010,-74.681828,-2.775071,199.828941,175.683510,-0.581653,151.426523,-47.279868,-3.415633,-0.000005,0.000125,3712076672.180000,69.581520,-1.505598,-36.066593,-59.474590,-33.814968,61.583042,69.787094,-1.503262,0.000035,0.000004,0.000005,-0.000017,0.000002,0.000054,0.000010,-0.000005,50.000000,0.000111,3712076672.180000,69.560668,-1.611597,-36.149257,-59.401795,-33.700116,61.621010,69.764726,-1.614074,-0.000021,0.000043,0.000006,0.000071,-0.000010,0.000017,-0.000022,0.000004,50.000005,-0.000015,83.500000,-6.875404,-1.037073,2.536824,6.468387,4.376466,-5.486224,-0.000001,-0.000000,-0.000012,0.000009,-0.000069,-0.000004
3712076672.200000,0.154432,0.026064,0.001522,0.157240,0.028728,0.001546,0.174755,0.029266,0.001723,0.162178,0.028020,0.001597,60.909413,-23.484469,-0.654080,63.627446,-58.289219,-0.397622,77.190170,-24.042218,-0.868678,106.672425,29.448522,5.348384,0.000033,-0.000437,3712076672.200000,69.581291,-1.505777,-36.067543,-59.474293,-33.815861,61.581276,69.786728,-1.503094,0.000005,0.000031,0.000016,0.000018,0.000044,0.000019,-0.000016,0.000006,50.000034,-0.000453,3712076672.200000,69.560788,-1.611255,-36.149045,-59.401407,-33.699867,61.621402,69.764690,-1.614101,-0.000020,0.000036,0.000018,0.000055,0.000018,0.000060,-0.000011,-0.000007,50.000002,-0.000016,83.500000,2.403147,6.524434,4.445836,-5.339386,-6.916580,-1.192152,0.000031,0.000015,-0.000020,0.000017,0.000002,0.000048
3712076672.220000,0.153089,0.029142,0.001503,0.161312,0.029618,0.001585,0.173071,0.026512,0.001710,0.162503,0.028422,0.001600,266.062470,79.451736,-3.790921,192.079682,-7.500102,-3.009318,74.827554,-62.941140,-0.677635,226.756097,27.014144,-3.237645,-0.000029,-0.000298,3712076672.220000,69.582886,-1.507044,-36.065742,-59.476055,-33.814503,61.580269,69.786957,-1.502927,-0.000035,-0.000018,-0.000016,-0.000025,0.000003,0.000020,-0.000015,-0.000010,49.999992,-0.000298,3712076672.220000,69.560271,-1.611133,-36.149288,-59.401206,-33.700213,61.621666,69.764635,-1.614108,0.000009,0.000020,0.000021,0.000024,-0.000028,0.000048,0.000011,0.000009,50.000021,0.000000,83.500000,4.559695,-5.249439,-6.820880,-1.324273,2.287290,6.634989,0.000027,0.000004,0.000043,0.000014,0.000039,-0.000004
3712076672.240000,0.154607,0.031722,0.001513,0.161924,0.029192,0.001592,0.169922,0.025598,0.001680,0.162134,0.028827,0.001595,216.498405,23.334472,2.642687,151.510425,-30.259298,-2.189677,130.908422,-62.657128,-2.447902,192.605617,0.873962,2.565758,-0.000049,-0.000718,3712076672.240000,69.584419,-1.506538,-36.065434,-59.476028,-33.812775,61.580532,69.787193,-1.503216,-0.000019,0.000055,0.000008,-0.000017,0.000005,-0.000011,0.000002,0.000021,49.999954,-0.000719,3712076672.240000,69.559994,-1.611302,-36.149549,-59.401179,-33.700669,61.621463,69.764595,-1.614079,0.000035,-0.000032,0.000013,0.000024,0.000009,0.000032,0.000010,-0.000019,50.000004,-0.000000,83.500000,-6.796566,-1.466840,2.125666,6.614772,4.712438,-5.201002,0.000047,-0.000044,-0.000013,-0.000071,-0.000040,-0.000025
3712076672.260000,0.156608,0.030049,0.001537,0.159223,0.027139,0.001569,0.169097,0.028968,0.001666,0.161658,0.028721,0.001591,144.586435,117.665194,-0.577516,168.714679,37.117027,-1.558528,122.548107,-69.044083,-2.285951,89.448951,69.141741,-0.439892,-0.000037,0.000696,3712076672.260000,69.583336,-1.505147,-36.066147,-59.474129,-33.813065,61.582703,69.787079,-1.503554,0.000036,0.000052,0.000029,0.000010,0.000013,-0.000001,0.000018,0.000002,49.999969,0.000687,3712076672.260000,69.560038,-1.611592,-36.149590,-59.401357,-33.700675,61.621090,69.764562,-1.614094,0.000001,0.000029,-0.000007,0.000021,-0.000024,0.000034,0.000009,0.000005,50.000007,-0.000009,83.500000,1.988893,6.662454,4.772546,-5.049597,-6.827717,-1.623858,-0.000061,-0.000031,-0.000044,0.000022,0.000019,0.000053
3712076672.280000,0.155026,0.027072,0.001526,0.158556,0.027664,0.001561,0.171372,0.031304,0.001685,0.161680,0.028684,0.001591,210.551932,93.460599,-1.490723,115.785707,2.826528,-1.214828,140.943666,-58.622409,-3.313872,831.451136,828.558064,0.227914,-0.000001,0.000541,3712076672.280000,69.581474,-1.505986,-36.066616,-59.474480,-33.814632,61.583340,69.787079,-1.503564,-0.000054,-0.000006,0.000045,-0.000006,0.000019,-0.000012,-0.000007,0.000009,50.000027,0.000534,3712076672.280000,69.560263,-1.611745,-36.149413,-59.401674,-33.700290,61.620927,69.764587,-1.614125,0.000001,-0.000028,0.000021,0.000039,-0.000050,0.000020,-0.000001,0.000001,50.000028,-0.000007,83.500000,4.880202,-4.952399,-6.724136,-1.749556,1.866121,6.765986,-0.000000,0.000069,0.000042,0.000051,0.000030,-0.000024
3712076672.300000,0.152478,0.026205,0.001502,0.159315,0.030381,0.001564,0.174504,0.029918,0.001719,0.162131,0.028831,0.001595,54.541113,-3.698864,0.561869,102.893632,13.983117,-0.995407,189.993067,-9.140164,2.950693,145.386053,20.372914,-4.852099,0.000015,-0.000113,3712076672.300000,69.580826,-1.507348,-36.067490,-59.476032,-33.816162,61.581551,69.787193,-1.503271,-0.000016,-0.000046,0.000021,-0.000023,0.000028,-0.000001,-0.000010,-0.000017,50.000023,-0.000132,3712076672.300000,69.560255,-1.611427,-36.149464,-59.401515,-33.700174,61.621152,69.764593,-1.614131,-0.000040,-0.000032,0.000027,0.000005,-0.000031,-0.000005,-0.000015,0.000006,50.000008,-0.000019,83.500000,-6.691098,-1.890909,1.706132,6.735049,5.029520,-4.894673,0.000080,-0.000024,0.000015,-0.000074,-0.000030,-0.000008
