Timestamp,TVE_VA,ME_VA,PE_VA,TVE_VB,ME_VB,PE_VB,TVE_VC,ME_VC,PE_VC,TVE_Vp,ME_Vp,PE_Vp,TVE_IA,ME_IA,PE_IA,TVE_IB,ME_IB,PE_IB,TVE_IC,ME_IC,PE_IC,TVE_Ip,ME_Ip,PE_Ip,FE,RFE,Timestamp,PMU_VA_real,PMU_VA_imag,PMU_VB_real,PMU_VB_imag,PMU_VC_real,PMU_VC_imag,PMU_Vp_real,PMU_Vp_imag,PMU_IA_real,PMU_IA_imag,PMU_IB_real,PM_ IB_imag,PMU_IC_real,PMU_IC_imag,PMU_Ip_real,PMU_Ip_imag,PMU_FREQ,PMU_ROCOF,Timestamp,REF_VA_real,REF_VA_imag,REF_VB_real,REF_VB_imag,REF_VC_real,REF_VC_imag,REF_Vp_real,REF_Vp_imag,REF_IA_real,REF_IA_imag,REF_IB_real,REF_IB_imag,REF_IC_real,REF_IC_imag,REF_Ip_real,PMU_Ip_imag,REF_FREQ,REF_ROCOF,I Freq,I_VA_real,I_VA_imag,I_VB_real,I_VB_imag,I_ VC_real,I_VC_imag,I_IA_real,I_IA_imag,I_IB_real,I_IB_imag,I_IC_real,I_IC_imag
3712076672.320000,0.152654,0.028244,0.001500,0.159948,0.030672,0.001570,0.173234,0.027453,0.001710,0.161961,0.028782,0.001594,194.197321,-2.964957,3.481476,158.528613,150.293750,0.320121,81.301072,-37.544577,-0.947541,184.630626,95.922409,1.197306,-0.000026,0.000122,3712076672.320000,69.581947,-1.507514,-36.067375,-59.476406,-33.815147,61.580498,69.787186,-1.503350,-0.000001,0.000032,0.000022,-0.000033,-0.000001,0.000028,0.000010,0.000025,49.999973,0.000099,3712076672.320000,69.559961,-1.611428,-36.149595,-59.401504,-33.700531,61.621321,69.764622,-1.614096,-0.000010,-0.000031,0.000004,-0.000015,-0.000036,0.000025,0.000014,-0.000000,49.999999,-0.000024,83.500000,1.566305,6.774049,5.080060,-4.740264,-6.712336,-2.049906,-0.000069,-0.000092,-0.000033,0.000043,0.000016,0.000030
3712076672.340000,0.154386,0.030604,0.001513,0.161104,0.028491,0.001585,0.169590,0.027124,0.001674,0.161698,0.028736,0.001591,142.353245,-50.990814,2.501684,246.949724,63.838612,-3.884162,84.013271,-11.369197,-0.915858,148.029366,-0.146308,1.668189,-0.000017,0.000287,3712076672.340000,69.583427,-1.506906,-36.065823,-59.475975,-33.813122,61.581223,69.787170,-1.503475,0.000013,0.000028,0.000002,-0.000033,-0.000010,0.000032,0.000018,0.000014,50.000008,0.000287,3712076672.340000,69.559780,-1.611690,-36.149772,-59.401797,-33.700856,61.621020,69.764643,-1.614042,0.000013,-0.000062,-0.000014,0.000014,-0.000035,0.000012,0.000012,-0.000019,50.000025,-0.000000,83.500000,5.181737,-4.636089,-6.601042,-2.168368,1.437688,6.869507,-0.000054,0.000078,0.000049,-0.000007,0.000013,-0.000036
3712076672.360000,0.156153,0.029590,0.001533,0.160649,0.027141,0.001583,0.169029,0.029780,0.001664,0.161961,0.028842,0.001593,51.249944,-28.862259,0.507546,109.529531,-34.925320,-1.397981,148.334562,-5.168962,-4.553000,23.910655,-11.737116,0.222192,0.000006,0.000194,3712076672.360000,69.583015,-1.505793,-36.065449,-59.475334,-33.813271,61.582653,69.787224,-1.503298,0.000031,-0.000018,0.000017,0.000012,-0.000015,-0.000017,0.000013,-0.000017,50.000019,0.000190,3712076672.360000,69.560042,-1.611986,-36.149752,-59.402039,-33.700738,61.620469,69.764618,-1.614036,0.000026,-0.000043,-0.000013,0.000029,-0.000015,0.000018,0.000010,-0.000022,50.000013,-0.000004,83.500000,-6.558846,-2.307244,1.280178,6.828981,5.327506,-4.569054,0.000066,-0.000015,-0.000037,-0.000048,-0.000013,0.000001
3712076672.380000,0.155601,0.027709,0.001531,0.158822,0.026736,0.001565,0.171756,0.032032,0.001687,0.162087,0.028839,0.001595,21.163969,-11.433834,-0.189526,322.017507,191.539497,-1.720563,141.962892,-56.797873,2.854605,384.109320,260.361675,1.677551,0.000008,-0.000127,3712076672.380000,69.582039,-1.505715,-36.066151,-59.474480,-33.815083,61.583260,69.787247,-1.503195,0.000002,-0.000043,0.000037,-0.000006,0.000020,0.000014,0.000003,-0.000025,50.000019,-0.000140,3712076672.380000,69.560378,-1.611792,-36.149539,-59.402069,-33.700339,61.620485,69.764641,-1.614023,0.000012,-0.000047,0.000000,0.000013,-0.000035,-0.000045,-0.000007,-0.000000,50.000011,-0.000013,83.500000,1.137658,6.859221,5.367526,-4.411825,-6.570664,-2.467083,-0.000015,-0.000053,-0.000029,0.000068,0.000023,-0.000005
3712076672.400000,0.153007,0.026866,0.001506,0.160190,0.029485,0.001574,0.173885,0.030571,0.001712,0.162396,0.028982,0.001598,206.901225,23.654645,3.925260,221.002359,39.505332,2.338671,120.611795,2.372056,1.276812,175.444727,167.139279,5.955360,-0.000011,-0.000426,3712076672.400000,69.581627,-1.507169,-36.066380,-59.476292,-33.815792,61.581829,69.787376,-1.503001,-0.000039,0.000047,-0.000034,0.000011,0.000012,-0.000035,-0.000025,0.000008,50.000019,-0.000431,3712076672.400000,69.560590,-1.611530,-36.149310,-59.401924,-33.700043,61.620777,69.764667,-1.614028,-0.000004,-0.000049,0.000023,0.000012,-0.000029,-0.000021,-0.000010,-0.000000,50.000030,-0.000005,83.500000,5.462370,-4.301488,-6.452110,-2.578430,1.003008,6.946610,-0.000052,0.000056,0.000059,-0.000012,-0.000019,-0.000030
3712076672.420000,0.152307,0.028155,0.001497,0.161985,0.031634,0.001588,0.172609,0.027305,0.001704,0.162310,0.029023,0.001597,98.907404,62.824842,-0.607990,159.257525,25.964624,-1.550784,15.238538,-14.328512,0.056049,39.968884,-29.708420,-0.320284,-0.000028,-0.000246,3712076672.420000,69.582191,-1.507672,-36.066467,-59.477856,-33.814568,61.580338,69.787392,-1.503039,-0.000014,-0.000043,0.000031,0.000015,0.000001,0.000048,0.000003,-0.000021,49.999977,-0.000250,3712076672.420000,69.560272,-1.611354,-36.149461,-59.401701,-33.700376,61.621046,69.764655,-1.613999,0.000008,-0.000027,-0.000011,0.000025,0.000004,0.000056,0.000013,-0.000027,50.000005,-0.000004,83.500000,-6.400983,-2.714662,0.848825,6.895679,5.603872,-4.225852,0.000013,0.000013,-0.000035,-0.000031,-0.000005,0.000071
3712076672.440000,0.155277,0.030614,0.001522,0.160878,0.028531,0.001583,0.169407,0.027814,0.001671,0.161861,0.028978,0.001592,84.039593,-43.035718,0.997213,195.209800,-4.110643,-3.308269,59.305313,40.752803,0.365187,134.773811,-29.334337,4.486144,-0.000013,-0.000083,3712076672.440000,69.583717,-1.506119,-36.065811,-59.475956,-33.813034,61.581482,69.787315,-1.503281,0.000017,-0.000035,-0.000017,-0.000029,-0.000025,-0.000032,-0.000004,0.000018,49.999985,-0.000100,3712076672.440000,69.560049,-1.611535,-36.149606,-59.401839,-33.700720,61.620753,69.764617,-1.613929,-0.000036,-0.000058,0.000012,0.000033,-0.000025,-0.000015,-0.000024,-0.000012,49.999998,-0.000017,83.500000,0.705058,6.916944,5.634031,-4.066051,-6.402485,-2.875087,0.000009,-0.000011,-0.000020,0.000021,0.000068,-0.000005
3712076672.460000,0.156541,0.030159,0.001536,0.160674,0.028050,0.001582,0.169407,0.030423,0.001666,0.162225,0.029544,0.001595,625.696740,449.428479,-3.901914,161.431293,26.878991,1.569290,61.523506,-39.399460,0.616728,167.849305,10.182322,-4.435063,-0.000003,0.000606,3712076672.460000,69.583435,-1.505261,-36.065723,-59.475693,-33.813530,61.583073,69.787674,-1.503135,-0.000046,-0.000018,-0.000009,0.000024,-0.000004,-0.000020,-0.000017,-0.000013,50.000023,0.000606,3712076672.460000,69.560062,-1.611643,-36.149620,-59.401906,-33.700616,61.620583,69.764577,-1.613960,0.000004,0.000008,0.000019,0.000007,-0.000024,-0.000024,-0.000007,0.000018,50.000026,0.000000,83.500000,5.721967,-3.950108,-6.276984,-2.978481,0.565274,6.995775,-0.000017,-0.000035,0.000035,0.000015,-0.000044,-0.000062
3712076672.480000,0.154708,0.026577,0.001524,0.158877,0.029616,0.001561,0.173056,0.031962,0.001701,0.162244,0.029396,0.001595,238.302340,39.365362,-2.950423,333.063914,277.672985,-0.985873,74.254362,-52.185531,-0.783840,87.984990,-12.135845,-0.966903,-0.000025,-0.000345,3712076672.480000,69.581245,-1.505929,-36.067268,-59.475834,-33.815632,61.582970,69.787567,-1.503158,0.000012,-0.000019,0.000011,-0.000026,-0.000009,0.000016,0.000015,0.000003,49.999985,-0.000360,3712076672.480000,69.560383,-1.611532,-36.149341,-59.401879,-33.700089,61.620689,69.764572,-1.614017,-0.000006,0.000015,0.000007,-0.000001,-0.000038,0.000011,0.000007,0.000017,50.000009,-0.000015,83.500000,-6.218405,-3.110905,0.413803,6.935749,5.857670,-3.864965,-0.000017,0.000038,0.000022,-0.000039,-0.000064,0.000043
3712076672.500000,0.153669,0.026449,0.001514,0.157751,0.029922,0.001549,0.174865,0.030237,0.001722,0.162131,0.028877,0.001595,136.838995,-57.644492,-3.754143,738.514570,718.297272,5.673863,149.133967,-38.984448,-2.343428,157.883348,-42.047653,-3.080261,0.000015,-0.000780,3712076672.500000,69.581238,-1.506575,-36.067917,-59.475418,-33.816212,61.581440,69.787209,-1.503207,-0.000027,-0.000019,-0.000018,0.000001,0.000016,-0.000011,-0.000010,-0.000012,50.000015,-0.000798,3712076672.500000,69.560480,-1.611462,-36.149163,-59.401716,-33.699926,61.620949,69.764576,-1.614060,0.000026,0.000073,-0.000002,-0.000001,-0.000005,0.000031,0.000019,0.000020,50.000001,-0.000018,83.500000,0.269286,6.947834,5.878200,-3.704019,-6.209363,-3.271054,0.000035,-0.000012,-0.000033,0.000003,0.000050,0.000057
3712076672.520000,0.153552,0.030057,0.001506,0.160553,0.029839,0.001577,0.172913,0.027798,0.001706,0.162356,0.029232,0.001597,177.005907,-5.934438,-2.296302,139.263710,134.574305,0.234510,132.309871,-4.768507,1.488634,129.505838,79.773598,-0.780550,-0.000036,0.000179,3712076672.520000,69.583405,-1.507075,-36.066238,-59.476330,-33.814648,61.580769,69.787460,-1.503076,0.000075,-0.000010,-0.000018,0.000000,-0.000021,0.000011,0.000005,0.000028,49.999985,0.000173,3712076672.520000,69.560149,-1.611353,-36.149220,-59.401643,-33.700149,61.621251,69.764578,-1.614039,-0.000044,0.000067,-0.000007,0.000002,0.000010,0.000023,-0.000009,0.000013,50.000020,-0.000006,83.500000,5.958758,-3.583417,-6.077572,-3.367086,0.125086,7.016826,0.000004,-0.000016,0.000026,0.000034,0.000010,-0.000063
3712076672.540000,0.154140,0.030965,0.001510,0.161631,0.029014,0.001590,0.169302,0.028297,0.001669,0.161698,0.029422,0.001590,50.145710,0.171810,-0.506418,290.915583,141.564803,-1.914456,133.951863,24.609965,-5.021625,287.914097,264.934424,-0.598933,-0.000063,-0.000105,3712076672.540000,69.583809,-1.506969,-36.065483,-59.476398,-33.812946,61.582138,69.787598,-1.503531,-0.000043,0.000045,-0.000026,-0.000035,-0.000064,-0.000006,0.000008,0.000038,49.999943,-0.000107,3712076672.540000,69.559915,-1.611522,-36.149506,-59.401750,-33.700584,61.621048,69.764593,-1.614000,-0.000059,0.000018,0.000017,-0.000005,-0.000020,0.000047,-0.000004,0.000010,50.000006,-0.000001,83.500000,-6.010749,-3.495393,-0.022433,6.947780,6.088972,-3.490111,-0.000017,0.000023,0.000021,-0.000034,-0.000074,-0.000023
3712076672.560000,0.155580,0.029039,0.001528,0.160212,0.028498,0.001576,0.168691,0.030620,0.001659,0.161514,0.029390,0.001588,127.478033,-59.074793,4.119160,97.014294,6.433683,-0.976650,180.907296,-2.908076,-3.957855,184.627169,8.778980,2.169131,0.000006,0.000985,3712076672.560000,69.582649,-1.505901,-36.066227,-59.475780,-33.813030,61.583618,69.787598,-1.503716,-0.000002,0.000029,-0.000035,-0.000019,-0.000063,-0.000005,0.000026,0.000019,50.000008,0.000978,3712076672.560000,69.560067,-1.611770,-36.149635,-59.401925,-33.700520,61.620748,69.764618,-1.614059,-0.000055,-0.000044,-0.000004,-0.000037,0.000041,0.000050,0.000001,-0.000030,50.000001,-0.000007,83.500000,-0.167346,6.951186,6.099271,-3.327616,-5.991631,-3.654370,0.000021,0.000012,-0.000043,0.000006,0.000003,0.000054
3712076672.580000,0.155036,0.027777,0.001525,0.158969,0.029264,0.001562,0.171538,0.031245,0.001686,0.161877,0.029431,0.001592,84.553463,-59.906908,0.981258,130.291788,-68.085043,3.508833,99.211872,-47.136320,-1.287868,68.705331,-56.195486,0.606493,0.000003,0.000701,3712076672.580000,69.582138,-1.506069,-36.067097,-59.475735,-33.814484,61.583134,69.787659,-1.503530,0.000019,-0.000016,-0.000006,0.000015,0.000032,0.000006,0.000016,-0.000001,50.000031,0.000696,3712076672.580000,69.560439,-1.611737,-36.149393,-59.401931,-33.700051,61.620818,69.764645,-1.614124,-0.000007,-0.000062,0.000002,-0.000052,0.000006,0.000061,0.000029,-0.000024,50.000028,-0.000005,83.500000,6.171841,-3.201893,-5.854446,-3.741681,-0.316053,7.011602,-0.000010,0.000016,0.000008,0.000004,0.000036,-0.000004
3712076672.600000,0.152499,0.027072,0.001501,0.159014,0.029657,0.001562,0.174769,0.029250,0.001723,0.162130,0.028662,0.001596,131.804084,-66.470581,2.769953,118.928136,-49.241591,-1.725823,151.753037,-41.717632,-3.739821,92.287289,-61.106483,1.175455,0.000030,-0.000832,3712076672.600000,69.581604,-1.507550,-36.067295,-59.475922,-33.816116,61.580883,69.787193,-1.503203,-0.000012,0.000015,-0.000023,-0.000002,-0.000028,-0.000011,0.000010,0.000010,50.000042,-0.000843,3712076672.600000,69.560432,-1.611524,-36.149432,-59.401895,-33.700118,61.621025,69.764710,-1.614086,0.000049,-0.000030,0.000012,-0.000045,0.000028,0.000042,0.000035,-0.000014,50.000012,-0.000012,83.500000,-5.779286,-3.866095,-0.458525,6.932596,6.296102,-3.100943,0.000006,0.000001,-0.000012,-0.000007,-0.000024,0.000002
3712076672.620000,0.152780,0.028811,0.001500,0.160131,0.029366,0.001574,0.173614,0.027962,0.001713,0.162198,0.028708,0.001596,139.422550,-49.401816,2.318171,58.580800,-38.607999,-0.569989,224.112679,27.059711,-3.466509,148.314771,-40.707345,2.367759,-0.000024,-0.000280,3712076672.620000,69.582558,-1.507414,-36.066570,-59.476040,-33.815304,61.580559,69.787193,-1.503109,0.000005,0.000010,-0.000013,-0.000024,-0.000018,-0.000035,-0.000007,0.000012,49.999977,-0.000298,3712076672.620000,69.560177,-1.611333,-36.149520,-59.401757,-33.700329,61.621172,69.764677,-1.614034,0.000008,-0.000022,0.000003,-0.000044,0.000005,0.000030,0.000023,-0.000006,50.000001,-0.000018,83.500000,-0.603725,6.926688,6.295951,-2.938377,-5.750705,-4.023804,0.000007,-0.000009,-0.000018,0.000004,0.000010,-0.000015
3712076672.640000,0.154608,0.032130,0.001512,0.161285,0.027998,0.001588,0.169428,0.027490,0.001672,0.161766,0.029196,0.001591,64.619480,-7.118862,-0.679412,104.207215,-36.867133,4.962614,347.377964,164.861506,-2.441721,95.629790,-60.148997,1.259259,-0.000055,0.000303,3712076672.640000,69.584572,-1.506741,-36.065510,-59.475853,-33.813068,61.581596,69.787560,-1.503428,0.000000,-0.000035,-0.000026,0.000005,-0.000041,-0.000046,0.000008,0.000005,49.999973,0.000300,3712076672.640000,69.559865,-1.611439,-36.149799,-59.401870,-33.700817,61.621093,69.764711,-1.613977,0.000024,-0.000029,-0.000017,-0.000038,0.000023,0.000003,0.000019,-0.000016,50.000029,-0.000003,83.500000,6.360934,-2.808104,-5.608030,-4.102111,-0.755543,6.977633,-0.000033,-0.000010,0.000004,0.000019,0.000030,0.000022
3712076672.660000,0.154184,0.029807,0.001513,0.160641,0.027071,0.001583,0.170432,0.029836,0.001678,0.161770,0.028905,0.001591,319.399489,148.366772,-2.227600,243.854580,44.417611,3.279673,247.866532,74.056406,-2.223501,1157.047165,973.376743,2.536999,0.000004,0.000172,3712076672.660000,69.583099,-1.506832,-36.065411,-59.475227,-33.814163,61.582630,69.787354,-1.503391,-0.000041,-0.000017,-0.000000,0.000035,-0.000065,-0.000001,0.000006,0.000016,50.000023,0.000170,3712076672.660000,69.560007,-1.611596,-36.149742,-59.401973,-33.700740,61.620890,69.764707,-1.613984,0.000015,-0.000009,-0.000003,-0.000024,0.000023,-0.000029,0.000000,-0.000002,50.000019,-0.000002,83.500000,-5.524910,-4.221162,-0.892936,6.890432,6.478644,-2.699176,0.000002,0.000003,-0.000005,-0.000015,0.000010,-0.000052
3712076672.680000,0.154795,0.025941,0.001526,0.158485,0.027334,0.001561,0.172946,0.033197,0.001697,0.162100,0.028842,0.001595,156.443057,-12.440378,-1.970070,104.104301,-90.616594,-1.981723,222.932561,43.259347,-2.304015,92.084407,-84.788170,5.325998,0.000026,-0.000213,3712076672.680000,69.580795,-1.505819,-36.066525,-59.474663,-33.816086,61.583981,69.787323,-1.503139,-0.000019,-0.000020,0.000028,-0.000018,-0.000042,-0.000008,-0.000016,0.000009,50.000031,-0.000230,3712076672.680000,69.560372,-1.611570,-36.149433,-59.402058,-33.700340,61.620822,69.764716,-1.613976,0.000030,-0.000011,0.000050,0.000352,0.000024,-0.000018,-0.000109,-0.000052,50.000005,-0.000017,83.500000,-1.037679,6.875286,6.467984,-2.536945,-5.486826,-4.376511,0.000008,0.000018,-0.000072,-0.000366,-0.000034,0.000037
3712076672.700000,0.154146,0.026677,0.001518,0.159172,0.029014,0.001565,0.173478,0.030142,0.001708,0.162302,0.028620,0.001597,172.141710,-27.840215,3.112224,206.165961,9.272536,-3.486975,120.215810,-58.066324,1.897741,134.249716,-59.098888,2.459528,-0.000023,-0.000284,3712076672.700000,69.581306,-1.506158,-36.066830,-59.475689,-33.815601,61.582096,69.787216,-1.502993,-0.000006,0.000027,-0.000031,-0.000020,0.000001,0.000022,0.000013,0.000001,49.999996,-0.000292,3712076672.700000,69.560383,-1.611351,-36.149366,-59.401943,-33.700204,61.621194,69.764760,-1.614004,0.000009,-0.000037,0.000020,0.000027,0.000050,-0.000020,-0.000022,-0.000022,50.000019,-0.000008,83.500000,6.524516,-2.403056,-5.339278,-4.445986,-1.192211,6.916609,0.000022,-0.000039,0.000013,0.000029,0.000052,0.000038
3712076672.720000,0.152168,0.028673,0.001494,0.160830,0.031054,0.001578,0.172613,0.025723,0.001707,0.161869,0.028474,0.001593,113.639103,-41.726297,-1.529430,61.080126,-53.494437,0.435743,142.279517,-24.215123,1.872241,43.027031,-35.714697,-0.300406,-0.000043,-0.000447,3712076672.720000,69.582314,-1.507628,-36.066936,-59.477180,-33.814240,61.579727,69.787086,-1.503265,-0.000027,-0.000019,0.000011,0.000030,0.000002,0.000027,-0.000016,-0.000007,49.999962,-0.000451,3712076672.720000,69.560038,-1.611134,-36.149508,-59.401754,-33.700427,61.621495,69.764738,-1.613990,0.000030,-0.000048,0.000049,0.000047,0.000033,-0.000013,-0.000021,-0.000017,50.000005,-0.000004,83.500000,-5.249237,-4.560052,-1.324086,6.820338,6.635064,-2.287525,-0.000015,-0.000005,0.000021,0.000013,0.000019,-0.000085
3712076672.740000,0.153920,0.029969,0.001510,0.161255,0.029756,0.001585,0.170135,0.027159,0.001679,0.161777,0.028955,0.001591,136.215580,-54.621837,2.368434,144.398858,-55.409484,-3.030084,150.018809,-22.024007,-1.995456,220.146441,49.212617,4.138561,0.000009,0.000644,3712076672.740000,69.582970,-1.506724,-36.066341,-59.476727,-33.813549,61.581463,69.787460,-1.503356,-0.000011,0.000029,-0.000022,-0.000017,-0.000027,-0.000006,0.000006,0.000013,50.000004,0.000632,3712076672.740000,69.559769,-1.611276,-36.149787,-59.401825,-33.700934,61.621424,69.764779,-1.613948,0.000061,-0.000028,0.000053,0.000033,0.000022,-0.000028,-0.000010,-0.000001,49.999995,-0.000012,83.500000,-1.467078,6.796536,6.614732,-2.125722,-5.200871,-4.712619,-0.000036,0.000029,0.000018,-0.000005,-0.000059,0.000014
3712076672.760000,0.155534,0.029780,0.001526,0.161093,0.028474,0.001585,0.169072,0.030633,0.001662,0.161920,0.029634,0.001592,121.725341,-21.290797,1.483142,130.898463,-37.450685,1.831288,126.220937,0.081090,-1.365293,139.021222,-31.270243,-4.370921,-0.000026,0.000811,3712076672.760000,69.583061,-1.505854,-36.065777,-59.476162,-33.813553,61.583824,69.787918,-1.503389,0.000032,0.000026,-0.000035,0.000040,-0.000014,-0.000022,0.000004,-0.000013,50.000000,0.000811,3712076672.760000,69.559967,-1.611580,-36.149728,-59.401997,-33.700801,61.621077,69.764763,-1.613984,0.000036,-0.000037,0.000077,0.000037,0.000018,-0.000018,-0.000020,0.000001,50.000026,0.000000,83.500000,6.662783,-1.988588,-5.049317,-4.772650,-1.623837,6.828020,0.000053,0.000020,-0.000014,0.000009,0.000003,0.000021
3712076672.780000,0.155005,0.027520,0.001525,0.159216,0.029666,0.001564,0.172435,0.031324,0.001695,0.162251,0.029513,0.001595,143.874637,-54.481809,2.816915,50.148514,-48.811780,-0.160930,87.884551,42.170019,0.658508,47.021667,-3.719651,-5.800810,0.000042,-0.001072,3712076672.780000,69.581718,-1.505880,-36.067413,-59.476143,-33.815521,61.583096,69.787857,-1.503184,-0.000008,0.000028,0.000046,0.000007,0.000035,-0.000029,-0.000020,-0.000004,50.000057,-0.001087,3712076672.780000,69.560198,-1.611562,-36.149668,-59.402037,-33.700508,61.621035,69.764781,-1.614032,0.000036,-0.000052,0.000086,0.000028,0.000007,-0.000031,-0.000020,0.000006,50.000016,-0.000014,83.500000,-4.952713,-4.880328,-1.749813,6.724189,6.765361,-1.865881,0.000004,-0.000033,-0.000026,-0.000007,0.000031,-0.000015
3712076672.800000,0.153638,0.026438,0.001513,0.158801,0.030452,0.001558,0.175627,0.030171,0.001730,0.162721,0.029022,0.001601,82.208522,-72.782228,0.750114,115.154491,-57.823623,1.747369,58.836337,-18.446860,0.628983,71.082951,-35.251988,-5.495907,-0.000012,-0.000263,3712076672.800000,69.581093,-1.506449,-36.067886,-59.476227,-33.817066,61.581554,69.787560,-1.502794,0.000008,-0.000010,-0.000004,0.000024,0.000004,-0.000032,-0.000014,-0.000003,49.999989,-0.000284,3712076672.800000,69.560343,-1.611316,-36.149516,-59.401861,-33.700318,61.621370,69.764817,-1.614046,-0.000004,-0.000048,0.000058,0.000000,-0.000019,-0.000035,-0.000018,0.000012,50.000000,-0.000021,83.500000,-1.891123,6.691247,6.735116,-1.706061,-4.895004,-5.029505,-0.000022,-0.000004,0.000019,0.000044,-0.000036,-0.000052
3712076672.820000,0.151692,0.027928,0.001491,0.160765,0.031106,0.001577,0.172687,0.027399,0.001705,0.161730,0.028804,0.001591,15.159064,-4.921385,-0.147176,87.289564,-36.237216,1.040853,65.740037,-61.418761,0.379667,83.440565,-23.851545,-5.331363,-0.000104,0.000240,3712076672.820000,69.581825,-1.507915,-36.067078,-59.477123,-33.814793,61.581036,69.787399,-1.503469,-0.000015,-0.000033,0.000017,0.000026,-0.000003,-0.000023,-0.000021,-0.000004,49.999908,0.000233,3712076672.820000,69.560073,-1.611194,-36.149585,-59.401693,-33.700529,61.621708,69.764823,-1.614049,-0.000010,-0.000036,0.000048,-0.000003,-0.000030,-0.000052,-0.000021,0.000020,50.000012,-0.000007,83.500000,6.774565,-1.566563,-4.739683,-5.080441,-2.049308,6.712270,-0.000008,0.000037,0.000035,-0.000025,-0.000028,0.000042
3712076672.840000,0.153938,0.029261,0.001511,0.161138,0.029205,0.001584,0.169153,0.027000,0.001670,0.161421,0.028484,0.001589,62.549016,61.063132,-0.106839,238.254917,41.175281,2.825355,148.253194,-42.957252,2.441510,239.260630,80.835028,-4.298532,0.000044,0.000435,3712076672.840000,69.582642,-1.506762,-36.066196,-59.476326,-33.812881,61.581863,69.787216,-1.503652,-0.000037,-0.000038,-0.000028,0.000035,0.000027,0.000006,-0.000019,-0.000033,50.000046,0.000432,3712076672.840000,69.559931,-1.611434,-36.149832,-59.401757,-33.700917,61.621594,69.764867,-1.614058,-0.000021,-0.000026,0.000027,-0.000017,-0.000030,-0.000038,-0.000012,0.000017,50.000002,-0.000003,83.500000,-4.636325,-5.181687,-2.168582,6.600945,6.869402,-1.437748,0.000026,-0.000019,-0.000023,-0.000043,0.000061,0.000019
3712076672.860000,0.156350,0.027747,0.001538,0.159917,0.027041,0.001576,0.170311,0.030371,0.001676,0.162217,0.028393,0.001597,78.659909,72.628404,0.230420,420.498237,222.441610,-2.915714,93.595897,-36.891069,1.144203,464.639679,331.943944,-4.486907,0.000040,0.000700,3712076672.860000,69.581879,-1.505047,-36.065762,-59.474838,-33.814270,61.583443,69.787148,-1.503066,0.000001,-0.000045,-0.000032,-0.000007,0.000005,-0.000011,0.000002,-0.000024,50.000042,0.000697,3712076672.860000,69.560180,-1.611647,-36.149669,-59.401865,-33.700801,61.621299,69.764850,-1.614049,-0.000005,-0.000025,0.000010,-0.000000,-0.000013,-0.000015,-0.000006,0.000001,50.000002,-0.000002,83.500000,-2.307175,6.559444,6.829184,-1.279544,-4.569185,-5.326873,0.000004,-0.000036,-0.000016,0.000054,-0.000050,-0.000028
3712076672.880000,0.155185,0.025912,0.001530,0.159024,0.027796,0.001566,0.172648,0.032699,0.001695,0.162312,0.028813,0.001597,119.404354,-7.334410,-1.335008,9.622733,8.239159,0.047787,17.940896,-3.529936,0.179332,126.499612,-40.662320,-1.781424,-0.000039,-0.000581,3712076672.880000,69.580780,-1.505666,-36.066498,-59.475002,-33.815891,61.584248,69.787453,-1.503124,-0.000039,-0.000010,-0.000022,0.000001,-0.000024,0.000001,-0.000010,-0.000003,49.999989,-0.000591,3712076672.880000,69.560371,-1.611696,-36.149516,-59.401954,-33.700440,61.621326,69.764861,-1.614115,0.000001,-0.000043,-0.000020,0.000002,-0.000024,0.000006,0.000009,-0.000015,50.000028,-0.000010,83.500000,6.859372,-1.138089,-4.411318,-5.367989,-2.466966,6.570836,-0.000045,0.000001,0.000060,-0.000023,0.000013,0.000069
3712076672.900000,0.153790,0.026147,0.001515,0.159351,0.029840,0.001565,0.173840,0.029909,0.001712,0.162357,0.028629,0.001598,197.581209,70.075670,4.709079,54.687230,-42.312903,-5.822985,77.693099,-37.400207,-5.393422,161.401350,-31.568546,2.550941,-0.000005,-0.000743,3712076672.900000,69.581085,-1.506438,-36.067120,-59.476025,-33.815792,61.582268,69.787361,-1.503089,-0.000029,0.000035,-0.000027,-0.000012,-0.000031,-0.000004,-0.000003,0.000016,50.000011,-0.000755,3712076672.900000,69.560534,-1.611452,-36.149373,-59.401778,-33.700221,61.621647,69.764897,-1.614138,-0.000020,-0.000017,-0.000052,0.000003,-0.000035,0.000034,0.000017,-0.000017,50.000017,-0.000011,83.500000,-4.302067,-5.462685,-2.579038,6.451540,6.945957,-1.003434,0.000034,0.000026,-0.000008,-0.000035,0.000037,-0.000055
3712076672.920000,0.152823,0.028104,0.001502,0.160389,0.030124,0.001575,0.173038,0.026542,0.001710,0.162096,0.028246,0.001596,510.066132,316.099123,-2.753437,116.564538,-73.982563,-4.118831,100.404758,-74.980298,-4.821494,174.050265,-24.094871,2.848107,-0.000034,-0.000186,3712076672.920000,69.582100,-1.507274,-36.066765,-59.476463,-33.814785,61.580433,69.787071,-1.503177,-0.000048,-0.000002,0.000006,-0.000022,-0.000004,-0.000020,-0.000017,0.000011,49.999966,-0.000204,3712076672.920000,69.560208,-1.611329,-36.149512,-59.401686,-33.700508,61.621800,69.764877,-1.614095,0.000011,-0.000004,-0.000083,0.000027,-0.000083,0.000007,0.000026,-0.000007,50.000000,-0.000018,83.500000,-2.714447,6.401240,6.896067,-0.848454,-4.225658,-5.603819,0.000000,-0.000021,-0.000017,-0.000019,-0.000037,0.000044
3712076672.940000,0.153965,0.030008,0.001510,0.161754,0.029059,0.001591,0.169473,0.026785,0.001673,0.161735,0.028607,0.001592,79.352854,-3.146710,5.453948,112.437495,-85.099950,-2.518603,115.063646,-82.044616,-2.518984,135.024242,-53.794179,3.991945,-0.000032,0.000685,3712076672.940000,69.583267,-1.506916,-36.065689,-59.476524,-33.813103,61.581646,69.787369,-1.503424,-0.000042,0.000003,0.000012,0.000004,0.000016,-0.000006,-0.000021,0.000000,49.999989,0.000683,3712076672.940000,69.560039,-1.611494,-36.149765,-59.401807,-33.700990,61.621631,69.764930,-1.614036,-0.000031,-0.000029,-0.000081,0.000022,-0.000054,0.000080,0.000029,-0.000034,50.000020,-0.000002,83.500000,6.917322,-0.705231,-4.065509,-5.634585,-2.874632,6.402497,0.000018,0.000012,0.000029,0.000030,0.000047,-0.000004
3712076672.960000,0.155290,0.029092,0.001525,0.161399,0.028982,0.001588,0.168929,0.029289,0.001663,0.161892,0.029127,0.001592,90.976347,88.168377,6.119500,60.561002,-49.800389,-0.491308,106.155340,-62.710565,4.728687,229.478028,215.629635,-0.445597,0.000003,0.000680,3712076672.960000,69.582825,-1.506050,-36.065845,-59.476536,-33.813282,61.583145,69.787720,-1.503378,-0.000034,0.000002,-0.000009,0.000025,-0.000002,0.000018,-0.000013,-0.000006,50.000015,0.000674,3712076672.960000,69.560211,-1.611707,-36.149744,-59.401989,-33.700924,61.621259,69.764917,-1.614027,-0.000018,-0.000002,-0.000040,0.000036,-0.000048,-0.000004,-0.000003,-0.000004,50.000013,-0.000006,83.500000,-3.950439,-5.721744,-2.978883,6.277023,6.995543,-0.565210,-0.000016,-0.000022,-0.000015,-0.000017,-0.000043,-0.000025
3712076672.980000,0.155159,0.026730,0.001528,0.158681,0.028933,0.001560,0.172584,0.031889,0.001696,0.162171,0.029190,0.001595,156.973176,3.555114,-4.522121,82.658024,-25.233674,-0.945092,52.035085,-24.075573,-0.535802,47.354470,-45.739532,-6.116537,0.000022,-0.000060,3712076672.980000,69.581436,-1.505941,-36.067333,-59.475655,-33.815758,61.583412,69.787735,-1.503247,-0.000012,-0.000037,0.000013,0.000034,-0.000028,-0.000013,-0.000013,-0.000000,50.000027,-0.000076,3712076672.980000,69.560460,-1.611842,-36.149611,-59.402131,-33.700526,61.621020,69.764884,-1.614085,-0.000033,0.000019,-0.000028,0.000041,-0.000023,-0.000033,-0.000024,0.000004,50.000005,-0.000016,83.500000,-3.111205,6.218475,6.935548,-0.413453,-3.865766,-5.857473,-0.000008,0.000049,0.000006,0.000008,0.000017,0.000048
3712076673.000000,0.154076,0.027213,0.001516,0.158969,0.029355,0.001562,0.174533,0.030480,0.001718,0.162561,0.029013,0.001599,181.662837,-11.088675,-2.584782,122.500309,-48.365409,-1.799393,136.591307,-30.771991,4.429505,91.228540,-51.591688,-5.140653,0.000013,-0.000670,3712076673.000000,69.581886,-1.506457,-36.067135,-59.475773,-33.816410,61.582233,69.787651,-1.502958,0.000023,-0.000023,0.000023,0.000010,-0.000025,0.000018,-0.000008,-0.000007,50.000034,-0.000683,3712076673.000000,69.560592,-1.611526,-36.149388,-59.401922,-33.700275,61.621465,69.764917,-1.614097,-0.000009,0.000036,-0.000028,0.000038,-0.000015,-0.000042,-0.000019,0.000009,50.000021,-0.000013,83.500000,6.947771,-0.269459,-3.703810,-5.878660,-3.271128,6.209502,0.000053,-0.000029,-0.000006,-0.000021,0.000042,-0.000045
3712076673.020000,0.152894,0.029298,0.001500,0.161854,0.031249,0.001588,0.173180,0.026842,0.001711,0.162650,0.029121,0.001600,146.683022,-26.410041,-1.998176,83.817052,3.228443,-0.849677,86.902437,-81.638663,-0.709917,81.148165,-76.043382,-0.587147,-0.000043,-0.000533,3712076673.020000,69.583008,-1.507407,-36.066521,-59.477650,-33.814980,61.580544,69.787743,-1.502914,0.000032,-0.000000,0.000019,0.000038,-0.000010,-0.000009,-0.000004,0.000008,49.999966,-0.000533,3712076673.020000,69.560288,-1.611335,-36.149620,-59.401744,-33.700542,61.621759,69.764932,-1.614102,-0.000018,0.000040,-0.000016,0.000038,-0.000009,-0.000069,-0.000033,0.000017,50.000009,0.000000,83.500000,-3.583250,-5.958774,-3.367109,6.077355,7.017152,-0.125157,-0.000046,-0.000041,-0.000015,0.000039,-0.000045,0.000005
3712076673.040000,0.154182,0.029805,0.001513,0.160891,0.030093,0.001580,0.170320,0.026761,0.001682,0.161801,0.028876,0.001592,152.458813,-28.343199,-2.172226,136.509588,39.898995,-1.169204,68.929099,-67.033690,0.280512,63.474912,-53.900969,-0.498887,-0.000054,-0.000350,3712076673.040000,69.583099,-1.506669,-36.066792,-59.476704,-33.813671,61.581303,69.787544,-1.503410,0.000039,-0.000004,0.000052,0.000003,-0.000008,-0.000016,-0.000004,0.000019,49.999947,-0.000361,3712076673.040000,69.560009,-1.611432,-36.149858,-59.401758,-33.701036,61.621594,69.764918,-1.614030,-0.000027,0.000048,0.000013,0.000035,-0.000038,-0.000041,-0.000026,0.000032,50.000000,-0.000010,83.500000,-3.495484,6.010723,6.947632,0.022743,-3.490184,-6.088966,-0.000040,0.000043,0.000016,-0.000002,-0.000024,0.000018
3712076673.060000,0.156771,0.029999,0.001539,0.159698,0.028748,0.001571,0.169212,0.030479,0.001664,0.161914,0.029746,0.001591,139.089244,-60.094259,-3.381087,332.483238,143.407408,-2.583619,143.023356,-50.996219,3.747817,157.850920,-40.114357,-3.471657,-0.000007,0.000882,3712076673.060000,69.583313,-1.505074,-36.066750,-59.475658,-33.813709,61.583916,69.788071,-1.503465,-0.000001,-0.000039,0.000057,-0.000001,-0.000019,0.000024,0.000008,-0.000024,50.000019,0.000882,3712076673.060000,69.560048,-1.611643,-36.149729,-59.401859,-33.700903,61.621321,69.764838,-1.614040,-0.000020,0.000095,-0.000020,0.000013,0.000003,-0.000062,-0.000026,0.000033,50.000026,0.000000,83.500000,6.951388,0.167493,-3.327143,-6.099340,-3.654173,5.991989,0.000053,0.000010,-0.000043,-0.000014,0.000042,-0.000007
3712076673.080000,0.154814,0.028635,0.001521,0.160025,0.030581,0.001571,0.171849,0.032339,0.001688,0.162259,0.030519,0.001593,126.758233,-57.465404,-4.188112,141.151547,106.612106,0.655233,130.075124,-54.114862,4.160166,151.609978,-44.880417,-3.587201,-0.000017,0.000504,3712076673.080000,69.582443,-1.506153,-36.067398,-59.476723,-33.815521,61.584274,69.788597,-1.503370,-0.000013,-0.000032,-0.000050,0.000011,-0.000020,0.000008,0.000012,-0.000018,50.000004,0.000492,3712076673.080000,69.560153,-1.611540,-36.149708,-59.401839,-33.700650,61.621323,69.764822,-1.614076,-0.000049,0.000065,-0.000016,0.000019,0.000007,-0.000047,-0.000034,0.000019,50.000021,-0.000012,83.500000,-3.202060,-6.172041,-3.742005,5.854082,7.010984,0.316106,-0.000022,-0.000048,0.000026,0.000036,0.000016,-0.000063
3712076673.100000,0.151987,0.026443,0.001496,0.158968,0.031317,0.001558,0.175222,0.030945,0.001724,0.162092,0.029573,0.001593,92.566182,-59.703905,-5.101216,136.937322,111.802627,5.732966,445.255873,248.922456,3.449339,164.482674,-10.119756,-4.189557,0.000012,-0.000908,3712076673.100000,69.580986,-1.507619,-36.068230,-59.476582,-33.817169,61.582432,69.787956,-1.503340,-0.000031,-0.000021,-0.000031,0.000013,0.000006,0.000015,-0.000001,-0.000025,50.000015,-0.000930,3712076673.100000,69.560258,-1.611319,-36.149546,-59.401702,-33.700497,61.621586,69.764841,-1.614067,-0.000079,0.000052,-0.000016,-0.000002,-0.000003,-0.000004,-0.000023,0.000015,50.000004,-0.000022,83.500000,-3.866169,5.779208,6.932402,0.458789,-3.101156,-6.296061,-0.000048,0.000018,-0.000005,-0.000053,-0.000073,0.000004
3712076673.120000,0.152315,0.028504,0.001496,0.160433,0.030290,0.001575,0.173558,0.028314,0.001712,0.162128,0.029039,0.001595,89.569385,-35.030066,5.209652,339.085588,224.505816,-1.565789,316.005175,145.092936,-2.223961,111.899181,-4.547377,5.064826,-0.000025,0.000038,3712076673.120000,69.582199,-1.507571,-36.066940,-59.476425,-33.815731,61.581455,69.787582,-1.503230,-0.000042,0.000034,0.000060,0.000008,0.000030,0.000015,-0.000019,0.000020,49.999989,0.000024,3712076673.120000,69.560039,-1.611208,-36.149636,-59.401545,-33.700707,61.621813,69.764837,-1.614059,-0.000076,-0.000032,-0.000002,0.000019,-0.000012,0.000006,-0.000027,-0.000012,50.000014,-0.000014,83.500000,6.926857,0.603528,-2.937704,-6.296288,-4.023247,5.750478,0.000043,0.000013,-0.000035,0.000022,0.000034,0.000044
3712076673.140000,0.153315,0.029446,0.001504,0.161586,0.030028,0.001587,0.170010,0.027834,0.001677,0.161652,0.029104,0.001590,134.563795,17.534154,4.957614,443.340178,253.130735,-3.645450,105.090392,-2.207262,-1.120107,138.569163,-48.505541,4.023131,-0.000053,0.000140,3712076673.140000,69.582588,-1.507295,-36.066311,-59.476879,-33.813831,61.582039,69.787590,-1.503526,-0.000049,0.000002,0.000027,-0.000059,0.000038,0.000032,-0.000013,0.000003,49.999954,0.000140,3712076673.140000,69.559759,-1.611498,-36.149828,-59.401713,-33.701135,61.621504,69.764807,-1.614008,-0.000012,-0.000040,-0.000015,0.000011,-0.000013,0.000049,0.000011,-0.000024,50.000007,-0.000000,83.500000,-2.808107,-6.360815,-4.102139,5.607393,6.977588,0.755200,-0.000016,-0.000051,0.000017,0.000018,0.000022,-0.000036
3712076673.160000,0.155534,0.028271,0.001529,0.159020,0.028022,0.001565,0.169340,0.030604,0.001665,0.161324,0.028972,0.001587,71.701696,-33.413722,5.484691,244.689113,203.136177,0.805060,170.954818,-4.908428,-2.135824,110.444423,110.163225,-0.054336,-0.000004,0.000688,3712076673.160000,69.582085,-1.505789,-36.066715,-59.474964,-33.813805,61.583904,69.787468,-1.503778,-0.000033,0.000000,-0.000053,0.000006,0.000034,0.000022,-0.000005,-0.000019,49.999996,0.000682,3712076673.160000,69.560036,-1.611737,-36.149625,-59.401798,-33.700891,61.621269,69.764781,-1.614046,-0.000035,-0.000036,-0.000011,0.000014,-0.000039,0.000018,-0.000002,-0.000009,50.000000,-0.000006,83.500000,-4.221206,5.525252,6.890131,0.893290,-2.699527,-6.478275,0.000003,0.000037,0.000015,-0.000001,-0.000012,-0.000005
3712076673.180000,0.155086,0.027342,0.001526,0.157868,0.026919,0.001555,0.172071,0.031158,0.001692,0.161708,0.028482,0.001592,146.973325,6.764228,4.702903,277.017426,94.136212,3.867073,132.036947,-37.502613,4.426262,158.377534,85.769854,1.020572,0.000041,0.000115,3712076673.180000,69.581734,-1.506086,-36.066685,-59.474083,-33.815159,61.583214,69.787117,-1.503509,-0.000006,0.000028,0.000024,0.000040,0.000003,0.000033,-0.000012,0.000014,50.000061,0.000106,3712076673.180000,69.560335,-1.611851,-36.149413,-59.401924,-33.700411,61.621141,69.764765,-1.614119,-0.000026,-0.000006,-0.000023,-0.000007,-0.000052,-0.000010,0.000003,0.000009,50.000020,-0.000009,83.500000,6.875207,1.037329,-2.536612,-6.468261,-4.376612,5.486884,0.000007,-0.000026,-0.000015,0.000012,0.000018,0.000023
3712076673.200000,0.152745,0.026646,0.001504,0.159673,0.029156,0.001570,0.174621,0.029176,0.001721,0.162383,0.028331,0.001599,432.554454,232.555061,3.137619,188.180585,82.547030,-4.930819,79.503897,-46.646482,0.912771,119.686471,-34.578240,1.574224,0.000009,-0.000408,3712076673.200000,69.581329,-1.507332,-36.066528,-59.475689,-33.816086,61.581440,69.787064,-1.503049,0.000030,0.000012,-0.000022,-0.000018,-0.000007,0.000020,0.000012,0.000001,50.000023,-0.000414,3712076673.200000,69.560449,-1.611539,-36.149301,-59.401684,-33.700196,61.621581,69.764806,-1.614158,-0.000009,-0.000004,-0.000012,0.000010,0.000022,0.000033,0.000002,-0.000018,50.000014,-0.000006,83.500000,-2.403392,-6.524624,-4.446347,5.338815,6.916109,1.192095,-0.000017,0.000038,0.000021,0.000018,-0.000016,-0.000017
3712076673.220000,0.152423,0.027970,0.001498,0.159970,0.030390,0.001570,0.173432,0.027523,0.001712,0.161961,0.028620,0.001594,303.459025,170.697875,-1.734251,186.963384,51.374770,-4.644923,109.834686,-44.351573,4.805346,191.751409,65.447968,-4.730656,-0.000061,-0.001115,3712076673.220000,69.581970,-1.507766,-36.067116,-59.476505,-33.815285,61.580761,69.787277,-1.503346,-0.000033,-0.000016,-0.000043,-0.000003,-0.000023,0.000011,-0.000008,-0.000022,49.999939,-0.001129,3712076673.220000,69.560177,-1.611556,-36.149483,-59.401742,-33.700527,61.621606,69.764825,-1.614115,0.000008,-0.000011,-0.000000,0.000029,-0.000023,-0.000040,-0.000013,0.000005,50.000000,-0.000014,83.500000,-4.559918,5.249151,6.820297,1.323855,-2.287408,-6.635325,0.000063,-0.000000,0.000006,-0.000021,-0.000010,0.000033
3712076673.240000,0.154303,0.029773,0.001514,0.159405,0.028843,0.001568,0.170444,0.027523,0.001682,0.161398,0.028705,0.001588,16.364363,-13.128475,0.104861,276.757554,241.939144,-0.743779,194.720794,2.979204,3.714124,126.571526,-19.223902,-1.539567,-0.000036,0.000720,3712076673.240000,69.582886,-1.506749,-36.067108,-59.475460,-33.813984,61.581665,69.787323,-1.503705,-0.000021,0.000013,0.000035,-0.000017,-0.000018,0.000034,0.000012,0.000017,49.999981,0.000720,3712076673.240000,69.559815,-1.611603,-36.149866,-59.401718,-33.701090,61.621487,69.764821,-1.614063,-0.000023,0.000018,0.000011,0.000003,-0.000003,-0.000037,-0.000020,0.000016,50.000017,-0.000001,83.500000,6.796857,1.466817,-2.125408,-6.614970,-4.712311,5.200780,-0.000047,-0.000057,-0.000034,0.000008,0.000026,0.000014
3712076673.260000,0.155633,0.029752,0.001527,0.159916,0.028534,0.001573,0.169335,0.029809,0.001667,0.161649,0.029365,0.001589,132.002228,100.804024,0.610871,92.596123,-43.724572,-1.150455,138.594808,-47.903127,4.039428,112.026263,-43.056042,-1.509933,-0.000004,0.001161,3712076673.260000,69.583092,-1.506082,-36.066582,-59.475704,-33.813648,61.583233,69.787773,-1.503648,-0.000024,0.000008,0.000020,-0.000021,-0.000022,0.000018,0.000013,0.000019,50.000015,0.001153,3712076673.260000,69.560015,-1.611882,-36.149794,-59.401938,-33.700917,61.621134,69.764808,-1.614090,-0.000007,0.000010,0.000048,0.000017,-0.000001,-0.000055,-0.000031,0.000024,50.000019,-0.000008,83.500000,-1.988701,-6.662735,-4.772474,5.049137,6.827979,1.624182,-0.000011,0.000065,0.000041,0.000023,-0.000008,-0.000029
3712076673.280000,0.155575,0.027288,0.001531,0.157671,0.029830,0.001548,0.172608,0.031893,0.001696,0.161981,0.029673,0.001592,128.118703,12.680990,-1.288275,85.805381,74.638606,5.961501,95.877783,-42.704678,-1.205806,275.590125,93.218325,-2.404647,0.000034,-0.000183,3712076673.280000,69.581520,-1.505787,-36.068512,-59.475624,-33.815903,61.583302,69.787941,-1.503482,0.000032,-0.000018,-0.000052,0.000016,-0.000031,-0.000001,0.000015,-0.000019,50.000038,-0.000199,3712076673.280000,69.560151,-1.611905,-36.149754,-59.401999,-33.700655,61.620915,69.764758,-1.614115,0.000023,0.000023,-0.000031,-0.000001,-0.000018,-0.000052,0.000001,0.000012,50.000004,-0.000016,83.500000,-4.880600,4.952656,6.723751,1.749752,-1.866345,-6.765445,0.000042,-0.000036,0.000006,-0.000058,-0.000009,0.000020
3712076673.300000,0.154781,0.026509,0.001525,0.158046,0.029241,0.001553,0.174189,0.030231,0.001715,0.162375,0.028668,0.001598,81.287690,-30.070422,-0.937010,264.452233,122.846265,-4.479767,200.398520,4.074680,2.761325,47.506943,45.386096,0.116474,0.000022,-0.000039,3712076673.300000,69.581169,-1.505930,-36.067883,-59.475273,-33.816250,61.582035,69.787315,-1.503093,-0.000008,-0.000032,-0.000002,-0.000061,0.000037,0.000015,0.000015,-0.000011,50.000034,-0.000050,3712076673.300000,69.560353,-1.611594,-36.149631,-59.401820,-33.700387,61.621317,69.764824,-1.614150,0.000030,-0.000037,-0.000026,0.000007,-0.000028,-0.000027,0.000009,-0.000009,50.000012,-0.000011,83.500000,6.691033,1.890759,-1.706110,-6.735353,-5.029884,4.894734,-0.000046,-0.000021,-0.000038,0.000002,0.000019,-0.000017
3712076673.320000,0.153107,0.028524,0.001504,0.161731,0.029678,0.001590,0.172122,0.027356,0.001699,0.162337,0.028511,0.001598,135.721761,-62.072589,3.543209,57.236662,51.154284,0.209226,171.586914,-11.388324,2.283629,172.256482,13.782712,-1.870832,-0.000024,-0.000726,3712076673.320000,69.582283,-1.507332,-36.065929,-59.476822,-33.814579,61.580994,69.787224,-1.503049,-0.000020,0.000004,-0.000037,0.000008,0.000037,-0.000024,-0.000009,-0.000020,49.999985,-0.000732,3712076673.320000,69.560096,-1.611526,-36.149701,-59.401787,-33.700678,61.621502,69.764843,-1.614100,0.000045,-0.000030,-0.000022,0.000010,-0.000047,-0.000014,0.000019,-0.000002,50.000009,-0.000005,83.500000,-1.566522,-6.774514,-5.080208,4.739445,6.712494,2.049385,0.000008,0.000062,0.000008,0.000039,-0.000013,0.000021
3712076673.340000,0.155034,0.030257,0.001520,0.161037,0.028738,0.001584,0.170163,0.027779,0.001679,0.162089,0.028921,0.001595,94.255319,10.161407,0.925473,139.732617,30.534290,5.004336,130.397446,-35.254723,-1.789663,58.427252,-14.483354,-0.622078,-0.000022,-0.000209,3712076673.340000,69.583397,-1.506260,-36.066074,-59.475933,-33.813759,61.582031,69.787529,-1.503291,0.000037,0.000006,-0.000044,0.000005,0.000015,0.000024,0.000023,-0.000013,49.999973,-0.000226,3712076673.340000,69.559980,-1.611559,-36.149868,-59.401648,-33.700980,61.621586,69.764866,-1.614109,0.000025,-0.000024,-0.000013,-0.000031,-0.000042,0.000015,0.000031,0.000003,49.999995,-0.000017,83.500000,-5.181849,4.636330,6.600830,2.168397,-1.437714,-6.869653,0.000045,-0.000033,0.000024,-0.000013,0.000026,0.000018
3712076673.360000,0.156623,0.029358,0.001538,0.159740,0.026727,0.001575,0.169636,0.030442,0.001669,0.162018,0.028845,0.001594,305.683290,290.972449,0.478362,603.346486,435.418613,-2.251041,156.215175,-43.370108,-2.990086,178.619615,-16.423093,-3.609347,-0.000005,0.000664,3712076673.360000,69.582985,-1.505337,-36.065781,-59.474693,-33.813843,61.583664,69.787468,-1.503352,0.000059,0.000001,0.000044,0.000026,0.000031,0.000001,-0.000016,-0.000001,50.000015,0.000664,3712076673.360000,69.560165,-1.611897,-36.149727,-59.401951,-33.700780,61.621240,69.764859,-1.614131,0.000014,-0.000007,-0.000009,0.000003,-0.000055,0.000007,0.000016,0.000009,50.000020,0.000000,83.500000,6.559366,2.307306,-1.279642,-6.829178,-5.326980,4.569383,-0.000058,-0.000026,-0.000005,-0.000018,0.000024,-0.000030
3712076673.380000,0.154492,0.027317,0.001520,0.160311,0.028454,0.001577,0.172668,0.031146,0.001698,0.162523,0.028983,0.001599,165.457045,-33.985950,2.974160,177.669877,26.712966,-4.493201,152.964660,-13.282090,-4.366614,225.555250,30.845662,-3.574540,0.000019,0.000150,3712076673.380000,69.581741,-1.506370,-36.066216,-59.475716,-33.815681,61.583225,69.787605,-1.503048,0.000028,0.000004,-0.000045,-0.000001,0.000000,-0.000056,0.000007,-0.000012,50.000042,0.000138,3712076673.380000,69.560369,-1.611718,-36.149704,-59.401848,-33.700562,61.621366,69.764893,-1.614165,-0.000041,-0.000012,0.000007,0.000035,-0.000061,0.000022,-0.000008,0.000006,50.000023,-0.000012,83.500000,-1.138332,-6.859347,-5.368163,4.411354,6.570037,2.467338,0.000032,0.000053,-0.000027,0.000008,-0.000018,-0.000021
3712076673.400000,0.153059,0.026299,0.001508,0.158668,0.030281,0.001557,0.176357,0.030521,0.001737,0.162732,0.029037,0.001601,48.493352,-42.496940,0.309264,103.919730,-11.172796,1.160214,95.765393,-56.398258,-5.030815,144.778278,138.683700,0.269852,-0.000009,-0.000621,3712076673.400000,69.581299,-1.507046,-36.067852,-59.475990,-33.817513,61.581760,69.787689,-1.502927,-0.000019,-0.000039,-0.000012,0.000046,-0.000027,-0.000018,-0.000023,-0.000012,49.999992,-0.000640,3712076673.400000,69.560654,-1.611523,-36.149482,-59.401763,-33.700227,61.621591,69.764936,-1.614185,-0.000052,-0.000054,0.000042,0.000033,-0.000058,0.000047,-0.000011,-0.000002,50.000002,-0.000019,83.500000,-5.462841,4.302080,6.451664,2.578935,-1.003676,-6.945824,0.000065,-0.000019,0.000041,0.000038,-0.000018,0.000023
3712076673.420000,0.153249,0.028057,0.001506,0.159655,0.029635,0.001569,0.173995,0.028826,0.001716,0.162330,0.028842,0.001597,76.221368,-42.655682,5.422720,146.862020,94.266940,0.831743,50.564094,-32.548531,-0.475623,66.123752,22.256286,-5.712330,-0.000030,-0.000395,3712076673.420000,69.582169,-1.507087,-36.066990,-59.475941,-33.815990,61.581566,69.787514,-1.503108,-0.000037,0.000023,0.000020,0.000014,-0.000011,0.000029,-0.000012,-0.000006,49.999981,-0.000409,3712076673.420000,69.560303,-1.611450,-36.149525,-59.401690,-33.700573,61.621729,69.764902,-1.614108,-0.000073,-0.000022,0.000012,-0.000003,-0.000034,0.000031,-0.000011,0.000001,50.000011,-0.000014,83.500000,6.401668,2.714310,-0.848101,-6.896515,-5.603085,4.225360,-0.000050,-0.000031,0.000014,-0.000062,0.000000,-0.000001
3712076673.440000,0.154591,0.031532,0.001513,0.162480,0.029439,0.001598,0.169978,0.026595,0.001679,0.162341,0.029182,0.001597,93.104162,-87.732513,0.922187,121.723145,-65.707486,-4.152835,177.764244,-21.781036,-3.285574,82.493089,-82.417303,0.084334,-0.000022,-0.000028,3712076673.440000,69.584343,-1.506867,-36.065521,-59.476921,-33.813431,61.581249,69.787758,-1.503134,0.000006,-0.000009,-0.000012,-0.000012,0.000016,-0.000024,-0.000001,-0.000006,49.999996,-0.000028,3712076673.440000,69.560050,-1.611650,-36.149858,-59.401737,-33.701049,61.621534,69.764910,-1.614093,-0.000028,-0.000080,-0.000012,0.000050,-0.000025,0.000028,-0.000009,-0.000036,50.000018,-0.000000,83.500000,-0.705339,-6.917540,-5.634736,4.065220,6.402209,2.874259,0.000004,0.000025,-0.000048,0.000003,0.000012,-0.000037
3712076673.460000,0.156143,0.030941,0.001530,0.160528,0.028584,0.001579,0.169775,0.028726,0.001673,0.162161,0.029418,0.001594,194.803153,2.527743,2.587394,67.042852,-65.157789,-0.268244,141.513212,76.681830,0.927696,143.302828,-56.657834,3.090581,-0.000028,-0.000056,3712076673.460000,69.584030,-1.505798,-36.066280,-59.475842,-33.813736,61.582470,69.787872,-1.503291,-0.000027,0.000030,-0.000007,0.000023,-0.000014,0.000026,-0.000002,0.000012,49.999973,-0.000063,3712076673.460000,69.560122,-1.611777,-36.149839,-59.401825,-33.700978,61.621254,69.764864,-1.614089,0.000038,-0.000011,-0.000036,0.000059,0.000007,0.000015,0.000005,-0.000028,50.000002,-0.000007,83.500000,-5.721986,3.950817,6.277156,2.979347,-0.565354,-6.994802,0.000006,-0.000009,0.000019,0.000006,-0.000036,0.000005
3712076673.480000,0.155618,0.027198,0.001532,0.157730,0.027247,0.001553,0.172146,0.031981,0.001691,0.161861,0.028813,0.001593,159.308248,-10.189503,1.990123,169.243953,-26.834874,-2.709868,53.626356,23.254035,0.438769,167.751105,-31.675578,2.973465,-0.000023,0.000543,3712076673.480000,69.581772,-1.505612,-36.067074,-59.474167,-33.815586,61.583767,69.787445,-1.503419,-0.000040,0.000020,0.000045,-0.000011,0.000017,0.000037,-0.000005,0.000016,50.000000,0.000534,3712076673.480000,69.560464,-1.611772,-36.149567,-59.401884,-33.700608,61.621161,69.764861,-1.614090,0.000038,0.000031,-0.000050,0.000040,0.000025,0.000021,0.000011,-0.000021,50.000023,-0.000009,83.500000,6.218407,3.110998,-0.413422,-6.935981,-5.857518,3.865617,-0.000028,0.000012,-0.000001,0.000007,-0.000008,0.000011
3712076673.500000,0.152800,0.026065,0.001505,0.158529,0.029282,0.001558,0.174308,0.030092,0.001717,0.161915,0.028482,0.001594,117.336110,-20.540580,1.409893,12.007721,6.801857,-0.095788,167.219056,-26.001128,-2.574911,126.498438,-58.939391,2.124158,-0.000013,0.000222,3712076673.500000,69.581039,-1.507089,-36.067360,-59.475357,-33.816216,61.582066,69.787209,-1.503331,0.000030,0.000024,-0.000043,0.000020,-0.000030,-0.000017,0.000012,0.000010,50.000011,0.000218,3712076673.500000,69.560561,-1.611416,-36.149380,-59.401706,-33.700310,61.621482,69.764854,-1.614087,0.000035,-0.000033,-0.000042,0.000015,0.000046,-0.000003,0.000006,-0.000038,50.000024,-0.000003,83.500000,-0.269809,-6.948112,-5.878943,3.703781,6.208881,3.270944,0.000027,0.000023,0.000014,0.000002,-0.000003,0.000005
