Timestamp,TVE_VA,ME_VA,PE_VA,TVE_VB,ME_VB,PE_VB,TVE_VC,ME_VC,PE_VC,TVE_Vp,ME_Vp,PE_Vp,TVE_IA,ME_IA,PE_IA,TVE_IB,ME_IB,PE_IB,TVE_IC,ME_IC,PE_IC,TVE_Ip,ME_Ip,PE_Ip,FE,RFE,Timestamp,PMU_VA_real,PMU_VA_imag,PMU_VB_real,PMU_VB_imag,PMU_VC_real,PMU_VC_imag,PMU_Vp_real,PMU_Vp_imag,PMU_IA_real,PMU_IA_imag,PMU_IB_real,PM_ IB_imag,PMU_IC_real,PMU_IC_imag,PMU_Ip_real,PMU_Ip_imag,PMU_FREQ,PMU_ROCOF,Timestamp,REF_VA_real,REF_VA_imag,REF_VB_real,REF_VB_imag,REF_VC_real,REF_VC_imag,REF_Vp_real,REF_Vp_imag,REF_IA_real,REF_IA_imag,REF_IB_real,REF_IB_imag,REF_IC_real,REF_IC_imag,REF_Ip_real,PMU_Ip_imag,REF_FREQ,REF_ROCOF,I Freq,I_VA_real,I_VA_imag,I_VB_real,I_VB_imag,I_ VC_real,I_VC_imag,I_IA_real,I_IA_imag,I_IB_real,I_IB_imag,I_IC_real,I_IC_imag
3712076716.100000,0.155216,0.029193,0.001524,0.159304,0.027419,0.001569,0.169845,0.030201,0.001671,0.161479,0.028947,0.001588,395.240261,215.519852,-2.403046,107.423147,-75.109885,1.756721,168.516004,46.211801,4.814482,122.378774,-44.041971,-1.736432,0.000006,0.000646,3712076716.100000,69.582680,-1.505907,-36.066101,-59.474663,-33.813488,61.582752,69.787094,-1.503591,-0.000013,-0.000038,0.000006,0.000012,-0.000034,0.000043,0.000018,-0.000006,50.000015,0.000636,3712076716.100000,69.559997,-1.611495,-36.149463,-59.401713,-33.700350,61.620563,69.764423,-1.613972,0.000011,0.000006,0.000045,-0.000031,-0.000032,-0.000020,0.000005,0.000033,50.000009,-0.000009,84.500000,-6.523483,2.406396,5.340764,4.443803,1.188739,-6.916276,-0.000032,-0.000004,0.000011,-0.000014,0.000040,0.000027
3712076716.120000,0.154750,0.026705,0.001524,0.157570,0.027092,0.001552,0.172919,0.031363,0.001700,0.161779,0.028392,0.001592,108.047019,-6.808751,1.185178,117.791978,-58.171495,1.827664,135.528300,-42.935794,4.247995,302.471681,111.464720,-3.658292,0.000017,0.000229,3712076716.120000,69.581459,-1.505848,-36.066711,-59.473644,-33.815197,61.582623,69.786736,-1.503403,0.000060,0.000029,-0.000012,0.000017,-0.000026,0.000034,0.000001,-0.000038,50.000031,0.000215,3712076716.120000,69.560507,-1.611464,-36.149179,-59.401503,-33.699874,61.620702,69.764446,-1.614075,0.000053,-0.000048,0.000046,0.000018,-0.000033,-0.000068,-0.000009,0.000015,50.000014,-0.000013,84.500000,4.638567,5.179209,2.165285,-6.602229,-6.868545,1.440768,-0.000022,0.000038,0.000002,-0.000032,0.000003,-0.000010
3712076716.140000,0.152834,0.026060,0.001506,0.158815,0.028606,0.001562,0.173612,0.028774,0.001712,0.161791,0.027821,0.001594,192.786243,-3.796599,2.767707,46.914075,-24.413534,0.464967,73.600865,-65.182355,-0.587698,182.680952,177.365600,-0.263436,-0.000007,-0.000601,3712076716.140000,69.580978,-1.506783,-36.066563,-59.475029,-33.814976,61.580925,69.786430,-1.503220,-0.000053,0.000049,0.000009,0.000029,-0.000002,-0.000024,-0.000037,-0.000004,50.000015,-0.000604,3712076716.140000,69.560503,-1.611134,-36.149075,-59.401630,-33.699811,61.620991,69.764537,-1.613980,0.000070,-0.000027,0.000028,0.000029,0.000032,-0.000061,-0.000013,-0.000005,50.000022,-0.000003,84.500000,3.108033,-6.219546,-6.935652,0.416621,3.867875,5.856004,0.000001,0.000034,-0.000035,0.000007,0.000026,-0.000019
3712076716.160000,0.153175,0.028079,0.001506,0.160015,0.029088,0.001573,0.172392,0.027079,0.001702,0.161881,0.028073,0.001594,96.536223,-61.236528,1.285307,120.582089,-18.961743,1.445394,96.040017,-64.045369,-1.278940,116.976830,-0.833802,1.255494,-0.000015,-0.000274,3712076716.160000,69.582069,-1.506678,-36.066551,-59.475609,-33.814209,61.580223,69.786621,-1.503190,0.000022,0.000022,0.000011,0.000031,-0.000000,-0.000026,0.000016,-0.000004,49.999989,-0.000281,3712076716.160000,69.560190,-1.610986,-36.149562,-59.401514,-33.700207,61.621009,69.764552,-1.613979,0.000070,-0.000039,0.000040,-0.000009,0.000069,-0.000021,0.000001,-0.000016,50.000003,-0.000008,84.500000,-6.927232,-0.600270,2.940468,6.294551,4.020519,-5.752108,0.000005,-0.000024,0.000041,0.000047,0.000002,-0.000028
3712076716.180000,0.155093,0.028791,0.001524,0.159933,0.028265,0.001574,0.170002,0.028632,0.001675,0.161698,0.028561,0.001591,77.082298,-56.633064,0.816550,76.098337,75.515860,-0.070948,466.758334,378.370364,-1.349769,88.595944,-49.032391,-1.086223,-0.000034,0.000446,3712076716.180000,69.582535,-1.505690,-36.066349,-59.475231,-33.813316,61.581848,69.786957,-1.503394,0.000033,0.000008,-0.000009,0.000031,0.000011,0.000035,-0.000003,-0.000013,49.999969,0.000435,3712076716.180000,69.560133,-1.611251,-36.149697,-59.401602,-33.700440,61.620772,69.764551,-1.613985,0.000065,-0.000043,-0.000007,0.000017,-0.000007,0.000004,0.000020,-0.000018,50.000004,-0.000012,84.500000,1.991863,6.661448,4.769977,-5.051895,-6.828261,-1.621023,-0.000026,-0.000008,0.000036,-0.000060,-0.000049,0.000028
3712076716.200000,0.154957,0.027881,0.001524,0.159563,0.027400,0.001572,0.170006,0.030458,0.001672,0.161535,0.028586,0.001590,60.709339,-35.384914,0.623756,171.177592,-23.329419,2.637046,237.631091,47.314575,-3.713972,95.534504,-5.765130,-1.026866,-0.000007,0.000211,3712076716.200000,69.582077,-1.505808,-36.065979,-59.475021,-33.813427,61.582916,69.787010,-1.503508,0.000047,-0.000004,-0.000027,0.000008,0.000012,-0.000040,0.000006,-0.000017,50.000019,0.000211,3712076716.200000,69.560307,-1.611405,-36.149507,-59.401986,-33.700130,61.620608,69.764589,-1.613980,0.000055,-0.000048,0.000036,0.000008,-0.000022,0.000019,0.000019,-0.000004,50.000026,0.000000,84.500000,5.460661,-4.304225,-6.452876,-2.575730,1.006664,6.945791,0.000008,0.000038,-0.000051,-0.000027,0.000010,0.000039
3712076716.220000,0.153673,0.026067,0.001514,0.159626,0.027490,0.001572,0.172993,0.030950,0.001702,0.162130,0.028172,0.001596,73.710623,-42.379936,-0.817042,52.004122,-34.339959,0.486752,203.983925,7.459280,-2.774758,22.947256,-20.291340,-0.120102,0.000040,-0.000167,3712076716.220000,69.580956,-1.506289,-36.066029,-59.475090,-33.815163,61.582279,69.786766,-1.503063,0.000016,-0.000028,0.000020,-0.000001,-0.000018,-0.000025,0.000015,-0.000005,50.000053,-0.000181,3712076716.220000,69.560462,-1.611231,-36.149553,-59.401984,-33.699886,61.620664,69.764623,-1.614015,0.000054,-0.000014,0.000026,-0.000016,0.000024,0.000016,0.000019,-0.000004,50.000013,-0.000014,84.500000,-6.012560,-3.492492,-0.019593,6.947653,6.086856,-3.492543,0.000038,-0.000026,0.000013,0.000054,0.000028,-0.000017
3712076716.240000,0.152071,0.025496,0.001499,0.159552,0.029139,0.001568,0.175017,0.030035,0.001724,0.162251,0.028233,0.001598,134.043123,-44.312675,-2.022998,78.734185,-71.215215,-0.636542,173.057398,-25.240002,-3.423977,122.034805,-53.895878,-1.875564,-0.000026,-0.000538,3712076716.240000,69.580582,-1.507129,-36.066704,-59.475761,-33.816162,61.581261,69.786827,-1.502969,-0.000012,-0.000027,0.000001,-0.000011,-0.000011,-0.000040,-0.000004,-0.000017,49.999977,-0.000555,3712076716.240000,69.560509,-1.611017,-36.149411,-59.401810,-33.699827,61.620959,69.764640,-1.613998,0.000052,0.000002,0.000025,-0.000029,-0.000001,0.000055,0.000038,0.000004,50.000003,-0.000017,84.500000,-1.034462,6.875745,6.466633,-2.539947,-5.488580,-4.374055,-0.000012,0.000002,0.000014,-0.000028,0.000013,-0.000045
3712076716.260000,0.152480,0.028386,0.001498,0.160601,0.029529,0.001578,0.172611,0.027768,0.001703,0.161921,0.028564,0.001594,135.409210,-59.509784,2.544352,123.600129,-67.345102,2.271453,141.378176,-47.841749,-3.941659,109.137251,-72.606041,1.784232,-0.000051,-0.000276,3712076716.260000,69.582359,-1.507290,-36.066330,-59.476288,-33.814442,61.580944,69.787132,-1.503270,-0.000027,0.000000,0.000014,0.000022,-0.000012,-0.000025,-0.000011,0.000013,49.999969,-0.000282,3712076716.260000,69.560278,-1.611061,-36.149488,-59.401746,-33.700138,61.621343,69.764720,-1.614019,0.000055,0.000036,0.000023,-0.000076,-0.000017,0.000050,0.000054,0.000028,50.000020,-0.000005,84.500000,6.773814,-1.569691,-4.741981,-5.078352,-2.046205,6.713112,-0.000004,0.000038,-0.000018,0.000025,-0.000033,-0.000013
3712076716.280000,0.154013,0.029676,0.001511,0.161456,0.028114,0.001590,0.169256,0.028072,0.001669,0.161588,0.028616,0.001590,154.432920,-21.118898,2.075409,123.228334,-5.930737,1.374804,121.893215,-58.976798,1.968153,176.488481,-19.574023,2.720471,-0.000019,0.000843,3712076716.280000,69.582985,-1.506500,-36.065498,-59.475975,-33.812992,61.582085,69.787193,-1.503427,0.000026,-0.000011,0.000028,-0.000005,-0.000023,0.000001,-0.000001,0.000016,49.999992,0.000842,3712076716.280000,69.559987,-1.611163,-36.149836,-59.401867,-33.700711,61.621131,69.764750,-1.613933,-0.000029,-0.000022,0.000001,-0.000030,0.000024,0.000052,0.000010,-0.000018,50.000012,-0.000001,84.500000,-3.953105,-5.720065,-2.976345,6.278024,6.994697,-0.568522,-0.000003,0.000011,0.000002,0.000014,0.000028,0.000027
3712076716.300000,0.155564,0.027544,0.001531,0.159282,0.026425,0.001571,0.170610,0.031695,0.001676,0.161840,0.028560,0.001593,109.232013,-76.623432,-4.411601,89.137319,-60.243827,-1.095982,230.359090,48.150673,-3.919083,96.168483,-75.781372,1.290888,0.000035,-0.000203,3712076716.300000,69.581696,-1.505316,-36.065857,-59.474297,-33.814384,61.583691,69.787033,-1.503282,-0.000017,-0.000004,-0.000013,-0.000010,-0.000022,-0.000026,-0.000006,0.000006,50.000038,-0.000212,3712076716.300000,69.560150,-1.611389,-36.149666,-59.401883,-33.700433,61.620751,69.764625,-1.613974,0.000004,0.000073,0.000006,-0.000040,-0.000002,0.000023,0.000019,0.000030,50.000003,-0.000009,84.500000,-3.863498,5.781175,6.932502,0.455681,-3.103976,-6.294251,0.000015,0.000007,-0.000020,-0.000011,0.000030,-0.000032
3712076716.320000,0.155836,0.026625,0.001535,0.158342,0.028101,0.001558,0.173156,0.032648,0.001700,0.162475,0.029136,0.001598,136.091545,-60.194339,-3.654574,315.573112,116.370777,2.988810,873.148459,675.194171,2.926380,108.010598,-49.740186,-1.485160,-0.000011,-0.000393,3712076716.320000,69.581512,-1.504955,-36.066849,-59.474716,-33.815617,61.583668,69.787460,-1.503018,0.000005,-0.000028,-0.000010,0.000012,-0.000030,0.000011,0.000009,0.000008,50.000008,-0.000405,3712076716.320000,69.560599,-1.611349,-36.149312,-59.401757,-33.699859,61.620955,69.764643,-1.614079,-0.000044,0.000055,0.000005,-0.000005,0.000004,-0.000001,-0.000015,0.000019,50.000019,-0.000011,84.500000,6.797269,1.463770,-2.128478,-6.614071,-4.709797,5.203148,0.000008,-0.000039,-0.000002,0.000030,-0.000012,0.000002
3712076716.340000,0.152253,0.026582,0.001499,0.159679,0.030189,0.001568,0.173791,0.029360,0.001713,0.161938,0.028713,0.001593,154.702310,-39.603017,-3.693644,115.966847,-47.907741,4.641811,163.001284,-29.767301,-2.547122,314.632099,120.252132,-2.736334,-0.000060,-0.000355,3712076716.340000,69.581383,-1.507225,-36.066982,-59.476284,-33.815361,61.581524,69.787231,-1.503269,0.000012,-0.000045,-0.000002,0.000024,0.000034,-0.000004,-0.000004,-0.000028,49.999954,-0.000363,3712076716.340000,69.560554,-1.611093,-36.149269,-59.401734,-33.699948,61.621256,69.764716,-1.614010,-0.000055,0.000053,-0.000046,-0.000008,-0.000037,0.000031,0.000007,0.000011,50.000014,-0.000008,84.500000,-1.141388,-6.858638,-5.366274,4.413439,6.571116,2.463937,0.000004,0.000017,0.000039,-0.000020,-0.000007,0.000009
3712076716.360000,0.151375,0.027700,0.001488,0.160931,0.029839,0.001581,0.172008,0.027268,0.001698,0.161458,0.028267,0.001589,81.010438,-69.732586,5.514982,86.764560,59.521097,-5.778000,25.864712,-17.809743,0.207259,61.692434,-61.674848,-0.023793,-0.000021,0.000169,3712076716.360000,69.581764,-1.507936,-36.066341,-59.476337,-33.814163,61.580769,69.786850,-1.503532,-0.000017,0.000016,-0.000024,-0.000008,0.000026,-0.000018,-0.000014,-0.000003,49.999981,0.000158,3712076716.360000,69.560175,-1.611025,-36.149552,-59.401511,-33.700355,61.621297,69.764652,-1.613995,-0.000078,-0.000000,-0.000016,0.000003,0.000027,-0.000028,-0.000037,-0.000008,50.000002,-0.000011,84.500000,-5.957123,3.585932,6.078850,3.364138,-0.128524,-7.016919,0.000009,-0.000026,-0.000004,-0.000031,-0.000015,-0.000021
3712076716.380000,0.154441,0.029570,0.001516,0.160988,0.028144,0.001585,0.168938,0.028277,0.001665,0.161471,0.028662,0.001589,64.349166,-54.337324,-5.767360,44.140212,0.466067,0.443990,260.545662,62.140075,-3.368794,174.466621,-19.074040,2.602484,-0.000007,0.000935,3712076716.380000,69.582977,-1.506271,-36.065620,-59.475487,-33.812687,61.582207,69.787056,-1.503576,-0.000030,-0.000011,-0.000034,-0.000026,-0.000047,-0.000006,0.000018,0.000005,50.000008,0.000930,3712076716.380000,69.560045,-1.611254,-36.149662,-59.401535,-33.700557,61.621006,69.764583,-1.613992,-0.000070,0.000011,-0.000041,-0.000009,0.000027,0.000010,-0.000015,-0.000016,50.000014,-0.000005,84.500000,5.527004,4.218342,0.889927,-6.891057,-6.476817,2.702296,-0.000007,-0.000003,-0.000032,-0.000023,-0.000008,0.000001
3712076716.400000,0.155149,0.027907,0.001526,0.160024,0.027740,0.001576,0.169819,0.030183,0.001671,0.161690,0.028620,0.001591,77.233723,-42.629835,5.404950,135.308967,19.041630,4.961181,109.342901,57.045546,-0.762724,91.702126,81.444692,-0.314153,0.000012,-0.000118,3712076716.400000,69.582085,-1.505661,-36.065788,-59.475254,-33.813362,61.582890,69.787033,-1.503379,-0.000020,0.000018,-0.000030,0.000037,0.000050,0.000017,-0.000008,-0.000034,50.000038,-0.000121,3712076716.400000,69.560294,-1.611391,-36.149436,-59.401870,-33.700244,61.620704,69.764586,-1.613957,-0.000046,-0.000006,-0.000036,-0.000016,0.000015,0.000030,0.000001,-0.000019,50.000026,-0.000003,84.500000,1.887559,-6.691496,-6.734620,1.709088,4.896821,5.027715,0.000020,0.000053,0.000029,0.000045,-0.000006,-0.000038
3712076716.420000,0.153485,0.024645,0.001515,0.158768,0.028791,0.001561,0.173548,0.031311,0.001707,0.161963,0.028259,0.001595,31.365967,-26.071675,0.203163,184.045011,-3.761316,3.850481,286.475052,96.094123,-2.600439,582.771238,485.749317,-1.455475,-0.000006,-0.000499,3712076716.420000,69.579948,-1.506267,-36.067066,-59.475281,-33.815712,61.582294,69.786758,-1.503168,-0.000035,-0.000017,0.000002,0.000032,0.000037,-0.000010,-0.000032,-0.000005,50.000004,-0.000514,3712076716.420000,69.560444,-1.611265,-36.149463,-59.401800,-33.700006,61.620625,69.764558,-1.613990,-0.000050,-0.000013,-0.000023,-0.000024,-0.000014,0.000014,0.000000,-0.000006,50.000009,-0.000015,84.500000,-6.917026,0.708364,4.067978,5.632202,2.871418,-6.403513,0.000014,-0.000049,0.000032,-0.000033,-0.000032,0.000026
3712076716.440000,0.152419,0.025092,0.001503,0.158615,0.028803,0.001560,0.173703,0.029410,0.001712,0.161614,0.027767,0.001592,198.876694,0.717131,3.412642,169.965093,-22.073410,3.746974,4.291740,-3.623783,-0.023423,100.990320,72.113568,-0.545659,-0.000039,-0.000438,3712076716.440000,69.580353,-1.506917,-36.066971,-59.475029,-33.815300,61.581253,69.786430,-1.503343,0.000029,0.000031,-0.000012,0.000032,0.000031,-0.000012,-0.000019,-0.000010,49.999969,-0.000453,3712076716.440000,69.560555,-1.611104,-36.149270,-59.401599,-33.699930,61.620922,69.764577,-1.613985,-0.000036,-0.000022,-0.000011,-0.000042,0.000032,-0.000012,-0.000007,-0.000011,50.000009,-0.000015,84.500000,3.204597,6.170023,3.738792,-5.856400,-7.011251,-0.312792,-0.000075,0.000029,-0.000054,-0.000025,0.000016,0.000005
3712076716.460000,0.152484,0.028240,0.001498,0.160989,0.030080,0.001581,0.170495,0.026628,0.001684,0.161334,0.028307,0.001588,313.990589,114.929962,2.975608,152.097512,-47.890476,3.115112,305.457412,117.305905,2.550300,162.209444,-19.657869,-4.051977,-0.000037,-0.000231,3712076716.460000,69.582359,-1.507232,-36.066181,-59.476627,-33.812901,61.580704,69.786873,-1.503556,0.000036,0.000003,-0.000007,0.000028,0.000034,-0.000021,-0.000016,-0.000002,49.999981,-0.000232,3712076716.460000,69.560379,-1.611027,-36.149313,-59.401654,-33.700189,61.621142,69.764649,-1.613925,-0.000016,-0.000004,0.000015,-0.000052,-0.000018,-0.000001,0.000010,0.000017,50.000018,-0.000001,84.500000,4.557197,-5.250974,-6.821329,-1.320981,2.290199,6.634060,0.000024,0.000050,0.000015,0.000059,0.000017,-0.000013
3712076716.480000,0.153708,0.029755,0.001508,0.161345,0.028411,0.001588,0.168631,0.027418,0.001664,0.161239,0.028528,0.001587,237.752001,37.753977,-3.149850,126.929000,-60.089806,-2.172490,260.725506,60.842067,3.203082,191.824467,21.463902,2.089495,-0.000021,0.000927,3712076716.480000,69.583015,-1.506760,-36.065704,-59.475994,-33.812405,61.581520,69.786987,-1.503646,0.000043,-0.000025,0.000023,0.000005,0.000043,0.000016,0.000012,-0.000011,49.999985,0.000925,3712076716.480000,69.559967,-1.611195,-36.149837,-59.401770,-33.700668,61.620792,69.764611,-1.613916,-0.000031,0.000018,-0.000044,0.000041,-0.000028,-0.000008,-0.000013,-0.000004,50.000006,-0.000001,84.500000,-6.560204,-2.304046,1.282657,6.828071,5.324716,-4.571391,0.000050,-0.000036,0.000041,-0.000060,-0.000014,-0.000012
3712076716.500000,0.155484,0.027379,0.001530,0.158526,0.026637,0.001563,0.169478,0.030963,0.001666,0.161186,0.028337,0.001587,721.887329,536.121217,-2.562350,117.161413,-38.402023,-1.565316,137.360888,-20.941402,1.737120,154.971180,-33.197601,-2.367502,0.000008,0.000128,3712076716.500000,69.581848,-1.505456,-36.066299,-59.473976,-33.813396,61.583366,69.786812,-1.503741,0.000041,-0.000007,-0.000016,-0.000033,0.000043,0.000008,0.000023,-0.000005,50.000011,0.000120,3712076716.500000,69.560418,-1.611497,-36.149555,-59.401727,-33.700317,61.620534,69.764569,-1.614001,-0.000005,0.000004,0.000053,-0.000026,0.000001,-0.000055,-0.000019,0.000030,50.000004,-0.000008,84.500000,0.272296,6.947608,5.876079,-3.706700,-6.210886,-3.268022,-0.000052,-0.000034,-0.000080,-0.000012,-0.000000,0.000035
3712076716.520000,0.154931,0.025937,0.001527,0.158244,0.027878,0.001557,0.171983,0.031909,0.001690,0.161748,0.028591,0.001592,181.329939,72.576207,-4.913716,173.907059,-14.218348,2.420439,305.817176,196.286603,1.498817,161.024219,-19.607227,-4.082912,0.000015,0.000731,3712076716.520000,69.581154,-1.505662,-36.066738,-59.474693,-33.814701,61.583336,69.787071,-1.503435,-0.000027,-0.000014,-0.000052,0.000038,0.000010,-0.000032,-0.000010,-0.000025,50.000034,0.000720,3712076716.520000,69.560731,-1.611510,-36.149247,-59.401888,-33.699842,61.620722,69.764644,-1.614058,-0.000011,0.000014,0.000075,0.000007,-0.000011,-0.000004,-0.000018,0.000029,50.000020,-0.000011,84.500000,6.359645,-2.810808,-5.609497,-4.099352,-0.752198,6.978111,0.000008,0.000070,0.000026,0.000059,-0.000005,-0.000013
3712076716.540000,0.152129,0.025855,0.001499,0.159647,0.028346,0.001571,0.173289,0.029393,0.001708,0.161723,0.027866,0.001593,180.915547,3.467070,-4.092306,188.907090,12.452672,2.189294,341.118017,149.462739,-2.656213,184.691958,72.711620,-4.878696,-0.000006,-0.000039,3712076716.540000,69.580864,-1.507416,-36.066246,-59.475361,-33.815022,61.581459,69.786591,-1.503361,-0.000031,-0.000008,-0.000025,0.000023,-0.000033,-0.000022,-0.000022,-0.000005,49.999996,-0.000055,3712076716.540000,69.560541,-1.611297,-36.149383,-59.401793,-33.699915,61.620997,69.764667,-1.614067,0.000011,0.000029,0.000029,0.000006,0.000016,0.000002,-0.000005,0.000012,50.000002,-0.000016,84.500000,-4.954939,-4.878213,-1.746878,6.724230,6.764323,-1.869241,0.000043,-0.000017,0.000042,-0.000031,-0.000021,-0.000016
3712076716.560000,0.153120,0.027258,0.001507,0.160750,0.028293,0.001582,0.171686,0.027549,0.001694,0.161878,0.027701,0.001595,180.568783,-18.635151,-2.953135,159.720282,-0.890437,-1.861836,864.032845,700.944444,2.205954,199.959482,1.189091,-3.362828,0.000034,-0.000440,3712076716.560000,69.581566,-1.506955,-36.065765,-59.475590,-33.813965,61.580872,69.786469,-1.503238,-0.000003,-0.000041,-0.000017,-0.000017,0.000047,0.000038,-0.000007,-0.000024,50.000031,-0.000461,3712076716.560000,69.560256,-1.611341,-36.149594,-59.401646,-33.700291,61.621101,69.764657,-1.614076,0.000013,0.000048,0.000021,-0.000011,0.000000,-0.000008,0.000002,0.000025,49.999997,-0.000021,84.500000,-2.712011,6.402549,6.894904,-0.851677,-4.228477,-5.601523,-0.000017,-0.000060,-0.000048,-0.000012,0.000036,0.000006
3712076716.580000,0.155431,0.030786,0.001523,0.162669,0.028228,0.001602,0.169104,0.028089,0.001667,0.162407,0.029030,0.001598,122.744115,-35.632326,1.642549,50.323298,-41.505290,0.374243,177.175460,110.706584,0.993300,97.031011,-42.229823,-1.224431,-0.000014,-0.000027,3712076716.580000,69.583755,-1.506108,-36.064735,-59.476398,-33.812725,61.582050,69.787392,-1.503077,-0.000024,0.000006,0.000017,-0.000023,0.000048,-0.000031,0.000017,0.000001,50.000004,-0.000029,3712076716.580000,69.559966,-1.611606,-36.149753,-59.401786,-33.700536,61.621033,69.764649,-1.614104,0.000011,0.000036,0.000013,-0.000047,-0.000000,-0.000027,0.000007,0.000028,50.000018,-0.000002,84.500000,6.951416,0.164342,-3.330034,-6.097805,-3.651406,5.993517,-0.000028,0.000045,0.000004,0.000016,0.000007,-0.000012
3712076716.600000,0.155824,0.028716,0.001531,0.161352,0.027442,0.001590,0.169817,0.029852,0.001671,0.162352,0.028673,0.001598,175.081850,-5.582166,-4.041544,137.604916,-49.464116,4.029087,100.807127,-8.295620,-1.104384,325.741299,200.598616,1.666550,-0.000005,-0.001051,3712076716.600000,69.582520,-1.505597,-36.065033,-59.475704,-33.813400,61.582764,69.787148,-1.503032,-0.000040,-0.000001,0.000006,0.000024,-0.000025,-0.000035,-0.000009,0.000016,50.000015,-0.001059,3712076716.600000,69.560157,-1.611686,-36.149621,-59.401992,-33.700359,61.620801,69.764653,-1.614071,0.000025,0.000034,-0.000044,-0.000020,0.000022,-0.000042,0.000006,0.000002,50.000021,-0.000008,84.500000,-2.406348,-6.523506,-4.443960,5.340820,6.916503,1.189107,0.000043,-0.000005,0.000004,-0.000022,-0.000025,0.000010
3712076716.620000,0.155154,0.026101,0.001529,0.159125,0.027348,0.001567,0.173215,0.032720,0.001701,0.162526,0.028735,0.001599,155.322630,8.079314,1.684103,256.546969,88.445803,4.143452,141.986353,-49.892707,2.439203,202.405866,3.870486,-3.381514,-0.000032,-0.000176,3712076716.620000,69.580833,-1.505684,-36.066208,-59.474773,-33.815826,61.583481,69.787125,-1.502974,-0.000035,0.000032,-0.000029,0.000051,0.000031,0.000021,-0.000011,-0.000027,49.999973,-0.000190,3712076716.620000,69.560294,-1.611666,-36.149495,-59.401927,-33.700017,61.620740,69.764584,-1.614128,0.000033,0.000029,-0.000014,-0.000028,-0.000020,-0.000071,0.000004,0.000028,50.000005,-0.000015,84.500000,-5.180063,4.638825,6.601451,2.165554,-1.441177,-6.868397,-0.000031,-0.000054,-0.000031,0.000026,0.000056,-0.000004
3712076716.640000,0.152758,0.026379,0.001504,0.159542,0.028937,0.001569,0.173455,0.031473,0.001705,0.161953,0.028934,0.001593,136.612417,-59.304446,-2.607799,155.094744,-23.141242,2.129403,101.493502,-75.006895,1.505988,127.930403,-52.406118,-2.016213,-0.000070,0.000342,3712076716.640000,69.581070,-1.507205,-36.066578,-59.475510,-33.815628,61.582909,69.787277,-1.503428,0.000024,-0.000009,0.000039,0.000011,0.000016,0.000003,0.000015,0.000002,49.999947,0.000333,3712076716.640000,69.560375,-1.611458,-36.149374,-59.401668,-33.699944,61.621097,69.764608,-1.614147,-0.000041,0.000049,-0.000015,-0.000051,0.000016,-0.000064,-0.000018,0.000027,50.000017,-0.000009,84.500000,6.219735,3.108075,-0.416919,-6.935899,-5.855704,3.868057,-0.000020,0.000001,0.000022,0.000034,-0.000009,-0.000053
3712076716.660000,0.152249,0.027539,0.001497,0.160613,0.029165,0.001579,0.171084,0.026420,0.001690,0.161333,0.027706,0.001589,39.482194,-27.030263,0.338512,89.578690,-41.128756,1.090377,69.437050,-69.321839,0.072203,44.175884,-1.236132,0.448080,0.000003,0.000517,3712076716.660000,69.581619,-1.507457,-36.066185,-59.476021,-33.813374,61.580528,69.786484,-1.503568,0.000004,0.000037,0.000024,-0.000018,0.000009,-0.000017,-0.000007,0.000022,50.000019,0.000517,3712076716.660000,69.560128,-1.611187,-36.149522,-59.401667,-33.700344,61.621308,69.764677,-1.614019,0.000021,0.000046,-0.000009,-0.000050,0.000024,-0.000056,0.000003,0.000023,50.000016,0.000000,84.500000,0.600268,-6.927034,-6.295384,2.940358,5.751890,4.020734,0.000008,0.000006,0.000016,-0.000017,-0.000057,0.000047
3712076716.680000,0.155501,0.028740,0.001528,0.160814,0.027954,0.001583,0.169374,0.026896,0.001672,0.161910,0.027856,0.001595,342.644905,245.781421,1.394055,39.599967,-21.097850,0.379545,33.149700,-28.713897,-0.196517,124.079797,93.483179,-0.595305,0.000037,0.000107,3712076716.680000,69.582130,-1.505483,-36.065788,-59.475384,-33.812771,61.581169,69.786484,-1.503182,0.000048,-0.000016,-0.000003,-0.000040,-0.000021,-0.000018,0.000028,0.000001,50.000042,0.000107,3712076716.680000,69.559757,-1.611339,-36.149813,-59.401596,-33.700694,61.621045,69.764564,-1.614021,-0.000002,-0.000014,-0.000023,-0.000046,-0.000024,-0.000030,0.000012,0.000008,50.000004,-0.000001,84.500000,-6.661923,1.991935,5.051190,4.770246,1.620534,-6.828188,-0.000010,0.000030,-0.000034,0.000023,0.000057,0.000007
3712076716.700000,0.157807,0.027797,0.001553,0.159362,0.027675,0.001569,0.169777,0.032111,0.001667,0.162336,0.029203,0.001597,129.575203,58.778157,5.331214,131.408092,-65.467325,3.637188,108.567925,-38.924166,4.872154,135.249045,-18.095689,1.667645,-0.000032,0.000019,3712076716.700000,69.581978,-1.503955,-36.066334,-59.474751,-33.813847,61.584286,69.787422,-1.503144,-0.000039,0.000009,-0.000010,0.000018,-0.000027,0.000006,-0.000014,0.000000,49.999981,0.000016,3712076716.700000,69.560222,-1.611578,-36.149612,-59.401643,-33.700326,61.620776,69.764560,-1.614096,-0.000019,-0.000016,0.000001,-0.000061,-0.000017,-0.000041,0.000002,0.000017,50.000013,-0.000003,84.500000,4.304168,5.460611,2.575573,-6.453142,-6.945409,1.006795,0.000044,0.000011,0.000011,0.000012,-0.000038,-0.000015
3712076716.720000,0.155600,0.027574,0.001531,0.158002,0.028355,0.001554,0.172423,0.033003,0.001692,0.162038,0.029652,0.001593,132.715116,23.281475,1.258095,122.883412,-65.327155,4.115430,112.085551,-59.591197,4.597022,153.875652,-45.713045,-2.988644,-0.000035,-0.000528,3712076716.720000,69.582054,-1.505312,-36.067188,-59.474834,-33.815250,61.584110,69.787796,-1.503395,0.000009,-0.000034,-0.000021,0.000003,-0.000012,0.000025,0.000001,-0.000019,49.999992,-0.000532,3712076716.720000,69.560487,-1.611406,-36.149327,-59.401865,-33.699875,61.620903,69.764627,-1.614071,-0.000024,-0.000015,0.000027,-0.000057,-0.000058,-0.000036,0.000003,0.000035,50.000028,-0.000004,84.500000,3.492721,-6.011855,-6.948061,-0.019344,3.492581,6.087711,0.000010,-0.000034,-0.000023,-0.000011,-0.000001,0.000030
3712076716.740000,0.151863,0.027110,0.001494,0.159086,0.029037,0.001564,0.174819,0.029250,0.001723,0.161959,0.028465,0.001594,71.727142,-35.241829,-0.797268,91.278391,-71.615396,-1.119881,133.174494,-65.023181,3.515487,87.989725,-82.868414,0.730833,0.000011,-0.000236,3712076716.740000,69.581558,-1.507553,-36.067032,-59.475437,-33.815983,61.580944,69.786987,-1.503258,-0.000011,0.000022,-0.000011,-0.000020,0.000022,0.000012,-0.000005,0.000007,50.000015,-0.000248,3712076716.740000,69.560370,-1.611072,-36.149505,-59.401710,-33.699953,61.621103,69.764643,-1.614048,-0.000036,0.000012,0.000048,-0.000065,-0.000070,-0.000009,0.000008,0.000050,50.000004,-0.000012,84.500000,-6.875916,-1.034231,2.539461,6.466814,4.373879,-5.488253,-0.000047,0.000010,0.000014,0.000049,0.000002,-0.000030
3712076716.760000,0.152150,0.027116,0.001497,0.160326,0.029391,0.001576,0.173341,0.027783,0.001711,0.161964,0.028088,0.001595,165.703185,-32.831861,-2.871327,124.504058,-52.471282,1.918869,93.683547,-55.807557,5.079991,97.933543,-74.707455,-1.361961,-0.000017,-0.000168,3712076716.760000,69.581482,-1.507318,-36.066494,-59.475906,-33.814896,61.580719,69.786758,-1.503223,0.000019,-0.000005,0.000008,0.000034,-0.000021,0.000031,0.000014,0.000003,49.999985,-0.000191,3712076716.760000,69.560286,-1.611039,-36.149550,-59.401538,-33.700133,61.621358,69.764676,-1.614069,-0.000025,0.000015,0.000061,-0.000040,-0.000083,-0.000020,0.000001,0.000056,50.000002,-0.000023,84.500000,1.569336,6.773394,5.077555,-4.742493,-6.713202,-2.046867,0.000004,0.000042,0.000046,-0.000039,-0.000027,0.000007
3712076716.780000,0.154490,0.029331,0.001517,0.160575,0.028706,0.001580,0.169805,0.028695,0.001673,0.161642,0.028906,0.001590,309.009346,146.568110,-2.095195,122.083958,1.307291,1.303136,128.626900,-63.551702,2.368263,136.563686,-44.049191,-4.196608,-0.000065,0.000498,3712076716.780000,69.582863,-1.506268,-36.066113,-59.475883,-33.813244,61.582401,69.787361,-1.503523,-0.000015,-0.000011,0.000040,0.000031,0.000034,-0.000007,-0.000024,-0.000012,49.999958,0.000498,3712076716.780000,69.560096,-1.611321,-36.149642,-59.401786,-33.700475,61.621215,69.764716,-1.614026,0.000007,-0.000003,0.000040,-0.000030,-0.000081,-0.000052,0.000003,0.000047,50.000023,-0.000000,84.500000,5.720228,-3.952681,-6.278539,-2.975753,0.568483,6.995340,0.000035,0.000024,-0.000011,-0.000035,0.000021,0.000013
3712076716.800000,0.154557,0.027696,0.001520,0.159828,0.028967,0.001572,0.169746,0.031266,0.001668,0.161404,0.029317,0.001587,71.431011,-68.819654,-0.344424,71.276852,0.425421,0.727160,133.298063,-64.941343,2.772396,74.084776,-56.761830,-5.542325,-0.000005,0.000358,3712076716.800000,69.581825,-1.506096,-36.066818,-59.475948,-33.813698,61.583778,69.787628,-1.503757,-0.000020,0.000010,-0.000008,0.000046,0.000020,0.000014,-0.000023,-0.000007,50.000008,0.000346,3712076716.800000,69.560190,-1.611436,-36.149774,-59.401986,-33.700383,61.620833,69.764701,-1.614032,-0.000071,0.000009,0.000024,0.000039,-0.000038,-0.000057,-0.000049,0.000024,50.000013,-0.000012,84.500000,-5.781195,-3.863245,-0.455759,6.932785,6.294417,-3.103312,-0.000006,-0.000050,0.000012,0.000014,-0.000031,-0.000002
3712076716.820000,0.154707,0.024350,0.001528,0.158540,0.029619,0.001557,0.172723,0.033166,0.001695,0.162006,0.029055,0.001594,75.489533,-60.871873,-0.729830,195.814977,2.191946,-2.637925,115.017728,-75.412741,2.133790,98.441127,-46.816270,-5.011846,0.000054,0.000119,3712076716.820000,69.579834,-1.505529,-36.067600,-59.475620,-33.815575,61.584034,69.787384,-1.503348,-0.000028,-0.000004,-0.000033,-0.000036,0.000014,0.000006,-0.000010,-0.000021,50.000057,0.000100,3712076716.820000,69.560515,-1.611425,-36.149468,-59.401788,-33.699976,61.620819,69.764630,-1.614088,-0.000046,-0.000055,0.000045,0.000015,-0.000011,-0.000063,-0.000044,0.000006,50.000003,-0.000019,84.500000,-1.464206,6.797342,6.613382,-2.128761,-5.203117,-4.709901,-0.000039,0.000004,0.000019,0.000005,0.000025,0.000020
3712076716.840000,0.153851,0.025404,0.001517,0.158730,0.029912,0.001559,0.173932,0.030467,0.001712,0.162201,0.028601,0.001596,144.921076,-40.056432,4.046207,146.804122,-18.427972,1.875690,101.265784,-79.257521,1.528481,20.236341,-20.233687,-0.003670,-0.000038,-0.000466,3712076716.840000,69.580643,-1.506129,-36.067451,-59.475719,-33.815594,61.582222,69.787140,-1.503182,-0.000045,0.000012,-0.000022,0.000017,0.000019,0.000001,-0.000022,-0.000005,49.999981,-0.000474,3712076716.840000,69.560606,-1.611285,-36.149295,-59.401663,-33.699838,61.621255,69.764698,-1.614124,0.000031,-0.000071,0.000028,0.000020,0.000009,-0.000091,-0.000028,-0.000006,50.000019,-0.000008,84.500000,6.858948,-1.141222,-4.413737,-5.366074,-2.463769,6.571564,0.000015,0.000019,0.000019,-0.000020,-0.000014,-0.000039
3712076716.860000,0.152642,0.028394,0.001500,0.160047,0.029398,0.001573,0.172088,0.026998,0.001699,0.161610,0.028260,0.001591,180.561052,-4.729276,2.360096,178.992254,-19.479279,2.879609,90.182478,-74.618773,-1.053282,149.839914,-40.573786,3.863488,-0.000042,-0.000411,3712076716.860000,69.582359,-1.507206,-36.066746,-59.475895,-33.814133,61.580734,69.786972,-1.503483,0.000003,0.000040,0.000012,0.000009,0.000006,-0.000020,-0.000011,0.000015,49.999966,-0.000412,3712076716.860000,69.560270,-1.611091,-36.149630,-59.401625,-33.700339,61.621470,69.764776,-1.614054,0.000027,-0.000032,-0.000012,-0.000015,0.000078,-0.000018,-0.000003,-0.000031,50.000008,-0.000001,84.500000,-3.586165,-5.957070,-3.364486,6.078629,7.016709,-0.128375,0.000015,-0.000028,0.000001,-0.000037,-0.000018,0.000045
3712076716.880000,0.153975,0.029530,0.001511,0.160295,0.027298,0.001579,0.169740,0.028618,0.001673,0.161354,0.028476,0.001588,198.007720,4.040676,2.653936,299.903803,100.684953,2.988547,103.419215,-79.782214,-1.641777,158.227068,-38.200200,3.575110,-0.000017,0.000558,3712076716.880000,69.582787,-1.506752,-36.065872,-59.474873,-33.813457,61.582333,69.787018,-1.503710,0.000017,0.000023,0.000022,0.000015,-0.000004,-0.000013,0.000001,0.000018,49.999981,0.000548,3712076716.880000,69.559889,-1.611410,-36.149889,-59.401623,-33.700747,61.621177,69.764676,-1.614069,-0.000005,-0.000027,-0.000010,-0.000009,0.000063,-0.000018,-0.000013,-0.000026,49.999998,-0.000010,84.500000,-4.218973,5.527210,6.890090,0.889941,-2.702752,-6.476989,-0.000018,0.000014,-0.000036,0.000015,0.000045,0.000004
3712076716.900000,0.155923,0.028470,0.001533,0.159349,0.026454,0.001571,0.169784,0.031710,0.001668,0.161704,0.028889,0.001591,306.397477,264.008762,-0.839437,99.292289,27.582742,0.871811,77.678792,-77.646169,-0.047616,47.726800,-35.506865,0.399782,0.000021,0.000483,3712076716.900000,69.582413,-1.505436,-36.065800,-59.474220,-33.813816,61.584343,69.787338,-1.503591,-0.000003,-0.000037,-0.000030,0.000009,0.000012,0.000007,0.000007,-0.000018,50.000042,0.000480,3712076716.900000,69.560220,-1.611631,-36.149636,-59.401767,-33.700378,61.621109,69.764704,-1.614140,0.000007,-0.000007,-0.000010,0.000022,0.000052,0.000033,-0.000001,-0.000030,50.000021,-0.000003,84.500000,6.692116,1.887609,-1.709088,-6.734493,-5.027155,4.897162,0.000022,-0.000041,0.000014,0.000001,-0.000012,-0.000021
3712076716.920000,0.155025,0.028395,0.001524,0.159156,0.029045,0.001565,0.172467,0.032183,0.001694,0.162247,0.029878,0.001594,162.755406,-14.459914,2.136649,184.474293,30.190703,-1.846218,98.346452,-55.717448,1.309384,146.548462,-51.023328,2.756440,-0.000004,0.000041,3712076716.920000,69.582657,-1.505913,-36.066902,-59.475704,-33.815285,61.583775,69.788109,-1.503302,0.000011,0.000022,0.000018,0.000040,-0.000020,0.000011,-0.000004,0.000018,50.000019,0.000031,3712076716.920000,69.560529,-1.611484,-36.149414,-59.401947,-33.700061,61.621141,69.764779,-1.614094,0.000015,-0.000024,-0.000033,0.000005,0.000011,0.000050,0.000022,-0.000030,50.000023,-0.000010,84.500000,-0.708623,-6.916731,-5.632672,4.068058,6.403394,2.872050,-0.000046,-0.000008,-0.000035,-0.000035,-0.000023,0.000013
3712076716.940000,0.152314,0.027718,0.001497,0.159354,0.030693,0.001563,0.174857,0.030396,0.001722,0.162211,0.029607,0.001595,55.648143,-32.062177,-0.559071,64.981046,-14.667247,-0.699461,255.789513,57.710661,-2.890832,55.666221,-55.518299,0.060816,-0.000015,-0.000529,3712076716.940000,69.581970,-1.507536,-36.067631,-59.476479,-33.816368,61.581989,69.787895,-1.503314,0.000001,-0.000017,-0.000015,0.000040,-0.000022,-0.000007,0.000002,-0.000012,49.999989,-0.000545,3712076716.940000,69.560354,-1.611286,-36.149481,-59.401784,-33.700050,61.621389,69.764754,-1.614119,0.000015,-0.000021,-0.000044,0.000025,0.000015,0.000001,0.000003,-0.000028,50.000003,-0.000016,84.500000,-6.170618,3.204993,5.855515,3.739014,0.312398,-7.010975,0.000025,0.000074,0.000007,0.000017,0.000009,0.000022
3712076716.960000,0.152053,0.028284,0.001494,0.160692,0.029576,0.001579,0.172808,0.028212,0.001705,0.161876,0.028689,0.001593,71.608745,-67.929814,0.402807,68.034899,-67.376388,0.165516,128.734031,-28.032102,1.667732,78.259761,-68.356020,-0.691069,-0.000025,-0.000435,3712076716.960000,69.582260,-1.507796,-36.066154,-59.476154,-33.814713,61.581444,69.787216,-1.503416,0.000015,-0.000012,-0.000024,0.000009,0.000007,-0.000020,-0.000004,-0.000011,49.999985,-0.000456,3712076716.960000,69.560255,-1.611279,-36.149345,-59.401555,-33.700180,61.621612,69.764718,-1.614115,0.000029,-0.000054,-0.000069,0.000039,-0.000029,-0.000007,0.000013,-0.000035,50.000010,-0.000020,84.500000,5.251395,4.556986,1.320687,-6.821613,-6.633649,2.290055,0.000055,-0.000061,0.000002,-0.000048,0.000028,0.000023
3712076716.980000,0.153857,0.030119,0.001509,0.161838,0.029556,0.001591,0.169143,0.027250,0.001669,0.161619,0.028967,0.001590,92.669210,30.857577,-0.783772,80.733144,-78.265553,-0.428135,71.288187,-53.177245,0.708582,17.294163,8.323676,-0.145781,-0.000034,0.000523,3712076716.980000,69.583298,-1.507057,-36.065552,-59.476974,-33.812553,61.581738,69.787422,-1.503530,0.000002,-0.000049,-0.000008,0.000018,0.000006,-0.000029,-0.000011,-0.000020,49.999989,0.000523,3712076716.980000,69.559995,-1.611542,-36.149445,-59.401965,-33.700537,61.621297,69.764735,-1.614008,0.000028,-0.000025,-0.000066,0.000058,-0.000029,-0.000055,-0.000008,-0.000020,50.000023,-0.000000,84.500000,2.303954,-6.559995,-6.828744,1.282782,4.571306,5.325138,-0.000086,-0.000022,-0.000041,-0.000020,-0.000018,-0.000025
3712076717.000000,0.155122,0.029391,0.001523,0.160446,0.028881,0.001578,0.169858,0.031103,0.001670,0.161833,0.029796,0.001590,205.369532,52.448965,4.414942,103.569078,-45.603065,-4.919059,109.578247,-23.660059,4.965299,154.780660,5.028799,1.710546,0.000006,0.000127,3712076717.000000,69.582855,-1.506173,-36.066219,-59.476227,-33.813694,61.583588,69.787895,-1.503532,-0.000046,0.000008,-0.000026,-0.000027,-0.000021,0.000015,0.000023,0.000002,50.000011,0.000116,3712076717.000000,69.560036,-1.611665,-36.149589,-59.402084,-33.700345,61.620791,69.764629,-1.614042,0.000004,-0.000030,-0.000058,0.000036,-0.000026,-0.000021,-0.000001,-0.000022,50.000006,-0.000011,84.500000,-6.947783,0.272800,3.706403,5.876593,3.268059,-6.210429,0.000003,0.000084,0.000011,0.000059,-0.000024,0.000004
3712076717.020000,0.154384,0.027968,0.001518,0.158398,0.028902,0.001557,0.173844,0.034053,0.001704,0.162241,0.030320,0.001594,116.907197,15.927118,-1.135738,155.259395,123.906436,-0.635885,122.634666,-16.160699,1.451851,28.319874,5.764300,0.270432,0.000008,0.000476,3712076717.020000,69.582275,-1.506440,-36.067150,-59.475285,-33.816265,61.584232,69.788200,-1.503413,-0.000026,-0.000011,-0.000007,0.000034,0.000039,0.000030,-0.000015,-0.000024,50.000015,0.000461,3712076717.020000,69.560454,-1.611619,-36.149271,-59.401882,-33.699772,61.620798,69.764563,-1.614135,-0.000001,-0.000024,-0.000012,0.000010,0.000041,-0.000041,-0.000020,-0.000018,50.000008,-0.000015,84.500000,2.810836,6.359283,4.099089,-5.609868,-6.977821,-0.752281,0.000043,0.000010,0.000034,-0.000026,0.000020,0.000002
3712076717.040000,0.152335,0.027323,0.001498,0.159154,0.030689,0.001561,0.174993,0.030349,0.001723,0.162195,0.029452,0.001595,156.654158,-42.886419,-2.982556,164.169240,-35.551053,3.261087,194.742353,51.587558,1.734662,216.450756,24.993270,-2.585171,-0.000008,-0.000268,3712076717.040000,69.581886,-1.507577,-36.067451,-59.476528,-33.816006,61.581734,69.787712,-1.503329,-0.000009,-0.000025,-0.000009,0.000027,0.000030,0.000039,0.000005,-0.000028,50.000011,-0.000275,3712076717.040000,69.560543,-1.611399,-36.149182,-59.401909,-33.699613,61.621211,69.764679,-1.614146,0.000022,0.000041,0.000009,-0.000044,0.000022,-0.000023,0.000008,0.000021,50.000019,-0.000007,84.500000,4.877922,-4.954481,-6.724895,-1.746629,1.869053,6.764937,-0.000036,-0.000027,-0.000032,-0.000006,-0.000027,0.000013
3712076717.060000,0.152638,0.029336,0.001498,0.161342,0.030810,0.001583,0.172511,0.027276,0.001703,0.162175,0.029138,0.001595,137.230533,78.228063,0.871915,131.660676,-55.610357,2.219565,185.693108,-4.873191,2.516948,350.687281,151.272660,-3.013626,0.000007,-0.001121,3712076717.060000,69.582863,-1.507459,-36.066532,-59.477341,-33.814201,61.580555,69.787483,-1.503214,-0.000012,-0.000027,0.000021,0.000010,0.000004,0.000027,-0.000004,-0.000012,50.000011,-0.001122,3712076717.060000,69.560121,-1.611200,-36.149531,-59.401854,-33.700078,61.621249,69.764669,-1.614062,-0.000016,-0.000004,-0.000011,-0.000052,0.000013,-0.000025,0.000002,0.000004,50.000004,-0.000001,84.500000,-6.402636,-2.711565,0.851448,6.895220,5.601380,-4.228176,-0.000012,0.000018,-0.000015,0.000021,0.000026,0.000047
3712076717.080000,0.154863,0.030462,0.001518,0.160969,0.028478,0.001584,0.170405,0.029008,0.001679,0.162094,0.029319,0.001594,178.853858,4.484233,4.153991,43.054388,-43.009777,0.025956,94.242747,-21.744939,1.089726,1112.290885,957.393520,-4.170286,-0.000046,0.000349,3712076717.080000,69.583542,-1.506346,-36.066006,-59.476055,-33.813732,61.582054,69.787605,-1.503291,0.000013,0.000027,0.000008,-0.000027,0.000008,0.000024,0.000005,-0.000018,49.999958,0.000338,3712076717.080000,69.559985,-1.611491,-36.149880,-59.401932,-33.700517,61.620863,69.764666,-1.614056,-0.000029,-0.000003,0.000012,-0.000048,0.000032,0.000005,-0.000002,0.000000,50.000004,-0.000010,84.500000,-0.164577,6.950987,6.097261,-3.330627,-5.993445,-3.651807,0.000020,0.000004,0.000043,0.000017,0.000031,-0.000026
3712076717.100000,0.155623,0.028421,0.001530,0.159231,0.026799,0.001569,0.169663,0.031587,0.001667,0.161527,0.028943,0.001589,209.834244,13.499424,2.769717,271.316829,95.134683,3.999134,185.337222,-8.049354,2.614594,331.501109,134.652938,2.841339,-0.000054,0.000002,3712076717.100000,69.582458,-1.505759,-36.066040,-59.474682,-33.813526,61.583969,69.787369,-1.503712,0.000040,-0.000015,-0.000046,0.000019,-0.000025,0.000012,0.000027,-0.000002,49.999973,0.000001,3712076717.100000,69.560304,-1.611749,-36.149646,-59.402088,-33.700192,61.620777,69.764699,-1.614128,-0.000037,-0.000000,0.000008,-0.000024,0.000030,0.000002,-0.000011,-0.000003,50.000028,-0.000001,84.500000,6.523770,-2.405809,-5.341011,-4.443549,-1.188664,6.917115,-0.000001,-0.000029,-0.000009,-0.000018,-0.000004,0.000003
3712076717.120000,0.154537,0.026907,0.001522,0.158161,0.028418,0.001556,0.172495,0.032273,0.001694,0.161764,0.029214,0.001591,142.594798,-42.093662,-4.065497,213.377942,86.006100,-1.595849,105.358175,-14.545482,1.199428,150.734964,-31.051992,-4.096397,0.000022,0.000584,3712076717.120000,69.581627,-1.506106,-36.067387,-59.475098,-33.815205,61.583546,69.787598,-1.503592,-0.000022,-0.000041,-0.000022,-0.000030,0.000021,0.000019,-0.000006,-0.000021,50.000034,0.000568,3712076717.120000,69.560538,-1.611544,-36.149592,-59.402037,-33.699944,61.620861,69.764736,-1.614138,-0.000033,0.000072,0.000016,-0.000011,0.000030,-0.000014,-0.000020,0.000025,50.000013,-0.000016,84.500000,-4.638862,-5.179692,-2.165772,6.601520,6.868150,-1.440561,-0.000030,0.000008,-0.000034,0.000010,0.000012,-0.000002
3712076717.140000,0.152975,0.027539,0.001505,0.159189,0.030874,0.001561,0.174276,0.031081,0.001715,0.162180,0.029828,0.001594,38.301196,-38.054193,-0.055185,192.336624,24.708427,-2.047348,48.237441,39.778524,0.231306,34.593148,-13.346080,-0.344549,0.000005,0.000317,3712076717.140000,69.582039,-1.507156,-36.067867,-59.476627,-33.815941,61.582317,69.788017,-1.503408,-0.000040,0.000031,0.000013,0.000017,0.000030,-0.000007,-0.000020,0.000013,50.000004,0.000299,3712076717.140000,69.560537,-1.611400,-36.149530,-59.401898,-33.699831,61.621054,69.764723,-1.614160,-0.000068,0.000047,-0.000017,0.000003,0.000020,-0.000010,-0.000027,0.000006,49.999998,-0.000018,84.500000,-3.108791,6.219643,6.934757,-0.417035,-3.868510,-5.855744,0.000033,0.000012,0.000033,0.000042,-0.000010,-0.000001
3712076717.160000,0.153200,0.029439,0.001503,0.160787,0.030324,0.001579,0.171538,0.027366,0.001693,0.161855,0.029041,0.001592,241.894731,47.472336,-2.707988,240.939365,159.046456,-1.194199,462.069609,274.324019,2.580594,215.033471,15.768163,-2.976057,-0.000016,-0.000716,3712076717.160000,69.583130,-1.507259,-36.066620,-59.476688,-33.813641,61.581066,69.787453,-1.503528,0.000065,-0.000005,0.000026,-0.000008,0.000010,0.000043,0.000025,-0.000006,49.999992,-0.000728,3712076717.160000,69.560308,-1.611383,-36.149514,-59.401660,-33.700102,61.621367,69.764711,-1.614163,-0.000039,0.000021,0.000006,0.000008,0.000004,-0.000011,-0.000020,0.000008,50.000009,-0.000012,84.500000,6.927355,0.600510,-2.940650,-6.294906,-4.020321,5.752262,-0.000014,-0.000007,0.000021,-0.000038,0.000001,-0.000025
3712076717.180000,0.155024,0.030190,0.001520,0.161330,0.028341,0.001588,0.169089,0.026965,0.001669,0.161820,0.028497,0.001593,89.893490,-39.563787,-5.191462,207.987065,32.196209,-2.210485,152.838604,18.580991,-1.541200,110.060863,-34.981539,4.875683,-0.000005,0.000173,3712076717.180000,69.583405,-1.506282,-36.065754,-59.476017,-33.812588,61.581417,69.787132,-1.503428,-0.000020,-0.000020,0.000025,-0.000043,-0.000012,-0.000025,-0.000004,0.000022,50.000008,0.000171,3712076717.180000,69.560034,-1.611584,-36.149910,-59.401835,-33.700672,61.621150,69.764768,-1.614115,-0.000045,0.000014,0.000015,0.000034,0.000021,-0.000010,-0.000034,-0.000001,50.000012,-0.000002,84.500000,-1.991907,-6.661677,-4.770456,5.051113,6.828145,1.620803,-0.000010,0.000015,-0.000049,-0.000003,-0.000031,0.000008
3712076717.200000,0.155664,0.029588,0.001528,0.160005,0.027627,0.001576,0.169695,0.030500,0.001669,0.161808,0.029240,0.001591,137.190419,-39.087498,-4.279466,201.110420,8.174310,-3.664509,99.202556,-47.106958,1.287542,142.181008,-52.254491,-3.731392,-0.000037,0.000084,3712076717.200000,69.583130,-1.505890,-36.066040,-59.475174,-33.813515,61.583294,69.787537,-1.503564,0.000003,-0.000027,-0.000021,-0.000040,0.000030,-0.000001,0.000017,-0.000013,49.999973,0.000082,3712076717.200000,69.560166,-1.611736,-36.149729,-59.401856,-33.700403,61.620850,69.764657,-1.614137,-0.000042,0.000013,-0.000002,0.000042,0.000015,-0.000056,-0.000044,0.000002,50.000010,-0.000002,84.500000,-5.460931,4.304526,6.452279,2.575747,-1.006912,-6.945247,0.000031,0.000022,0.000006,0.000017,0.000032,0.000024
3712076717.220000,0.154234,0.027309,0.001518,0.157856,0.028807,0.001552,0.173043,0.030950,0.001702,0.161747,0.029024,0.001591,213.691045,58.374773,-4.371783,229.987737,166.133659,5.264855,56.159148,-50.062498,-0.362088,109.137431,-42.711118,-1.450849,0.000001,-0.000247,3712076717.220000,69.581955,-1.506490,-36.067608,-59.474899,-33.815228,61.582558,69.787399,-1.503646,-0.000005,-0.000046,-0.000032,0.000001,-0.000011,-0.000037,0.000007,0.000017,50.000023,-0.000260,3712076717.220000,69.560592,-1.611657,-36.149446,-59.401745,-33.699919,61.620959,69.764670,-1.614206,-0.000026,0.000013,-0.000007,-0.000010,0.000006,-0.000077,-0.000028,0.000015,50.000022,-0.000013,84.500000,6.012251,3.492472,0.019324,-6.948060,-6.087086,3.492802,-0.000009,-0.000022,0.000032,-0.000041,0.000028,-0.000026
3712076717.240000,0.152159,0.026684,0.001498,0.159095,0.030829,0.001561,0.174846,0.029160,0.001724,0.162065,0.028895,0.001594,69.801979,-40.654561,-0.754306,183.398389,48.061329,4.654515,87.241339,-78.404278,0.848532,148.476479,-39.136198,-3.957501,-0.000006,0.000317,3712076717.240000,69.581459,-1.507402,-36.067749,-59.476318,-33.815971,61.581154,69.787392,-1.503305,0.000014,0.000012,-0.000039,0.000023,0.000013,-0.000015,-0.000008,-0.000018,50.000015,0.000315,3712076717.240000,69.560562,-1.611190,-36.149377,-59.401648,-33.699945,61.621383,69.764747,-1.614109,0.000004,0.000031,-0.000014,-0.000027,-0.000011,-0.000092,-0.000013,0.000029,50.000022,-0.000001,84.500000,1.033884,-6.875708,-6.467243,2.539329,5.488059,4.374080,-0.000042,0.000028,-0.000047,-0.000010,-0.000015,-0.000003
3712076717.260000,0.151963,0.028161,0.001493,0.160341,0.030324,0.001574,0.172153,0.026643,0.001701,0.161500,0.028373,0.001590,110.774123,-27.986103,1.366990,75.677023,-21.820449,5.438783,115.520316,-61.284576,1.811529,266.177855,68.086473,-3.388523,-0.000053,-0.000015,3712076717.260000,69.582123,-1.507632,-36.066986,-59.476284,-33.814144,61.580494,69.786980,-1.503585,-0.000009,0.000025,-0.000036,0.000010,0.000038,0.000010,0.000003,-0.000028,49.999950,-0.000023,3712076717.260000,69.560205,-1.611070,-36.149609,-59.401419,-33.700395,61.621490,69.764707,-1.614063,0.000031,0.000019,-0.000040,-0.000026,0.000002,-0.000103,-0.000006,0.000016,50.000004,-0.000008,84.500000,-6.773928,1.569782,4.741555,5.077802,2.046164,-6.713046,0.000031,0.000039,0.000024,0.000022,-0.000005,0.000016
3712076717.280000,0.154680,0.028920,0.001519,0.160003,0.026723,0.001577,0.168754,0.026627,0.001666,0.161157,0.027422,0.001588,286.576562,136.805227,-1.916516,91.365789,-68.889257,5.147051,63.251508,-61.484442,0.239798,296.414136,284.756264,0.422773,0.000019,-0.000024,3712076717.280000,69.582581,-1.506006,-36.065674,-59.474243,-33.812336,61.581486,69.786308,-1.503692,0.000041,-0.000031,-0.000023,0.000014,0.000025,-0.000029,-0.000012,-0.000022,50.000027,-0.000038,3712076717.280000,69.560095,-1.611256,-36.149780,-59.401407,-33.700710,61.621330,69.764702,-1.614058,0.000006,0.000021,-0.000071,-0.000049,0.000046,-0.000088,-0.000005,-0.000004,50.000008,-0.000014,84.500000,3.953139,5.720092,2.975613,-6.278593,-6.994867,0.568372,0.000036,-0.000061,0.000017,-0.000028,0.000006,0.000037
3712076717.300000,0.156302,0.028916,0.001536,0.159995,0.027182,0.001576,0.169122,0.029997,0.001664,0.161827,0.028700,0.001592,325.708644,126.718091,-2.970948,93.634066,-73.146541,1.198470,80.400980,-77.782134,0.435228,192.746467,20.457350,2.123180,-0.000004,0.000410,3712076717.300000,69.582855,-1.504947,-36.065655,-59.474842,-33.813046,61.583405,69.787239,-1.503348,-0.000050,-0.000012,0.000016,-0.000022,0.000012,-0.000017,-0.000019,0.000006,50.000023,0.000409,3712076717.300000,69.560348,-1.611347,-36.149544,-59.401765,-33.700405,61.621105,69.764734,-1.614011,0.000023,0.000002,-0.000054,-0.000087,0.000015,-0.000093,0.000012,0.000011,50.000027,-0.000001,84.500000,3.863359,-5.781115,-6.932986,-0.455868,3.103466,6.294714,-0.000039,0.000019,-0.000005,-0.000021,0.000055,-0.000011
