Timestamp,TVE_VA,ME_VA,PE_VA,TVE_VB,ME_VB,PE_VB,TVE_VC,ME_VC,PE_VC,TVE_Vp,ME_Vp,PE_Vp,TVE_IA,ME_IA,PE_IA,TVE_IB,ME_IB,PE_IB,TVE_IC,ME_IC,PE_IC,TVE_Ip,ME_Ip,PE_Ip,FE,RFE,Timestamp,PMU_VA_real,PMU_VA_imag,PMU_VB_real,PMU_VB_imag,PMU_VC_real,PMU_VC_imag,PMU_Vp_real,PMU_Vp_imag,PMU_IA_real,PMU_IA_imag,PMU_IB_real,PM_ IB_imag,PMU_IC_real,PMU_IC_imag,PMU_Ip_real,PMU_Ip_imag,PMU_FREQ,PMU_ROCOF,Timestamp,REF_VA_real,REF_VA_imag,REF_VB_real,REF_VB_imag,REF_VC_real,REF_VC_imag,REF_Vp_real,REF_Vp_imag,REF_IA_real,REF_IA_imag,REF_IB_real,REF_IB_imag,REF_IC_real,REF_IC_imag,REF_Ip_real,PMU_Ip_imag,REF_FREQ,REF_ROCOF,I Freq,I_VA_real,I_VA_imag,I_VB_real,I_VB_imag,I_ VC_real,I_VC_imag,I_IA_real,I_IA_imag,I_IB_real,I_IB_imag,I_IC_real,I_IC_imag
3712076717.320000,0.154587,0.027779,0.001520,0.158754,0.029488,0.001560,0.172654,0.032255,0.001696,0.162030,0.029844,0.001592,82.194609,-24.868568,0.937818,103.969856,-82.828586,1.721285,138.177349,-61.819121,-3.125610,97.670730,-73.111493,1.348920,-0.000027,-0.000126,3712076717.320000,69.582108,-1.505891,-36.067616,-59.475513,-33.815590,61.583641,69.788002,-1.503423,0.000005,0.000039,0.000016,-0.000004,-0.000004,-0.000025,0.000004,0.000016,49.999985,-0.000142,3712076717.320000,69.560414,-1.611241,-36.149675,-59.401671,-33.700233,61.621023,69.764699,-1.614066,0.000045,0.000025,-0.000037,-0.000087,0.000013,0.000064,0.000063,-0.000002,50.000011,-0.000016,84.500000,-6.797726,-1.463704,2.128136,6.613588,4.709522,-5.202516,0.000015,0.000030,-0.000024,-0.000002,-0.000052,-0.000062
3712076717.340000,0.152845,0.027404,0.001503,0.158650,0.030107,0.001557,0.174179,0.029917,0.001716,0.161926,0.029149,0.001593,85.102456,-68.589373,0.932275,95.273747,-67.497226,5.021790,92.540045,-45.768511,1.155365,82.271641,-65.234857,-0.878158,0.000013,-0.000246,3712076717.340000,69.581848,-1.506875,-36.067837,-59.475609,-33.815811,61.581932,69.787529,-1.503449,-0.000011,0.000027,-0.000028,0.000004,-0.000004,0.000041,0.000011,-0.000011,50.000015,-0.000269,3712076717.340000,69.560442,-1.611047,-36.149539,-59.401479,-33.700027,61.621422,69.764711,-1.614119,0.000048,0.000078,-0.000037,-0.000079,0.000066,0.000036,0.000045,0.000003,50.000002,-0.000022,84.500000,1.141027,6.858655,5.365333,-4.414132,-6.571506,-2.463987,0.000003,-0.000024,0.000017,-0.000002,0.000007,0.000037
3712076717.360000,0.152729,0.029224,0.001499,0.161213,0.030938,0.001582,0.172479,0.026507,0.001704,0.162144,0.028875,0.001595,73.969110,-65.383605,0.596708,106.562641,-54.707684,4.789277,134.528427,63.012005,0.968330,107.809700,-67.500267,-1.658092,0.000000,-0.000282,3712076717.360000,69.582947,-1.507345,-36.066689,-59.477131,-33.814140,61.580372,69.787407,-1.503243,-0.000001,0.000039,-0.000035,0.000014,0.000030,0.000032,0.000007,-0.000014,50.000015,-0.000285,3712076717.360000,69.560281,-1.611167,-36.149548,-59.401624,-33.700221,61.621571,69.764775,-1.614107,0.000061,0.000095,-0.000037,-0.000074,0.000026,-0.000004,0.000042,0.000026,50.000015,-0.000004,84.500000,5.957099,-3.585890,-6.079190,-3.364280,0.128247,7.017044,-0.000019,0.000008,-0.000036,-0.000021,0.000019,-0.000040
3712076717.380000,0.154237,0.030664,0.001511,0.161926,0.029868,0.001591,0.169965,0.028214,0.001676,0.162053,0.029579,0.001593,134.333797,-44.810834,-4.242303,132.763246,-61.471510,2.493150,143.422462,-37.481032,-2.132642,141.993835,-53.214490,-3.692368,-0.000036,-0.000097,3712076717.380000,69.583549,-1.506615,-36.066265,-59.476952,-33.813519,61.582077,69.787880,-1.503371,-0.000051,-0.000012,0.000018,0.000027,0.000002,-0.000021,-0.000022,-0.000006,49.999969,-0.000097,3712076717.380000,69.559863,-1.611284,-36.150064,-59.401744,-33.700762,61.621270,69.764760,-1.614069,0.000022,0.000092,0.000005,-0.000084,0.000026,0.000021,0.000033,0.000035,50.000005,-0.000001,84.500000,-5.527264,-4.218664,-0.890380,6.890356,6.476697,-2.702159,0.000019,0.000006,0.000002,0.000059,-0.000035,-0.000019
3712076717.400000,0.156293,0.028436,0.001537,0.158816,0.027938,0.001563,0.170411,0.032642,0.001672,0.161863,0.029681,0.001591,117.204279,-38.271408,-4.718349,126.063781,-62.385855,2.208255,139.198450,-1.463520,1.553887,128.602614,-37.487079,-4.500387,-0.000007,-0.000001,3712076717.400000,69.582207,-1.505129,-36.067070,-59.474892,-33.814552,61.584526,69.787849,-1.503562,-0.000074,-0.000011,0.000019,0.000011,0.000008,0.000024,-0.000026,-0.000002,49.999996,-0.000007,3712076717.400000,69.560032,-1.611591,-36.149896,-59.401844,-33.700518,61.620873,69.764662,-1.614110,-0.000019,0.000119,-0.000006,-0.000059,0.000024,-0.000008,0.000005,0.000042,50.000003,-0.000007,84.500000,-1.888056,6.691884,6.733940,-1.709090,-4.896981,-5.027240,-0.000029,0.000011,0.000065,-0.000026,0.000008,0.000055
3712076717.420000,0.155840,0.027226,0.001534,0.157252,0.027488,0.001548,0.173273,0.034137,0.001698,0.162148,0.029631,0.001594,144.419063,-51.871885,-3.620991,140.505881,-57.188216,2.748426,126.902115,11.358893,-1.284169,159.241288,-31.513851,-3.819635,-0.000011,0.000334,3712076717.420000,69.581711,-1.505389,-36.067413,-59.474152,-33.816151,61.584690,69.787842,-1.503436,0.000026,-0.000051,0.000008,0.000026,0.000024,-0.000016,-0.000004,-0.000020,50.000015,0.000320,3712076717.420000,69.560381,-1.611702,-36.149505,-59.401916,-33.699997,61.621002,69.764684,-1.614194,-0.000097,0.000069,0.000006,-0.000064,0.000020,0.000017,-0.000013,0.000027,50.000026,-0.000014,84.500000,6.916974,-0.708195,-4.067963,-5.632478,-2.871483,6.403994,0.000011,-0.000009,-0.000058,-0.000057,0.000013,-0.000051
3712076717.440000,0.153160,0.027963,0.001506,0.158587,0.029814,0.001557,0.174520,0.031518,0.001716,0.162128,0.029772,0.001593,74.121937,-71.573097,-5.919755,162.226626,-14.278877,2.121364,163.506683,-33.941103,3.500345,82.337907,-67.427853,-5.429513,-0.000024,0.000098,3712076717.440000,69.582077,-1.507075,-36.067799,-59.475819,-33.816437,61.582817,69.788017,-1.503437,-0.000027,-0.000008,0.000008,0.000042,-0.000019,0.000020,-0.000014,-0.000006,49.999992,0.000086,3712076717.440000,69.560278,-1.611388,-36.149603,-59.401866,-33.700075,61.621342,69.764763,-1.614160,-0.000098,0.000008,0.000037,-0.000034,0.000016,-0.000038,-0.000043,0.000021,50.000016,-0.000012,84.500000,-3.205056,-6.170492,-3.739653,5.855293,7.010697,0.312691,-0.000000,0.000002,-0.000032,0.000074,-0.000018,0.000032
3712076717.460000,0.153256,0.029672,0.001503,0.160495,0.030406,0.001576,0.171955,0.028306,0.001696,0.161921,0.029462,0.001592,214.410576,14.410771,3.138889,150.508341,-21.243012,1.992695,170.698756,-28.526202,-2.948669,209.283356,20.014020,3.771506,-0.000005,-0.000415,3712076717.460000,69.582977,-1.507230,-36.067024,-59.476635,-33.814503,61.581619,69.787758,-1.503487,0.000031,0.000009,-0.000021,0.000035,-0.000015,-0.000021,0.000015,0.000012,49.999996,-0.000432,3712076717.460000,69.559993,-1.611357,-36.149702,-59.401671,-33.700482,61.621433,69.764722,-1.614108,-0.000027,-0.000008,0.000051,0.000006,0.000027,0.000025,-0.000016,-0.000001,50.000001,-0.000017,84.500000,-4.557748,5.251425,6.820584,1.320972,-2.290566,-6.633779,0.000016,0.000013,0.000058,-0.000024,0.000003,-0.000006
3712076717.480000,0.155348,0.031330,0.001521,0.161176,0.027726,0.001588,0.168790,0.028088,0.001664,0.161773,0.029041,0.001591,80.557182,-50.451004,-0.924800,84.627220,-27.359206,0.978142,353.271057,190.325571,-2.124064,45.322288,-6.121676,-0.467732,-0.000020,0.000174,3712076717.480000,69.583992,-1.506269,-36.065536,-59.475548,-33.812878,61.582508,69.787514,-1.503536,-0.000032,-0.000017,0.000007,0.000036,-0.000023,-0.000017,-0.000023,-0.000005,49.999996,0.000168,3712076717.480000,69.559827,-1.611622,-36.149886,-59.401749,-33.700883,61.621383,69.764773,-1.614113,-0.000011,-0.000073,0.000047,0.000019,0.000009,-0.000004,-0.000020,-0.000016,50.000016,-0.000005,84.500000,6.560553,2.304127,-1.282593,-6.828744,-5.324631,4.571517,-0.000020,0.000013,-0.000045,0.000003,-0.000019,-0.000020
3712076717.500000,0.155780,0.029323,0.001530,0.159291,0.027517,0.001569,0.170509,0.031069,0.001676,0.161886,0.029313,0.001592,512.050153,451.456631,1.080764,29.364219,-19.309451,-0.246902,29.963142,-25.773464,-0.177604,36.722278,-31.590565,0.226859,-0.000006,0.000010,3712076717.500000,69.582954,-1.505784,-36.066372,-59.475052,-33.814396,61.583641,69.787750,-1.503449,0.000009,-0.000034,0.000038,0.000009,-0.000004,-0.000033,-0.000021,0.000005,50.000015,0.000007,3712076717.500000,69.560173,-1.611753,-36.149682,-59.402054,-33.700646,61.621092,69.764818,-1.614066,-0.000005,-0.000004,0.000043,0.000023,0.000003,-0.000044,-0.000029,0.000014,50.000021,-0.000004,84.500000,-0.272747,-6.947453,-5.877029,3.706298,6.210585,3.268517,-0.000013,0.000007,0.000008,0.000025,-0.000015,0.000042
3712076717.520000,0.153842,0.026419,0.001515,0.157554,0.029291,0.001548,0.174439,0.032954,0.001713,0.161980,0.029563,0.001592,145.074481,-50.963534,-3.634028,68.418295,-42.191496,0.724108,45.801184,-39.796048,0.293249,105.728005,-44.634345,-4.883632,-0.000027,0.000195,3712076717.520000,69.581055,-1.506755,-36.068279,-59.475372,-33.816914,61.583370,69.787865,-1.503498,-0.000022,-0.000000,0.000007,0.000044,-0.000015,-0.000020,-0.000017,-0.000004,49.999977,0.000182,3712076717.520000,69.560314,-1.611768,-36.149706,-59.402074,-33.700285,61.620891,69.764757,-1.614146,0.000040,0.000022,0.000059,0.000049,-0.000033,-0.000024,-0.000012,0.000030,50.000004,-0.000013,84.500000,-6.359708,2.811224,5.609280,4.099638,0.752033,-6.977451,0.000019,0.000041,0.000019,-0.000045,0.000057,-0.000026
3712076717.540000,0.152375,0.027156,0.001499,0.158568,0.029440,0.001558,0.174456,0.031183,0.001716,0.161840,0.029268,0.001591,164.345962,-32.991082,-2.776692,67.349418,-34.928015,0.729951,133.523516,-30.183753,4.499207,60.473885,-28.783627,0.641150,-0.000001,-0.000198,3712076717.540000,69.581902,-1.507532,-36.067459,-59.475353,-33.816170,61.582722,69.787697,-1.503629,-0.000029,-0.000038,0.000008,0.000032,-0.000030,0.000001,-0.000015,0.000010,50.000008,-0.000216,3712076717.540000,69.560674,-1.611407,-36.149428,-59.401604,-33.699923,61.621451,69.764797,-1.614221,0.000060,0.000037,0.000042,0.000029,0.000008,-0.000042,-0.000009,0.000024,50.000009,-0.000018,84.500000,4.954404,4.877744,1.746192,-6.725277,-6.764784,1.869082,0.000001,-0.000006,-0.000026,-0.000013,-0.000036,-0.000006
3712076717.560000,0.152549,0.029571,0.001496,0.161572,0.029378,0.001589,0.171740,0.027861,0.001694,0.161968,0.028929,0.001593,49.034716,0.865089,0.493146,121.036553,-62.920045,-2.028181,232.927678,33.609713,2.987117,18.826892,-10.024392,-0.168204,0.000003,-0.000337,3712076717.560000,69.583405,-1.507639,-36.065659,-59.476513,-33.813992,61.581585,69.787537,-1.503393,0.000026,0.000070,0.000007,-0.000020,-0.000013,0.000042,-0.000006,0.000021,50.000019,-0.000337,3712076717.560000,69.560501,-1.611280,-36.149475,-59.401695,-33.700209,61.621623,69.764870,-1.614123,0.000056,0.000049,0.000040,0.000041,0.000014,-0.000030,-0.000011,0.000022,50.000016,0.000000,84.500000,2.711507,-6.402023,-6.895814,0.851680,4.228122,5.601925,-0.000003,0.000004,-0.000017,0.000031,-0.000007,0.000001
3712076717.580000,0.153723,0.029595,0.001508,0.161358,0.027930,0.001589,0.169977,0.027992,0.001676,0.161700,0.028505,0.001591,148.502373,-49.354350,-2.783884,190.620498,-8.796346,-2.985184,423.763838,242.099970,2.446437,151.700593,0.882790,-4.571376,-0.000050,0.000376,3712076717.580000,69.583130,-1.506970,-36.065552,-59.475761,-33.813290,61.581841,69.787170,-1.503509,-0.000002,-0.000027,0.000010,-0.000024,0.000042,0.000016,-0.000013,-0.000004,49.999954,0.000371,3712076717.580000,69.560192,-1.611440,-36.149917,-59.401787,-33.700578,61.621187,69.764803,-1.614110,0.000022,0.000049,-0.000007,0.000028,-0.000006,-0.000011,-0.000002,0.000013,50.000004,-0.000005,84.500000,-6.950898,-0.164398,3.330174,6.097408,3.651762,-5.993473,-0.000021,-0.000025,0.000034,0.000032,-0.000006,0.000009
3712076717.600000,0.155801,0.028072,0.001532,0.158709,0.026618,0.001564,0.169729,0.031817,0.001667,0.161434,0.028844,0.001588,162.961508,66.117434,-1.232107,142.535528,-49.304560,-2.440300,227.763122,68.583333,-4.301874,152.106175,6.277597,-1.657535,-0.000012,0.000066,3712076717.600000,69.582481,-1.505491,-36.066296,-59.474049,-33.813473,61.584167,69.787285,-1.503850,0.000078,0.000007,0.000001,-0.000031,0.000009,-0.000021,0.000025,0.000013,49.999996,0.000061,3712076717.600000,69.560566,-1.611657,-36.149671,-59.401742,-33.700047,61.620841,69.764685,-1.614214,0.000012,0.000046,0.000038,0.000047,-0.000013,0.000000,-0.000014,0.000022,50.000008,-0.000004,84.500000,2.405658,6.522995,4.442971,-5.341600,-6.917048,-1.189040,0.000015,0.000018,0.000030,-0.000001,-0.000005,0.000016
3712076717.620000,0.155359,0.027045,0.001530,0.158635,0.028439,0.001560,0.171920,0.032744,0.001687,0.162000,0.029422,0.001593,214.921925,200.915799,-0.443573,79.086463,-38.263222,-0.912191,64.013173,-43.432270,0.635893,211.261034,210.392893,0.108650,0.000018,0.000449,3712076717.620000,69.582008,-1.505624,-36.066929,-59.475254,-33.814659,61.584087,69.787758,-1.503521,0.000113,0.000038,0.000012,0.000024,-0.000015,0.000006,0.000035,-0.000005,50.000046,0.000441,3712076717.620000,69.560811,-1.611623,-36.149412,-59.402009,-33.699656,61.620884,69.764748,-1.614204,0.000029,0.000027,-0.000019,0.000040,-0.000015,0.000025,0.000011,-0.000003,50.000028,-0.000007,84.500000,5.179518,-4.638167,-6.601832,-2.165136,1.440744,6.869271,0.000030,0.000003,-0.000009,-0.000029,0.000039,-0.000008
3712076717.640000,0.151812,0.026790,0.001494,0.160147,0.031217,0.001571,0.174026,0.029257,0.001715,0.162023,0.029091,0.001594,175.527577,-21.184781,-3.528459,116.536761,18.879606,1.110971,136.002041,-3.256746,1.526194,24.155845,22.126285,-0.087729,-0.000032,0.000347,3712076717.640000,69.581787,-1.507532,-36.067413,-59.476875,-33.815216,61.581539,69.787590,-1.503442,-0.000024,-0.000021,-0.000033,0.000005,-0.000040,0.000002,0.000014,-0.000003,49.999977,0.000338,3712076717.640000,69.560822,-1.611061,-36.149493,-59.401615,-33.699679,61.621421,69.764810,-1.614188,0.000018,0.000036,-0.000008,0.000027,-0.000000,0.000041,0.000012,-0.000002,50.000009,-0.000009,84.500000,-6.219641,-3.108411,0.416951,6.934695,5.855795,-3.868278,-0.000003,-0.000047,-0.000058,0.000003,-0.000029,-0.000016
3712076717.660000,0.152508,0.028456,0.001498,0.160283,0.030090,0.001574,0.172130,0.027120,0.001700,0.161657,0.028551,0.001591,204.164287,4.698127,3.286104,134.045245,-34.171213,-1.850501,66.028085,-26.595432,-0.720895,123.723125,-67.438604,2.281251,0.000022,-0.000619,3712076717.660000,69.582611,-1.507328,-36.066956,-59.476345,-33.813854,61.580719,69.787170,-1.503586,-0.000028,0.000012,0.000029,0.000033,0.000010,0.000036,0.000002,0.000013,50.000023,-0.000640,3712076717.660000,69.560481,-1.611108,-36.149655,-59.401624,-33.700005,61.621388,69.764771,-1.614150,0.000024,-0.000015,-0.000061,0.000029,-0.000021,0.000046,0.000027,-0.000029,50.000001,-0.000021,84.500000,-0.600753,6.926855,6.294147,-2.941256,-5.752458,-4.021041,-0.000019,0.000012,-0.000002,0.000026,0.000011,0.000009
3712076717.680000,0.155725,0.031090,0.001526,0.161549,0.027968,0.001591,0.170030,0.028625,0.001676,0.162442,0.029224,0.001598,155.927297,97.851465,-0.892409,185.636751,2.534487,3.964427,82.568365,-40.967169,-0.970709,133.240258,-15.104846,-1.602946,0.000019,-0.000112,3712076717.680000,69.584343,-1.505585,-36.065193,-59.475735,-33.813156,61.582581,69.787697,-1.503110,-0.000060,-0.000024,0.000025,0.000060,0.000002,0.000033,-0.000015,-0.000025,50.000042,-0.000113,3712076717.680000,69.560338,-1.611244,-36.149655,-59.401671,-33.700263,61.621518,69.764818,-1.614135,-0.000010,-0.000032,-0.000059,-0.000022,-0.000045,0.000034,0.000030,-0.000017,50.000023,-0.000001,84.500000,6.661711,-1.991625,-5.051650,-4.770130,-1.620804,6.828508,0.000042,-0.000000,0.000063,-0.000002,0.000010,0.000016
3712076717.700000,0.156000,0.029607,0.001531,0.160969,0.028432,0.001584,0.169850,0.031127,0.001669,0.162294,0.029721,0.001595,215.052984,15.054607,3.149381,136.042384,24.383543,1.287075,186.988267,-8.031145,-2.684609,160.582162,-24.181638,2.294268,-0.000072,0.000050,3712076717.700000,69.583344,-1.505221,-36.065941,-59.475922,-33.813667,61.584099,69.788063,-1.503279,-0.000014,0.000035,0.000042,-0.000027,0.000022,-0.000019,-0.000009,0.000020,49.999947,0.000043,3712076717.700000,69.560362,-1.611304,-36.149837,-59.401824,-33.700317,61.621283,69.764841,-1.614127,0.000012,-0.000030,-0.000012,-0.000038,-0.000012,0.000029,0.000027,-0.000008,50.000018,-0.000007,84.500000,-4.304393,-5.460532,-2.575827,6.452611,6.945151,-1.006414,-0.000006,-0.000009,-0.000028,-0.000057,0.000028,0.000010
3712076717.720000,0.155115,0.027074,0.001527,0.158133,0.028724,0.001555,0.172023,0.031442,0.001691,0.161788,0.029081,0.001591,137.432417,21.199479,4.954078,97.919186,-71.527710,-1.354429,71.534428,-35.844421,-0.793544,146.672163,-53.307572,-3.177277,0.000008,-0.000676,3712076717.720000,69.581894,-1.505553,-36.067493,-59.475090,-33.814808,61.583412,69.787590,-1.503532,-0.000027,0.000010,-0.000028,-0.000003,-0.000027,-0.000015,-0.000007,-0.000008,50.000015,-0.000696,3712076717.720000,69.560681,-1.611375,-36.149538,-59.401878,-33.700027,61.621130,69.764821,-1.614114,-0.000014,-0.000019,-0.000011,-0.000097,-0.000013,-0.000047,0.000014,0.000018,50.000007,-0.000020,84.500000,-3.492900,6.012267,6.947546,0.019201,-3.492822,-6.086841,-0.000021,-0.000010,-0.000004,0.000045,0.000035,-0.000024
3712076717.740000,0.153447,0.027825,0.001509,0.158747,0.029388,0.001560,0.174785,0.031032,0.001720,0.162367,0.029423,0.001597,43.175627,30.500563,0.268309,88.653849,-35.891196,-1.061588,50.112167,44.652578,-6.093781,12.110876,2.272082,-0.117697,-0.000004,0.000333,3712076717.740000,69.582481,-1.506653,-36.067204,-59.475414,-33.816200,61.582649,69.787849,-1.503231,-0.000016,-0.000037,-0.000021,-0.000034,-0.000044,-0.000001,0.000013,0.000017,50.000015,0.000314,3712076717.740000,69.560774,-1.611190,-36.149305,-59.401627,-33.699782,61.621593,69.764834,-1.614174,-0.000020,-0.000024,0.000030,-0.000055,-0.000030,0.000005,0.000011,0.000018,50.000019,-0.000019,84.500000,6.875700,1.033921,-2.539996,-6.467529,-4.373716,5.488217,0.000018,0.000035,0.000036,-0.000015,-0.000045,-0.000024
3712076717.760000,0.151999,0.029035,0.001492,0.160976,0.030966,0.001579,0.172844,0.028319,0.001705,0.161960,0.029440,0.001592,136.536477,-48.279020,4.097510,26.705881,-8.741666,-0.264930,37.776059,-18.893693,-0.365253,153.073565,142.735038,-0.356841,-0.000045,-0.000125,3712076717.760000,69.582817,-1.507903,-36.066917,-59.477291,-33.814903,61.581455,69.787895,-1.503429,-0.000020,0.000021,0.000015,-0.000054,-0.000020,-0.000026,0.000002,0.000023,49.999966,-0.000129,3712076717.760000,69.560294,-1.611236,-36.149620,-59.401856,-33.700324,61.621564,69.764874,-1.614081,-0.000011,-0.000056,0.000032,-0.000053,-0.000012,-0.000038,-0.000003,0.000009,50.000011,-0.000003,84.500000,-1.569817,-6.773464,-5.078436,4.741929,6.712682,2.046411,0.000030,0.000006,0.000007,0.000003,0.000012,0.000028
3712076717.780000,0.154542,0.029398,0.001517,0.160919,0.029634,0.001581,0.169377,0.027193,0.001672,0.161625,0.028738,0.001590,117.137017,-58.573862,4.467971,164.577426,-23.166053,3.897439,136.838660,-6.552058,4.712801,768.327539,578.473541,-2.655884,-0.000005,-0.000177,3712076717.780000,69.582672,-1.506380,-36.066689,-59.476482,-33.813057,61.581573,69.787300,-1.503542,-0.000017,0.000016,-0.000029,0.000029,-0.000030,0.000008,0.000012,0.000000,49.999996,-0.000182,3712076717.780000,69.559858,-1.611461,-36.149989,-59.401768,-33.700907,61.621252,69.764772,-1.614057,-0.000027,-0.000048,0.000001,-0.000053,-0.000008,-0.000032,-0.000002,0.000001,50.000001,-0.000005,84.500000,-5.720310,3.953052,6.278208,2.975779,-0.568788,-6.994765,-0.000034,-0.000043,0.000018,-0.000024,0.000018,-0.000016
3712076717.800000,0.156548,0.029455,0.001537,0.158554,0.026830,0.001562,0.170006,0.031417,0.001671,0.161724,0.029237,0.001590,115.447623,-44.604904,1.594224,127.255396,-36.167959,1.737583,204.743238,9.305267,2.722836,25.351562,-13.694190,-0.230158,-0.000031,0.000655,3712076717.800000,69.583099,-1.505435,-36.066517,-59.474339,-33.814007,61.583794,69.787590,-1.503630,0.000038,0.000014,0.000029,0.000013,0.000022,0.000025,0.000010,-0.000006,49.999985,0.000652,3712076717.800000,69.560214,-1.611928,-36.149700,-59.401976,-33.700495,61.620835,69.764714,-1.614144,0.000023,-0.000069,0.000013,-0.000048,-0.000009,-0.000029,0.000013,-0.000004,50.000016,-0.000004,84.500000,5.781278,3.863202,0.455628,-6.933326,-6.294093,3.103804,-0.000044,0.000018,-0.000023,-0.000005,0.000003,-0.000040
3712076717.820000,0.153864,0.027212,0.001514,0.157605,0.028383,0.001550,0.173745,0.032935,0.001706,0.161775,0.029525,0.001590,109.697134,12.679601,1.077915,68.904528,-68.595768,-0.116336,128.839085,-45.959763,4.365037,64.825088,-12.354530,-0.693560,0.000006,-0.000138,3712076717.820000,69.581802,-1.506922,-36.067539,-59.474922,-33.816353,61.583534,69.787819,-1.503604,0.000049,-0.000008,0.000008,-0.000027,-0.000025,0.000012,0.000017,0.000008,50.000027,-0.000146,3712076717.820000,69.560512,-1.611842,-36.149425,-59.402083,-33.700164,61.620829,69.764741,-1.614112,0.000014,-0.000042,0.000035,-0.000083,-0.000005,-0.000051,0.000009,0.000020,50.000020,-0.000008,84.500000,1.463606,-6.797104,-6.614164,2.128446,5.202618,4.710163,0.000027,0.000034,0.000010,0.000034,-0.000026,0.000004
3712076717.840000,0.151938,0.025805,0.001497,0.158352,0.029980,0.001555,0.175270,0.029813,0.001727,0.161888,0.028534,0.001593,61.895860,-9.151372,0.653832,125.902057,-73.570302,3.366511,1650.345376,1581.025839,-1.230519,145.168654,-54.082813,-2.923324,-0.000002,-0.000213,3712076717.840000,69.580734,-1.507798,-36.067841,-59.475758,-33.816456,61.581230,69.787102,-1.503431,0.000048,-0.000011,-0.000008,0.000024,-0.000019,-0.000025,-0.000016,-0.000006,50.000000,-0.000229,3712076717.840000,69.560449,-1.611551,-36.149423,-59.401804,-33.700014,61.621165,69.764711,-1.614160,0.000035,-0.000042,0.000009,-0.000096,0.000001,-0.000002,0.000037,0.000005,50.000002,-0.000015,84.500000,-6.859150,1.141267,4.413459,5.365635,2.463442,-6.571254,-0.000004,-0.000045,0.000014,-0.000044,0.000012,0.000010
3712076717.860000,0.152276,0.028655,0.001495,0.160858,0.028746,0.001582,0.171824,0.027153,0.001696,0.161671,0.028182,0.001592,14.496205,8.534336,0.112535,140.957782,-55.551133,2.663597,84.574931,-10.511560,-5.364062,151.555011,-25.561496,-2.093153,-0.000021,-0.000006,3712076717.860000,69.582436,-1.507973,-36.065918,-59.475834,-33.813988,61.580791,69.786835,-1.503561,0.000031,-0.000048,-0.000023,0.000039,-0.000018,-0.000011,0.000009,-0.000018,49.999981,-0.000029,3712076717.860000,69.560170,-1.611559,-36.149599,-59.401611,-33.700321,61.621334,69.764692,-1.614186,0.000023,-0.000048,0.000086,-0.000054,-0.000022,0.000008,0.000015,0.000023,50.000002,-0.000024,84.500000,3.585811,5.956833,3.363884,-6.079626,-7.016865,0.128072,-0.000039,-0.000001,-0.000026,0.000004,0.000035,0.000001
3712076717.880000,0.153976,0.031604,0.001507,0.162177,0.028421,0.001596,0.168540,0.026831,0.001664,0.161556,0.028946,0.001589,3.320389,0.408467,-0.032886,150.250303,-37.753732,-2.344629,137.699862,-47.502100,4.080095,236.936057,37.319708,-3.026420,-0.000032,0.000632,3712076717.880000,69.584389,-1.507327,-36.065018,-59.476299,-33.812080,61.581543,69.787369,-1.503683,0.000011,-0.000039,-0.000050,-0.000018,-0.000017,0.000011,0.000016,-0.000028,49.999989,0.000632,3712076717.880000,69.560055,-1.611661,-36.149648,-59.401765,-33.700539,61.621177,69.764697,-1.614119,0.000012,-0.000039,0.000077,-0.000037,0.000001,-0.000039,-0.000010,0.000022,50.000020,0.000000,84.500000,4.218564,-5.526810,-6.890895,-0.890159,2.702190,6.477176,0.000034,0.000014,-0.000007,0.000008,-0.000017,0.000001
3712076717.900000,0.155597,0.028285,0.001530,0.159545,0.029230,0.001568,0.169539,0.030286,0.001668,0.161586,0.029275,0.001589,11.996566,-3.491178,0.116897,158.788610,-39.257668,2.819619,138.045965,-19.704743,1.734005,154.407851,14.541002,1.602325,-0.000001,0.000391,3712076717.900000,69.582306,-1.505868,-36.067062,-59.476013,-33.813271,61.583096,69.787582,-1.503750,-0.000006,-0.000042,-0.000037,0.000005,0.000008,0.000026,0.000006,-0.000030,50.000011,0.000382,3712076717.900000,69.560245,-1.611860,-36.149723,-59.402016,-33.700305,61.620744,69.764681,-1.614161,-0.000011,-0.000043,0.000061,0.000012,0.000030,-0.000015,-0.000027,-0.000005,50.000013,-0.000009,84.500000,-6.691910,-1.887605,1.708982,6.734216,5.027218,-4.896640,-0.000001,-0.000019,-0.000034,0.000019,0.000014,0.000007
3712076717.920000,0.155579,0.025653,0.001534,0.158274,0.028314,0.001557,0.172344,0.032942,0.001691,0.162089,0.028980,0.001595,122.589543,-37.534130,4.622120,123.603477,-76.152803,-2.982397,66.493483,1.305698,0.673146,58.791123,-50.984575,-0.421242,0.000050,-0.000124,3712076717.920000,69.580727,-1.505252,-36.067169,-59.474819,-33.815224,61.584122,69.787346,-1.503382,-0.000041,0.000005,-0.000009,-0.000009,0.000014,0.000021,-0.000013,-0.000006,50.000061,-0.000133,3712076717.920000,69.560491,-1.611594,-36.149492,-59.401772,-33.699911,61.620929,69.764642,-1.614191,-0.000003,-0.000066,0.000044,0.000030,0.000023,0.000007,-0.000019,-0.000022,50.000011,-0.000009,84.500000,0.707980,6.916464,5.631758,-4.068679,-6.403991,-2.871795,-0.000008,0.000042,0.000023,0.000004,-0.000034,-0.000019
3712076717.940000,0.153243,0.028461,0.001506,0.160320,0.029332,0.001576,0.174107,0.030539,0.001714,0.162591,0.029447,0.001599,151.927141,-41.929221,2.560781,147.598529,0.439794,-1.655384,149.618397,-46.889122,-2.691634,133.724413,-65.122805,2.842520,-0.000027,-0.000518,3712076717.940000,69.582726,-1.507093,-36.066147,-59.476196,-33.815521,61.582279,69.787758,-1.503078,0.000035,0.000014,0.000022,-0.000003,-0.000020,-0.000010,0.000012,0.000008,50.000000,-0.000524,3712076717.940000,69.560580,-1.611393,-36.149227,-59.401862,-33.699639,61.621323,69.764722,-1.614176,-0.000037,-0.000054,0.000001,0.000023,0.000042,0.000000,-0.000026,-0.000033,50.000027,-0.000006,84.500000,6.170235,-3.204640,-5.856202,-3.739189,-0.312801,7.011563,0.000043,-0.000018,0.000019,-0.000041,-0.000020,0.000021
3712076717.960000,0.152188,0.029900,0.001492,0.161514,0.029988,0.001587,0.172389,0.028463,0.001700,0.162051,0.029451,0.001593,110.124695,-66.813182,4.557174,198.767711,56.595125,-1.730695,60.330589,-60.188369,0.065627,131.875563,-54.971421,4.074406,-0.000051,-0.000708,3712076717.960000,69.583115,-1.507759,-36.066227,-59.476734,-33.814587,61.581615,69.787712,-1.503392,-0.000026,0.000006,0.000047,0.000002,0.000000,0.000016,-0.000015,0.000011,49.999958,-0.000713,3712076717.960000,69.559989,-1.611093,-36.149720,-59.401615,-33.700257,61.621471,69.764682,-1.614106,-0.000006,-0.000081,-0.000006,0.000029,0.000003,0.000039,0.000001,-0.000041,50.000009,-0.000004,84.500000,-5.251102,-4.557223,-1.320930,6.820764,6.634085,-2.290324,-0.000023,-0.000010,-0.000026,0.000005,0.000036,-0.000012
3712076717.980000,0.154592,0.028797,0.001519,0.161241,0.027911,0.001588,0.169090,0.028492,0.001666,0.161660,0.028398,0.001591,71.645557,-65.301063,0.505772,145.576154,73.386235,-0.995395,218.431270,114.956015,4.911270,183.557347,-13.757540,3.482558,0.000000,-0.000041,3712076717.980000,69.582390,-1.506163,-36.065445,-59.475578,-33.812805,61.582565,69.786980,-1.503500,0.000020,-0.000025,0.000049,-0.000029,-0.000016,0.000005,-0.000002,0.000019,50.000000,-0.000053,3712076717.980000,69.559991,-1.611368,-36.149748,-59.401657,-33.700530,61.621272,69.764687,-1.614087,0.000016,-0.000090,0.000029,0.000015,-0.000004,-0.000007,-0.000005,-0.000022,50.000000,-0.000013,84.500000,-2.304465,6.560043,6.827923,-1.283205,-4.571749,-5.325300,-0.000006,0.000038,-0.000012,0.000018,0.000001,-0.000044
3712076718.000000,0.156278,0.028724,0.001536,0.160717,0.028121,0.001582,0.168558,0.030277,0.001658,0.161871,0.029043,0.001592,129.929655,-60.699274,2.317218,184.433394,-15.267305,-3.255848,101.119286,-40.620325,-4.994041,152.248632,-33.560972,2.291169,-0.000032,0.000353,3712076718.000000,69.582573,-1.505157,-36.065533,-59.475574,-33.812641,61.583961,69.787430,-1.503471,0.000007,0.000038,-0.000017,-0.000040,-0.000030,-0.000005,0.000007,0.000024,49.999992,0.000353,3712076718.000000,69.560199,-1.611567,-36.149422,-59.401734,-33.700291,61.621278,69.764686,-1.614116,0.000059,-0.000080,0.000015,0.000049,-0.000022,0.000047,0.000020,-0.000032,50.000024,0.000000,84.500000,6.947860,-0.272480,-3.706565,-5.876588,-3.268069,6.211078,0.000032,-0.000046,0.000014,0.000006,-0.000045,-0.000025
3712076718.020000,0.154640,0.028229,0.001520,0.159597,0.028791,0.001570,0.170966,0.031678,0.001680,0.161766,0.029577,0.001590,72.271450,-61.000938,0.631022,187.879538,25.671086,-4.324549,123.526794,37.688810,1.050111,57.296974,-1.917570,0.586593,-0.000030,0.000199,3712076718.020000,69.582382,-1.506055,-36.066532,-59.475544,-33.814228,61.584156,69.787849,-1.503637,0.000025,0.000001,-0.000037,-0.000005,-0.000049,0.000018,0.000027,-0.000004,49.999985,0.000180,3712076718.020000,69.560376,-1.611377,-36.149430,-59.401760,-33.700056,61.621350,69.764736,-1.614131,0.000053,-0.000035,0.000008,0.000028,-0.000006,0.000037,0.000020,-0.000019,50.000015,-0.000019,84.500000,-2.811305,-6.359444,-4.099696,5.609286,6.977364,0.752737,-0.000055,-0.000014,0.000034,-0.000013,0.000000,0.000047
3712076718.040000,0.152780,0.027422,0.001503,0.158788,0.030278,0.001559,0.173484,0.029903,0.001709,0.161717,0.029206,0.001590,141.674349,-53.919736,2.610854,77.385957,-28.187267,0.878430,10.792914,-0.185344,-0.108066,140.533606,-36.192777,2.031926,0.000011,-0.000416,3712076718.040000,69.581871,-1.507197,-36.067612,-59.475895,-33.815308,61.582123,69.787552,-1.503621,-0.000009,0.000031,-0.000032,0.000032,-0.000010,0.000028,0.000012,0.000012,50.000011,-0.000432,3712076718.040000,69.560453,-1.611320,-36.149317,-59.401625,-33.699961,61.621384,69.764697,-1.614134,0.000052,-0.000049,0.000006,0.000063,-0.000013,0.000027,0.000008,-0.000026,50.000001,-0.000016,84.500000,-4.878627,4.954877,6.724165,1.746437,-1.869441,-6.764606,-0.000006,0.000065,-0.000018,-0.000050,0.000037,-0.000009
3712076718.060000,0.153024,0.029287,0.001502,0.161070,0.030603,0.001581,0.171586,0.027810,0.001693,0.161907,0.029226,0.001592,127.700498,-58.418505,2.153799,101.064061,-45.683486,-1.316165,61.187351,-9.787322,0.647150,220.178112,20.513713,3.030756,-0.000026,0.000347,3712076718.060000,69.582977,-1.507295,-36.066532,-59.476662,-33.813923,61.581726,69.787613,-1.503549,0.000001,0.000023,0.000042,-0.000005,-0.000022,0.000020,0.000003,0.000022,49.999985,0.000333,3712076718.060000,69.560263,-1.611316,-36.149464,-59.401383,-33.700248,61.621746,69.764741,-1.614193,0.000044,-0.000033,0.000029,0.000072,-0.000006,0.000032,-0.000000,-0.000018,50.000011,-0.000014,84.500000,6.402750,2.711520,-0.851601,-6.895690,-5.601257,4.227962,0.000035,-0.000027,-0.000051,0.000021,-0.000021,-0.000045
3712076718.080000,0.154435,0.031293,0.001512,0.161810,0.029402,0.001591,0.167855,0.028972,0.001653,0.161373,0.029881,0.001586,100.483535,-22.839183,1.181516,112.491400,-40.142639,-1.493152,119.741064,3.322080,1.259085,262.134581,86.192364,2.272808,-0.000052,0.000207,3712076718.080000,69.584305,-1.506725,-36.065666,-59.476543,-33.812275,61.583591,69.788139,-1.503914,0.000029,-0.000001,0.000035,-0.000022,-0.000059,0.000010,0.000023,0.000019,49.999966,0.000207,3712076718.080000,69.560180,-1.611435,-36.149615,-59.401625,-33.700660,61.621550,69.764820,-1.614085,0.000014,-0.000035,0.000041,0.000055,-0.000008,0.000058,-0.000000,-0.000016,50.000017,-0.000000,84.500000,0.164126,-6.951216,-6.098047,3.329748,5.992859,3.651646,-0.000041,-0.000032,0.000058,0.000049,-0.000030,0.000012
3712076718.100000,0.155607,0.030132,0.001526,0.159750,0.028306,0.001572,0.169336,0.031933,0.001663,0.161586,0.030125,0.001587,81.183593,-1.368783,-0.841986,73.434347,-44.072031,-0.807171,45.552933,-38.678507,0.308512,112.984017,-27.888810,1.401173,0.000039,-0.000055,3712076718.100000,69.583580,-1.505821,-36.066483,-59.475239,-33.813801,61.584724,69.788239,-1.503813,-0.000037,-0.000001,0.000036,0.000014,-0.000020,0.000033,0.000012,-0.000010,50.000046,-0.000062,3712076718.100000,69.560241,-1.611545,-36.149701,-59.401655,-33.700595,61.621185,69.764747,-1.614099,-0.000024,-0.000028,0.000026,0.000064,-0.000014,0.000061,-0.000011,-0.000019,50.000007,-0.000008,84.500000,-6.523750,2.406450,5.340573,4.443638,1.188690,-6.916176,0.000013,0.000033,0.000013,-0.000059,0.000008,0.000039
3712076718.120000,0.155689,0.027578,0.001532,0.157679,0.028925,0.001550,0.172978,0.033210,0.001697,0.162146,0.029912,0.001593,193.099827,156.101694,0.726114,89.400751,-49.167883,-1.102211,38.432584,-32.418202,0.251768,151.528178,-9.382983,1.835948,-0.000018,0.000496,3712076718.120000,69.582260,-1.505511,-36.067844,-59.474827,-33.815800,61.584293,69.788116,-1.503524,0.000001,-0.000055,0.000022,-0.000005,-0.000001,0.000018,0.000011,-0.000009,49.999996,0.000484,3712076718.120000,69.560689,-1.611669,-36.149519,-59.401675,-33.700031,61.621136,69.764764,-1.614239,-0.000014,-0.000016,0.000029,0.000034,0.000006,0.000026,-0.000013,-0.000009,50.000014,-0.000012,84.500000,4.638680,5.179410,2.165275,-6.602067,-6.868496,1.440781,0.000010,0.000006,-0.000029,-0.000001,0.000033,0.000017
3712076718.140000,0.153111,0.027585,0.001506,0.157964,0.031337,0.001548,0.173629,0.030099,0.001710,0.161596,0.029671,0.001588,1346.023152,1309.045383,0.861087,114.453335,-59.202556,-1.747601,70.252526,-55.103713,-0.662409,264.566893,66.859057,-2.870574,-0.000036,-0.000327,3712076718.140000,69.582298,-1.506981,-36.068531,-59.476200,-33.815403,61.582367,69.788017,-1.503777,-0.000025,-0.000044,0.000017,-0.000023,0.000010,0.000020,0.000013,0.000003,49.999985,-0.000336,3712076718.140000,69.560762,-1.611315,-36.149229,-59.401680,-33.699920,61.621545,69.764841,-1.614137,-0.000003,-0.000001,0.000049,0.000051,-0.000010,0.000050,-0.000008,0.000000,50.000021,-0.000008,84.500000,3.108080,-6.219584,-6.935617,0.416702,3.867827,5.856085,0.000006,0.000022,-0.000008,0.000007,-0.000010,-0.000052
3712076718.160000,0.153044,0.029867,0.001501,0.160082,0.030363,0.001572,0.172204,0.027763,0.001699,0.161793,0.029332,0.001591,201.224172,1.301594,-3.086120,136.425041,-61.989862,2.801661,150.856282,-48.349596,-2.925510,85.513596,-47.482361,-1.025762,0.000030,-0.000223,3712076718.160000,69.583282,-1.507299,-36.067253,-59.476376,-33.814377,61.581303,69.787712,-1.503602,0.000004,-0.000038,-0.000023,0.000003,0.000016,-0.000019,0.000013,0.000006,50.000031,-0.000234,3712076718.160000,69.560167,-1.611246,-36.149701,-59.401586,-33.700328,61.621566,69.764768,-1.614152,-0.000002,0.000037,0.000059,0.000012,-0.000022,0.000042,0.000002,0.000027,50.000001,-0.000011,84.500000,-6.927281,-0.600278,2.940415,6.294566,4.020570,-5.752124,0.000016,-0.000034,0.000026,0.000001,-0.000048,0.000021
3712076718.180000,0.155687,0.030578,0.001526,0.160378,0.028231,0.001579,0.169772,0.028770,0.001673,0.161958,0.029189,0.001593,181.841898,15.392069,-4.276162,68.177392,-67.461651,-0.172947,108.793031,-73.908613,-1.794014,77.604142,-52.211676,-0.856468,-0.000006,0.000124,3712076718.180000,69.583786,-1.505719,-36.066105,-59.475254,-33.813240,61.582657,69.787560,-1.503486,-0.000041,-0.000000,0.000014,-0.000008,0.000012,0.000006,0.000017,0.000002,49.999992,0.000109,3712076718.180000,69.560136,-1.611431,-36.149737,-59.401480,-33.700474,61.621409,69.764713,-1.614173,0.000015,0.000032,0.000046,-0.000016,-0.000033,0.000041,0.000019,0.000029,49.999999,-0.000015,84.500000,1.991792,6.661540,4.770020,-5.051730,-6.828300,-1.620995,-0.000040,0.000013,0.000001,-0.000028,0.000027,0.000048
3712076718.200000,0.156556,0.029341,0.001538,0.159690,0.027447,0.001573,0.169102,0.030967,0.001662,0.161802,0.029257,0.001591,62.580932,-61.972433,0.141293,61.438850,-58.915948,-0.272704,115.080293,-53.778777,-1.690842,105.105182,-76.862123,1.681607,-0.000032,-0.000054,3712076718.200000,69.583061,-1.505135,-36.066032,-59.475033,-33.813034,61.584106,69.787628,-1.503608,0.000012,0.000013,0.000011,-0.000010,0.000008,0.000012,-0.000007,0.000004,49.999992,-0.000054,3712076718.200000,69.560255,-1.611650,-36.149615,-59.401926,-33.700189,61.621142,69.764736,-1.614175,0.000035,0.000030,0.000032,-0.000017,-0.000028,0.000014,0.000020,0.000028,50.000024,0.000000,84.500000,5.460765,-4.304220,-6.452739,-2.575783,1.006724,6.945838,-0.000006,0.000033,-0.000020,-0.000016,0.000011,-0.000035
3712076718.220000,0.154258,0.027621,0.001517,0.158814,0.028007,0.001563,0.172086,0.031603,0.001691,0.161751,0.029086,0.001591,109.135155,-88.953812,-2.514163,134.144049,-60.056301,2.499791,171.575812,-13.319394,-2.329326,107.331926,-74.896243,-1.748991,-0.000012,-0.000060,3712076718.220000,69.581932,-1.506423,-36.066811,-59.475109,-33.814774,61.583401,69.787491,-1.503631,-0.000003,-0.000007,0.000002,0.000034,0.000038,0.000003,0.000009,-0.000013,50.000004,-0.000071,3712076718.220000,69.560353,-1.611562,-36.149604,-59.402027,-33.699918,61.621030,69.764718,-1.614185,0.000057,0.000040,0.000047,-0.000071,-0.000032,0.000030,0.000046,0.000043,50.000015,-0.000011,84.500000,-6.012475,-3.492614,-0.019683,6.947554,6.086964,-3.492545,-0.000008,-0.000004,-0.000014,0.000072,-0.000017,0.000017
3712076718.240000,0.151707,0.026371,0.001494,0.159094,0.029951,0.001562,0.174789,0.029723,0.001722,0.161898,0.028685,0.001593,187.965827,-10.779837,-2.910802,288.008534,92.577972,3.514917,122.865558,-12.043365,-1.420129,209.068735,9.725419,-2.983111,0.000013,-0.000073,3712076718.240000,69.581161,-1.507730,-36.067291,-59.475838,-33.815773,61.581547,69.787155,-1.503486,-0.000028,-0.000054,-0.000054,0.000035,0.000021,0.000028,-0.000030,-0.000039,50.000015,-0.000088,3712076718.240000,69.560488,-1.611242,-36.149337,-59.401628,-33.699652,61.621377,69.764660,-1.614202,0.000045,0.000052,0.000020,-0.000027,-0.000028,0.000028,0.000032,0.000031,50.000003,-0.000015,84.500000,-1.034501,6.875694,6.466575,-2.539878,-5.488608,-4.374053,0.000001,-0.000028,0.000026,-0.000012,0.000014,0.000000
3712076718.260000,0.151662,0.028230,0.001490,0.161317,0.030217,0.001584,0.172562,0.027437,0.001703,0.161866,0.028628,0.001593,188.349765,12.309549,-2.180498,165.941450,-33.602571,2.990375,167.993094,32.211741,-1.598851,208.035233,33.159480,-2.194175,-0.000042,-0.000394,3712076718.260000,69.582138,-1.507935,-36.066204,-59.476765,-33.814060,61.581100,69.787155,-1.503506,0.000015,-0.000075,-0.000029,0.000021,0.000041,-0.000007,0.000013,-0.000046,49.999981,-0.000399,3712076718.260000,69.560177,-1.611149,-36.149469,-59.401598,-33.699866,61.621704,69.764700,-1.614207,0.000047,0.000049,0.000048,-0.000024,0.000005,0.000031,0.000023,0.000028,50.000023,-0.000005,84.500000,6.773742,-1.569606,-4.741867,-5.078300,-2.046304,6.713207,-0.000013,-0.000012,-0.000026,-0.000049,-0.000015,0.000022
3712076718.280000,0.153499,0.029363,0.001506,0.161816,0.028236,0.001593,0.168719,0.027032,0.001665,0.161354,0.028213,0.001588,119.802588,-64.257952,-4.267687,68.315460,-65.249202,-0.345004,71.641528,-33.282919,-0.797677,163.047552,-25.089239,2.392632,-0.000030,0.000038,3712076718.280000,69.582649,-1.506903,-36.065422,-59.476070,-33.812279,61.581940,69.786942,-1.503707,-0.000027,-0.000005,-0.000007,-0.000008,0.000037,-0.000004,-0.000015,0.000005,49.999985,0.000038,3712076718.280000,69.559875,-1.611249,-36.149921,-59.401766,-33.700577,61.621500,69.764782,-1.614103,0.000019,0.000076,-0.000011,-0.000028,0.000042,0.000035,0.000019,0.000009,50.000015,-0.000001,84.500000,-3.952974,-5.720109,-2.976095,6.277937,6.994798,-0.568549,0.000005,0.000013,-0.000037,0.000022,0.000030,0.000026
3712076718.300000,0.155416,0.028961,0.001527,0.159135,0.027105,0.001568,0.169871,0.030241,0.001671,0.161495,0.028766,0.001589,73.778354,-38.708129,-5.457679,237.660187,73.328906,2.064882,130.098128,-48.809877,-2.004793,152.345103,46.877310,1.282077,0.000003,0.000140,3712076718.300000,69.582520,-1.505684,-36.066441,-59.474564,-33.813599,61.583336,69.787247,-1.503697,-0.000028,-0.000005,0.000016,0.000008,0.000002,-0.000022,0.000002,-0.000014,50.000008,0.000133,3712076718.300000,69.559995,-1.611449,-36.149847,-59.401842,-33.700434,61.621128,69.764701,-1.614115,-0.000037,0.000028,-0.000001,-0.000010,0.000038,0.000022,-0.000009,-0.000004,50.000005,-0.000008,84.500000,-3.863598,5.781012,6.932369,0.455508,-3.104090,-6.294430,0.000017,-0.000005,0.000023,0.000031,0.000001,-0.000047
3712076718.320000,0.154686,0.027848,0.001521,0.157237,0.027425,0.001548,0.172980,0.032515,0.001699,0.161667,0.029269,0.001590,71.306803,-56.402586,-5.609786,92.692606,-8.464708,1.006772,119.121756,-67.144903,-2.063911,55.210579,-53.359778,0.207940,-0.000032,0.000037,3712076718.320000,69.582153,-1.506193,-36.067356,-59.474022,-33.815598,61.583904,69.787621,-1.503739,-0.000026,-0.000005,-0.000003,0.000028,-0.000009,-0.000026,-0.000016,-0.000009,49.999989,0.000023,3712076718.320000,69.560410,-1.611603,-36.149468,-59.401825,-33.699979,61.621221,69.764722,-1.614207,-0.000053,0.000029,0.000024,0.000019,0.000081,0.000014,-0.000037,-0.000012,50.000020,-0.000014,84.500000,6.797183,1.464014,-2.128717,-6.613704,-4.709926,5.203392,-0.000008,0.000026,-0.000011,-0.000040,-0.000054,0.000047
3712076718.340000,0.151731,0.026356,0.001494,0.158945,0.029053,0.001562,0.173362,0.029947,0.001707,0.161383,0.028455,0.001588,204.999561,5.245548,3.043632,162.003009,-35.359315,-3.508737,83.524757,-62.032131,-0.942187,127.769063,-69.129058,2.626122,-0.000018,0.000087,3712076718.340000,69.581169,-1.507709,-36.067047,-59.475441,-33.815216,61.582401,69.787155,-1.503777,0.000032,0.000013,-0.000004,-0.000023,0.000022,-0.000016,0.000012,0.000006,50.000000,0.000073,3712076718.340000,69.560505,-1.611240,-36.149428,-59.401758,-33.699935,61.621590,69.764827,-1.614160,-0.000029,-0.000015,-0.000007,0.000035,0.000069,0.000021,-0.000024,-0.000036,50.000018,-0.000015,84.500000,-1.141275,-6.858698,-5.365845,4.413470,6.571302,2.464069,0.000032,-0.000011,0.000005,0.000016,0.000071,-0.000005
3712076718.360000,0.151411,0.028022,0.001488,0.160700,0.028486,0.001581,0.171384,0.027187,0.001692,0.161186,0.027891,0.001587,175.331602,5.559985,2.042759,214.593254,46.978193,2.084597,109.131761,-67.301705,-1.699686,84.618312,-55.903880,0.997416,-0.000014,0.000298,3712076718.360000,69.581940,-1.508309,-36.066067,-59.475899,-33.813820,61.581139,69.786781,-1.503810,0.000026,-0.000030,-0.000026,0.000006,0.000004,-0.000026,0.000004,-0.000016,49.999985,0.000277,3712076718.360000,69.560127,-1.611376,-36.149775,-59.401871,-33.700420,61.621508,69.764848,-1.614133,-0.000036,-0.000009,0.000012,0.000013,0.000077,0.000022,-0.000024,-0.000028,49.999998,-0.000021,84.500000,-5.957327,3.585888,6.078639,3.363749,-0.128508,-7.017100,-0.000034,-0.000025,0.000023,-0.000004,-0.000021,-0.000051
3712076718.380000,0.153905,0.029873,0.001510,0.160617,0.026726,0.001584,0.168767,0.027969,0.001664,0.161106,0.028191,0.001586,297.666058,100.538438,2.847821,382.248523,203.453941,-3.900665,100.069708,-84.930021,-1.500015,134.547539,-45.426838,2.059561,-0.000005,0.000032,3712076718.380000,69.583321,-1.506950,-36.065338,-59.474644,-33.812580,61.582634,69.786987,-1.503963,0.000053,0.000007,-0.000003,-0.000026,0.000001,-0.000013,0.000021,-0.000003,50.000004,0.000016,3712076718.380000,69.560187,-1.611506,-36.149813,-59.401582,-33.700628,61.621581,69.764847,-1.614187,-0.000024,-0.000011,-0.000005,0.000007,0.000084,0.000001,-0.000023,-0.000031,50.000009,-0.000016,84.500000,5.526956,4.218519,0.889548,-6.890877,-6.477010,2.702333,-0.000027,0.000053,-0.000007,0.000027,-0.000015,0.000042
3712076718.400000,0.155850,0.028725,0.001532,0.159552,0.026794,0.001573,0.169208,0.030658,0.001664,0.161556,0.028731,0.001590,228.047021,228.016068,-0.020746,198.306922,-1.670022,-3.172090,145.311872,-54.687361,-3.148609,99.976412,-40.220313,1.266845,0.000013,0.000452,3712076718.400000,69.582878,-1.505540,-36.065845,-59.474632,-33.813190,61.583973,69.787407,-1.503689,-0.000023,-0.000061,-0.000013,-0.000020,-0.000030,-0.000002,0.000011,-0.000016,50.000034,0.000446,3712076718.400000,69.560509,-1.611646,-36.149648,-59.401924,-33.700347,61.621255,69.764885,-1.614156,-0.000006,-0.000019,0.000012,0.000021,0.000066,0.000005,-0.000020,-0.000026,50.000022,-0.000006,84.500000,1.887572,-6.691561,-6.734549,1.709287,4.896772,5.027931,0.000036,0.000017,-0.000010,-0.000002,0.000047,-0.000009
3712076718.420000,0.154788,0.026180,0.001525,0.157728,0.026627,0.001554,0.172022,0.032131,0.001690,0.161541,0.028326,0.001590,97.670962,-33.239634,-1.193636,41.589793,10.877167,0.383571,105.838785,-30.330492,1.305605,69.093324,-61.121810,0.522640,-0.000026,0.000108,3712076718.420000,69.581192,-1.505930,-36.067028,-59.473942,-33.815125,61.583855,69.787132,-1.503697,-0.000018,-0.000019,-0.000011,0.000037,-0.000000,0.000054,0.000004,-0.000016,49.999981,0.000090,3712076718.420000,69.560603,-1.611644,-36.149807,-59.401989,-33.700192,61.621104,69.764892,-1.614210,0.000016,-0.000035,0.000003,0.000035,0.000074,0.000021,-0.000012,-0.000041,50.000007,-0.000018,84.500000,-6.917004,0.708382,4.068234,5.632046,2.871641,-6.403533,-0.000005,-0.000019,-0.000006,-0.000010,-0.000026,-0.000029
3712076718.440000,0.153052,0.026001,0.001508,0.158075,0.027459,0.001557,0.173610,0.029945,0.001710,0.161618,0.027811,0.001592,165.436732,31.559359,1.573132,108.424053,-11.400430,1.219715,31.908159,3.253089,0.313663,55.153217,5.706849,0.540099,0.000039,-0.000770,3712076718.440000,69.581245,-1.506943,-36.067112,-59.474182,-33.815403,61.582203,69.786804,-1.503664,0.000014,0.000015,-0.000021,0.000035,0.000017,0.000032,-0.000001,-0.000016,50.000042,-0.000788,3712076718.440000,69.560807,-1.611457,-36.149713,-59.401660,-33.699968,61.621479,69.764920,-1.614303,0.000011,-0.000011,0.000029,0.000036,0.000025,0.000025,-0.000008,-0.000013,50.000002,-0.000018,84.500000,3.204459,6.169984,3.738636,-5.856578,-7.011398,-0.312907,-0.000000,0.000018,0.000035,0.000021,0.000035,0.000026
3712076718.460000,0.151921,0.028505,0.001492,0.160676,0.029116,0.001580,0.173716,0.026621,0.001716,0.162122,0.028072,0.001597,209.332453,41.737245,2.076438,60.719470,-53.909576,0.414501,70.897041,-56.762797,-0.657799,86.363200,-55.259605,5.244923,-0.000008,-0.000259,3712076718.460000,69.582733,-1.508007,-36.066265,-59.476028,-33.814846,61.580231,69.787025,-1.503297,-0.000020,0.000027,-0.000005,0.000027,0.000022,-0.000009,-0.000012,0.000001,50.000008,-0.000261,3712076718.460000,69.560577,-1.611364,-36.149663,-59.401677,-33.700128,61.621775,69.764952,-1.614258,0.000023,0.000003,0.000014,0.000058,0.000052,0.000014,-0.000016,-0.000022,50.000015,-0.000002,84.500000,4.557215,-5.250764,-6.821457,-1.320690,2.290155,6.634301,-0.000013,0.000030,-0.000019,-0.000056,-0.000021,-0.000054
3712076718.480000,0.152898,0.029081,0.001501,0.160757,0.028352,0.001582,0.170922,0.026972,0.001688,0.161538,0.028129,0.001590,157.968355,-39.144450,2.750176,190.273174,23.968240,-2.023099,288.176582,162.338591,-1.651394,329.132819,140.685956,3.716504,-0.000063,-0.000700,3712076718.480000,69.582703,-1.507433,-36.066380,-59.475574,-33.813831,61.581234,69.787025,-1.503677,-0.000023,0.000002,0.000033,0.000020,-0.000010,-0.000049,-0.000030,0.000013,49.999943,-0.000702,3712076718.480000,69.560133,-1.611396,-36.150184,-59.401596,-33.700771,61.621589,69.764921,-1.614216,0.000035,0.000012,-0.000026,0.000017,0.000019,-0.000002,0.000007,-0.000011,50.000006,-0.000003,84.500000,-6.560062,-2.304150,1.282934,6.828154,5.324955,-4.571562,0.000043,-0.000006,-0.000032,0.000017,-0.000037,0.000023
3712076718.500000,0.155612,0.028405,0.001530,0.159426,0.026850,0.001571,0.168709,0.029953,0.001660,0.161270,0.028412,0.001587,197.400127,13.352595,2.361669,113.864323,43.212264,-0.911525,353.207079,163.086958,-3.666236,508.381286,313.290434,2.791444,-0.000014,0.000431,3712076718.500000,69.582542,-1.505930,-36.066280,-59.474598,-33.812897,61.583427,69.787155,-1.503945,-0.000026,0.000034,0.000041,0.000013,-0.000022,-0.000048,-0.000025,0.000037,49.999992,0.000425,3712076718.500000,69.560399,-1.611915,-36.149980,-59.401905,-33.700525,61.621016,69.764858,-1.614254,0.000037,-0.000005,0.000010,0.000028,-0.000002,0.000020,0.000009,-0.000006,50.000006,-0.000006,84.500000,0.272282,6.947412,5.876227,-3.706974,-6.210955,-3.268227,0.000003,-0.000022,0.000022,-0.000001,0.000053,0.000002
3712076718.520000,0.155438,0.027998,0.001529,0.157999,0.028624,0.001554,0.171074,0.031165,0.001682,0.161535,0.029271,0.001588,179.073537,45.804447,1.598522,206.532786,45.653380,-4.308776,198.941902,48.930787,4.461409,169.062611,113.901515,-0.882600,-0.000028,0.000482,3712076718.520000,69.582428,-1.506049,-36.067661,-59.475121,-33.814262,61.583595,69.787773,-1.503929,-0.000028,0.000050,-0.000039,-0.000017,-0.000048,0.000011,0.000002,0.000019,50.000000,0.000471,3712076718.520000,69.560569,-1.611970,-36.149672,-59.402010,-33.700137,61.621175,69.764875,-1.614304,0.000035,0.000018,-0.000001,0.000029,0.000001,-0.000033,-0.000006,0.000006,50.000028,-0.000010,84.500000,6.359402,-2.810733,-5.609780,-4.099495,-0.752274,6.978250,-0.000013,-0.000006,-0.000018,-0.000027,-0.000030,-0.000041
