Timestamp,TVE_VA,ME_VA,PE_VA,TVE_VB,ME_VB,PE_VB,TVE_VC,ME_VC,PE_VC,TVE_Vp,ME_Vp,PE_Vp,TVE_IA,ME_IA,PE_IA,TVE_IB,ME_IB,PE_IB,TVE_IC,ME_IC,PE_IC,TVE_Ip,ME_Ip,PE_Ip,FE,RFE,Timestamp,PMU_VA_real,PMU_VA_imag,PMU_VB_real,PMU_VB_imag,PMU_VC_real,PMU_VC_imag,PMU_Vp_real,PMU_Vp_imag,PMU_IA_real,PMU_IA_imag,PMU_IB_real,PM_ IB_imag,PMU_IC_real,PMU_IC_imag,PMU_Ip_real,PMU_Ip_imag,PMU_FREQ,PMU_ROCOF,Timestamp,REF_VA_real,REF_VA_imag,REF_VB_real,REF_VB_imag,REF_VC_real,REF_VC_imag,REF_Vp_real,REF_Vp_imag,REF_IA_real,REF_IA_imag,REF_IB_real,REF_IB_imag,REF_IC_real,REF_IC_imag,REF_Ip_real,PMU_Ip_imag,REF_FREQ,REF_ROCOF,I Freq,I_VA_real,I_VA_imag,I_VB_real,I_VB_imag,I_ VC_real,I_VC_imag,I_IA_real,I_IA_imag,I_IB_real,I_IB_imag,I_IC_real,I_IC_imag
3712076718.540000,0.152705,0.027254,0.001502,0.158153,0.030403,0.001552,0.173279,0.028965,0.001708,0.161409,0.028874,0.001588,188.775775,21.476935,-4.248078,158.329121,142.413088,0.448101,80.076070,-55.014379,-0.897326,87.320308,-48.699212,1.061002,-0.000015,-0.000250,3712076718.540000,69.581947,-1.507530,-36.068237,-59.475899,-33.814980,61.581734,69.787514,-1.503941,-0.000052,-0.000009,0.000003,0.000037,-0.000034,-0.000010,-0.000020,0.000001,50.000000,-0.000262,3712076718.540000,69.560646,-1.611624,-36.149498,-59.401797,-33.699978,61.621556,69.764894,-1.614283,0.000013,0.000041,0.000008,0.000013,-0.000030,-0.000072,-0.000017,0.000034,50.000015,-0.000012,84.500000,-4.954882,-4.877986,-1.746970,6.724653,6.764394,-1.868999,0.000005,0.000010,-0.000008,0.000065,0.000011,0.000053
3712076718.560000,0.152480,0.028293,0.001498,0.159747,0.030189,0.001568,0.171304,0.026271,0.001693,0.161187,0.028246,0.001587,135.783591,-62.871861,2.825909,23.189121,-2.298607,0.233981,99.295181,-65.470025,1.376588,94.235533,-19.893116,1.081030,-0.000013,0.000195,3712076718.560000,69.582359,-1.507764,-36.067234,-59.476231,-33.813332,61.580627,69.786987,-1.503967,-0.000027,0.000000,0.000033,0.000013,0.000020,-0.000006,-0.000020,0.000010,49.999985,0.000174,3712076718.560000,69.560342,-1.611548,-36.149562,-59.401656,-33.700201,61.621581,69.764807,-1.614240,0.000070,0.000022,0.000036,0.000005,-0.000005,-0.000061,-0.000001,0.000029,49.999998,-0.000020,84.500000,-2.711752,6.402442,6.895245,-0.851827,-4.228269,-5.601640,0.000023,-0.000022,0.000013,-0.000007,0.000013,-0.000064
3712076718.580000,0.154702,0.030868,0.001516,0.160194,0.029464,0.001574,0.168548,0.027246,0.001663,0.161151,0.029183,0.001585,125.326902,-35.660149,4.590294,87.896034,6.944865,-0.874925,159.266597,-38.059753,2.767051,118.182934,-60.203360,-1.874914,-0.000024,0.000599,3712076718.580000,69.583939,-1.506786,-36.066757,-59.476044,-33.812233,61.582214,69.787651,-1.504115,-0.000017,0.000007,0.000025,-0.000044,0.000020,0.000033,0.000010,0.000007,49.999992,0.000586,3712076718.580000,69.560103,-1.611753,-36.149699,-59.401685,-33.700588,61.621573,69.764821,-1.614230,-0.000008,-0.000027,0.000047,-0.000008,-0.000010,-0.000062,-0.000024,0.000019,50.000016,-0.000013,84.500000,6.951275,0.163988,-3.330346,-6.098292,-3.651449,5.993158,-0.000014,-0.000011,-0.000019,-0.000021,-0.000075,0.000038
3712076718.600000,0.154995,0.030428,0.001520,0.159802,0.029118,0.001571,0.169132,0.030036,0.001664,0.161329,0.029864,0.001585,136.037833,-49.648955,4.077680,113.206198,-39.837730,-1.503939,132.786949,-14.105348,1.585611,154.066682,-24.071769,-4.159753,0.000003,0.000811,3712076718.600000,69.583725,-1.506635,-36.066765,-59.475964,-33.813084,61.583538,69.788086,-1.504056,-0.000020,0.000017,-0.000016,-0.000039,0.000052,0.000004,-0.000002,-0.000019,50.000023,0.000803,3712076718.600000,69.560189,-1.611879,-36.149633,-59.401931,-33.700428,61.621215,69.764780,-1.614198,-0.000004,-0.000052,0.000064,-0.000031,0.000004,-0.000060,-0.000021,0.000015,50.000019,-0.000008,84.500000,-2.406474,-6.523275,-4.444080,5.341188,6.916274,1.189314,-0.000032,0.000010,-0.000039,0.000024,0.000059,0.000079
3712076718.620000,0.154209,0.026415,0.001519,0.157883,0.028436,0.001553,0.172483,0.031537,0.001695,0.161560,0.028804,0.001589,117.132955,-81.742161,2.758429,171.730805,-24.948942,3.535824,64.552062,-56.387563,0.480428,70.754127,-45.437510,0.751831,0.000031,-0.000057,3712076718.620000,69.581169,-1.506625,-36.067436,-59.474880,-33.815186,61.583229,69.787292,-1.503767,0.000009,0.000011,-0.000025,0.000019,0.000030,-0.000004,-0.000000,-0.000018,50.000038,-0.000073,3712076718.620000,69.560426,-1.611898,-36.149466,-59.401912,-33.700096,61.621040,69.764719,-1.614226,-0.000025,-0.000077,0.000022,-0.000036,0.000057,-0.000041,-0.000023,-0.000023,50.000008,-0.000016,84.500000,-5.179782,4.638980,6.601900,2.165344,-1.440817,-6.868365,0.000038,0.000012,0.000035,0.000031,0.000030,-0.000056
3712076718.640000,0.152871,0.025250,0.001508,0.158149,0.028867,0.001555,0.174468,0.030763,0.001717,0.161866,0.028298,0.001594,128.074592,-58.857570,2.180288,93.458327,-34.269614,1.131923,137.100830,-62.811761,3.061278,248.385054,48.679984,3.240931,0.000002,-0.000495,3712076718.640000,69.580673,-1.507144,-36.067261,-59.474915,-33.815948,61.582481,69.787018,-1.503539,0.000033,0.000025,0.000041,0.000016,-0.000008,0.000012,0.000007,0.000021,50.000019,-0.000509,3712076718.640000,69.560758,-1.611629,-36.149247,-59.401622,-33.699789,61.621499,69.764791,-1.614287,0.000004,-0.000101,0.000049,-0.000047,0.000025,-0.000031,-0.000006,-0.000014,50.000017,-0.000014,84.500000,6.219683,3.107849,-0.417337,-6.936146,-5.855890,3.867887,0.000001,-0.000047,-0.000014,0.000018,-0.000017,0.000016
3712076718.660000,0.152037,0.028483,0.001493,0.161166,0.029794,0.001584,0.172511,0.027662,0.001703,0.161926,0.028645,0.001593,93.123243,-58.480134,1.194444,81.071276,-50.108251,0.936082,181.154032,8.658800,2.102072,122.389129,7.348970,1.261033,-0.000011,-0.000705,3712076718.660000,69.582497,-1.508041,-36.066204,-59.476635,-33.814430,61.581135,69.787308,-1.503462,0.000039,-0.000002,0.000030,0.000007,-0.000012,0.000021,0.000020,0.000005,50.000004,-0.000706,3712076718.660000,69.560354,-1.611484,-36.149578,-59.401746,-33.700214,61.621571,69.764839,-1.614203,0.000030,-0.000090,0.000047,-0.000041,0.000022,-0.000000,0.000010,-0.000016,50.000014,-0.000000,84.500000,0.600101,-6.927067,-6.295334,2.940684,5.751881,4.020815,-0.000053,0.000020,0.000030,-0.000015,-0.000014,-0.000016
3712076718.680000,0.153949,0.029527,0.001511,0.161885,0.027970,0.001594,0.169532,0.026263,0.001675,0.161793,0.027917,0.001593,78.901534,-76.986120,0.362175,160.979319,-26.581063,2.369868,130.681916,-36.233688,-1.809193,20.802836,-20.627048,-0.030292,-0.000015,-0.000176,3712076718.680000,69.582909,-1.506998,-36.065304,-59.475849,-33.812817,61.581047,69.786774,-1.503437,0.000007,-0.000010,-0.000015,0.000036,-0.000011,-0.000026,-0.000006,-0.000009,49.999985,-0.000177,3712076718.680000,69.560014,-1.611639,-36.149968,-59.401661,-33.700793,61.621401,69.764813,-1.614186,0.000014,-0.000054,0.000049,-0.000020,0.000043,-0.000008,-0.000007,-0.000012,50.000000,-0.000001,84.500000,-6.661895,1.992086,5.051363,4.770159,1.620604,-6.828246,0.000017,-0.000007,-0.000003,-0.000033,-0.000013,0.000048
3712076718.700000,0.156416,0.028809,0.001537,0.159181,0.026771,0.001569,0.169113,0.029734,0.001665,0.161591,0.028444,0.001590,50.859857,-9.394670,0.531350,852.575912,735.107503,4.595484,182.857605,-11.357309,2.644083,71.459569,-20.439792,0.787897,-0.000044,0.000618,3712076718.700000,69.582741,-1.505541,-36.066238,-59.474369,-33.813137,61.583107,69.787094,-1.503718,0.000038,-0.000004,-0.000016,0.000051,-0.000033,0.000025,0.000014,-0.000010,49.999966,0.000614,3712076718.700000,69.560305,-1.612036,-36.149827,-59.401808,-33.700562,61.620982,69.764770,-1.614250,0.000035,-0.000025,-0.000006,-0.000003,0.000046,-0.000008,0.000003,-0.000022,50.000009,-0.000003,84.500000,4.304389,5.460398,2.575462,-6.453285,-6.945394,1.006670,-0.000000,-0.000010,-0.000024,0.000043,0.000033,0.000007
3712076718.720000,0.154414,0.027923,0.001518,0.158048,0.028115,0.001555,0.172285,0.030866,0.001695,0.161614,0.028968,0.001590,59.171118,-26.354387,0.627585,50.144082,-49.067979,-0.144908,169.108762,-15.117803,-2.306480,211.372660,32.157096,4.003186,0.000005,0.000472,3712076718.720000,69.582436,-1.506508,-36.067314,-59.474762,-33.814934,61.583065,69.787567,-1.503761,0.000018,0.000024,0.000014,0.000017,-0.000032,-0.000030,-0.000000,0.000020,50.000031,0.000471,3712076718.720000,69.560645,-1.611715,-36.149593,-59.401902,-33.700118,61.621264,69.764879,-1.614235,0.000039,0.000013,0.000022,0.000037,0.000051,-0.000004,-0.000011,-0.000010,50.000026,-0.000001,84.500000,3.492428,-6.012067,-6.948135,-0.019435,3.492603,6.087566,-0.000010,0.000009,0.000037,-0.000001,-0.000013,-0.000045
3712076718.740000,0.152445,0.027644,0.001499,0.159070,0.029393,0.001563,0.174834,0.029904,0.001722,0.162155,0.028985,0.001595,177.207108,-21.080760,2.862732,187.019213,-7.811281,-2.676275,183.371615,-3.610521,3.874014,205.661690,10.974678,3.592008,0.000032,-0.000176,3712076718.740000,69.582031,-1.507594,-36.067554,-59.475765,-33.816383,61.581745,69.787628,-1.503385,-0.000010,0.000018,0.000041,0.000006,-0.000026,0.000004,-0.000011,0.000022,50.000042,-0.000190,3712076718.740000,69.560464,-1.611449,-36.149850,-59.401856,-33.700192,61.621469,69.764920,-1.614240,0.000018,-0.000019,-0.000043,0.000014,0.000017,-0.000021,0.000000,-0.000022,50.000010,-0.000014,84.500000,-6.876041,-1.034141,2.539179,6.466637,4.373499,-5.488315,0.000013,-0.000011,-0.000003,-0.000040,-0.000017,-0.000001
3712076718.760000,0.153636,0.028623,0.001509,0.160766,0.028504,0.001582,0.172627,0.028976,0.001702,0.162371,0.028706,0.001598,143.172768,133.273311,0.344211,168.881745,-23.790297,-3.725911,304.840665,112.106752,2.677721,203.082340,95.695283,1.389572,0.000005,-0.000546,3712076718.760000,69.582611,-1.506801,-36.066063,-59.475628,-33.814922,61.582172,69.787415,-1.503207,0.000031,0.000020,0.000029,-0.000034,0.000019,0.000044,0.000029,0.000001,50.000008,-0.000565,3712076718.760000,69.560347,-1.611356,-36.149802,-59.401566,-33.700325,61.621765,69.764897,-1.614255,0.000015,0.000003,-0.000057,0.000015,0.000001,-0.000023,0.000003,-0.000014,50.000003,-0.000020,84.500000,1.569358,6.773546,5.077466,-4.742119,-6.713163,-2.046413,-0.000047,-0.000004,-0.000020,0.000003,0.000007,-0.000008
3712076718.780000,0.155027,0.030146,0.001520,0.161833,0.027494,0.001595,0.169326,0.027904,0.001670,0.162069,0.028510,0.001595,241.789741,75.902610,-2.092109,91.660892,-53.051871,1.153863,96.068603,-4.874482,1.028454,623.921703,480.026516,-1.949115,-0.000049,-0.000330,3712076718.780000,69.583450,-1.506184,-36.064941,-59.475693,-33.812931,61.582558,69.787300,-1.503305,0.000024,-0.000023,-0.000006,-0.000024,0.000030,-0.000032,0.000013,-0.000018,49.999973,-0.000331,3712076718.780000,69.560110,-1.611494,-36.149795,-59.401777,-33.700645,61.621740,69.764923,-1.614167,0.000005,0.000018,-0.000053,-0.000008,-0.000012,-0.000044,0.000002,0.000003,50.000022,-0.000001,84.500000,5.720272,-3.952734,-6.278244,-2.975711,0.568689,6.995178,-0.000000,0.000051,-0.000013,0.000001,-0.000002,0.000020
3712076718.800000,0.155768,0.030480,0.001527,0.160426,0.028050,0.001579,0.169411,0.029732,0.001668,0.161886,0.029425,0.001592,138.467955,-45.943603,-2.187340,163.799142,-4.445280,4.297726,133.465176,-64.437110,2.740553,177.757092,-20.443041,-2.856307,-0.000031,-0.000141,3712076718.800000,69.583855,-1.505827,-36.066101,-59.475693,-33.813229,61.583401,69.787926,-1.503575,-0.000009,-0.000017,-0.000010,0.000044,0.000025,0.000005,-0.000014,-0.000020,49.999981,-0.000144,3712076718.800000,69.560272,-1.611613,-36.149847,-59.401996,-33.700467,61.621380,69.764916,-1.614177,0.000035,0.000005,-0.000038,-0.000028,-0.000060,-0.000042,0.000024,0.000019,50.000012,-0.000003,84.500000,-5.781075,-3.863208,-0.455604,6.932568,6.294381,-3.103486,0.000029,0.000023,-0.000005,0.000003,0.000027,-0.000018
3712076718.820000,0.155314,0.027496,0.001528,0.158643,0.027193,0.001563,0.171731,0.032177,0.001687,0.161926,0.028972,0.001593,77.277679,-7.663477,0.823298,178.782669,1.447412,-2.183715,62.379993,-52.483904,-0.494118,52.728625,-14.881356,0.555401,0.000015,-0.000181,3712076718.820000,69.582047,-1.505669,-36.066563,-59.474552,-33.814854,61.584202,69.787575,-1.503510,-0.000002,0.000038,0.000026,0.000025,-0.000034,0.000019,0.000010,0.000028,50.000019,-0.000204,3712076718.820000,69.560537,-1.611573,-36.149632,-59.401964,-33.700092,61.621319,69.764879,-1.614204,0.000029,0.000030,-0.000035,0.000007,-0.000082,0.000001,0.000027,0.000022,50.000004,-0.000023,84.500000,-1.464302,6.797056,6.613157,-2.128860,-5.203128,-4.709849,0.000001,-0.000016,0.000009,-0.000035,-0.000036,-0.000021
3712076718.840000,0.153465,0.026611,0.001511,0.159219,0.028270,0.001567,0.173228,0.030455,0.001705,0.162005,0.028445,0.001595,138.729146,107.687746,-0.616598,64.591241,44.723433,-0.389851,130.194143,-58.847473,4.019556,126.681997,-22.008214,-1.568592,-0.000035,0.000137,3712076718.840000,69.581673,-1.506859,-36.066353,-59.475330,-33.815037,61.582790,69.787254,-1.503429,0.000033,-0.000028,-0.000023,-0.000001,0.000017,0.000032,0.000019,-0.000016,49.999985,0.000129,3712076718.840000,69.560805,-1.611581,-36.149267,-59.401961,-33.699723,61.621590,69.764923,-1.614254,0.000021,-0.000002,-0.000015,-0.000007,-0.000085,-0.000018,0.000020,0.000024,50.000020,-0.000008,84.500000,6.858632,-1.141069,-4.413877,-5.365773,-2.463887,6.571503,-0.000016,0.000006,-0.000036,0.000047,0.000036,0.000074
3712076718.860000,0.152160,0.028675,0.001494,0.160107,0.030099,0.001572,0.172075,0.026820,0.001699,0.161461,0.028522,0.001589,152.542324,-28.951093,-2.187759,146.352438,-53.097453,-3.327319,140.771297,-40.858574,2.134375,241.710567,42.773948,-3.331838,-0.000052,0.000411,3712076718.860000,69.582687,-1.507751,-36.066971,-59.476330,-33.813881,61.581055,69.787292,-1.503781,-0.000007,-0.000026,0.000002,-0.000026,0.000019,-0.000023,-0.000009,-0.000007,49.999958,0.000409,3712076718.860000,69.560411,-1.611253,-36.149559,-59.401669,-33.700137,61.621905,69.764916,-1.614211,0.000036,0.000013,-0.000015,0.000054,-0.000050,-0.000006,0.000005,0.000006,50.000010,-0.000002,84.500000,-3.585998,-5.956802,-3.364335,6.078767,7.016644,-0.128065,0.000001,0.000015,0.000060,0.000001,0.000033,-0.000032
3712076718.880000,0.154474,0.030269,0.001515,0.159506,0.028632,0.001569,0.169746,0.027110,0.001675,0.161250,0.028664,0.001587,223.933883,24.204610,-3.240466,219.221933,22.188780,-3.470453,114.089301,-72.392722,-4.291838,124.582988,-50.325240,-1.883185,0.000023,-0.000064,3712076718.880000,69.583405,-1.506552,-36.066944,-59.475399,-33.813030,61.581791,69.787331,-1.503899,-0.000027,-0.000004,-0.000005,-0.000027,0.000003,-0.000024,0.000005,-0.000013,50.000023,-0.000071,3712076718.880000,69.559988,-1.611451,-36.149862,-59.401731,-33.700670,61.621651,69.764859,-1.614158,0.000021,0.000005,-0.000003,0.000023,-0.000084,0.000025,0.000022,0.000017,50.000000,-0.000008,84.500000,-4.218519,5.526944,6.890437,0.889752,-2.702250,-6.477033,0.000024,-0.000006,-0.000020,-0.000009,-0.000040,-0.000041
3712076718.900000,0.156282,0.030143,0.001533,0.158921,0.026743,0.001566,0.170962,0.030696,0.001682,0.162074,0.029197,0.001594,114.746207,-57.833392,1.736214,220.560572,33.125545,-3.808246,115.539057,-73.383367,-2.089882,98.186908,-43.646155,-1.251761,0.000017,0.000262,3712076718.900000,69.583855,-1.505643,-36.066250,-59.474293,-33.814251,61.583584,69.787766,-1.503526,-0.000002,0.000013,-0.000033,-0.000014,0.000017,0.000016,0.000015,-0.000009,50.000034,0.000260,3712076718.900000,69.560497,-1.611845,-36.149695,-59.401842,-33.700301,61.621442,69.764911,-1.614294,0.000032,0.000000,0.000013,0.000024,-0.000084,0.000026,0.000023,0.000020,50.000017,-0.000002,84.500000,6.691765,1.887502,-1.709318,-6.734776,-5.027299,4.896774,-0.000012,-0.000025,-0.000009,0.000044,-0.000021,0.000053
3712076718.920000,0.153764,0.027008,0.001514,0.158424,0.026558,0.001562,0.173196,0.032833,0.001700,0.161824,0.028812,0.001592,130.753837,-66.923882,2.707810,248.854248,50.449926,-2.910959,119.721800,-49.342226,-1.746108,99.667706,-52.450667,1.323562,-0.000051,-0.000205,3712076718.920000,69.581718,-1.506649,-36.066494,-59.474018,-33.816021,61.584339,69.787529,-1.503592,-0.000012,0.000004,-0.000011,-0.000024,0.000014,0.000034,-0.000006,0.000013,49.999969,-0.000214,3712076718.920000,69.560572,-1.611527,-36.149725,-59.401848,-33.700197,61.621515,69.764946,-1.614238,0.000039,0.000003,0.000011,0.000014,-0.000070,0.000015,0.000023,0.000020,50.000020,-0.000010,84.500000,-0.708517,-6.916481,-5.632680,4.068242,6.403268,2.872220,-0.000037,0.000014,0.000039,0.000003,0.000046,-0.000008
3712076718.940000,0.152004,0.026059,0.001497,0.158426,0.029384,0.001557,0.174064,0.030648,0.001713,0.161535,0.028701,0.001589,113.936326,-41.024745,-1.528682,322.638318,153.688431,2.197041,205.357613,11.581431,2.654547,279.035195,83.144893,-2.784521,-0.000014,0.000132,3712076718.940000,69.581123,-1.507589,-36.067783,-59.475346,-33.816002,61.582729,69.787460,-1.503793,-0.000016,-0.000014,0.000014,0.000012,0.000042,-0.000004,-0.000016,-0.000015,49.999992,0.000115,3712076718.940000,69.560661,-1.611354,-36.149694,-59.401678,-33.700121,61.621686,69.764959,-1.614250,0.000023,-0.000027,0.000001,-0.000007,-0.000035,-0.000014,0.000011,0.000005,50.000006,-0.000017,84.500000,-6.170456,3.204865,5.855897,3.738983,0.312634,-7.011073,0.000028,0.000029,0.000007,-0.000035,-0.000017,0.000000
3712076718.960000,0.152367,0.028513,0.001497,0.159782,0.029616,0.001570,0.173023,0.028456,0.001706,0.161750,0.028857,0.001591,215.336188,20.857793,-3.591796,102.732656,99.394535,-0.184213,136.193284,-60.430437,-2.651634,174.168999,-22.995290,-3.503170,0.000007,0.000229,3712076718.960000,69.582558,-1.507584,-36.067173,-59.475704,-33.815067,61.581902,69.787544,-1.503688,-0.000035,-0.000011,-0.000026,0.000014,0.000025,0.000012,-0.000021,-0.000010,50.000019,0.000212,3712076718.960000,69.560390,-1.611256,-36.149793,-59.401417,-33.700343,61.621979,69.764931,-1.614275,0.000022,0.000021,-0.000014,0.000005,-0.000069,0.000002,0.000021,0.000022,50.000012,-0.000017,84.500000,5.251178,4.556921,1.320586,-6.821909,-6.633895,2.289969,0.000012,-0.000033,-0.000017,-0.000017,0.000002,-0.000013
3712076718.980000,0.154165,0.030336,0.001511,0.160892,0.027898,0.001584,0.170302,0.027894,0.001680,0.161795,0.028700,0.001592,152.602021,23.870269,1.487692,146.282771,47.638467,1.210919,135.749339,-61.512330,-2.696202,66.090003,-49.905504,0.622161,-0.000006,0.000003,3712076718.980000,69.583694,-1.506840,-36.065754,-59.475655,-33.813580,61.582191,69.787506,-1.503517,-0.000026,0.000013,0.000030,0.000014,0.000021,0.000006,-0.000001,0.000017,50.000015,0.000003,3712076718.980000,69.560236,-1.611510,-36.149852,-59.401868,-33.700686,61.621715,69.765001,-1.614158,0.000009,0.000022,0.000016,-0.000016,-0.000056,0.000010,0.000017,0.000029,50.000021,-0.000000,84.500000,2.303964,-6.559815,-6.828894,1.283081,4.571415,5.325429,-0.000056,0.000006,-0.000033,0.000010,-0.000029,0.000034
3712076719.000000,0.155471,0.029810,0.001526,0.160431,0.028500,0.001579,0.169863,0.029734,0.001672,0.161941,0.029349,0.001592,69.765771,-69.027890,0.182093,80.027380,-46.847023,-0.922288,7.064999,-4.159975,0.058339,79.422534,-64.922380,0.793074,-0.000023,0.000048,3712076719.000000,69.583412,-1.505950,-36.066406,-59.475826,-33.813656,61.583233,69.787888,-1.503531,0.000004,0.000015,-0.000021,-0.000001,-0.000027,-0.000013,-0.000001,0.000011,49.999989,0.000047,3712076719.000000,69.560297,-1.611626,-36.149945,-59.401889,-33.700611,61.621366,69.764930,-1.614183,0.000020,0.000047,-0.000023,-0.000033,-0.000029,-0.000012,0.000022,0.000025,50.000012,-0.000001,84.500000,-6.947672,0.272577,3.706520,5.876536,3.268223,-6.210821,0.000017,0.000064,0.000035,-0.000008,0.000023,0.000020
3712076719.020000,0.154826,0.027432,0.001524,0.158633,0.028637,0.001560,0.172141,0.032049,0.001691,0.161899,0.029385,0.001592,117.454440,-51.692044,-1.722689,154.638306,-30.400299,2.280361,175.144274,11.901535,-1.943697,160.858511,-37.193309,-2.823398,0.000005,-0.000426,3712076719.020000,69.582092,-1.506010,-36.067204,-59.475197,-33.815109,61.583969,69.787857,-1.503589,0.000016,-0.000003,0.000032,-0.000002,0.000048,-0.000030,-0.000017,-0.000003,50.000015,-0.000445,3712076719.020000,69.560635,-1.611578,-36.149591,-59.401847,-33.700119,61.621315,69.764875,-1.614206,0.000001,0.000034,-0.000032,-0.000034,0.000010,0.000050,0.000028,-0.000004,50.000010,-0.000019,84.500000,2.810707,6.359175,4.099100,-5.609977,-6.978121,-0.752281,0.000057,-0.000033,0.000003,-0.000019,-0.000027,-0.000016
3712076719.040000,0.153131,0.026614,0.001508,0.159154,0.028995,0.001565,0.174084,0.029704,0.001715,0.162159,0.028437,0.001596,110.472456,-41.086730,-1.463090,133.507108,-57.996296,2.376539,384.409520,346.555906,0.809048,158.050489,-29.925143,-2.372410,-0.000000,-0.000388,3712076719.040000,69.581596,-1.507039,-36.066811,-59.475677,-33.815487,61.582031,69.787262,-1.503306,0.000019,-0.000003,0.000017,0.000015,0.000039,0.000027,-0.000001,-0.000016,50.000019,-0.000393,3712076719.040000,69.560732,-1.611524,-36.149345,-59.401948,-33.699810,61.621632,69.764935,-1.614242,0.000009,0.000031,-0.000003,-0.000054,0.000010,-0.000002,0.000017,0.000016,50.000020,-0.000005,84.500000,4.877935,-4.954490,-6.724926,-1.746715,1.869128,6.765233,-0.000036,-0.000021,-0.000051,-0.000007,-0.000042,0.000031
3712076719.060000,0.152092,0.028044,0.001495,0.160848,0.030254,0.001580,0.172586,0.025741,0.001706,0.161849,0.028001,0.001594,149.337620,-48.316923,-2.769851,106.114444,-46.821735,1.422861,302.929639,300.321809,0.198563,175.189073,14.635417,1.906360,-0.000055,-0.000207,3712076719.060000,69.582100,-1.507632,-36.066738,-59.476662,-33.813999,61.580254,69.786942,-1.503452,0.000017,-0.000008,0.000017,-0.000009,0.000017,0.000023,-0.000011,0.000001,49.999947,-0.000212,3712076719.060000,69.560261,-1.611179,-36.149702,-59.401648,-33.700199,61.622000,69.764922,-1.614229,-0.000025,0.000026,-0.000013,-0.000034,0.000005,0.000005,0.000004,0.000008,50.000002,-0.000005,84.500000,-6.402575,-2.711577,0.851348,6.895013,5.601592,-4.228450,-0.000007,0.000051,0.000006,0.000019,0.000042,0.000013
3712076719.080000,0.153809,0.029497,0.001509,0.159842,0.029071,0.001572,0.170033,0.027158,0.001678,0.161240,0.028573,0.001587,396.706936,200.740649,3.470113,77.743714,-54.719797,0.845674,278.602390,78.755445,-3.210688,243.543209,65.133499,2.301598,-0.000034,0.000439,3712076719.080000,69.582977,-1.506992,-36.066914,-59.475811,-33.813114,61.581806,69.787323,-1.503946,-0.000015,0.000021,0.000016,-0.000015,-0.000043,-0.000020,-0.000012,0.000023,49.999966,0.000426,3712076719.080000,69.560106,-1.611538,-36.149828,-59.401788,-33.700563,61.621732,69.764915,-1.614212,0.000002,-0.000008,-0.000002,-0.000049,0.000023,0.000013,0.000015,-0.000004,49.999999,-0.000013,84.500000,-0.164601,6.950867,6.097140,-3.330557,-5.993849,-3.652065,0.000058,0.000013,0.000020,-0.000021,0.000009,-0.000046
3712076719.100000,0.155858,0.030343,0.001529,0.158738,0.027442,0.001563,0.170299,0.030595,0.001675,0.161652,0.029462,0.001589,456.544093,389.602872,-1.135642,122.929275,-46.278133,-1.779445,56.942893,-37.605867,-0.548153,123.422195,-16.168270,-1.463548,0.000023,0.000439,3712076719.100000,69.583809,-1.505803,-36.066532,-59.474667,-33.813808,61.583988,69.787949,-1.503793,0.000023,-0.000026,-0.000024,-0.000002,0.000002,0.000037,0.000012,-0.000026,50.000050,0.000438,3712076719.100000,69.560319,-1.611673,-36.149543,-59.401911,-33.700296,61.621688,69.764917,-1.614224,0.000007,0.000002,0.000012,-0.000044,-0.000029,0.000052,0.000033,0.000011,50.000027,-0.000001,84.500000,6.523581,-2.405872,-5.340974,-4.443490,-1.188818,6.917391,0.000001,-0.000042,-0.000035,0.000021,0.000004,0.000035
3712076719.120000,0.155335,0.028618,0.001527,0.158197,0.029280,0.001554,0.172731,0.031375,0.001698,0.162122,0.029763,0.001593,131.262937,86.922214,5.547269,152.804968,-43.663897,2.697767,269.443258,92.320893,2.299463,574.427369,388.326918,-2.558056,-0.000016,0.000467,3712076719.120000,69.582664,-1.505945,-36.067772,-59.475666,-33.815315,61.583511,69.788177,-1.503517,-0.000031,0.000005,-0.000002,0.000021,-0.000020,0.000032,0.000020,-0.000002,50.000004,0.000456,3712076719.120000,69.560378,-1.611702,-36.149593,-59.402137,-33.700105,61.621518,69.764929,-1.614237,-0.000014,-0.000009,0.000020,-0.000031,0.000019,-0.000004,-0.000003,0.000003,50.000019,-0.000011,84.500000,-4.638824,-5.179486,-2.165580,6.601441,6.868561,-1.440581,-0.000013,0.000000,0.000022,0.000034,0.000049,0.000004
3712076719.140000,0.153222,0.027265,0.001508,0.158551,0.030704,0.001555,0.173723,0.029316,0.001712,0.161859,0.029090,0.001592,179.849126,-20.134784,3.114672,93.396127,-70.016442,1.199423,361.649468,287.657761,1.180634,191.156283,17.303090,-2.146915,-0.000011,-0.000623,3712076719.140000,69.581787,-1.507087,-36.068092,-59.476261,-33.815296,61.582050,69.787682,-1.503654,0.000027,0.000003,0.000016,0.000008,0.000002,0.000038,0.000019,-0.000002,49.999996,-0.000644,3712076719.140000,69.560470,-1.611545,-36.149451,-59.401855,-33.699935,61.621789,69.764904,-1.614285,-0.000034,-0.000004,0.000044,-0.000039,0.000009,0.000003,-0.000008,0.000014,50.000007,-0.000021,84.500000,-3.108587,6.219600,6.934705,-0.417280,-3.868596,-5.856030,-0.000020,-0.000013,0.000046,-0.000042,0.000006,-0.000035
3712076719.160000,0.152287,0.028942,0.001495,0.161091,0.029761,0.001583,0.172506,0.026775,0.001704,0.161975,0.028491,0.001594,110.723229,-68.617471,1.775321,56.198645,-40.533480,0.510316,88.615127,-75.234828,-5.303604,123.132067,-51.487461,-4.418775,0.000005,-0.000297,3712076719.160000,69.582680,-1.507817,-36.066051,-59.476444,-33.814079,61.581112,69.787224,-1.503472,0.000006,-0.000020,0.000012,0.000038,-0.000016,-0.000007,-0.000004,-0.000013,50.000019,-0.000306,3712076719.160000,69.560216,-1.611368,-36.149395,-59.401601,-33.700077,61.622140,69.764862,-1.614270,-0.000065,-0.000005,0.000049,0.000046,-0.000060,0.000037,-0.000022,0.000016,50.000014,-0.000009,84.500000,6.927231,0.600201,-2.940840,-6.295033,-4.020496,5.752403,0.000023,0.000003,0.000002,0.000006,-0.000053,0.000016
3712076719.180000,0.152999,0.029352,0.001501,0.162191,0.028897,0.001596,0.170080,0.026671,0.001680,0.161767,0.028305,0.001592,143.871765,-49.974894,-2.530891,113.799802,-43.415453,-1.548579,257.755951,123.773400,4.569717,173.356190,-25.750686,-2.936754,-0.000043,0.000327,3712076719.180000,69.582680,-1.507453,-36.065269,-59.476540,-33.813015,61.581711,69.787117,-1.503516,0.000049,-0.000021,0.000030,-0.000003,-0.000001,0.000045,0.000028,-0.000016,49.999966,0.000322,3712076719.180000,69.559921,-1.611446,-36.149686,-59.401748,-33.700550,61.621979,69.764887,-1.614192,-0.000056,0.000090,0.000006,0.000054,-0.000020,-0.000003,-0.000033,0.000029,50.000009,-0.000005,84.500000,-1.992129,-6.661626,-4.770697,5.051314,6.828172,1.620884,0.000022,-0.000004,-0.000018,-0.000002,0.000023,0.000032
3712076719.200000,0.155146,0.027890,0.001526,0.159801,0.027153,0.001575,0.169092,0.028991,0.001666,0.161370,0.028012,0.001589,146.634853,-53.024187,3.287705,132.129925,-54.758055,-2.211875,2314.234253,2145.703389,3.973455,157.926796,-40.415102,3.439945,-0.000011,-0.000064,3712076719.200000,69.581795,-1.505747,-36.065979,-59.474644,-33.812870,61.583393,69.786850,-1.503790,0.000041,0.000015,0.000025,-0.000024,-0.000028,0.000046,0.000028,0.000019,49.999992,-0.000072,3712076719.200000,69.560016,-1.611476,-36.149765,-59.401653,-33.700477,61.621763,69.764830,-1.614226,-0.000091,-0.000020,0.000008,0.000076,-0.000001,-0.000002,-0.000054,-0.000016,50.000003,-0.000008,84.500000,-5.460719,4.304712,6.452680,2.575899,-1.006784,-6.945303,-0.000007,-0.000048,0.000005,0.000011,-0.000016,-0.000026
3712076719.220000,0.155742,0.026518,0.001534,0.158014,0.027184,0.001556,0.171810,0.030847,0.001690,0.161886,0.028194,0.001594,100.938389,-15.946415,-1.149382,146.947033,-51.231042,-2.807666,20.819616,-20.290843,0.052228,127.666993,-70.462165,2.735185,0.000025,0.000188,3712076719.220000,69.581276,-1.505170,-36.066914,-59.473957,-33.814556,61.583736,69.787018,-1.503553,-0.000032,-0.000010,0.000034,-0.000027,0.000021,0.000023,0.000009,0.000013,50.000046,0.000182,3712076719.220000,69.560438,-1.611511,-36.149606,-59.401603,-33.700041,61.621784,69.764863,-1.614329,-0.000004,-0.000040,-0.000048,0.000074,0.000028,0.000028,-0.000012,-0.000052,50.000020,-0.000006,84.500000,6.012339,3.492395,0.019349,-6.948340,-6.087216,3.492899,-0.000024,-0.000016,0.000031,-0.000044,-0.000014,0.000049
3712076719.240000,0.152611,0.026969,0.001502,0.159103,0.030033,0.001562,0.175059,0.030027,0.001724,0.162294,0.029018,0.001597,54.105611,34.557472,-0.360852,124.997575,-65.187188,-4.026009,146.544477,-22.345379,-1.929001,173.650055,26.210882,1.738973,-0.000020,-0.000329,3712076719.240000,69.581642,-1.506953,-36.067551,-59.475712,-33.816273,61.582413,69.787659,-1.503323,0.000043,0.000053,-0.000003,-0.000026,0.000025,-0.000011,0.000017,0.000013,50.000004,-0.000333,3712076719.240000,69.560540,-1.611021,-36.149562,-59.401455,-33.699912,61.622130,69.764926,-1.614273,0.000016,0.000048,-0.000053,0.000055,0.000002,0.000035,0.000008,-0.000015,50.000024,-0.000004,84.500000,1.033827,-6.875643,-6.467439,2.539469,5.488182,4.374335,0.000011,0.000037,-0.000049,-0.000002,0.000055,-0.000014
3712076719.260000,0.151551,0.028931,0.001487,0.160549,0.030787,0.001575,0.173743,0.028056,0.001714,0.161970,0.029256,0.001593,59.174705,-52.433827,0.400371,123.593248,-58.185282,-4.277048,183.617374,-11.532164,-3.597192,98.858925,-59.221250,1.336955,-0.000038,-0.000625,3712076719.260000,69.582596,-1.507800,-36.067303,-59.476406,-33.815403,61.581665,69.787773,-1.503543,0.000043,0.000010,0.000008,-0.000032,0.000006,-0.000032,0.000016,0.000018,49.999966,-0.000635,3712076719.260000,69.560152,-1.610830,-36.149831,-59.401222,-33.700324,61.622258,69.764879,-1.614228,0.000091,-0.000017,-0.000077,0.000015,-0.000022,0.000029,0.000051,-0.000029,50.000004,-0.000010,84.500000,-6.773767,1.569895,4.741804,5.078020,2.046407,-6.713127,0.000025,0.000011,0.000013,0.000034,-0.000015,-0.000045
3712076719.280000,0.154326,0.030106,0.001513,0.160539,0.028696,0.001579,0.169842,0.028076,0.001675,0.161581,0.028951,0.001589,74.448154,-73.686494,0.207443,91.358137,-59.612104,1.151995,61.974278,-61.166734,-0.160194,79.099493,-79.016506,0.079098,-0.000026,0.000103,3712076719.280000,69.583466,-1.506337,-36.066433,-59.475368,-33.813381,61.582832,69.787613,-1.503757,0.000016,0.000009,0.000003,-0.000032,-0.000001,0.000022,0.000013,-0.000002,49.999985,0.000094,3712076719.280000,69.560165,-1.611157,-36.149944,-59.401289,-33.700732,61.622076,69.764937,-1.614210,0.000068,0.000020,-0.000069,-0.000039,-0.000010,0.000056,0.000063,-0.000013,50.000011,-0.000009,84.500000,3.952928,5.719921,2.975559,-6.278856,-6.995109,0.568211,-0.000018,-0.000019,0.000013,-0.000066,-0.000042,0.000056
3712076719.300000,0.155691,0.029104,0.001529,0.160197,0.028145,0.001577,0.168276,0.030446,0.001655,0.161408,0.029241,0.001587,92.223000,-41.332997,1.136533,77.958799,-55.783166,0.843800,58.482353,-55.276912,0.286522,128.289615,-67.855924,2.575223,-0.000033,0.000684,3712076719.300000,69.583023,-1.505436,-36.066277,-59.475361,-33.812889,61.584518,69.787849,-1.503836,0.000006,0.000016,0.000007,-0.000024,-0.000006,0.000031,-0.000010,0.000012,49.999996,0.000684,3712076719.300000,69.560394,-1.611374,-36.149840,-59.401698,-33.700676,61.621624,69.764975,-1.614125,0.000029,0.000002,-0.000029,-0.000048,0.000007,0.000069,0.000047,-0.000013,50.000029,-0.000000,84.500000,3.863203,-5.780775,-6.933207,-0.455565,3.103519,6.295167,-0.000036,0.000014,-0.000052,0.000013,0.000026,0.000013
3712076719.320000,0.154382,0.026278,0.001521,0.159074,0.028175,0.001565,0.171014,0.031767,0.001680,0.161517,0.028749,0.001589,129.120144,-67.390857,-2.606031,126.019461,-46.356469,1.854516,132.514730,-17.232568,-4.669502,85.344091,-54.117249,1.017579,0.000010,-0.000081,3712076719.320000,69.581184,-1.506066,-36.067024,-59.475098,-33.814541,61.584160,69.787453,-1.503768,-0.000014,-0.000012,0.000025,0.000004,-0.000048,-0.000010,0.000012,0.000021,50.000019,-0.000096,3712076719.320000,69.560534,-1.611480,-36.149895,-59.401830,-33.700320,61.621310,69.764918,-1.614205,0.000056,0.000009,-0.000006,-0.000048,-0.000010,0.000058,0.000052,0.000002,50.000009,-0.000015,84.500000,-6.797429,-1.463694,2.128349,6.613596,4.709898,-5.202574,0.000003,0.000032,0.000024,0.000036,0.000023,-0.000009
3712076719.340000,0.153354,0.026687,0.001510,0.158339,0.028465,0.001557,0.173449,0.030716,0.001707,0.161752,0.028631,0.001592,126.081674,-22.130882,1.560072,307.136530,146.755551,-2.065824,149.804768,-33.843426,-4.056932,198.742386,-1.176222,-3.198823,0.000002,-0.000114,3712076719.340000,69.581696,-1.506689,-36.067310,-59.474697,-33.815514,61.582867,69.787346,-1.503628,-0.000020,0.000013,0.000016,0.000027,-0.000018,-0.000030,-0.000025,-0.000000,50.000004,-0.000136,3712076719.340000,69.560778,-1.611322,-36.149601,-59.401546,-33.700003,61.621566,69.764890,-1.614248,0.000017,0.000025,-0.000013,0.000001,-0.000019,0.000050,0.000025,0.000002,50.000001,-0.000023,84.500000,1.140945,6.858601,5.365244,-4.414235,-6.571607,-2.464100,0.000018,-0.000025,0.000002,-0.000046,0.000033,-0.000050
3712076719.360000,0.152898,0.029432,0.001500,0.159528,0.029562,0.001567,0.172465,0.028696,0.001700,0.161656,0.029233,0.001590,42.387096,-34.432413,0.306481,127.849597,17.552020,1.247327,179.945847,-5.908867,-3.910251,58.118553,-13.234886,0.617300,-0.000039,-0.000346,3712076719.360000,69.583328,-1.507534,-36.067070,-59.475929,-33.814613,61.582012,69.787811,-1.503753,0.000010,0.000020,0.000015,0.000028,-0.000005,-0.000022,0.000001,0.000018,49.999977,-0.000350,3712076719.360000,69.560516,-1.611444,-36.149563,-59.401763,-33.700182,61.621737,69.764938,-1.614219,0.000024,0.000024,0.000027,-0.000005,-0.000012,0.000021,0.000013,0.000017,50.000016,-0.000004,84.500000,5.957040,-3.585981,-6.079403,-3.364428,0.128074,7.017073,-0.000026,0.000002,-0.000048,0.000041,-0.000041,-0.000027
3712076719.380000,0.153323,0.030166,0.001503,0.161031,0.028438,0.001585,0.169465,0.027815,0.001671,0.161283,0.028808,0.001587,136.040286,-57.252709,-2.467530,175.282884,-24.189040,3.298137,98.055941,-43.880507,1.250443,126.995448,-67.235212,-2.451681,-0.000027,0.000895,3712076719.380000,69.583450,-1.507301,-36.066154,-59.475899,-33.813110,61.582375,69.787544,-1.503912,-0.000016,-0.000019,-0.000003,0.000016,-0.000007,0.000010,-0.000007,-0.000006,49.999977,0.000893,3712076719.380000,69.560123,-1.611400,-36.150085,-59.401775,-33.700758,61.621665,69.764972,-1.614175,0.000057,0.000013,0.000001,-0.000022,0.000013,0.000017,0.000028,0.000002,50.000004,-0.000002,84.500000,-5.527240,-4.218691,-0.890319,6.890406,6.476849,-2.702213,0.000011,0.000020,0.000031,0.000018,-0.000017,0.000028
3712076719.400000,0.154730,0.027637,0.001522,0.159163,0.026510,0.001569,0.169223,0.029853,0.001665,0.161061,0.028008,0.001586,136.575369,-57.492252,-2.506903,51.356565,-51.345049,0.015591,165.820013,81.843001,1.128370,202.743899,15.299670,-2.453379,0.000009,0.000877,3712076719.400000,69.581833,-1.506117,-36.066284,-59.474182,-33.813190,61.583546,69.786880,-1.504013,-0.000014,-0.000024,0.000022,0.000001,0.000007,0.000035,0.000002,-0.000020,50.000011,0.000876,3712076719.400000,69.560236,-1.611588,-36.149982,-59.401767,-33.700519,61.621378,69.764868,-1.614230,0.000059,0.000025,0.000045,0.000002,0.000019,0.000005,0.000010,0.000015,50.000002,-0.000001,84.500000,-1.887909,6.691824,6.734003,-1.709258,-4.897004,-5.027477,0.000011,-0.000021,-0.000046,-0.000036,0.000044,0.000016
3712076719.420000,0.155035,0.024650,0.001530,0.157875,0.026547,0.001556,0.172672,0.031868,0.001697,0.161887,0.027701,0.001595,99.496497,-47.321036,1.294360,106.623062,-21.357306,1.259590,507.713599,321.104762,2.561510,165.545579,-29.952225,-3.610303,0.000063,-0.000334,3712076719.420000,69.580147,-1.505684,-36.066757,-59.473900,-33.815239,61.583847,69.786743,-1.503510,-0.000019,0.000031,-0.000002,0.000036,0.000014,0.000045,-0.000008,-0.000017,50.000088,-0.000342,3712076719.420000,69.560614,-1.611774,-36.149663,-59.401936,-33.699956,61.621498,69.764931,-1.614354,0.000046,0.000050,0.000043,0.000017,0.000003,-0.000011,-0.000000,0.000027,50.000025,-0.000008,84.500000,6.916970,-0.708210,-4.068021,-5.632377,-2.871629,6.404068,-0.000011,0.000002,-0.000049,0.000037,0.000009,-0.000023
3712076719.440000,0.152834,0.026195,0.001506,0.159704,0.028767,0.001571,0.175029,0.030297,0.001724,0.162562,0.028426,0.001600,51.654318,-12.416944,-0.542386,119.955201,-72.918592,-2.311725,62.297639,-39.121979,-0.631822,100.284563,-72.214697,-1.441768,-0.000013,-0.000443,3712076719.440000,69.581253,-1.506927,-36.066612,-59.475540,-33.816319,61.582397,69.787323,-1.503056,0.000028,0.000024,-0.000014,-0.000021,-0.000015,-0.000004,0.000012,0.000007,50.000000,-0.000450,3712076719.440000,69.560684,-1.611260,-36.149586,-59.401729,-33.699914,61.621923,69.764997,-1.614278,0.000014,0.000040,0.000091,0.000015,-0.000017,-0.000020,-0.000018,0.000045,50.000013,-0.000007,84.500000,-3.205146,-6.170494,-3.739565,5.855370,7.010852,0.312682,0.000029,0.000004,0.000066,0.000034,-0.000004,-0.000004
3712076719.460000,0.152029,0.028142,0.001494,0.159788,0.028942,0.001571,0.173993,0.026563,0.001719,0.161958,0.027876,0.001595,151.362724,-44.809505,-2.676308,73.672783,-63.654210,0.625395,212.331119,12.361712,3.175599,152.831578,-40.332886,-3.749231,-0.000035,-0.001328,3712076719.460000,69.582237,-1.507737,-36.066788,-59.475555,-33.815086,61.580406,69.786903,-1.503397,0.000019,-0.000019,-0.000004,0.000027,0.000042,0.000010,0.000004,-0.000022,49.999962,-0.001351,3712076719.460000,69.560332,-1.611224,-36.149730,-59.401621,-33.700209,61.622085,69.764968,-1.614268,-0.000015,0.000046,0.000034,0.000068,-0.000037,-0.000008,-0.000026,0.000026,49.999997,-0.000023,84.500000,-4.557666,5.251426,6.820701,1.320954,-2.290526,-6.633906,0.000004,-0.000019,0.000010,-0.000029,-0.000017,-0.000024
3712076719.480000,0.154901,0.029931,0.001520,0.160537,0.026680,0.001583,0.170173,0.026446,0.001681,0.161877,0.027686,0.001595,231.084229,32.457482,2.921931,129.524679,15.415278,1.283355,233.235788,47.223181,-2.452405,317.034276,124.622035,-3.611470,-0.000020,0.000464,3712076719.480000,69.583458,-1.505971,-36.065483,-59.474331,-33.812996,61.581799,69.786797,-1.503471,0.000033,0.000019,0.000017,0.000037,0.000058,0.000030,-0.000013,-0.000032,49.999992,0.000457,3712076719.480000,69.560269,-1.611225,-36.149931,-59.401322,-33.700527,61.622249,69.764995,-1.614312,-0.000021,-0.000019,0.000035,-0.000005,-0.000043,0.000009,-0.000001,0.000015,50.000013,-0.000007,84.500000,6.560446,2.304005,-1.282693,-6.828742,-5.324549,4.571569,-0.000012,-0.000001,-0.000015,0.000008,-0.000008,0.000024
3712076719.500000,0.155700,0.030105,0.001527,0.160365,0.026523,0.001581,0.169284,0.030313,0.001665,0.161797,0.028987,0.001592,21.652039,-19.746728,-0.099180,140.100039,-13.268585,1.692487,168.070288,-31.893722,3.099441,160.515731,-9.994383,-4.272579,-0.000038,0.000495,3712076719.500000,69.583717,-1.505659,-36.065502,-59.474617,-33.813309,61.584198,69.787712,-1.503635,-0.000038,0.000020,-0.000013,0.000030,0.000047,-0.000001,-0.000024,-0.000026,49.999985,0.000488,3712076719.500000,69.560395,-1.611454,-36.149919,-59.401755,-33.700495,61.621740,69.765008,-1.614237,-0.000050,0.000020,0.000037,0.000010,-0.000069,-0.000002,-0.000015,0.000036,50.000023,-0.000007,84.500000,-0.272954,-6.947680,-5.877180,3.706143,6.210398,3.268244,0.000009,0.000012,0.000034,0.000019,0.000013,0.000020
3712076719.520000,0.155399,0.026231,0.001531,0.158283,0.027677,0.001558,0.172301,0.032273,0.001692,0.162024,0.028736,0.001594,113.224258,-57.079748,-4.598258,143.876762,-16.113138,4.492255,99.555274,-10.804810,-5.180219,251.559742,62.995725,-3.751867,0.000024,-0.000226,3712076719.520000,69.581146,-1.505334,-36.067341,-59.474495,-33.815384,61.584221,69.787476,-1.503482,-0.000003,-0.000025,-0.000028,0.000035,-0.000021,-0.000028,-0.000020,-0.000010,50.000034,-0.000239,3712076719.520000,69.560513,-1.611473,-36.149967,-59.401781,-33.700244,61.621469,69.764942,-1.614280,-0.000058,0.000013,-0.000033,-0.000042,-0.000038,0.000007,0.000006,0.000012,50.000011,-0.000013,84.500000,-6.359818,2.811566,5.609227,4.099837,0.751903,-6.977186,0.000027,-0.000017,0.000020,-0.000026,0.000015,-0.000024
3712076719.540000,0.154148,0.025185,0.001521,0.158325,0.027770,0.001558,0.173463,0.029737,0.001709,0.162016,0.027574,0.001596,50.112671,34.893471,-0.310940,152.228715,-35.729771,2.351117,132.888410,28.869566,-1.216240,204.459219,9.619272,-3.586753,-0.000035,0.000337,3712076719.540000,69.580620,-1.505840,-36.067196,-59.474300,-33.815224,61.582489,69.786697,-1.503399,-0.000037,0.000019,0.000037,0.000017,0.000002,0.000028,-0.000021,-0.000002,49.999977,0.000318,3712076719.540000,69.560731,-1.611235,-36.149804,-59.401522,-33.699927,61.621854,69.764971,-1.614352,-0.000031,0.000005,-0.000022,-0.000059,-0.000020,0.000009,0.000016,0.000010,50.000012,-0.000019,84.500000,4.955020,4.877590,1.746660,-6.725498,-6.764435,1.869080,-0.000024,-0.000001,-0.000013,0.000018,-0.000033,0.000011
3712076719.560000,0.152480,0.028305,0.001498,0.160275,0.028590,0.001577,0.172032,0.025533,0.001701,0.161607,0.027475,0.001592,98.701704,-3.675642,-5.230238,108.695852,-79.645646,1.921998,24.314740,9.179524,0.215900,166.801996,-18.444562,-3.957910,-0.000015,-0.000668,3712076719.560000,69.582436,-1.507410,-36.066525,-59.475559,-33.813679,61.580303,69.786667,-1.503602,-0.000028,-0.000022,0.000015,0.000009,0.000007,0.000013,-0.000017,-0.000004,50.000000,-0.000669,3712076719.560000,69.560410,-1.611192,-36.149926,-59.401632,-33.700274,61.621999,69.765016,-1.614279,-0.000034,0.000013,0.000017,-0.000082,0.000009,0.000010,0.000011,0.000019,50.000015,-0.000001,84.500000,2.711218,-6.402463,-6.896117,0.851367,4.227951,5.601692,-0.000018,0.000013,0.000027,0.000019,0.000013,0.000005
3712076719.580000,0.153748,0.029945,0.001508,0.161208,0.028491,0.001586,0.170745,0.025912,0.001687,0.161902,0.028108,0.001594,215.494439,64.240470,-4.420166,145.215450,-54.752492,3.186961,89.352911,-69.741809,1.065081,430.530142,249.470069,-3.846708,0.000001,0.000666,3712076719.580000,69.583328,-1.506873,-36.066334,-59.475849,-33.813454,61.580666,69.787079,-1.503444,-0.000022,-0.000000,-0.000018,0.000024,0.000011,0.000019,-0.000001,-0.000013,50.000000,0.000654,3712076719.580000,69.560147,-1.611308,-36.150346,-59.401632,-33.700758,61.621669,69.764984,-1.614244,0.000004,0.000013,0.000038,-0.000054,0.000074,-0.000001,-0.000002,0.000003,49.999999,-0.000012,84.500000,-6.951225,-0.163774,3.330022,6.097901,3.651623,-5.993118,0.000002,0.000019,-0.000001,-0.000036,-0.000002,-0.000008
3712076719.600000,0.155245,0.027949,0.001527,0.159462,0.027081,0.001571,0.170024,0.029283,0.001675,0.161603,0.028113,0.001591,97.048604,17.911916,0.909398,76.828525,-63.649332,0.729746,67.846164,-67.844256,0.008973,59.399205,-59.250733,-0.065762,-0.000026,0.000043,3712076719.600000,69.582161,-1.505762,-36.066502,-59.474522,-33.813580,61.582867,69.786995,-1.503674,-0.000006,0.000039,0.000029,-0.000011,0.000021,0.000023,0.000013,-0.000001,49.999981,0.000041,3712076719.600000,69.560339,-1.611553,-36.150116,-59.401692,-33.700538,61.621360,69.764901,-1.614261,0.000023,0.000024,0.000038,-0.000076,0.000067,0.000072,0.000033,0.000001,50.000007,-0.000003,84.500000,2.406278,6.523024,4.443556,-5.341605,-6.916603,-1.189278,0.000028,-0.000026,-0.000030,0.000021,0.000027,-0.000003
3712076719.620000,0.154936,0.026475,0.001526,0.158672,0.026663,0.001564,0.172106,0.030776,0.001693,0.161937,0.027986,0.001595,119.967415,-65.901731,-4.219065,85.829962,-78.773876,-0.757715,81.095133,-75.555170,-0.605020,91.308358,-75.304210,-1.092652,0.000024,-0.000496,3712076719.620000,69.581482,-1.505812,-36.066490,-59.474285,-33.814751,61.583214,69.786995,-1.503447,-0.000015,-0.000006,-0.000000,-0.000016,0.000010,0.000019,0.000011,-0.000005,50.000053,-0.000503,3712076719.620000,69.560687,-1.611591,-36.149822,-59.401968,-33.700067,61.621411,69.764984,-1.614288,0.000005,0.000049,0.000051,-0.000058,-0.000011,0.000088,0.000037,0.000029,50.000030,-0.000007,84.500000,5.179147,-4.638465,-6.602184,-2.165443,1.440438,6.869147,-0.000028,-0.000042,0.000049,-0.000007,-0.000001,0.000025
3712076719.640000,0.152703,0.025863,0.001505,0.158596,0.027949,0.001561,0.175446,0.030450,0.001728,0.162288,0.028090,0.001598,111.024599,-72.932814,-1.869646,102.240946,-71.599346,-1.508542,130.539614,-35.083301,-1.790249,108.566609,-69.477565,-1.711334,-0.000039,0.000025,3712076719.640000,69.581078,-1.507086,-36.067074,-59.474834,-33.816608,61.582092,69.787094,-1.503225,0.000011,-0.000010,-0.000005,-0.000020,0.000022,-0.000017,0.000008,-0.000004,49.999973,0.000015,3712076719.640000,69.560740,-1.611371,-36.149762,-59.401862,-33.699909,61.621657,69.765006,-1.614301,0.000024,0.000048,0.000070,-0.000021,0.000018,0.000038,0.000010,0.000028,50.000013,-0.000010,84.500000,-6.219811,-3.107986,0.416581,6.935319,5.855668,-3.867885,-0.000058,0.000032,-0.000017,-0.000053,0.000023,-0.000016
3712076719.660000,0.152303,0.027262,0.001498,0.158571,0.029391,0.001558,0.173573,0.027568,0.001713,0.161510,0.028073,0.001590,198.701011,8.100623,-2.537712,54.483759,-44.932837,0.418289,144.276892,-24.386205,-4.368519,57.680469,-2.293850,0.591667,-0.000045,-0.000398,3712076719.660000,69.581787,-1.507400,-36.067738,-59.475246,-33.814949,61.581078,69.786995,-1.503763,0.000018,-0.000042,0.000019,0.000029,-0.000041,-0.000007,-0.000007,0.000008,49.999954,-0.000421,3712076719.660000,69.560487,-1.611208,-36.149732,-59.401521,-33.700093,61.621940,69.764930,-1.614289,0.000009,0.000041,0.000052,0.000034,0.000009,0.000055,-0.000001,0.000011,49.999999,-0.000023,84.500000,-0.600587,6.926899,6.294457,-2.941022,-5.752378,-4.020935,0.000045,0.000042,-0.000019,0.000038,-0.000019,-0.000005
3712076719.680000,0.153874,0.029989,0.001509,0.160592,0.028044,0.001581,0.170000,0.025568,0.001680,0.161489,0.027862,0.001590,66.898106,-41.928908,-0.698147,112.895728,-57.430920,-1.680641,98.021497,-3.838509,1.045836,291.310958,287.731228,0.231733,0.000012,0.000517,3712076719.680000,69.583458,-1.506985,-36.065922,-59.475479,-33.812599,61.580788,69.786842,-1.503691,0.000029,0.000002,0.000023,-0.000013,-0.000030,0.000022,0.000007,0.000008,50.000031,0.000516,3712076719.680000,69.560244,-1.611502,-36.149771,-59.401725,-33.700452,61.621766,69.764924,-1.614231,0.000036,0.000035,0.000024,0.000057,0.000004,0.000039,0.000002,0.000002,50.000019,-0.000000,84.500000,6.661759,-1.991932,-5.051503,-4.770628,-1.620631,6.828377,0.000024,-0.000042,0.000030,-0.000009,0.000012,0.000034
3712076719.700000,0.154580,0.028740,0.001519,0.160794,0.026787,0.001585,0.169593,0.028339,0.001672,0.161674,0.027960,0.001592,115.373872,-51.866793,1.674270,102.304815,-42.605913,-1.321884,112.624711,0.098774,-1.195649,209.237582,34.428054,2.194823,-0.000019,0.000627,3712076719.700000,69.582413,-1.506417,-36.065449,-59.475132,-33.813164,61.582500,69.786903,-1.503546,-0.000025,0.000012,0.000018,0.000020,0.000032,0.000021,-0.000010,0.000018,49.999992,0.000617,3712076719.700000,69.560053,-1.611622,-36.150003,-59.401972,-33.700610,61.621482,69.764915,-1.614205,0.000030,0.000049,-0.000027,0.000038,-0.000007,0.000038,0.000015,-0.000002,50.000011,-0.000010,84.500000,-4.304473,-5.460522,-2.576132,6.452494,6.945180,-1.006602,-0.000022,-0.000010,-0.000014,-0.000026,0.000025,-0.000031
3712076719.720000,0.154733,0.025229,0.001526,0.157576,0.028130,0.001550,0.172363,0.031524,0.001694,0.161586,0.028301,0.001591,108.245318,-43.138741,1.437078,124.421265,63.041450,0.866980,164.703306,-6.005951,-2.027629,345.593713,145.614152,3.117609,-0.000009,-0.000396,3712076719.720000,69.580330,-1.506103,-36.067665,-59.474823,-33.815083,61.583450,69.787079,-1.503736,-0.000022,0.000027,-0.000031,0.000015,-0.000003,-0.000031,-0.000018,0.000002,49.999996,-0.000415,3712076719.720000,69.560400,-1.611904,-36.149653,-59.402129,-33.700070,61.621229,69.764855,-1.614285,0.000042,0.000046,-0.000006,0.000021,0.000031,0.000012,0.000007,-0.000001,50.000005,-0.000019,84.500000,-3.492921,6.012413,6.947468,0.019554,-3.493212,-6.086804,0.000015,0.000022,-0.000014,0.000031,-0.000072,-0.000017
3712076719.740000,0.153539,0.025473,0.001514,0.156904,0.029472,0.001541,0.175338,0.029900,0.001727,0.161962,0.028287,0.001595,95.171009,-72.408613,-1.256919,76.029826,-58.014815,0.777855,166.129695,-32.703367,2.900558,176.656465,38.727599,1.641575,0.000009,-0.000142,3712076719.740000,69.580605,-1.506804,-36.068436,-59.475018,-33.816341,61.581783,69.787086,-1.503520,0.000019,-0.000012,-0.000016,0.000020,-0.000029,0.000014,0.000004,-0.000012,50.000031,-0.000156,3712076719.740000,69.560525,-1.611731,-36.149383,-59.401863,-33.699836,61.621682,69.764866,-1.614337,0.000061,0.000053,0.000006,0.000060,0.000046,-0.000010,-0.000009,-0.000002,50.000022,-0.000014,84.500000,6.875910,1.033966,-2.539595,-6.467500,-4.373607,5.488534,-0.000007,-0.000018,0.000013,-0.000004,0.000035,0.000066
