Timestamp,TVE_VA,ME_VA,PE_VA,TVE_VB,ME_VB,PE_VB,TVE_VC,ME_VC,PE_VC,TVE_Vp,ME_Vp,PE_Vp,TVE_IA,ME_IA,PE_IA,TVE_IB,ME_IB,PE_IB,TVE_IC,ME_IC,PE_IC,TVE_Ip,ME_Ip,PE_Ip,FE,RFE,Timestamp,PMU_VA_real,PMU_VA_imag,PMU_VB_real,PMU_VB_imag,PMU_VC_real,PMU_VC_imag,PMU_Vp_real,PMU_Vp_imag,PMU_IA_real,PMU_IA_imag,PMU_IB_real,PM_ IB_imag,PMU_IC_real,PMU_IC_imag,PMU_Ip_real,PMU_Ip_imag,PMU_FREQ,PMU_ROCOF,Timestamp,REF_VA_real,REF_VA_imag,REF_VB_real,REF_VB_imag,REF_VC_real,REF_VC_imag,REF_Vp_real,REF_Vp_imag,REF_IA_real,REF_IA_imag,REF_IB_real,REF_IB_imag,REF_IC_real,REF_IC_imag,REF_Ip_real,PMU_Ip_imag,REF_FREQ,REF_ROCOF,I Freq,I_VA_real,I_VA_imag,I_VB_real,I_VB_imag,I_ VC_real,I_VC_imag,I_IA_real,I_IA_imag,I_IB_real,I_IB_imag,I_IC_real,I_IC_imag
3712076782.100000,0.154978,0.029999,0.001520,0.161713,0.029727,0.001589,0.169694,0.030158,0.001670,0.162148,0.029961,0.001593,166.601031,-21.053185,-3.894339,254.612729,227.771640,5.643844,188.207107,-3.804115,-3.714400,174.145379,73.608218,1.284267,0.000004,0.000514,3712076782.100000,69.583572,-1.506429,-36.066120,-59.476841,-33.813274,61.582710,69.787971,-1.503462,0.000012,-0.000022,-0.000053,0.000028,0.000001,-0.000055,0.000007,0.000021,50.000019,0.000508,3712076782.100000,69.560334,-1.611727,-36.149857,-59.401786,-33.700241,61.620498,69.764585,-1.614171,-0.000030,0.000010,-0.000018,-0.000003,-0.000032,0.000048,0.000013,-0.000000,50.000015,-0.000005,86.000000,-5.783874,-3.858947,-0.451653,6.932777,6.291748,-3.107652,0.000013,0.000043,-0.000020,-0.000028,0.000001,0.000006
3712076782.120000,0.155646,0.026687,0.001533,0.158311,0.029070,0.001556,0.172631,0.032682,0.001695,0.162223,0.029483,0.001595,75.485915,75.485876,0.000584,36.414092,-28.355033,0.270745,145.534219,19.560306,-1.440179,202.105704,180.306516,-0.552337,-0.000022,0.000171,3712076782.120000,69.581528,-1.505470,-36.067635,-59.475090,-33.815277,61.583351,69.787552,-1.503400,0.000025,-0.000027,0.000008,0.000059,0.000057,0.000028,-0.000030,-0.000020,49.999992,0.000160,3712076782.120000,69.560574,-1.611721,-36.149623,-59.401630,-33.699842,61.620434,69.764496,-1.614232,0.000014,-0.000015,0.000033,0.000076,-0.000017,0.000051,-0.000005,-0.000012,50.000014,-0.000011,86.000000,-2.707275,6.404167,6.894171,-0.856641,-4.232129,-5.598368,0.000052,-0.000008,-0.000034,0.000014,-0.000005,0.000011
3712076782.140000,0.154630,0.026225,0.001524,0.158400,0.030347,0.001554,0.173437,0.032034,0.001704,0.162184,0.029537,0.001594,277.440746,77.440747,3.141372,250.801154,50.875055,-3.092016,114.637786,-29.414457,-4.843135,213.641628,26.011013,2.472228,-0.000030,-0.000096,3712076782.140000,69.581551,-1.506100,-36.067802,-59.475655,-33.815205,61.583099,69.787666,-1.503543,-0.000042,0.000013,0.000028,-0.000031,-0.000041,-0.000029,-0.000023,0.000027,49.999985,-0.000107,3712076782.140000,69.560932,-1.611697,-36.149239,-59.401492,-33.699407,61.620900,69.764574,-1.614339,0.000024,-0.000007,-0.000017,0.000022,-0.000048,0.000052,0.000028,-0.000006,50.000014,-0.000011,86.000000,6.798034,1.458890,-2.133161,-6.612650,-4.706188,5.205947,-0.000027,-0.000073,0.000026,0.000053,0.000026,0.000002
3712076782.160000,0.152571,0.028784,0.001498,0.160983,0.032053,0.001577,0.171890,0.028141,0.001695,0.161828,0.029658,0.001591,176.218001,-1.858293,-4.091372,133.857278,12.625072,-1.357569,116.611982,-54.387966,-4.545219,186.842986,-0.947297,-2.437444,-0.000008,-0.000183,3712076782.160000,69.582924,-1.507599,-36.067162,-59.477600,-33.813797,61.581203,69.787804,-1.503624,-0.000032,-0.000004,0.000032,0.000042,-0.000030,-0.000014,-0.000025,-0.000007,50.000004,-0.000186,3712076782.160000,69.560565,-1.611375,-36.149346,-59.401596,-33.699856,61.621104,69.764633,-1.614150,0.000015,0.000029,-0.000030,0.000035,-0.000019,0.000071,0.000024,-0.000011,50.000012,-0.000003,86.000000,0.159103,-6.950893,-6.095907,3.333730,5.995188,3.647668,-0.000061,0.000016,0.000055,-0.000039,-0.000013,-0.000017
3712076782.180000,0.154004,0.030871,0.001509,0.161689,0.030425,0.001588,0.170787,0.028274,0.001684,0.162170,0.029854,0.001594,221.259228,24.139288,-3.464448,51.080426,34.605739,-5.957912,37.940623,34.758298,-0.131120,130.094998,99.466952,-0.602795,0.000016,0.000261,3712076782.180000,69.583801,-1.507004,-36.066479,-59.476845,-33.813683,61.581436,69.787811,-1.503426,-0.000016,-0.000039,-0.000069,-0.000006,0.000013,0.000051,0.000012,-0.000040,50.000019,0.000258,3712076782.180000,69.559975,-1.611476,-36.149870,-59.401432,-33.700399,61.620871,69.764499,-1.614166,0.000003,0.000034,-0.000050,0.000012,0.000005,0.000039,0.000016,-0.000013,50.000003,-0.000003,86.000000,-6.858346,1.146163,4.416560,5.362321,2.458857,-6.572501,0.000012,0.000067,-0.000012,-0.000051,0.000004,0.000013
3712076782.200000,0.156328,0.030358,0.001533,0.159820,0.028333,0.001573,0.170819,0.033262,0.001675,0.162345,0.030664,0.001594,81.111908,42.313176,0.588537,328.106813,133.976064,-2.731186,301.402229,120.568835,-3.894410,394.275896,329.187793,1.102442,-0.000040,0.000082,3712076782.200000,69.583755,-1.505613,-36.066433,-59.474987,-33.814606,61.584499,69.788292,-1.503503,-0.000030,0.000028,-0.000015,-0.000035,-0.000041,-0.000041,-0.000024,0.000012,49.999973,0.000080,3712076782.200000,69.560248,-1.611814,-36.149680,-59.401363,-33.700182,61.620564,69.764414,-1.614247,-0.000006,0.000028,0.000012,0.000011,0.000001,0.000026,0.000000,0.000006,50.000013,-0.000002,86.000000,2.410552,6.521659,4.439382,-5.344262,-6.917210,-1.184128,0.000087,-0.000018,-0.000072,0.000039,0.000014,0.000013
3712076782.220000,0.155729,0.027985,0.001532,0.157956,0.029770,0.001551,0.172176,0.034307,0.001687,0.161981,0.030699,0.001590,144.160050,-13.352723,-1.760887,154.634040,-27.077130,2.200925,208.951185,152.737637,0.930082,222.209998,28.481814,-2.668137,-0.000024,0.000100,3712076782.220000,69.582497,-1.505643,-36.067722,-59.475380,-33.815155,61.584854,69.788391,-1.503720,0.000028,-0.000001,-0.000011,0.000021,0.000004,0.000047,0.000015,-0.000013,50.000000,0.000094,3712076782.220000,69.560642,-1.611771,-36.149165,-59.401682,-33.699656,61.620671,69.764495,-1.614201,-0.000005,0.000031,0.000032,-0.000005,0.000016,0.000010,-0.000005,0.000014,50.000024,-0.000006,86.000000,5.954515,-3.589958,-6.081346,-3.360182,0.132995,7.016680,-0.000038,-0.000111,0.000026,0.000075,-0.000006,-0.000002
3712076782.240000,0.154052,0.026731,0.001517,0.158235,0.031879,0.001550,0.174225,0.031659,0.001713,0.162198,0.030095,0.001594,157.081373,-42.690472,-3.253527,40.502606,-37.282204,-0.200185,172.013377,5.326131,-1.985886,165.445611,34.339808,4.737512,0.000018,0.000219,3712076782.240000,69.581490,-1.506302,-36.068829,-59.476517,-33.815983,61.582466,69.788017,-1.503433,0.000022,-0.000003,0.000002,-0.000014,-0.000012,-0.000026,-0.000003,0.000018,50.000038,0.000211,3712076782.240000,69.560530,-1.611421,-36.149429,-59.401614,-33.699775,61.620793,69.764537,-1.614158,-0.000039,0.000001,0.000007,-0.000021,0.000027,-0.000001,-0.000013,-0.000002,50.000020,-0.000008,86.000000,-4.642474,-5.176243,-2.161377,6.602554,6.866982,-1.445187,-0.000039,0.000012,0.000045,-0.000031,0.000020,-0.000009
3712076782.260000,0.153006,0.027442,0.001505,0.159614,0.030422,0.001567,0.173768,0.028965,0.001713,0.162158,0.028941,0.001595,106.951497,-31.667865,4.951042,181.063261,-2.217081,-2.313267,177.167078,-22.136138,2.963112,140.843984,-58.300459,2.900238,-0.000010,-0.000168,3712076782.260000,69.581734,-1.507064,-36.067429,-59.476063,-33.815319,61.580822,69.787148,-1.503276,-0.000016,0.000027,0.000022,0.000008,-0.000030,0.000012,0.000012,0.000007,49.999992,-0.000184,3712076782.260000,69.560298,-1.611343,-36.149565,-59.401414,-33.700013,61.620813,69.764470,-1.614139,-0.000044,-0.000014,-0.000021,0.000012,0.000041,-0.000008,-0.000023,-0.000023,50.000002,-0.000016,86.000000,-4.215213,5.529922,6.890324,0.884679,-2.706959,-6.474903,0.000004,0.000066,-0.000013,-0.000018,-0.000046,-0.000042
3712076782.280000,0.154158,0.029100,0.001514,0.161028,0.028210,0.001585,0.170527,0.029197,0.001680,0.161928,0.028842,0.001593,78.200308,-37.135593,5.385341,101.669656,-12.748565,-5.142489,134.226736,15.797880,1.335806,90.820766,-50.620121,1.132654,-0.000022,-0.000577,3712076782.280000,69.582848,-1.506698,-36.065601,-59.475357,-33.813534,61.582153,69.787102,-1.503481,-0.000035,0.000008,-0.000045,-0.000000,0.000027,0.000007,0.000005,-0.000020,49.999989,-0.000586,3712076782.280000,69.560245,-1.611551,-36.149636,-59.401355,-33.700198,61.620876,69.764497,-1.614195,-0.000044,-0.000036,-0.000022,0.000047,0.000011,-0.000021,-0.000033,-0.000026,50.000010,-0.000009,86.000000,6.221466,3.103873,-0.422227,-6.935168,-5.853169,3.872095,0.000060,-0.000024,-0.000011,0.000003,-0.000060,0.000051
3712076782.300000,0.155750,0.030023,0.001528,0.161209,0.027899,0.001588,0.169166,0.031564,0.001662,0.162059,0.029838,0.001593,172.952645,-13.887984,-3.900419,123.966619,-57.406434,-2.001094,187.910964,-2.445752,3.769118,134.646196,-38.480282,1.931714,-0.000000,-0.000111,3712076782.300000,69.583511,-1.505783,-36.065353,-59.475773,-33.813221,61.583916,69.787857,-1.503419,0.000020,-0.000030,0.000030,0.000001,-0.000003,0.000012,0.000014,-0.000014,50.000015,-0.000112,3712076782.300000,69.560245,-1.611625,-36.149643,-59.401870,-33.700204,61.620568,69.764558,-1.614083,-0.000042,0.000009,-0.000031,0.000062,-0.000004,-0.000012,-0.000029,-0.000013,50.000015,-0.000001,86.000000,1.882882,-6.692796,-6.733385,1.713423,4.899910,5.024172,-0.000018,-0.000041,0.000000,-0.000023,0.000062,0.000046
3712076782.320000,0.154885,0.027776,0.001524,0.159348,0.029066,0.001567,0.172366,0.033333,0.001691,0.162228,0.030070,0.001594,126.771657,3.783671,4.940802,140.289751,-51.122128,-3.870417,228.545744,120.964876,1.421066,132.752471,-46.691271,4.247344,-0.000026,0.000558,3712076782.320000,69.582039,-1.505990,-36.067173,-59.475723,-33.815395,61.583920,69.788017,-1.503396,-0.000019,0.000036,-0.000013,-0.000015,-0.000020,0.000036,-0.000002,0.000015,49.999981,0.000544,3712076782.320000,69.560343,-1.611551,-36.149791,-59.401885,-33.699986,61.620468,69.764554,-1.614145,-0.000038,-0.000010,0.000000,0.000041,0.000015,0.000011,-0.000024,-0.000016,50.000007,-0.000014,86.000000,-6.927710,-0.595366,2.944324,6.292266,4.016273,-5.754582,-0.000033,0.000006,-0.000041,0.000030,0.000025,-0.000029
3712076782.340000,0.153177,0.026035,0.001509,0.157640,0.029899,0.001548,0.175202,0.033385,0.001720,0.162041,0.029786,0.001593,215.803615,63.617336,4.408224,153.650477,11.279294,-1.625883,281.129552,81.933351,-3.299480,205.395286,26.738423,4.022908,-0.000017,0.000096,3712076782.340000,69.581055,-1.506871,-36.068382,-59.475212,-33.816845,61.583210,69.787781,-1.503587,-0.000053,0.000039,0.000024,-0.000016,-0.000034,-0.000010,-0.000008,0.000029,49.999992,0.000082,3712076782.340000,69.560591,-1.611467,-36.149572,-59.401563,-33.699644,61.620699,69.764517,-1.614245,-0.000013,-0.000038,0.000013,0.000022,0.000018,0.000008,-0.000014,-0.000019,50.000009,-0.000013,86.000000,0.712995,6.916161,5.628820,-4.072358,-6.405523,-2.867201,-0.000015,0.000038,0.000029,0.000011,-0.000026,0.000009
3712076782.360000,0.152328,0.028772,0.001496,0.160274,0.030191,0.001574,0.173979,0.030417,0.001713,0.162226,0.029798,0.001594,276.232797,142.517673,1.725833,173.317191,-26.131556,-3.302730,38.522407,-33.320426,0.237301,229.949965,45.027072,2.423566,0.000014,-0.000126,3712076782.360000,69.582901,-1.507781,-36.066803,-59.476341,-33.815449,61.582062,69.787895,-1.503458,0.000055,-0.000015,-0.000026,-0.000025,0.000005,0.000020,0.000029,0.000002,50.000027,-0.000132,3712076782.360000,69.560554,-1.611387,-36.149449,-59.401572,-33.699675,61.621145,69.764621,-1.614247,-0.000009,-0.000021,0.000029,0.000039,0.000015,0.000027,-0.000014,-0.000014,50.000012,-0.000006,86.000000,6.660039,-1.996453,-5.054854,-4.767078,-1.616135,6.829286,0.000051,-0.000025,0.000012,-0.000035,0.000018,0.000007
3712076782.380000,0.153573,0.030635,0.001505,0.162671,0.029833,0.001599,0.170429,0.028895,0.001679,0.162238,0.029788,0.001595,156.832301,-43.105154,3.082857,146.169179,-48.815446,-2.595032,164.017138,-35.111153,-3.352183,131.472583,-52.406623,2.126304,-0.000010,0.000243,3712076782.380000,69.583717,-1.507052,-36.065704,-59.477108,-33.813637,61.582111,69.787918,-1.503301,0.000011,0.000021,-0.000011,-0.000039,-0.000013,-0.000017,0.000012,-0.000006,50.000004,0.000243,3712076782.380000,69.560062,-1.611255,-36.149970,-59.401646,-33.700432,61.621005,69.764651,-1.614099,-0.000016,-0.000038,0.000059,0.000054,0.000014,0.000030,-0.000025,-0.000014,50.000013,0.000000,86.000000,-3.209452,-6.167778,-3.735885,5.857799,7.010458,0.308020,-0.000033,-0.000032,-0.000023,0.000009,0.000005,-0.000012
3712076782.400000,0.156105,0.029662,0.001532,0.160274,0.028820,0.001576,0.170362,0.031372,0.001674,0.162272,0.029959,0.001595,226.671979,35.024239,3.682575,51.945950,-51.521480,-0.095217,82.833538,-79.304194,-0.532088,115.942349,-26.111958,4.849294,-0.000015,-0.000095,3712076782.400000,69.583061,-1.505366,-36.066711,-59.475754,-33.814148,61.583321,69.787910,-1.503309,0.000025,0.000032,0.000038,0.000005,0.000010,0.000005,-0.000002,0.000014,49.999996,-0.000096,3712076782.400000,69.560040,-1.611514,-36.150005,-59.401705,-33.700424,61.620515,69.764524,-1.614106,-0.000028,-0.000011,0.000078,0.000018,0.000028,0.000046,-0.000019,-0.000000,50.000011,-0.000001,86.000000,-5.457888,4.308088,6.453574,2.571098,-1.011851,-6.944416,0.000022,0.000031,-0.000002,0.000028,-0.000031,0.000015
3712076782.420000,0.155804,0.028091,0.001532,0.158307,0.028697,0.001557,0.173098,0.033753,0.001697,0.162431,0.030186,0.001596,184.638931,-2.803032,2.423908,68.705182,-62.889861,0.458104,111.419334,-65.218328,-1.744825,265.949972,73.762965,3.639334,-0.000016,-0.000169,3712076782.420000,69.582695,-1.505495,-36.067314,-59.474770,-33.815792,61.584190,69.788124,-1.503361,0.000012,0.000035,0.000010,0.000032,0.000019,0.000006,0.000005,0.000012,50.000000,-0.000180,3712076782.420000,69.560766,-1.611661,-36.149476,-59.401508,-33.699832,61.620704,69.764577,-1.614238,0.000014,-0.000035,0.000064,0.000066,-0.000028,0.000051,-0.000006,-0.000005,50.000016,-0.000011,86.000000,5.254233,4.553465,1.316040,-6.822091,-6.631891,2.294892,0.000053,-0.000018,0.000031,-0.000020,0.000049,0.000026
3712076782.440000,0.153570,0.027514,0.001511,0.159329,0.029937,0.001565,0.174021,0.032006,0.001710,0.162342,0.029824,0.001596,37.034909,-27.105714,0.296668,64.557526,-18.208226,-0.698988,114.690995,-41.729056,-4.733111,303.075097,112.942934,2.600736,0.000006,-0.000783,3712076782.440000,69.582306,-1.506708,-36.067062,-59.475967,-33.815865,61.582981,69.787964,-1.503270,0.000013,-0.000023,0.000028,-0.000011,-0.000020,-0.000010,-0.000006,0.000014,50.000023,-0.000793,3712076782.440000,69.560811,-1.611377,-36.149257,-59.401678,-33.699707,61.621002,69.764670,-1.614137,0.000007,-0.000036,0.000035,0.000012,-0.000017,0.000033,0.000006,-0.000004,50.000017,-0.000011,86.000000,3.488260,-6.014265,-6.947877,-0.015177,3.496786,6.084650,-0.000025,-0.000031,-0.000035,-0.000000,0.000038,-0.000037
3712076782.460000,0.153119,0.029936,0.001501,0.161035,0.031520,0.001579,0.173457,0.029381,0.001709,0.162560,0.030279,0.001597,85.526211,41.600293,0.638786,89.485918,-25.308153,1.039298,147.361479,-21.633134,-4.348793,193.936009,181.900807,0.403297,-0.000024,0.000251,3712076782.460000,69.583458,-1.507127,-36.067249,-59.477276,-33.815342,61.581554,69.788261,-1.503158,-0.000000,-0.000029,0.000006,0.000036,-0.000018,-0.000022,-0.000018,0.000006,49.999981,0.000242,3712076782.460000,69.560293,-1.611117,-36.149722,-59.401530,-33.700133,61.621159,69.764648,-1.614113,-0.000012,-0.000017,0.000046,0.000018,-0.000017,0.000032,-0.000005,0.000004,50.000005,-0.000009,86.000000,-6.561906,-2.299488,1.286749,6.826890,5.321015,-4.574892,-0.000052,0.000039,-0.000015,0.000049,-0.000068,-0.000026
3712076782.480000,0.154675,0.031567,0.001514,0.160839,0.030200,0.001580,0.170611,0.030645,0.001678,0.162060,0.030799,0.001591,74.117448,-7.459197,0.786684,248.401618,48.581048,-3.219083,87.211506,17.971341,-5.475715,238.457829,39.338723,-3.315611,-0.000049,0.000149,3712076782.480000,69.584419,-1.506454,-36.066833,-59.476398,-33.814213,61.583263,69.788559,-1.503571,-0.000022,-0.000036,-0.000047,-0.000007,-0.000045,-0.000016,0.000011,-0.000019,49.999954,0.000137,3712076782.480000,69.560101,-1.611291,-36.149817,-59.401416,-33.700494,61.621037,69.764592,-1.614092,-0.000044,-0.000011,0.000031,0.000007,-0.000036,0.000019,-0.000010,0.000012,50.000004,-0.000012,86.000000,-1.029784,6.876121,6.464470,-2.544350,-5.491459,-4.369970,0.000056,0.000020,0.000074,-0.000022,-0.000002,0.000075
3712076782.500000,0.156586,0.029576,0.001537,0.160439,0.028204,0.001579,0.168567,0.031742,0.001655,0.161883,0.029850,0.001591,202.118972,157.853467,-0.807898,174.808779,-24.507211,2.963201,308.898085,111.102038,-3.396704,169.726585,35.400396,1.588295,0.000009,-0.000224,3712076782.500000,69.583313,-1.505136,-36.065865,-59.475391,-33.812859,61.584652,69.787918,-1.503642,-0.000023,0.000041,-0.000010,0.000025,0.000023,-0.000041,-0.000019,0.000009,50.000023,-0.000224,3712076782.500000,69.560344,-1.611638,-36.149546,-59.401609,-33.700177,61.620977,69.764613,-1.614179,-0.000017,0.000005,0.000019,-0.000030,-0.000015,0.000016,0.000007,0.000014,50.000014,0.000000,86.000000,6.947224,-0.277205,-3.710717,-5.874246,-3.263731,6.212811,0.000026,-0.000031,-0.000037,-0.000086,0.000056,-0.000038
3712076782.520000,0.155221,0.027281,0.001528,0.159645,0.029625,0.001568,0.171442,0.032288,0.001683,0.162131,0.029746,0.001594,19.232576,9.838809,0.157843,134.361999,-44.935937,-2.044216,101.484330,19.778901,-5.339009,27.948838,-25.063925,0.142982,-0.000014,0.000552,3712076782.520000,69.581871,-1.505650,-36.067043,-59.476063,-33.814575,61.583965,69.787918,-1.503432,0.000032,0.000001,-0.000029,-0.000002,-0.000040,-0.000008,0.000020,0.000016,50.000004,0.000541,3712076782.520000,69.560513,-1.611518,-36.149577,-59.401821,-33.699972,61.620907,69.764681,-1.614161,0.000029,-0.000004,0.000026,-0.000046,-0.000025,0.000023,0.000029,0.000017,50.000018,-0.000011,86.000000,-1.574331,-6.771974,-5.075107,4.745056,6.713817,2.042052,-0.000017,-0.000061,-0.000079,0.000074,-0.000046,-0.000063
3712076782.540000,0.153243,0.026956,0.001508,0.158496,0.031041,0.001554,0.174215,0.031801,0.001713,0.162017,0.029942,0.001592,286.392772,86.392960,-3.139192,109.612218,-31.790061,1.376215,494.658002,368.331724,1.735439,202.704354,10.707229,-3.695311,-0.000018,-0.000469,3712076782.540000,69.581573,-1.506718,-36.068554,-59.476143,-33.816116,61.582764,69.788002,-1.503567,-0.000029,-0.000007,0.000011,0.000036,0.000026,0.000036,-0.000005,-0.000020,49.999985,-0.000483,3712076782.540000,69.560471,-1.611234,-36.149717,-59.401581,-33.699883,61.620991,69.764631,-1.614186,0.000015,0.000004,0.000055,-0.000005,0.000007,-0.000007,-0.000006,0.000017,50.000003,-0.000015,86.000000,-6.357682,2.815328,5.611596,4.095256,0.747132,-6.977717,-0.000019,0.000032,0.000089,0.000035,-0.000073,0.000026
3712076782.560000,0.153866,0.030034,0.001509,0.159166,0.029617,0.001564,0.172824,0.028545,0.001704,0.161974,0.029400,0.001593,147.321735,4.538282,1.607894,148.847786,-29.983968,-2.115287,344.517222,145.074553,3.266903,32.520754,-27.010262,-0.212399,-0.000010,0.000199,3712076782.560000,69.583725,-1.506719,-36.067337,-59.475266,-33.814541,61.581474,69.787628,-1.503601,-0.000020,0.000022,-0.000029,-0.000002,-0.000003,0.000050,0.000009,0.000015,49.999996,0.000185,3712076782.560000,69.560481,-1.611223,-36.149584,-59.401204,-33.699921,61.621424,69.764635,-1.614268,0.000022,0.000019,0.000024,-0.000034,-0.000001,-0.000020,0.000007,0.000023,50.000006,-0.000014,86.000000,3.956559,5.717037,2.971013,-6.280639,-6.994356,0.573307,0.000021,0.000010,0.000035,-0.000103,0.000020,0.000047
3712076782.580000,0.153826,0.032904,0.001502,0.161354,0.028688,0.001588,0.169939,0.027417,0.001677,0.161692,0.029663,0.001589,127.197784,-34.678274,1.717703,101.847243,-47.568138,1.342208,67.201561,42.329397,0.441066,11.422973,-6.058187,-0.099957,-0.000030,0.000665,3712076782.580000,69.585533,-1.507375,-36.065632,-59.475872,-33.812916,61.581715,69.787918,-1.503735,-0.000009,0.000016,-0.000025,0.000025,0.000032,-0.000015,-0.000020,0.000005,49.999981,0.000661,3712076782.580000,69.560302,-1.611389,-36.149640,-59.401498,-33.700362,61.621434,69.764746,-1.614165,0.000027,0.000011,0.000036,0.000058,0.000016,-0.000019,-0.000022,0.000003,50.000011,-0.000004,86.000000,4.874255,-4.957774,-6.726144,-1.742388,1.873531,6.763237,-0.000021,-0.000027,-0.000093,0.000001,0.000035,-0.000015
3712076782.600000,0.155007,0.030676,0.001519,0.160649,0.029579,0.001579,0.169721,0.030437,0.001669,0.161810,0.030226,0.001589,76.597198,-56.735942,-0.803831,54.141753,-45.787534,-0.394981,120.354985,-46.958811,1.729065,113.311307,-23.226589,1.370517,0.000020,-0.000126,3712076782.600000,69.583855,-1.506360,-36.066887,-59.476292,-33.813694,61.583317,69.788277,-1.503732,0.000015,-0.000000,-0.000000,0.000035,-0.000003,0.000015,0.000012,-0.000010,50.000034,-0.000129,3712076782.600000,69.560148,-1.611574,-36.150050,-59.401705,-33.700580,61.620925,69.764712,-1.614162,0.000025,0.000025,-0.000025,0.000060,0.000029,0.000000,-0.000009,-0.000017,50.000014,-0.000003,86.000000,-5.783798,-3.858929,-0.451506,6.932648,6.291730,-3.107699,-0.000015,-0.000000,-0.000001,0.000098,-0.000022,-0.000025
3712076782.620000,0.156137,0.027581,0.001537,0.157989,0.029066,0.001553,0.173219,0.033392,0.001699,0.162479,0.030020,0.001597,242.172129,103.417025,-1.750430,124.843878,-73.574427,-3.531875,470.353570,470.227238,-0.045653,161.881033,71.949834,1.171769,0.000017,0.000205,3712076782.620000,69.582108,-1.505229,-36.067944,-59.474987,-33.816071,61.583992,69.788086,-1.503304,0.000044,-0.000004,0.000016,-0.000007,-0.000008,0.000031,0.000027,0.000010,50.000027,0.000190,3712076782.620000,69.560527,-1.611703,-36.149739,-59.401647,-33.700111,61.620794,69.764654,-1.614239,-0.000002,0.000022,-0.000065,0.000002,-0.000002,0.000005,0.000011,-0.000012,50.000010,-0.000016,86.000000,-2.707394,6.404115,6.894007,-0.856676,-4.232170,-5.598373,0.000002,-0.000004,0.000061,-0.000017,-0.000029,0.000030
3712076782.640000,0.153503,0.027327,0.001510,0.158473,0.029383,0.001557,0.174238,0.031159,0.001714,0.162110,0.029300,0.001594,214.541149,163.407433,0.885173,284.628338,209.898760,1.155191,79.727857,61.148310,0.405796,101.250320,101.234813,0.012491,-0.000051,-0.000799,3712076782.640000,69.582237,-1.506935,-36.067402,-59.475174,-33.815823,61.582611,69.787659,-1.503527,0.000036,0.000014,-0.000037,0.000014,-0.000032,0.000044,0.000023,-0.000016,49.999962,-0.000814,3712076782.640000,69.560873,-1.611583,-36.149341,-59.401490,-33.699718,61.621281,69.764732,-1.614305,0.000013,-0.000007,-0.000001,0.000013,-0.000008,0.000033,0.000012,-0.000008,50.000013,-0.000014,86.000000,6.798024,1.459110,-2.133294,-6.612413,-4.706086,5.206116,-0.000048,0.000003,-0.000023,-0.000043,0.000009,-0.000003
3712076782.660000,0.151886,0.029075,0.001491,0.160469,0.030275,0.001576,0.172916,0.027252,0.001707,0.161772,0.028864,0.001592,95.364136,-64.075569,-1.260148,303.290130,109.611751,-3.574909,154.247905,-25.114132,-4.134250,195.565314,6.581467,3.798028,0.000007,-0.000157,3712076782.660000,69.583054,-1.508069,-36.066818,-59.476597,-33.814491,61.580669,69.787460,-1.503559,-0.000003,0.000017,0.000042,-0.000045,-0.000027,-0.000016,-0.000008,0.000015,50.000019,-0.000159,3712076782.660000,69.560504,-1.611316,-36.149543,-59.401711,-33.700120,61.621519,69.764842,-1.614161,-0.000046,0.000006,-0.000027,0.000011,0.000002,0.000042,-0.000002,-0.000016,50.000013,-0.000002,86.000000,0.159296,-6.950763,-6.095655,3.333861,5.995404,3.647618,0.000045,0.000042,-0.000036,0.000024,-0.000018,0.000033
3712076782.680000,0.153818,0.030180,0.001508,0.161353,0.028720,0.001588,0.170708,0.027900,0.001684,0.161972,0.028927,0.001593,114.240529,-3.212594,5.044806,96.574140,-32.180863,-1.171527,152.931715,-46.992306,-3.207826,191.261925,3.210113,2.452256,-0.000016,0.000820,3712076782.680000,69.583389,-1.507038,-36.066093,-59.476040,-33.813820,61.581604,69.787445,-1.503449,-0.000034,0.000008,-0.000015,-0.000015,0.000005,-0.000025,-0.000008,0.000015,49.999985,0.000812,3712076782.680000,69.560044,-1.611486,-36.150087,-59.401649,-33.700673,61.621263,69.764780,-1.614183,-0.000020,-0.000031,0.000012,-0.000030,-0.000012,0.000047,0.000016,-0.000006,50.000000,-0.000007,86.000000,-6.858265,1.145858,4.416644,5.362081,2.458741,-6.572826,0.000039,-0.000067,-0.000001,0.000017,0.000042,0.000003
3712076782.700000,0.156462,0.028893,0.001537,0.160095,0.027322,0.001577,0.169284,0.031563,0.001663,0.161967,0.029272,0.001593,165.664611,-29.750664,2.668987,102.810635,-50.494587,1.379680,18.938418,-15.893089,-0.112361,70.360114,-67.761923,-0.335211,-0.000006,0.000034,3712076782.700000,69.582870,-1.505314,-36.065998,-59.474861,-33.813477,61.584225,69.787621,-1.503579,-0.000025,0.000015,0.000021,0.000010,-0.000025,0.000034,0.000013,0.000001,50.000004,0.000033,3712076782.700000,69.560376,-1.611829,-36.149883,-59.401673,-33.700385,61.620918,69.764716,-1.614260,0.000041,-0.000003,0.000028,-0.000039,-0.000035,0.000037,0.000037,0.000017,50.000010,-0.000001,86.000000,2.410333,6.521513,4.439246,-5.344425,-6.917466,-1.184073,-0.000096,-0.000031,0.000007,-0.000000,-0.000003,-0.000084
3712076782.720000,0.155899,0.027572,0.001534,0.158725,0.028921,0.001560,0.171935,0.032920,0.001687,0.162215,0.029820,0.001594,129.066643,-70.714341,3.002480,40.102046,-29.045130,0.329748,174.427120,-15.650509,-2.479941,77.962981,-65.569811,0.735230,-0.000006,0.000274,3712076782.720000,69.582352,-1.505533,-36.067177,-59.475456,-33.814911,61.584408,69.788109,-1.503510,-0.000021,0.000018,0.000024,-0.000028,0.000042,0.000022,0.000010,0.000014,50.000011,0.000265,3712076782.720000,69.560781,-1.611840,-36.149487,-59.401923,-33.699860,61.621089,69.764819,-1.614287,0.000081,-0.000052,0.000020,-0.000049,-0.000055,0.000010,0.000050,0.000011,50.000018,-0.000009,86.000000,5.954424,-3.589884,-6.081517,-3.360143,0.132998,7.016803,0.000002,0.000083,-0.000015,0.000009,-0.000057,-0.000007
3712076782.740000,0.152567,0.026690,0.001502,0.159446,0.030699,0.001564,0.174736,0.030344,0.001721,0.162283,0.029244,0.001596,151.353568,-34.171062,2.280050,131.066309,-67.601871,2.810992,141.134767,-30.774085,-4.333063,135.343105,-55.740996,2.372257,0.000025,-0.000605,3712076782.740000,69.581650,-1.507313,-36.067867,-59.476589,-33.816154,61.581856,69.787781,-1.503329,-0.000041,0.000034,0.000000,0.000022,0.000001,-0.000026,-0.000026,0.000006,50.000038,-0.000617,3712076782.740000,69.560742,-1.611389,-36.149770,-59.401857,-33.699924,61.621249,69.764891,-1.614238,0.000080,0.000015,0.000021,-0.000065,-0.000036,0.000013,0.000051,0.000030,50.000013,-0.000011,86.000000,-4.642363,-5.176116,-2.161346,6.602662,6.867077,-1.445252,0.000083,-0.000025,0.000002,0.000020,0.000014,0.000049
3712076782.760000,0.152905,0.027294,0.001504,0.160729,0.031099,0.001577,0.174150,0.027738,0.001719,0.162613,0.028702,0.001600,27.599026,-27.100884,-0.061147,167.035169,-32.746197,3.245886,120.944966,-66.941921,4.148305,78.701480,-43.771069,-0.902577,-0.000001,-0.000531,3712076782.760000,69.581825,-1.507094,-36.067398,-59.477066,-33.815430,61.580467,69.787376,-1.503019,0.000060,-0.000000,-0.000007,0.000035,-0.000009,0.000014,0.000023,-0.000005,50.000004,-0.000543,3712076782.760000,69.560494,-1.611324,-36.149887,-59.401652,-33.700173,61.621414,69.764858,-1.614240,0.000082,0.000004,0.000005,-0.000054,-0.000023,-0.000046,0.000032,0.000026,50.000004,-0.000012,86.000000,-4.215153,5.529871,6.890313,0.884857,-2.706928,-6.474892,-0.000043,-0.000027,0.000014,-0.000000,0.000036,-0.000033
3712076782.780000,0.155441,0.030108,0.001525,0.160972,0.029262,0.001583,0.170328,0.028460,0.001679,0.162262,0.029275,0.001596,161.041652,-36.011874,-2.752270,170.439751,-22.792202,2.582291,85.229699,62.849586,-5.828157,53.217800,-53.204626,0.017309,-0.000081,-0.000382,3712076782.780000,69.583786,-1.505921,-36.066376,-59.476109,-33.813431,61.582317,69.787788,-1.503378,-0.000004,-0.000035,0.000002,0.000038,-0.000045,-0.000010,0.000011,0.000018,49.999935,-0.000391,3712076782.780000,69.560466,-1.611532,-36.149883,-59.401571,-33.700389,61.621469,69.764877,-1.614268,0.000027,0.000048,0.000024,-0.000044,-0.000027,0.000007,0.000024,0.000037,50.000017,-0.000009,86.000000,6.221614,3.103861,-0.422099,-6.935143,-5.853060,3.872131,0.000010,0.000013,-0.000012,-0.000001,-0.000027,-0.000031
3712076782.800000,0.155207,0.030002,0.001523,0.159887,0.027764,0.001574,0.169428,0.031090,0.001665,0.161529,0.029628,0.001588,440.537462,278.445228,2.140925,121.616274,-52.505466,-1.840920,104.764158,83.717355,0.468964,57.863687,-33.790626,0.585606,-0.000035,-0.000097,3712076782.800000,69.583855,-1.506120,-36.066269,-59.475449,-33.813442,61.584084,69.788116,-1.503814,-0.000030,0.000011,-0.000025,-0.000014,-0.000011,-0.000034,-0.000007,0.000017,49.999985,-0.000097,3712076782.800000,69.560611,-1.611581,-36.149823,-59.402101,-33.700365,61.621148,69.764971,-1.614133,0.000007,0.000005,0.000042,-0.000043,-0.000013,-0.000014,0.000006,0.000027,50.000020,0.000000,86.000000,1.882898,-6.693010,-6.733387,1.713322,4.899951,5.024099,0.000021,-0.000019,0.000011,0.000010,-0.000005,0.000024
3712076782.820000,0.154761,0.026594,0.001524,0.158787,0.028835,0.001561,0.172138,0.032719,0.001690,0.161924,0.029393,0.001592,339.880726,144.646896,-2.774350,101.906113,-40.508944,-1.302479,36.550901,-32.087339,0.212798,106.770636,-52.288473,1.478821,0.000020,0.000506,3712076782.820000,69.581520,-1.505849,-36.067631,-59.475540,-33.815414,61.584034,69.787903,-1.503524,-0.000022,-0.000022,-0.000013,-0.000029,-0.000003,-0.000020,-0.000013,0.000001,50.000034,0.000497,3712076782.820000,69.560645,-1.611488,-36.150019,-59.402029,-33.700280,61.620923,69.764915,-1.614157,0.000012,0.000005,0.000042,-0.000033,-0.000011,-0.000028,0.000000,0.000027,50.000014,-0.000009,86.000000,-6.927870,-0.595463,2.944310,6.292167,4.016292,-5.754697,-0.000037,0.000011,-0.000025,-0.000000,0.000009,-0.000035
3712076782.840000,0.153706,0.026854,0.001513,0.157993,0.030412,0.001550,0.174154,0.032682,0.001710,0.161986,0.029996,0.001592,411.378239,224.416065,3.729590,152.265004,-47.596218,3.231447,73.691871,-40.893771,0.820191,77.745075,-57.369482,-0.826975,-0.000060,0.000600,3712076782.840000,69.581963,-1.506444,-36.068527,-59.475742,-33.816257,61.583519,69.788254,-1.503619,0.000028,0.000035,-0.000024,0.000018,-0.000004,-0.000030,0.000010,0.000010,49.999950,0.000584,3712076782.840000,69.560924,-1.611303,-36.149687,-59.401694,-33.699867,61.621127,69.764846,-1.614208,-0.000013,-0.000004,0.000042,-0.000039,-0.000042,-0.000029,-0.000002,0.000034,50.000011,-0.000016,86.000000,0.712867,6.916276,5.628764,-4.072316,-6.405669,-2.867211,0.000032,0.000019,-0.000025,0.000040,-0.000068,-0.000034
3712076782.860000,0.151930,0.029907,0.001489,0.159768,0.031121,0.001567,0.172324,0.030216,0.001696,0.161366,0.030413,0.001585,260.346925,86.301543,-2.238543,207.698706,27.826941,3.995423,1584.912343,1520.385460,-1.179156,185.626209,49.891728,-1.637212,-0.000020,-0.000437,3712076782.860000,69.583946,-1.508095,-36.067593,-59.476780,-33.814636,61.582817,69.788582,-1.504077,0.000053,-0.000027,-0.000041,0.000010,0.000038,-0.000010,0.000028,-0.000008,49.999992,-0.000442,3712076782.860000,69.560820,-1.611246,-36.149488,-59.401709,-33.699943,61.621468,69.764894,-1.614165,-0.000006,0.000031,0.000015,-0.000029,0.000001,0.000002,0.000004,0.000019,50.000013,-0.000004,86.000000,6.660159,-1.996444,-5.054907,-4.766961,-1.616166,6.829497,0.000010,-0.000035,0.000061,0.000035,-0.000020,0.000058
3712076782.880000,0.153285,0.030893,0.001501,0.162513,0.030513,0.001596,0.169452,0.028349,0.001670,0.161758,0.029916,0.001589,268.750881,204.033113,-5.232304,170.299270,-24.825226,2.663709,257.347785,82.108783,4.026637,119.891828,3.906008,1.256603,0.000045,0.000974,3712076782.880000,69.584213,-1.507240,-36.066177,-59.477551,-33.813057,61.582321,69.788254,-1.503628,-0.000056,-0.000004,-0.000007,0.000034,-0.000017,0.000027,-0.000024,0.000006,50.000053,0.000974,3712076782.880000,69.560383,-1.611198,-36.150026,-59.401789,-33.700589,61.621248,69.764905,-1.614067,-0.000010,0.000015,0.000029,-0.000035,-0.000006,-0.000016,-0.000002,0.000024,50.000009,0.000000,86.000000,-3.209476,-6.167902,-3.735677,5.857912,7.010766,0.308074,-0.000004,0.000007,0.000018,-0.000052,0.000058,0.000010
3712076782.900000,0.155572,0.029422,0.001527,0.160620,0.028988,0.001580,0.169574,0.031131,0.001667,0.161946,0.029853,0.001591,217.817547,19.182629,-3.365786,49.535387,-41.322485,0.358527,251.348061,128.358476,4.689873,81.305477,-36.721237,-0.946890,-0.000022,0.000032,3712076782.900000,69.583183,-1.505713,-36.066715,-59.476109,-33.813782,61.583672,69.788094,-1.503530,-0.000048,-0.000022,0.000026,-0.000005,-0.000036,0.000024,0.000019,0.000006,49.999985,0.000031,3712076782.900000,69.560336,-1.611520,-36.150139,-59.401844,-33.700605,61.620759,69.764785,-1.614112,0.000035,0.000027,0.000039,-0.000025,-0.000010,-0.000016,0.000009,0.000030,50.000007,-0.000001,86.000000,-5.458021,4.308138,6.453703,2.570854,-1.011751,-6.944702,0.000013,0.000006,-0.000078,0.000026,-0.000026,-0.000057
3712076782.920000,0.156136,0.027781,0.001536,0.158164,0.028683,0.001555,0.171899,0.033506,0.001686,0.162093,0.030001,0.001593,140.772645,-30.349557,-1.935291,109.339514,-29.261342,-1.353593,333.144990,229.578525,4.828501,38.252062,-24.905147,0.336627,0.000011,-0.000882,3712076782.920000,69.582611,-1.505179,-36.067677,-59.474827,-33.815170,61.584579,69.788185,-1.503595,-0.000005,-0.000026,-0.000029,-0.000014,-0.000054,0.000012,0.000010,0.000017,50.000023,-0.000893,3712076782.920000,69.560892,-1.611625,-36.149759,-59.401625,-33.700015,61.620849,69.764772,-1.614259,0.000037,0.000006,0.000011,-0.000044,-0.000006,-0.000016,0.000020,0.000017,50.000012,-0.000011,86.000000,5.254308,4.553537,1.315858,-6.822286,-6.632235,2.294841,0.000022,-0.000014,0.000034,0.000037,-0.000071,0.000015
3712076782.940000,0.154132,0.027239,0.001517,0.158982,0.030221,0.001561,0.173703,0.031811,0.001707,0.162308,0.029768,0.001595,133.645659,-65.724958,-3.363855,160.223168,-33.727476,2.588659,106.433800,-10.368517,1.187405,117.525165,-69.219353,-2.054819,-0.000006,-0.000401,3712076782.940000,69.582314,-1.506269,-36.067669,-59.476158,-33.815666,61.583191,69.788155,-1.503359,-0.000009,-0.000008,0.000004,0.000029,-0.000039,0.000008,0.000000,-0.000010,50.000008,-0.000413,3712076782.940000,69.561001,-1.611374,-36.149519,-59.401847,-33.699751,61.621235,69.764900,-1.614210,0.000021,0.000030,0.000018,-0.000040,-0.000008,0.000044,0.000029,0.000017,50.000014,-0.000013,86.000000,3.488304,-6.014425,-6.948069,-0.015141,3.496725,6.084970,-0.000009,0.000003,0.000042,-0.000004,-0.000013,0.000041
3712076782.960000,0.152004,0.028526,0.001493,0.160955,0.031599,0.001578,0.173272,0.028402,0.001709,0.162096,0.029508,0.001594,158.948215,-40.590846,-3.298919,162.468460,-34.888708,2.774901,67.699690,-23.070225,-5.540577,113.984916,-66.308547,1.850068,-0.000033,-0.000096,3712076782.960000,69.582756,-1.507738,-36.067513,-59.477379,-33.814980,61.581184,69.787933,-1.503464,-0.000019,-0.000010,-0.000004,0.000033,-0.000035,-0.000005,-0.000012,0.000008,49.999969,-0.000106,3712076782.960000,69.560585,-1.611151,-36.149899,-59.401621,-33.700114,61.621384,69.764863,-1.614203,0.000029,0.000021,0.000024,-0.000045,-0.000037,0.000026,0.000032,0.000028,50.000002,-0.000010,86.000000,-6.562081,-2.299448,1.286779,6.827027,5.321273,-4.574883,-0.000029,0.000000,-0.000001,-0.000036,0.000084,0.000017
3712076782.980000,0.154272,0.030190,0.001513,0.160473,0.029510,0.001577,0.170359,0.028788,0.001679,0.161720,0.029496,0.001590,260.533895,256.633506,0.238390,150.849077,-42.847271,3.733021,84.731733,-9.489092,-5.366390,42.090153,-41.918767,0.049794,-0.000032,0.000402,3712076782.980000,69.583687,-1.506681,-36.066944,-59.476097,-33.813530,61.582268,69.787849,-1.503760,0.000059,0.000013,-0.000012,0.000024,-0.000032,-0.000010,0.000018,0.000007,49.999973,0.000389,3712076782.980000,69.560328,-1.611450,-36.150033,-59.401611,-33.700393,61.621209,69.764793,-1.614233,0.000017,-0.000000,-0.000005,-0.000046,-0.000030,0.000021,0.000031,0.000011,50.000005,-0.000013,86.000000,-1.029693,6.876386,6.464535,-2.544243,-5.491507,-4.370045,0.000031,0.000014,-0.000029,0.000014,0.000028,-0.000073
3712076783.000000,0.156461,0.029561,0.001536,0.160243,0.028022,0.001578,0.168698,0.031736,0.001657,0.161820,0.029784,0.001590,565.209139,564.328561,0.122437,45.562120,-11.165952,0.473066,119.485176,-45.403055,-1.689754,21.873976,13.564986,0.161199,0.000011,-0.000228,3712076783.000000,69.583527,-1.505348,-36.066044,-59.475407,-33.812866,61.584702,69.788040,-1.503768,0.000064,0.000015,-0.000023,0.000009,0.000024,0.000016,0.000021,-0.000003,50.000027,-0.000228,3712076783.000000,69.560569,-1.611764,-36.149693,-59.401792,-33.700104,61.621075,69.764782,-1.614271,0.000010,0.000001,-0.000019,0.000021,-0.000034,0.000040,0.000017,-0.000005,50.000015,0.000000,86.000000,6.947390,-0.277428,-3.710648,-5.874276,-3.263763,6.212936,0.000030,-0.000059,0.000015,0.000033,-0.000063,-0.000027
3712076783.020000,0.154916,0.027752,0.001524,0.159908,0.029558,0.001571,0.171368,0.032491,0.001682,0.162091,0.029936,0.001593,267.304591,94.240779,4.055520,162.968501,-34.445809,2.779647,169.830094,-25.227468,-2.659679,170.062348,-2.512836,2.074885,-0.000018,0.000325,3712076783.020000,69.582336,-1.506018,-36.066906,-59.476200,-33.814514,61.584202,69.788139,-1.503549,-0.000009,0.000037,0.000033,-0.000001,0.000027,-0.000003,-0.000000,0.000021,50.000004,0.000319,3712076783.020000,69.560656,-1.611604,-36.149631,-59.401897,-33.699913,61.620980,69.764771,-1.614222,-0.000012,-0.000015,-0.000047,-0.000017,-0.000030,0.000020,0.000019,-0.000011,50.000022,-0.000007,86.000000,-1.574484,-6.772091,-5.075172,4.744979,6.713998,2.041981,-0.000027,-0.000029,0.000055,-0.000008,-0.000034,0.000104
3712076783.040000,0.152478,0.027538,0.001500,0.158483,0.031406,0.001553,0.175006,0.032249,0.001720,0.162026,0.030404,0.001591,156.495482,-29.092625,2.301344,81.117126,-55.612587,-0.918286,109.721699,-41.526158,-1.452490,86.822786,-64.072534,-1.021315,-0.000034,0.000115,3712076783.040000,69.582024,-1.507604,-36.068623,-59.476543,-33.816467,61.582798,69.788345,-1.503718,0.000014,0.000027,-0.000014,0.000030,0.000038,-0.000014,-0.000013,-0.000018,49.999969,0.000098,3712076783.040000,69.560529,-1.611497,-36.149602,-59.401796,-33.699639,61.620993,69.764653,-1.614275,0.000016,-0.000040,-0.000073,0.000017,0.000032,0.000062,0.000025,-0.000057,50.000004,-0.000017,86.000000,-6.357883,2.815452,5.611452,4.095215,0.746985,-6.977730,0.000023,0.000039,-0.000061,-0.000064,0.000092,0.000039
3712076783.060000,0.153050,0.029647,0.001501,0.159104,0.031161,0.001560,0.173301,0.031028,0.001705,0.161852,0.030613,0.001589,130.140288,2.073699,1.399368,123.469544,-61.926321,-4.190646,192.211635,-7.338010,3.004717,98.467205,31.839422,0.835598,-0.000007,0.000001,3712076783.060000,69.583496,-1.507495,-36.067909,-59.476231,-33.815178,61.582859,69.788429,-1.503909,0.000020,-0.000034,0.000011,-0.000026,0.000037,0.000026,0.000011,-0.000017,50.000000,-0.000014,3712076783.060000,69.560532,-1.611480,-36.149383,-59.401383,-33.699690,61.621296,69.764594,-1.614311,-0.000029,-0.000025,-0.000073,0.000010,-0.000036,-0.000033,-0.000004,-0.000015,50.000007,-0.000016,86.000000,3.956541,5.717223,2.970923,-6.280576,-6.994385,0.573527,0.000031,-0.000038,-0.000041,0.000069,0.000009,-0.000076
3712076783.080000,0.155193,0.032121,0.001518,0.161650,0.029836,0.001588,0.169040,0.029848,0.001664,0.161970,0.030602,0.001590,4550.869568,4550.655974,-0.064665,86.962097,-61.761858,1.035694,29.720359,-29.702000,0.012458,227.296074,30.686549,2.795164,0.000018,0.000175,3712076783.080000,69.584793,-1.506486,-36.065964,-59.476852,-33.812786,61.583504,69.788506,-1.503707,-0.000052,0.000003,-0.000009,-0.000029,-0.000026,-0.000026,-0.000015,0.000009,50.000031,0.000174,3712076783.080000,69.560082,-1.611602,-36.149611,-59.401764,-33.700230,61.621276,69.764677,-1.614195,-0.000001,0.000000,-0.000077,-0.000017,-0.000037,-0.000037,0.000013,-0.000002,50.000013,-0.000001,86.000000,4.874331,-4.957748,-6.726138,-1.742440,1.873681,6.763167,-0.000052,-0.000006,0.000085,0.000020,-0.000058,-0.000054
3712076783.100000,0.155144,0.031372,0.001519,0.161997,0.030719,0.001590,0.169813,0.031855,0.001668,0.162338,0.031315,0.001593,170.656325,169.584463,-0.116375,121.742313,-56.133545,-4.375875,128.510565,-61.512889,3.999599,180.109509,-5.639042,3.912590,-0.000015,0.000479,3712076783.100000,69.584137,-1.506457,-36.066357,-59.477505,-33.813786,61.584164,69.788895,-1.503523,-0.000011,0.000028,0.000005,-0.000024,-0.000022,0.000018,0.000010,0.000013,50.000000,0.000479,3712076783.100000,69.559946,-1.611659,-36.149796,-59.401824,-33.700298,61.620840,69.764565,-1.614164,-0.000005,0.000010,-0.000055,0.000008,0.000003,-0.000075,-0.000017,-0.000002,50.000015,-0.000000,86.000000,-5.783644,-3.858908,-0.451444,6.932887,6.291730,-3.107639,0.000008,0.000029,-0.000025,-0.000061,-0.000031,0.000071
3712076783.120000,0.154941,0.027657,0.001524,0.158424,0.030766,0.001554,0.172919,0.033749,0.001696,0.162125,0.030735,0.001592,207.280540,63.365905,-1.764107,127.051340,-66.746284,-2.429879,153.162539,-44.441317,2.774646,194.994976,26.343950,2.068351,-0.000026,0.000245,3712076783.120000,69.581818,-1.506126,-36.068317,-59.476158,-33.815758,61.584190,69.788399,-1.503639,0.000030,-0.000007,0.000016,0.000010,-0.000008,0.000036,0.000023,-0.000009,49.999989,0.000233,3712076783.120000,69.560203,-1.611744,-36.149569,-59.401766,-33.699911,61.620645,69.764475,-1.614217,0.000000,0.000019,-0.000056,0.000008,0.000037,-0.000056,-0.000015,-0.000013,50.000015,-0.000012,86.000000,-2.707410,6.403961,6.894293,-0.856722,-4.232137,-5.598376,0.000026,-0.000052,-0.000033,0.000020,0.000057,0.000031
3712076783.140000,0.154182,0.026864,0.001518,0.158063,0.030386,0.001551,0.174217,0.032027,0.001712,0.162188,0.029766,0.001594,139.948061,48.824152,-5.148129,107.881716,-6.540643,-1.181389,170.036578,-16.542878,2.368533,24.693727,-20.933787,-0.147435,0.000022,-0.000529,3712076783.140000,69.581642,-1.506509,-36.067924,-59.475761,-33.815666,61.582932,69.787781,-1.503536,-0.000043,-0.000018,0.000013,0.000019,0.000011,0.000035,-0.000020,0.000004,50.000042,-0.000539,3712076783.140000,69.560588,-1.611702,-36.149139,-59.401702,-33.699381,61.621005,69.764529,-1.614302,-0.000023,0.000021,-0.000014,0.000020,0.000020,-0.000040,-0.000026,0.000001,50.000020,-0.000010,86.000000,6.797992,1.459110,-2.133285,-6.612740,-4.706188,5.205967,-0.000048,-0.000041,0.000011,0.000033,0.000012,-0.000049
3712076783.160000,0.152596,0.029624,0.001497,0.161558,0.030202,0.001587,0.173255,0.028503,0.001709,0.162490,0.029441,0.001598,88.022650,-42.660283,-1.066635,116.097172,-83.092062,-2.805756,111.526722,16.156011,1.074893,83.740365,-81.412394,-0.458813,0.000022,-0.000557,3712076783.160000,69.583237,-1.507477,-36.065880,-59.476795,-33.814724,61.581303,69.787643,-1.503097,-0.000011,0.000032,-0.000003,-0.000012,0.000019,0.000007,-0.000008,0.000005,50.000034,-0.000562,3712076783.160000,69.560296,-1.611144,-36.149298,-59.401548,-33.699845,61.621428,69.764613,-1.614124,-0.000058,0.000010,0.000040,0.000060,0.000013,-0.000012,-0.000049,0.000003,50.000013,-0.000005,86.000000,0.159233,-6.950694,-6.096120,3.333808,5.995143,3.647767,-0.000019,0.000065,-0.000011,-0.000005,-0.000035,-0.000037
3712076783.180000,0.154279,0.031310,0.001510,0.161934,0.029135,0.001593,0.171027,0.028504,0.001686,0.162423,0.029652,0.001597,150.258952,32.491000,-1.381884,132.736712,-64.351388,-2.668991,350.737556,189.240652,2.103052,162.428069,-28.624130,-2.482860,-0.000051,-0.000109,3712076783.180000,69.583931,-1.506701,-36.065800,-59.476406,-33.813900,61.581692,69.787727,-1.503182,0.000043,0.000024,-0.000002,-0.000021,0.000016,0.000023,0.000021,0.000004,49.999950,-0.000116,3712076783.180000,69.559797,-1.611297,-36.149949,-59.401583,-33.700413,61.621054,69.764552,-1.614131,-0.000012,0.000035,0.000033,0.000051,0.000004,-0.000009,-0.000027,0.000013,50.000002,-0.000007,86.000000,-6.858180,1.146041,4.416641,5.362472,2.459004,-6.572612,0.000049,0.000040,-0.000028,0.000023,-0.000030,0.000043
3712076783.200000,0.157423,0.030940,0.001543,0.159481,0.027579,0.001571,0.169175,0.032218,0.001661,0.162041,0.030250,0.001592,216.516277,17.106869,-2.993578,72.841069,-42.055498,-0.802681,586.602069,414.228535,2.315063,49.142876,-48.303854,0.125843,-0.000032,-0.000320,3712076783.200000,69.584221,-1.504664,-36.066181,-59.474464,-33.813236,61.584724,69.788086,-1.503634,0.000022,-0.000035,0.000040,0.000008,0.000010,0.000030,-0.000016,0.000004,49.999977,-0.000320,3712076783.200000,69.560294,-1.611553,-36.149576,-59.401364,-33.700069,61.620934,69.764500,-1.614224,-0.000014,0.000033,0.000038,0.000059,0.000003,-0.000005,-0.000030,0.000012,50.000010,0.000000,86.000000,2.410355,6.521409,4.439339,-5.344405,-6.917422,-1.184372,0.000022,-0.000056,0.000050,0.000008,0.000019,0.000015
3712076783.220000,0.155521,0.029316,0.001527,0.159110,0.027827,0.001566,0.171876,0.033339,0.001686,0.162194,0.030169,0.001593,110.678738,8.330250,-5.165553,97.285731,-83.868524,1.321592,645.246899,567.409258,-1.273579,114.211116,-70.823336,1.956053,0.000011,-0.000057,3712076783.220000,69.583435,-1.505836,-36.066219,-59.474792,-33.814823,61.584629,69.788162,-1.503507,-0.000032,-0.000013,-0.000016,0.000002,0.000008,0.000048,0.000007,-0.000008,50.000031,-0.000066,3712076783.220000,69.560662,-1.611623,-36.149275,-59.401697,-33.699718,61.621004,69.764631,-1.614218,-0.000023,0.000021,-0.000010,0.000100,-0.000006,0.000003,-0.000033,-0.000011,50.000020,-0.000009,86.000000,5.954414,-3.589947,-6.081384,-3.360285,0.132854,7.016782,-0.000073,-0.000024,0.000017,-0.000035,-0.000004,-0.000001
3712076783.240000,0.151764,0.027313,0.001493,0.159964,0.030881,0.001569,0.175256,0.031771,0.001723,0.162366,0.029998,0.001595,143.522865,-40.335836,-2.201713,52.044406,-51.967610,0.040782,274.619930,226.413169,-0.889216,149.791426,-30.341696,-2.146538,-0.000024,0.000303,3712076783.240000,69.581978,-1.507755,-36.067448,-59.476532,-33.816612,61.582630,69.788109,-1.503363,0.000028,-0.000004,0.000024,0.000009,-0.000000,0.000063,0.000022,-0.000002,49.999989,0.000290,3712076783.240000,69.560650,-1.611175,-36.149577,-59.401514,-33.699733,61.621235,69.764694,-1.614221,-0.000022,0.000042,0.000052,0.000017,-0.000015,0.000012,-0.000015,0.000028,50.000013,-0.000013,86.000000,-4.642439,-5.176171,-2.161441,6.602495,6.867160,-1.445208,-0.000019,0.000053,-0.000037,-0.000018,0.000005,0.000026
3712076783.260000,0.152651,0.028513,0.001499,0.159570,0.032258,0.001563,0.173923,0.030302,0.001712,0.162074,0.030359,0.001592,108.308300,-82.186164,-4.304468,77.818583,20.966980,0.695294,85.916106,-8.233493,-0.925419,63.667765,-29.236690,0.685695,-0.000037,0.000269,3712076783.260000,69.582603,-1.507289,-36.068478,-59.476841,-33.815678,61.582340,69.788338,-1.503675,-0.000007,-0.000007,0.000053,0.000009,0.000025,0.000019,-0.000011,0.000016,49.999962,0.000249,3712076783.260000,69.560431,-1.611163,-36.149705,-59.401249,-33.699965,61.621482,69.764676,-1.614272,-0.000022,0.000054,0.000039,-0.000022,0.000000,0.000034,0.000002,0.000027,49.999998,-0.000021,86.000000,-4.215222,5.529862,6.890182,0.884760,-2.707043,-6.474983,0.000021,0.000015,0.000001,0.000051,0.000007,-0.000009
3712076783.280000,0.155476,0.032133,0.001521,0.160374,0.029694,0.001576,0.170407,0.030628,0.001676,0.162100,0.030814,0.001591,64.523451,-64.280666,0.093601,150.348986,31.863538,4.894767,123.961633,-50.224571,-1.865225,69.250238,-31.298339,0.763708,0.000009,0.000316,3712076783.280000,69.584984,-1.506207,-36.066898,-59.475780,-33.813847,61.583694,69.788643,-1.503788,-0.000014,0.000018,-0.000039,0.000017,0.000026,-0.000017,0.000006,0.000007,50.000015,0.000306,3712076783.280000,69.560261,-1.611523,-36.149840,-59.401235,-33.700259,61.621409,69.764665,-1.614336,-0.000034,0.000054,-0.000018,-0.000027,0.000019,0.000059,0.000013,0.000002,50.000006,-0.000010,86.000000,6.221574,3.103915,-0.422082,-6.935057,-5.853123,3.872245,0.000040,-0.000030,0.000026,0.000013,-0.000033,0.000000
3712076783.300000,0.156404,0.031333,0.001532,0.161095,0.027308,0.001587,0.169043,0.031731,0.001660,0.162189,0.030124,0.001593,82.617223,-39.151330,-5.312927,75.412560,69.195286,-0.231030,148.017555,-28.886105,-2.073462,384.934380,236.591424,-1.949372,0.000017,0.000654,3712076783.300000,69.584526,-1.505474,-36.065281,-59.475143,-33.813259,61.584789,69.788254,-1.503535,-0.000049,-0.000011,-0.000058,-0.000019,0.000027,-0.000040,-0.000022,-0.000001,50.000031,0.000652,3712076783.300000,69.560343,-1.611578,-36.149776,-59.401597,-33.700281,61.621285,69.764754,-1.614249,-0.000060,0.000057,-0.000031,-0.000019,0.000031,0.000060,0.000003,-0.000006,50.000013,-0.000003,86.000000,1.882894,-6.692896,-6.733409,1.713149,4.899904,5.024042,-0.000028,-0.000029,0.000033,-0.000034,0.000018,0.000043
