Timestamp,TVE_VA,ME_VA,PE_VA,TVE_VB,ME_VB,PE_VB,TVE_VC,ME_VC,PE_VC,TVE_Vp,ME_Vp,PE_Vp,TVE_IA,ME_IA,PE_IA,TVE_IB,ME_IB,PE_IB,TVE_IC,ME_IC,PE_IC,TVE_Ip,ME_Ip,PE_Ip,FE,RFE,Timestamp,PMU_VA_real,PMU_VA_imag,PMU_VB_real,PMU_VB_imag,PMU_VC_real,PMU_VC_imag,PMU_Vp_real,PMU_Vp_imag,PMU_IA_real,PMU_IA_imag,PMU_IB_real,PM_ IB_imag,PMU_IC_real,PMU_IC_imag,PMU_Ip_real,PMU_Ip_imag,PMU_FREQ,PMU_ROCOF,Timestamp,REF_VA_real,REF_VA_imag,REF_VB_real,REF_VB_imag,REF_VC_real,REF_VC_imag,REF_Vp_real,REF_Vp_imag,REF_IA_real,REF_IA_imag,REF_IB_real,REF_IB_imag,REF_IC_real,REF_IC_imag,REF_Ip_real,PMU_Ip_imag,REF_FREQ,REF_ROCOF,I Freq,I_VA_real,I_VA_imag,I_VB_real,I_VB_imag,I_ VC_real,I_VC_imag,I_IA_real,I_IA_imag,I_IB_real,I_IB_imag,I_IC_real,I_IC_imag
3712076783.320000,0.155660,0.028322,0.001530,0.159611,0.028289,0.001571,0.172527,0.032908,0.001693,0.162629,0.029854,0.001598,123.252046,-42.206227,-4.551563,209.304704,18.103909,2.569522,138.181020,-48.465667,-2.245482,286.439448,103.318321,3.856429,0.000029,-0.000289,3712076783.320000,69.582359,-1.505644,-36.066914,-59.475166,-33.815544,61.584110,69.788002,-1.503286,-0.000006,-0.000043,0.000056,0.000024,0.000016,-0.000034,-0.000029,0.000013,50.000034,-0.000305,3712076783.320000,69.560273,-1.611675,-36.150055,-59.401642,-33.700124,61.621004,69.764683,-1.614353,-0.000072,0.000023,-0.000029,-0.000042,0.000032,0.000066,0.000007,-0.000014,50.000005,-0.000016,86.000000,-6.927794,-0.595435,2.944203,6.292404,4.016128,-5.754593,-0.000041,0.000037,-0.000033,-0.000030,0.000031,-0.000032
3712076783.340000,0.154887,0.028032,0.001523,0.158865,0.030612,0.001559,0.175763,0.032515,0.001727,0.163209,0.030395,0.001603,83.875762,-45.075521,-5.288212,130.169062,-54.550138,2.137279,137.282901,-62.068332,-3.358980,216.800798,42.233010,2.201370,0.000001,-0.000912,3712076783.340000,69.582397,-1.505946,-36.068279,-59.475700,-33.817101,61.583038,69.788345,-1.503065,-0.000040,-0.000011,0.000030,0.000006,-0.000014,-0.000020,-0.000019,0.000017,50.000011,-0.000929,3712076783.340000,69.560524,-1.611471,-36.149870,-59.401227,-33.699738,61.621313,69.764641,-1.614464,-0.000056,0.000050,-0.000024,-0.000064,0.000023,0.000060,0.000017,0.000004,50.000011,-0.000017,86.000000,0.712769,6.916158,5.628942,-4.072296,-6.405645,-2.867023,0.000013,0.000043,-0.000008,0.000042,-0.000027,-0.000013
3712076783.360000,0.153793,0.030873,0.001506,0.160753,0.031756,0.001576,0.174154,0.029827,0.001716,0.162921,0.030822,0.001600,55.182038,-17.678120,-5.698767,69.209714,-69.196961,0.023939,154.320075,-37.789657,-3.786311,188.226241,38.367674,1.799852,-0.000064,-0.000439,3712076783.360000,69.584229,-1.507076,-36.067421,-59.477066,-33.815590,61.582211,69.788719,-1.503264,-0.000062,-0.000001,-0.000008,-0.000024,-0.000027,-0.000017,-0.000012,0.000020,49.999954,-0.000441,3712076783.360000,69.560404,-1.611397,-36.149609,-59.401301,-33.699841,61.621752,69.764723,-1.614395,-0.000063,0.000040,-0.000027,-0.000076,0.000018,0.000048,0.000016,0.000005,50.000018,-0.000001,86.000000,6.660046,-1.996357,-5.054881,-4.767186,-1.616018,6.829310,0.000046,-0.000016,0.000041,-0.000024,0.000011,0.000049
3712076783.380000,0.153337,0.032367,0.001499,0.162731,0.030943,0.001597,0.170719,0.029135,0.001682,0.162266,0.030809,0.001593,78.401173,-42.028315,-0.899249,102.484760,-74.254097,-1.539772,143.655641,-36.151423,-4.172852,26.225912,-26.073694,-0.032817,-0.000037,0.000543,3712076783.380000,69.584785,-1.507570,-36.066372,-59.477497,-33.813988,61.582710,69.788727,-1.503600,0.000013,0.000043,-0.000021,-0.000005,-0.000029,-0.000003,0.000012,0.000020,49.999977,0.000543,3712076783.380000,69.559934,-1.611325,-36.150148,-59.401429,-33.700545,61.621542,69.764749,-1.614266,-0.000043,0.000064,0.000017,-0.000084,0.000019,0.000042,0.000016,0.000028,50.000014,0.000000,86.000000,-3.209324,-6.167747,-3.736056,5.857945,7.010561,0.308126,-0.000001,-0.000030,-0.000015,-0.000037,0.000049,-0.000047
3712076783.400000,0.156086,0.030046,0.001531,0.160856,0.029321,0.001581,0.170082,0.032794,0.001669,0.162364,0.030728,0.001594,194.229883,-2.619025,-3.499476,121.544398,-68.217233,2.204299,64.583497,-64.466073,-0.065315,127.947551,-60.374697,-2.221474,0.000017,0.000850,3712076783.400000,69.583237,-1.505559,-36.066788,-59.476028,-33.814384,61.584915,69.788559,-1.503547,-0.000003,-0.000049,0.000008,0.000032,-0.000004,0.000019,0.000008,-0.000019,50.000027,0.000850,3712076783.400000,69.559949,-1.611636,-36.150197,-59.401502,-33.700523,61.621045,69.764637,-1.614296,-0.000014,0.000048,0.000066,-0.000080,-0.000016,0.000054,0.000025,0.000044,50.000009,-0.000000,86.000000,-5.457756,4.307877,6.453761,2.571106,-1.011622,-6.944541,-0.000026,-0.000025,-0.000012,0.000033,-0.000062,0.000011
3712076783.420000,0.157157,0.028553,0.001545,0.159258,0.028614,0.001566,0.172262,0.035139,0.001686,0.162912,0.030782,0.001600,167.532623,-4.796125,-4.219868,121.166243,-67.959198,-2.177681,134.871968,-15.538792,4.649790,108.743273,-74.530062,-4.479350,0.000018,-0.000892,3712076783.420000,69.582893,-1.504772,-36.066921,-59.475006,-33.815632,61.585697,69.788605,-1.503264,-0.000060,-0.000004,-0.000029,-0.000020,-0.000014,0.000027,-0.000017,-0.000004,50.000038,-0.000905,3712076783.420000,69.560624,-1.611829,-36.149697,-59.401439,-33.699902,61.620973,69.764636,-1.614393,0.000026,0.000058,0.000104,-0.000038,-0.000031,-0.000019,0.000002,0.000068,50.000020,-0.000012,86.000000,5.254144,4.553412,1.316033,-6.822407,-6.632011,2.294680,-0.000021,0.000007,-0.000006,-0.000031,0.000038,0.000043
3712076783.440000,0.154399,0.028005,0.001518,0.159434,0.029902,0.001566,0.174604,0.032783,0.001715,0.162850,0.030235,0.001600,203.213521,12.396210,-3.732878,78.778505,-73.230838,-0.568913,61.343965,-59.879113,-0.210770,98.812271,-72.206097,1.388336,-0.000036,-0.000685,3712076783.440000,69.582649,-1.506307,-36.067162,-59.475994,-33.816376,61.583557,69.788353,-1.503108,-0.000034,-0.000009,0.000025,-0.000005,-0.000026,0.000006,-0.000013,0.000000,49.999981,-0.000699,3712076783.440000,69.560802,-1.611492,-36.149436,-59.401685,-33.699680,61.621250,69.764765,-1.614275,0.000021,0.000024,0.000089,0.000036,-0.000067,0.000001,-0.000007,0.000047,50.000016,-0.000014,86.000000,3.488213,-6.014251,-6.948076,-0.015242,3.496592,6.084783,-0.000004,-0.000011,-0.000045,0.000008,0.000047,-0.000059
3712076783.460000,0.152333,0.029309,0.001495,0.161431,0.031993,0.001582,0.172509,0.029072,0.001700,0.162109,0.030117,0.001593,64.094858,9.416282,0.615783,166.993355,-22.635795,2.448370,80.700809,-80.125082,0.216262,146.363349,-45.772155,-3.814471,-0.000082,0.000677,3712076783.460000,69.583084,-1.507783,-36.067383,-59.477665,-33.814697,61.581936,69.788269,-1.503600,0.000031,0.000015,-0.000029,0.000015,-0.000010,-0.000011,-0.000010,-0.000015,49.999920,0.000669,3712076783.460000,69.560366,-1.611311,-36.149868,-59.401526,-33.700151,61.621423,69.764775,-1.614259,0.000031,-0.000005,0.000041,0.000009,-0.000060,-0.000045,-0.000002,0.000034,50.000002,-0.000008,86.000000,-6.562073,-2.299221,1.286546,6.827250,5.321002,-4.574569,-0.000022,0.000010,0.000034,0.000036,-0.000058,-0.000048
3712076783.480000,0.154134,0.031090,0.001509,0.161463,0.030838,0.001585,0.169418,0.028796,0.001669,0.161680,0.030237,0.001588,210.309062,18.661271,3.698242,148.537818,-34.911960,2.215879,48.310442,-48.293603,0.017738,153.967417,13.347181,-4.674515,0.000015,0.000650,3712076783.480000,69.584038,-1.506987,-36.067074,-59.476849,-33.813122,61.582703,69.788261,-1.503966,-0.000047,0.000000,-0.000010,0.000018,-0.000012,-0.000026,-0.000020,-0.000004,50.000019,0.000640,3712076783.480000,69.560058,-1.611517,-36.150132,-59.401302,-33.700571,61.621316,69.764690,-1.614302,0.000033,-0.000021,0.000031,-0.000004,-0.000025,-0.000049,-0.000003,0.000018,50.000004,-0.000010,86.000000,-1.029464,6.876269,6.464793,-2.544080,-5.491160,-4.369924,0.000025,0.000041,0.000009,-0.000050,-0.000026,0.000049
3712076783.500000,0.157208,0.030198,0.001543,0.160223,0.029075,0.001575,0.170373,0.032433,0.001672,0.162624,0.030576,0.001597,83.978041,-22.034743,0.953460,309.175137,119.062745,2.602587,179.811966,-13.493580,3.680521,975.328409,885.863309,-1.414660,0.000062,0.000313,3712076783.500000,69.583717,-1.504990,-36.066689,-59.475731,-33.814297,61.584660,69.788528,-1.503361,0.000030,0.000006,-0.000022,0.000019,-0.000007,0.000021,0.000012,-0.000014,50.000076,0.000313,3712076783.500000,69.560307,-1.611839,-36.149831,-59.401567,-33.700331,61.621136,69.764708,-1.614318,0.000029,-0.000027,0.000013,-0.000002,-0.000005,-0.000025,0.000002,0.000001,50.000014,0.000000,86.000000,6.947300,-0.277696,-3.710483,-5.874523,-3.263623,6.212540,0.000033,-0.000063,-0.000059,-0.000013,0.000035,0.000031
3712076783.520000,0.156040,0.028311,0.001534,0.159724,0.029916,0.001569,0.172564,0.033774,0.001692,0.162803,0.030670,0.001599,183.917070,-14.074308,3.436695,119.146719,-34.238491,-1.561016,80.729110,-77.291069,0.494130,101.242377,25.112019,-0.907689,-0.000031,-0.000717,3712076783.520000,69.582542,-1.505500,-36.067368,-59.476303,-33.815792,61.584709,69.788673,-1.503208,-0.000007,0.000029,0.000006,0.000038,0.000002,-0.000016,-0.000019,-0.000001,49.999985,-0.000729,3712076783.520000,69.560457,-1.611802,-36.149811,-59.401879,-33.700162,61.621025,69.764784,-1.614278,-0.000002,-0.000035,-0.000058,0.000009,-0.000023,-0.000065,-0.000009,-0.000012,50.000015,-0.000012,86.000000,-1.574713,-6.772057,-5.075436,4.744947,6.713632,2.041961,-0.000062,-0.000025,0.000027,0.000027,0.000045,-0.000037
3712076783.540000,0.154001,0.027784,0.001515,0.159141,0.031151,0.001560,0.174655,0.031829,0.001717,0.162634,0.030254,0.001598,111.869576,88.263135,0.506338,81.384441,-59.688919,0.901582,57.497786,-54.661427,-0.265670,177.961943,-12.089455,2.486474,-0.000015,-0.000689,3712076783.540000,69.582092,-1.506677,-36.068325,-59.476486,-33.816452,61.582840,69.788307,-1.503343,0.000002,-0.000047,-0.000005,-0.000031,-0.000018,-0.000016,-0.000005,0.000009,49.999989,-0.000709,3712076783.540000,69.560404,-1.611612,-36.149826,-59.401629,-33.699936,61.621200,69.764710,-1.614355,-0.000011,-0.000022,-0.000068,-0.000039,-0.000029,-0.000044,0.000011,-0.000005,50.000003,-0.000020,86.000000,-6.357523,2.815612,5.611496,4.095388,0.747235,-6.977619,-0.000041,0.000063,0.000042,-0.000017,-0.000059,-0.000052
3712076783.560000,0.153247,0.029056,0.001504,0.159714,0.031181,0.001566,0.174179,0.030073,0.001715,0.162410,0.030101,0.001596,305.459233,105.624842,3.211761,147.761590,-48.382268,3.619035,195.212479,-1.724532,2.789578,181.945738,11.657965,-2.067249,-0.000042,-0.000096,3712076783.560000,69.582977,-1.507369,-36.067898,-59.476349,-33.815842,61.582150,69.788193,-1.503535,-0.000024,0.000017,0.000022,0.000034,0.000026,0.000027,-0.000016,-0.000015,49.999966,-0.000114,3712076783.560000,69.560419,-1.611583,-36.149732,-59.401266,-33.700021,61.621534,69.764705,-1.614410,0.000011,-0.000009,-0.000068,-0.000039,-0.000015,-0.000035,0.000019,-0.000006,50.000007,-0.000018,86.000000,3.956707,5.716901,2.971150,-6.280739,-6.994218,0.573220,0.000016,0.000017,-0.000047,-0.000029,-0.000029,0.000031
3712076783.580000,0.153955,0.031903,0.001506,0.161016,0.029835,0.001582,0.170928,0.029167,0.001684,0.161976,0.030297,0.001591,190.683116,15.674928,-2.166423,536.063692,387.296516,-1.992666,117.159429,-27.695181,4.816418,148.084362,-19.576191,-1.917196,-0.000018,0.000420,3712076783.580000,69.584900,-1.507326,-36.066288,-59.476429,-33.813793,61.582645,69.788391,-1.503717,0.000004,-0.000025,0.000042,0.000013,-0.000054,0.000021,0.000021,0.000001,49.999996,0.000409,3712076783.580000,69.560360,-1.611598,-36.149552,-59.401574,-33.700213,61.621526,69.764774,-1.614255,0.000016,0.000015,-0.000006,0.000007,-0.000036,-0.000071,-0.000010,0.000024,50.000015,-0.000011,86.000000,4.874076,-4.957669,-6.726245,-1.742332,1.873401,6.763240,-0.000016,-0.000010,-0.000034,0.000051,0.000027,0.000035
3712076783.600000,0.154890,0.031616,0.001516,0.161110,0.029491,0.001584,0.170181,0.031099,0.001673,0.162077,0.030734,0.001591,240.863153,42.242055,2.924760,116.835994,28.001402,1.050191,134.523408,-58.587958,3.832765,142.661831,-53.229938,-2.631877,-0.000015,0.001062,3712076783.600000,69.584702,-1.506827,-36.066395,-59.476562,-33.813889,61.583580,69.788666,-1.503688,-0.000031,0.000019,0.000010,0.000040,-0.000025,0.000022,0.000013,-0.000000,50.000000,0.001061,3712076783.600000,69.560345,-1.611810,-36.149879,-59.401853,-33.700338,61.620897,69.764743,-1.614232,0.000024,-0.000008,0.000031,0.000009,0.000012,-0.000079,-0.000025,0.000014,50.000015,-0.000001,86.000000,-5.783660,-3.858718,-0.451399,6.932877,6.291750,-3.107419,0.000021,0.000006,0.000048,0.000028,-0.000000,-0.000028
3712076783.620000,0.155115,0.028581,0.001524,0.159253,0.029432,0.001565,0.172182,0.033754,0.001688,0.162210,0.030594,0.001593,245.135150,46.284966,2.944740,67.282254,-65.784144,0.241965,114.411239,-84.674998,3.513849,103.766870,-74.704809,4.687141,0.000010,-0.000220,3712076783.620000,69.582932,-1.506118,-36.067307,-59.475601,-33.815300,61.584774,69.788528,-1.503667,-0.000004,0.000042,-0.000000,0.000040,-0.000010,0.000006,-0.000006,0.000015,50.000023,-0.000226,3712076783.620000,69.560674,-1.611726,-36.149694,-59.401605,-33.699914,61.620971,69.764701,-1.614327,0.000008,-0.000027,0.000028,0.000115,0.000048,-0.000061,-0.000061,-0.000024,50.000013,-0.000006,86.000000,-2.707295,6.403716,6.894175,-0.856950,-4.232037,-5.598641,-0.000009,-0.000019,0.000031,-0.000049,-0.000002,0.000007
3712076783.640000,0.153929,0.026782,0.001516,0.159013,0.030604,0.001560,0.174747,0.032738,0.001716,0.162597,0.030050,0.001598,165.702825,21.444112,-1.682551,100.262242,-50.379526,1.325534,150.020428,-49.878773,3.063880,54.793467,-53.282076,0.187260,0.000015,-0.000951,3712076783.640000,69.582153,-1.506602,-36.067398,-59.476032,-33.816063,61.583599,69.788200,-1.503367,-0.000024,-0.000029,-0.000016,0.000021,-0.000036,0.000003,-0.000008,-0.000013,50.000031,-0.000962,3712076783.640000,69.561160,-1.611627,-36.149084,-59.401510,-33.699288,61.621372,69.764745,-1.614381,0.000026,-0.000017,0.000032,0.000042,0.000073,-0.000001,-0.000021,-0.000024,50.000015,-0.000011,86.000000,6.797643,1.459016,-2.133602,-6.612389,-4.706385,5.206026,-0.000018,0.000014,-0.000059,-0.000025,-0.000002,-0.000030
3712076783.660000,0.151980,0.028763,0.001492,0.161019,0.031975,0.001578,0.174047,0.029783,0.001715,0.162374,0.030168,0.001595,20.756931,-20.744218,0.008159,70.145131,-66.541926,-0.386063,169.486431,-8.529614,2.172732,191.576008,-4.311265,3.552456,-0.000047,-0.000604,3712076783.660000,69.582932,-1.507816,-36.067226,-59.477436,-33.815609,61.582249,69.788368,-1.503393,0.000021,-0.000018,0.000024,0.000011,-0.000032,0.000030,0.000013,0.000023,49.999962,-0.000607,3712076783.660000,69.560597,-1.611177,-36.149471,-59.401459,-33.699937,61.621784,69.764835,-1.614233,0.000026,-0.000023,0.000055,0.000058,0.000048,0.000010,-0.000022,-0.000017,50.000009,-0.000002,86.000000,0.159426,-6.950716,-6.095602,3.333988,5.995505,3.647629,0.000005,0.000029,-0.000019,0.000040,-0.000034,0.000008
3712076783.680000,0.152901,0.031096,0.001497,0.162315,0.031385,0.001592,0.170246,0.029261,0.001677,0.161833,0.030579,0.001589,66.644492,-56.959514,0.533695,143.299776,-20.298262,-4.446899,156.860679,-42.448326,-3.336193,219.612433,57.001019,2.018050,-0.000056,0.000343,3712076783.680000,69.584091,-1.507617,-36.066650,-59.477463,-33.813618,61.582985,69.788551,-1.503853,-0.000021,0.000012,-0.000035,-0.000025,-0.000017,-0.000032,0.000023,0.000000,49.999943,0.000342,3712076783.680000,69.560126,-1.611269,-36.149963,-59.401317,-33.700442,61.621569,69.764741,-1.614248,-0.000028,0.000049,-0.000019,0.000050,0.000019,0.000061,-0.000006,-0.000013,49.999999,-0.000002,86.000000,-6.858261,1.145836,4.416620,5.362057,2.458818,-6.572825,0.000003,0.000002,0.000056,0.000000,-0.000037,0.000008
3712076783.700000,0.155920,0.029927,0.001530,0.159433,0.028868,0.001568,0.169577,0.032193,0.001665,0.161668,0.030336,0.001588,180.530025,48.081068,4.689998,296.581881,136.737592,2.052036,162.140048,55.003207,-4.964617,363.736011,243.988836,1.628615,-0.000004,0.001144,3712076783.700000,69.583588,-1.505776,-36.067154,-59.475159,-33.813740,61.584747,69.788330,-1.504027,-0.000002,0.000023,-0.000034,0.000015,-0.000046,-0.000029,-0.000016,0.000003,50.000008,0.001141,3712076783.700000,69.560385,-1.611753,-36.149916,-59.401393,-33.700326,61.621113,69.764690,-1.614340,-0.000016,-0.000002,0.000012,0.000010,-0.000026,0.000024,0.000001,0.000005,50.000011,-0.000003,86.000000,2.410392,6.521478,4.439282,-5.344495,-6.917385,-1.184161,-0.000004,0.000011,-0.000002,-0.000029,0.000033,0.000053
3712076783.720000,0.156019,0.027703,0.001535,0.157592,0.028642,0.001549,0.172029,0.034368,0.001685,0.161906,0.030254,0.001590,133.487653,17.125540,-1.316213,37.631117,-1.203047,0.380697,183.205115,35.084960,-4.514325,272.995524,90.064317,2.414592,0.000010,0.000452,3712076783.720000,69.582382,-1.505356,-36.067814,-59.474628,-33.815266,61.585506,69.788361,-1.503853,-0.000002,0.000027,-0.000034,0.000013,-0.000054,-0.000038,0.000007,0.000025,50.000031,0.000441,3712076783.720000,69.560719,-1.611730,-36.149569,-59.401658,-33.699845,61.621230,69.764774,-1.614347,-0.000023,0.000005,-0.000027,0.000024,-0.000020,0.000045,0.000006,-0.000012,50.000021,-0.000010,86.000000,5.954378,-3.589823,-6.081565,-3.360178,0.132925,7.016777,0.000015,-0.000002,-0.000025,-0.000012,0.000060,-0.000032
3712076783.740000,0.153415,0.026816,0.001510,0.159290,0.031074,0.001562,0.173928,0.032372,0.001709,0.162244,0.030098,0.001594,160.963587,-38.997370,-3.096194,160.988532,79.725565,1.097520,224.498024,45.380321,-2.294995,239.604728,41.143663,-3.371045,0.000032,-0.000308,3712076783.740000,69.581657,-1.506901,-36.068085,-59.476604,-33.816063,61.583458,69.788277,-1.503545,0.000020,-0.000022,0.000015,0.000030,0.000070,-0.000005,-0.000010,-0.000027,50.000046,-0.000323,3712076783.740000,69.560649,-1.611558,-36.149713,-59.401733,-33.699882,61.621199,69.764793,-1.614302,-0.000030,0.000038,0.000019,-0.000000,-0.000029,0.000038,0.000003,0.000020,50.000014,-0.000016,86.000000,-4.642404,-5.176234,-2.161491,6.602591,6.866884,-1.445249,-0.000010,-0.000027,0.000002,0.000028,-0.000043,-0.000037
3712076783.760000,0.153418,0.028712,0.001507,0.160760,0.031024,0.001577,0.173601,0.029730,0.001710,0.162620,0.029815,0.001598,28.528040,-13.763444,-0.269905,215.892407,191.673148,-0.590275,200.402010,15.188563,-3.889289,124.728089,30.288080,1.117225,-0.000003,-0.000638,3712076783.760000,69.582672,-1.507116,-36.067432,-59.476814,-33.815514,61.581898,69.788017,-1.503292,-0.000024,0.000016,-0.000005,-0.000030,0.000024,-0.000048,-0.000017,0.000013,49.999996,-0.000660,3712076783.760000,69.560350,-1.611503,-36.149976,-59.401429,-33.700133,61.621316,69.764725,-1.614357,-0.000031,0.000010,0.000004,-0.000009,-0.000043,0.000017,0.000004,0.000016,49.999999,-0.000023,86.000000,-4.215233,5.529860,6.890379,0.885036,-2.706981,-6.474646,-0.000035,0.000007,0.000018,-0.000021,-0.000028,0.000040
3712076783.780000,0.155012,0.031475,0.001518,0.160380,0.029859,0.001576,0.171239,0.029487,0.001687,0.162227,0.030269,0.001594,104.560320,-70.730386,4.699380,121.583357,-23.758547,-1.503180,84.695837,84.619259,-0.026502,116.392371,-43.491986,-1.602127,-0.000058,-0.000750,3712076783.780000,69.584679,-1.506735,-36.067017,-59.476112,-33.814053,61.582439,69.788330,-1.503673,-0.000013,0.000022,0.000004,-0.000028,-0.000060,-0.000008,0.000004,0.000016,49.999950,-0.000762,3712076783.780000,69.560418,-1.611827,-36.149884,-59.401477,-33.700205,61.621211,69.764728,-1.614393,-0.000075,-0.000044,0.000037,0.000003,-0.000032,-0.000005,-0.000028,0.000006,50.000008,-0.000012,86.000000,6.221492,3.103893,-0.421904,-6.935216,-5.852860,3.872061,0.000034,0.000034,-0.000005,-0.000005,0.000053,0.000021
3712076783.800000,0.154814,0.030601,0.001517,0.160116,0.028740,0.001575,0.170625,0.031108,0.001677,0.161873,0.030150,0.001590,59.257991,-29.624135,-0.621738,131.181604,74.131075,0.845086,871.343393,809.990623,-5.160442,196.217424,14.477116,3.974861,-0.000010,0.000610,3712076783.800000,69.584167,-1.506740,-36.066544,-59.475853,-33.813988,61.583496,69.788300,-1.503778,-0.000042,-0.000031,0.000009,-0.000034,-0.000053,-0.000005,-0.000021,0.000018,50.000008,0.000610,3712076783.800000,69.560515,-1.611830,-36.149780,-59.401905,-33.700157,61.620960,69.764786,-1.614264,-0.000024,-0.000070,-0.000011,-0.000017,-0.000003,0.000005,0.000001,-0.000024,50.000018,0.000000,86.000000,1.882983,-6.692864,-6.733376,1.713148,4.899881,5.023875,0.000018,-0.000052,-0.000006,-0.000002,-0.000014,-0.000030
3712076783.820000,0.154795,0.026905,0.001524,0.159479,0.028737,0.001568,0.171568,0.033218,0.001683,0.161973,0.029632,0.001592,30.491174,-23.072686,0.227768,69.523937,68.424558,-0.094928,194.561672,56.011209,4.599505,34.238958,31.903812,0.108263,-0.000013,0.001261,3712076783.820000,69.581596,-1.506228,-36.067104,-59.475578,-33.814846,61.584404,69.787865,-1.503718,0.000046,-0.000031,-0.000009,-0.000035,-0.000014,0.000029,0.000031,-0.000007,49.999996,0.001251,3712076783.820000,69.560504,-1.611848,-36.149957,-59.401865,-33.699961,61.620756,69.764709,-1.614350,0.000049,-0.000052,-0.000004,-0.000021,-0.000017,-0.000011,0.000023,-0.000008,50.000009,-0.000010,86.000000,-6.927799,-0.595585,2.944014,6.292272,4.016053,-5.754619,-0.000051,-0.000032,0.000028,0.000003,-0.000011,-0.000008
3712076783.840000,0.154779,0.025942,0.001526,0.158282,0.030810,0.001552,0.173603,0.032080,0.001706,0.162247,0.029618,0.001595,55.416311,-30.749613,-0.561344,126.946161,-51.887784,1.976828,255.397961,68.570212,3.792915,195.134685,28.693912,-2.034648,0.000037,-0.000149,3712076783.840000,69.581161,-1.506014,-36.068466,-59.475876,-33.815453,61.583263,69.787804,-1.503625,-0.000010,-0.000013,0.000015,0.000011,0.000019,0.000035,0.000005,-0.000016,50.000046,-0.000161,3712076783.840000,69.560738,-1.611754,-36.149610,-59.401513,-33.699540,61.621090,69.764654,-1.614455,-0.000003,-0.000023,0.000009,-0.000039,-0.000021,-0.000010,0.000009,0.000009,50.000009,-0.000012,86.000000,0.712719,6.916205,5.628870,-4.072057,-6.405580,-2.866973,0.000010,0.000064,0.000003,-0.000018,-0.000012,0.000015
3712076783.860000,0.153694,0.029459,0.001508,0.161209,0.031843,0.001580,0.173929,0.029514,0.001714,0.162967,0.030271,0.001601,138.105334,-59.765716,-3.527759,171.813648,-19.154421,3.780064,196.861953,-0.553132,2.819244,135.820159,-56.813057,-3.845937,0.000018,-0.001013,3712076783.860000,69.583458,-1.507105,-36.067101,-59.477417,-33.815117,61.581924,69.788345,-1.503211,-0.000026,-0.000021,-0.000018,0.000031,0.000030,0.000005,-0.000020,-0.000006,50.000031,-0.001017,3712076783.860000,69.560614,-1.611575,-36.149523,-59.401439,-33.699581,61.621600,69.764731,-1.614456,0.000041,0.000072,-0.000005,-0.000044,-0.000027,-0.000015,0.000028,0.000040,50.000013,-0.000004,86.000000,6.659891,-1.996270,-5.054839,-4.767107,-1.616207,6.829423,-0.000016,-0.000101,-0.000012,0.000007,0.000041,0.000019
3712076783.880000,0.154208,0.031903,0.001508,0.162819,0.030757,0.001599,0.170988,0.029023,0.001685,0.162677,0.030555,0.001598,297.464382,194.447761,-1.430851,241.595228,43.631428,3.404626,125.751740,-55.553173,-4.265957,176.314663,-23.023079,-3.316155,-0.000046,-0.000351,3712076783.880000,69.584694,-1.506981,-36.066101,-59.477554,-33.814003,61.582458,69.788597,-1.503270,0.000032,0.000018,0.000003,0.000060,-0.000006,-0.000027,-0.000026,-0.000007,49.999966,-0.000351,3712076783.880000,69.560149,-1.611433,-36.150019,-59.401552,-33.700419,61.621457,69.764790,-1.614267,-0.000004,0.000012,-0.000013,-0.000040,-0.000050,0.000038,0.000032,0.000015,50.000012,-0.000000,86.000000,-3.209268,-6.167667,-3.735702,5.857896,7.010740,0.308172,-0.000011,-0.000028,-0.000004,0.000032,0.000013,-0.000047
3712076783.900000,0.156187,0.030723,0.001531,0.160440,0.029986,0.001576,0.170534,0.032260,0.001674,0.162411,0.030990,0.001594,90.412646,-23.342372,-1.044470,132.731945,1.693472,1.436471,1113.280231,1055.126365,-1.099359,7.549557,-4.294235,-0.063481,-0.000039,0.000011,3712076783.900000,69.583824,-1.505716,-36.067390,-59.476387,-33.814545,61.584320,69.788811,-1.503568,0.000000,0.000043,-0.000025,0.000034,0.000021,-0.000046,-0.000028,0.000013,49.999969,0.000007,3712076783.900000,69.560066,-1.611760,-36.150234,-59.401663,-33.700516,61.620970,69.764705,-1.614310,-0.000048,0.000028,0.000030,0.000029,0.000004,-0.000000,-0.000030,0.000012,50.000008,-0.000004,86.000000,-5.457823,4.307896,6.453705,2.570701,-1.011722,-6.944718,-0.000008,-0.000011,0.000019,-0.000019,-0.000022,-0.000007
3712076783.920000,0.156378,0.029482,0.001536,0.158086,0.030121,0.001552,0.173191,0.035254,0.001695,0.162581,0.031629,0.001594,211.589015,19.894082,-2.587838,211.313471,30.063955,3.962104,110.898878,36.450882,-0.929758,191.867000,22.109454,-2.079859,-0.000020,0.000544,3712076783.920000,69.583412,-1.505660,-36.068481,-59.475559,-33.816284,61.585518,69.789253,-1.503700,0.000058,0.000032,-0.000030,0.000004,-0.000050,-0.000018,0.000033,0.000015,50.000000,0.000535,3712076783.920000,69.560510,-1.612029,-36.149835,-59.401629,-33.699946,61.621036,69.764701,-1.614466,-0.000055,0.000003,0.000014,-0.000019,-0.000011,-0.000037,-0.000024,0.000017,50.000020,-0.000009,86.000000,5.254108,4.553445,1.315788,-6.822324,-6.632283,2.294842,-0.000029,0.000037,-0.000016,-0.000014,0.000003,0.000031
3712076783.940000,0.153064,0.029282,0.001502,0.159392,0.030298,0.001565,0.174836,0.032804,0.001717,0.162470,0.030803,0.001595,137.652000,59.864180,-5.258603,129.256122,87.459924,-0.709935,168.014423,-31.846619,3.058779,32.376535,-28.039985,0.191102,0.000012,-0.000700,3712076783.940000,69.583382,-1.507620,-36.067482,-59.476349,-33.816544,61.583595,69.788795,-1.503538,-0.000041,-0.000004,-0.000025,-0.000028,-0.000016,0.000025,-0.000011,0.000004,50.000031,-0.000713,3712076783.940000,69.560670,-1.611670,-36.149543,-59.401847,-33.699698,61.621354,69.764819,-1.614351,-0.000016,0.000021,-0.000000,-0.000020,0.000027,-0.000035,-0.000014,0.000008,50.000019,-0.000013,86.000000,3.488448,-6.014181,-6.947804,-0.014974,3.496942,6.084939,0.000015,0.000013,0.000014,0.000007,0.000024,-0.000018
3712076783.960000,0.151748,0.030395,0.001486,0.161955,0.032220,0.001587,0.173770,0.028390,0.001714,0.162501,0.030330,0.001596,548.128969,409.794888,-4.408037,197.419846,27.057869,-4.183096,126.441479,31.985444,-1.122862,101.432944,41.840161,-0.796762,-0.000026,-0.000062,3712076783.960000,69.583687,-1.508509,-36.067242,-59.478138,-33.815327,61.581055,69.788437,-1.503394,-0.000040,-0.000038,0.000006,-0.000047,-0.000056,-0.000015,-0.000010,0.000012,49.999981,-0.000073,3712076783.960000,69.560225,-1.611453,-36.149936,-59.401688,-33.700153,61.621433,69.764789,-1.614300,-0.000005,0.000010,-0.000034,0.000014,-0.000008,-0.000043,-0.000011,0.000000,50.000007,-0.000011,86.000000,-6.562013,-2.299537,1.286895,6.826828,5.321189,-4.575030,0.000043,-0.000015,0.000015,-0.000024,-0.000011,-0.000014
3712076783.980000,0.154566,0.032424,0.001511,0.160694,0.030902,0.001577,0.170680,0.028990,0.001682,0.161985,0.030771,0.001590,445.822078,445.616439,0.057972,122.123952,56.394021,0.895846,182.098203,52.428372,-1.568348,293.662427,178.732857,-1.544704,-0.000065,0.000533,3712076783.980000,69.585152,-1.507044,-36.067257,-59.476875,-33.813618,61.582336,69.788651,-1.503828,-0.000045,0.000008,0.000001,-0.000038,-0.000083,-0.000009,0.000014,0.000033,49.999939,0.000515,3712076783.980000,69.560241,-1.611664,-36.149818,-59.401578,-33.700234,61.621252,69.764704,-1.614301,-0.000008,0.000002,-0.000019,-0.000016,0.000005,-0.000054,-0.000012,0.000005,50.000004,-0.000018,86.000000,-1.029872,6.876501,6.464289,-2.544268,-5.491666,-4.369834,-0.000030,-0.000054,-0.000055,0.000008,-0.000016,0.000013
3712076784.000000,0.155598,0.031660,0.001523,0.160172,0.028880,0.001575,0.169648,0.032379,0.001665,0.161823,0.030979,0.001588,81.103002,-16.111600,-0.897685,88.332199,-13.788235,0.978217,125.398215,15.337625,1.236064,88.573579,-18.895014,1.002306,0.000003,0.000317,3712076784.000000,69.584900,-1.506598,-36.066456,-59.475910,-33.813469,61.584808,69.788841,-1.504064,0.000023,0.000016,-0.000009,-0.000019,0.000042,-0.000075,-0.000020,0.000011,50.000019,0.000317,3712076784.000000,69.560502,-1.612077,-36.149660,-59.401868,-33.699970,61.621071,69.764752,-1.614391,0.000002,0.000034,-0.000024,-0.000004,-0.000049,-0.000055,-0.000002,0.000028,50.000016,-0.000000,86.000000,6.947551,-0.277262,-3.710517,-5.874172,-3.263507,6.212949,-0.000053,0.000036,0.000059,0.000045,0.000014,-0.000005
3712076784.020000,0.155106,0.028557,0.001524,0.159932,0.030469,0.001570,0.171659,0.033204,0.001684,0.162260,0.030747,0.001593,139.154384,118.070346,0.504013,144.156632,-41.644972,4.028285,195.975530,-2.659120,3.377016,166.354977,-24.539817,-2.487793,0.000028,0.000741,3712076784.020000,69.582993,-1.506172,-36.067196,-59.476780,-33.814640,61.584656,69.788727,-1.503627,-0.000017,0.000032,-0.000006,0.000020,0.000040,0.000049,0.000007,-0.000020,50.000050,0.000737,3712076784.020000,69.560752,-1.611777,-36.149503,-59.401989,-33.699701,61.621048,69.764793,-1.614299,0.000000,0.000017,-0.000020,-0.000030,-0.000051,-0.000040,0.000009,0.000026,50.000022,-0.000004,86.000000,-1.574423,-6.772331,-5.075278,4.744804,6.713833,2.041785,0.000035,0.000050,0.000020,-0.000035,0.000020,-0.000019
3712076784.040000,0.153599,0.027997,0.001510,0.159613,0.031809,0.001564,0.174548,0.032423,0.001715,0.162620,0.030749,0.001597,28.326193,-24.358894,0.166423,86.842678,-60.977334,-5.247694,84.570024,-28.020656,-0.979154,194.431672,21.198853,-2.142461,0.000001,-0.000907,3712076784.040000,69.582619,-1.507034,-36.068123,-59.477200,-33.816151,61.583115,69.788689,-1.503419,-0.000016,0.000027,-0.000018,-0.000008,-0.000042,-0.000009,0.000025,0.000011,50.000008,-0.000923,3712076784.040000,69.560789,-1.611654,-36.149594,-59.401826,-33.699570,61.621033,69.764747,-1.614347,-0.000014,0.000039,-0.000040,0.000029,-0.000022,-0.000055,-0.000019,0.000012,50.000006,-0.000016,86.000000,-6.358025,2.815429,5.611331,4.095254,0.746904,-6.977708,0.000035,-0.000021,-0.000056,0.000023,-0.000011,-0.000021
3712076784.060000,0.153562,0.029793,0.001506,0.160098,0.031581,0.001569,0.173876,0.030419,0.001712,0.162540,0.030602,0.001596,88.392182,27.562245,0.761898,125.383324,65.263988,0.858949,47.980367,44.154604,-0.156531,118.567029,3.436307,-5.039190,-0.000040,-0.000336,3712076784.060000,69.583984,-1.507335,-36.067486,-59.476910,-33.815327,61.582344,69.788597,-1.503494,-0.000030,0.000017,0.000004,0.000028,-0.000046,-0.000034,-0.000027,-0.000003,49.999969,-0.000350,3712076784.060000,69.560911,-1.611662,-36.149361,-59.401477,-33.699617,61.621390,69.764759,-1.614386,-0.000007,0.000026,0.000014,0.000009,-0.000028,-0.000028,-0.000011,0.000024,50.000009,-0.000014,86.000000,3.956692,5.717341,2.971045,-6.280579,-6.994315,0.573457,-0.000013,-0.000027,0.000029,0.000032,-0.000010,0.000012
3712076784.080000,0.154795,0.032076,0.001514,0.160526,0.031033,0.001575,0.170212,0.028350,0.001678,0.161848,0.030486,0.001589,68.131384,0.437119,-0.693638,22.974449,-14.120164,0.195876,67.248477,-31.081634,-0.734759,60.240332,-32.203246,-0.628600,-0.000053,0.000664,3712076784.080000,69.585251,-1.506873,-36.067219,-59.477142,-33.813015,61.582241,69.788628,-1.503873,-0.000017,0.000036,0.000018,0.000034,-0.000009,-0.000023,-0.000017,0.000021,49.999962,0.000664,3712076784.080000,69.560577,-1.611714,-36.149616,-59.401838,-33.700072,61.621426,69.764881,-1.614292,-0.000036,0.000017,0.000028,0.000035,0.000012,-0.000033,-0.000039,0.000010,50.000015,0.000000,86.000000,4.874416,-4.957955,-6.726109,-1.742570,1.873597,6.763229,-0.000004,0.000012,0.000018,-0.000043,0.000030,-0.000007
3712076784.100000,0.154330,0.030402,0.001513,0.161163,0.030635,0.001582,0.170189,0.030815,0.001674,0.161916,0.030616,0.001590,133.871197,67.537177,0.925700,145.348829,42.161367,-1.245615,189.874818,130.762595,-0.940571,162.254925,98.235501,0.952831,0.000046,0.000584,3712076784.100000,69.583946,-1.507016,-36.066998,-59.477249,-33.813931,61.583496,69.788696,-1.503784,-0.000019,0.000049,0.000015,-0.000033,0.000003,0.000045,-0.000022,0.000032,50.000061,0.000583,3712076784.100000,69.560439,-1.611792,-36.149971,-59.401919,-33.700438,61.621009,69.764858,-1.614232,0.000017,0.000027,0.000026,0.000002,-0.000015,0.000012,0.000007,0.000018,50.000015,-0.000000,86.000000,-5.784049,-3.858957,-0.451639,6.932749,6.291655,-3.107697,-0.000021,0.000005,-0.000046,0.000032,-0.000008,-0.000017
3712076784.120000,0.155780,0.027617,0.001533,0.159801,0.030178,0.001569,0.173278,0.034448,0.001698,0.162979,0.030755,0.001600,210.038582,35.413055,2.192774,69.646702,-17.583275,0.760517,252.433134,134.652200,1.542257,44.487192,-33.200075,-0.364320,0.000049,-0.000148,3712076784.120000,69.582245,-1.505700,-36.067360,-59.476444,-33.816219,61.584717,69.788689,-1.503127,0.000027,0.000050,-0.000029,0.000027,-0.000053,0.000040,-0.000009,-0.000018,50.000057,-0.000163,3712076784.120000,69.560644,-1.611916,-36.149726,-59.401854,-33.699997,61.620818,69.764738,-1.614309,0.000018,-0.000038,-0.000003,0.000047,0.000016,0.000023,-0.000003,-0.000030,50.000008,-0.000015,86.000000,-2.707349,6.404352,6.894165,-0.856568,-4.232195,-5.598314,0.000044,0.000030,0.000046,0.000019,-0.000045,0.000001
3712076784.140000,0.155637,0.028051,0.001531,0.159011,0.030941,0.001559,0.174640,0.033390,0.001714,0.163130,0.030799,0.001602,78.408978,59.022535,0.412233,232.268128,32.567708,3.244129,124.954613,-72.785064,-3.603328,40.763376,-28.139013,0.349696,-0.000051,-0.001014,3712076784.140000,69.582832,-1.505885,-36.067829,-59.476387,-33.816422,61.583942,69.788757,-1.503146,0.000031,0.000034,-0.000032,0.000009,-0.000017,-0.000010,0.000015,-0.000002,49.999962,-0.001026,3712076784.140000,69.560933,-1.611940,-36.149352,-59.401689,-33.699571,61.621234,69.764773,-1.614428,0.000027,0.000012,0.000023,-0.000009,0.000040,0.000060,0.000018,-0.000010,50.000013,-0.000012,86.000000,6.798234,1.458886,-2.133238,-6.612572,-4.706080,5.206043,0.000031,-0.000048,0.000005,-0.000056,-0.000002,-0.000004
3712076784.160000,0.153005,0.029444,0.001501,0.160993,0.031967,0.001578,0.172722,0.029067,0.001702,0.162258,0.030158,0.001594,142.829537,10.038123,-1.493104,37.117922,-29.372877,-0.270854,75.852606,-75.852606,0.000039,54.739695,-45.870203,0.408866,-0.000040,-0.000214,3712076784.160000,69.583542,-1.507557,-36.067257,-59.477623,-33.814629,61.581997,69.788399,-1.503526,0.000017,-0.000024,-0.000005,-0.000035,-0.000006,0.000018,0.000021,0.000015,49.999969,-0.000217,3712076784.160000,69.560719,-1.611542,-36.149490,-59.401660,-33.699950,61.621560,69.764874,-1.614285,0.000023,0.000014,0.000007,-0.000049,-0.000025,0.000074,0.000046,0.000010,50.000009,-0.000003,86.000000,0.159009,-6.950932,-6.095914,3.333771,5.995239,3.647559,-0.000067,-0.000030,-0.000022,0.000009,-0.000003,0.000005
3712076784.180000,0.154511,0.031689,0.001512,0.161900,0.030858,0.001589,0.170570,0.028019,0.001682,0.162329,0.030181,0.001595,33.735042,-33.281758,0.067490,64.849500,-25.156317,0.705437,146.175743,-52.228200,-3.456271,91.919619,-70.361651,1.148551,0.000020,0.000179,3712076784.180000,69.584450,-1.506874,-36.066833,-59.477222,-33.813705,61.581947,69.788345,-1.503501,0.000021,0.000023,0.000019,-0.000035,0.000024,-0.000033,-0.000001,0.000018,50.000019,0.000169,3712076784.180000,69.560049,-1.611575,-36.150147,-59.401504,-33.700616,61.621479,69.764803,-1.614306,0.000034,0.000033,-0.000011,-0.000052,-0.000069,0.000051,0.000054,0.000028,49.999999,-0.000010,86.000000,-6.858272,1.146247,4.416673,5.362392,2.458927,-6.572630,0.000002,0.000043,0.000004,0.000023,-0.000007,0.000027
3712076784.200000,0.157258,0.031159,0.001541,0.160480,0.028638,0.001579,0.170633,0.031987,0.001676,0.162808,0.030596,0.001599,107.499851,46.890432,-0.821013,73.044031,-53.309583,0.748114,146.134711,-24.117423,-1.948520,109.387559,-65.904088,-1.688842,0.000000,-0.000260,3712076784.200000,69.584579,-1.505164,-36.066338,-59.475334,-33.814358,61.584396,69.788574,-1.503323,0.000028,-0.000007,0.000023,-0.000025,0.000064,0.000035,0.000007,-0.000020,50.000008,-0.000260,3712076784.200000,69.560502,-1.611901,-36.149841,-59.401307,-33.700327,61.621266,69.764736,-1.614407,0.000016,0.000011,0.000001,-0.000073,-0.000074,0.000061,0.000056,0.000027,50.000007,0.000000,86.000000,2.410613,6.521521,4.439451,-5.344424,-6.917302,-1.184147,0.000037,-0.000019,0.000016,-0.000016,0.000029,-0.000031
3712076784.220000,0.156513,0.029241,0.001537,0.158848,0.028771,0.001562,0.172097,0.034230,0.001686,0.162514,0.030762,0.001596,99.463503,-54.492071,-4.954031,101.848469,-67.928037,1.468426,127.452965,-60.502834,-4.077630,102.728023,-64.928564,1.474134,-0.000067,-0.000590,3712076784.220000,69.583534,-1.505475,-36.066998,-59.475189,-33.815254,61.585522,69.788773,-1.503568,-0.000008,-0.000017,0.000021,0.000001,-0.000011,-0.000039,-0.000006,0.000014,49.999954,-0.000594,3712076784.220000,69.560797,-1.611976,-36.149452,-59.401690,-33.699819,61.621363,69.764824,-1.614419,-0.000041,0.000009,0.000009,-0.000064,-0.000062,0.000081,0.000037,0.000021,50.000021,-0.000004,86.000000,5.954411,-3.590035,-6.081590,-3.360330,0.132863,7.016655,-0.000031,-0.000042,-0.000029,0.000011,-0.000029,-0.000009
3712076784.240000,0.152991,0.028275,0.001503,0.159219,0.031270,0.001561,0.173576,0.031905,0.001706,0.161963,0.030492,0.001590,54.148572,-50.059493,-0.293152,126.615605,-72.719900,2.892262,91.062112,-84.830873,-5.405235,123.375616,-75.906946,-3.413893,-0.000038,0.000386,3712076784.240000,69.582825,-1.507403,-36.068119,-59.476448,-33.815727,61.583683,69.788635,-1.503883,-0.000011,0.000014,-0.000004,0.000023,-0.000015,-0.000000,-0.000011,-0.000006,49.999977,0.000375,3712076784.240000,69.560811,-1.611552,-36.149610,-59.401501,-33.699870,61.621619,69.764883,-1.614383,-0.000030,0.000020,0.000036,-0.000077,-0.000064,0.000073,0.000038,0.000036,50.000015,-0.000011,86.000000,-4.642451,-5.176050,-2.161418,6.602801,6.867061,-1.445117,0.000004,0.000010,0.000031,0.000028,-0.000003,0.000026
3712076784.260000,0.152234,0.029824,0.001493,0.159990,0.031662,0.001568,0.173636,0.030052,0.001710,0.161980,0.030514,0.001591,68.158853,-18.012059,0.742954,172.983075,-24.030686,3.514105,96.550312,-51.106671,-1.251598,156.882899,-21.529616,-2.139708,-0.000001,0.000791,3712076784.260000,69.583694,-1.508068,-36.067944,-59.476650,-33.815502,61.582603,69.788605,-1.503906,-0.000025,0.000005,-0.000032,0.000027,0.000038,0.000019,-0.000004,-0.000026,50.000000,0.000771,3712076784.260000,69.560620,-1.611448,-36.149714,-59.401215,-33.700025,61.621816,69.764836,-1.614414,-0.000019,0.000025,0.000027,-0.000049,-0.000014,0.000085,0.000030,0.000014,50.000001,-0.000020,86.000000,-4.215092,5.529822,6.890516,0.884693,-2.706953,-6.475028,0.000053,-0.000036,0.000004,-0.000036,-0.000014,0.000001
3712076784.280000,0.154691,0.032150,0.001513,0.160189,0.030038,0.001573,0.171092,0.029683,0.001685,0.162004,0.030622,0.001591,177.750701,48.010274,1.560265,113.381705,-68.148135,1.863951,160.310841,-33.096098,-3.717364,106.029140,-6.909078,1.160658,-0.000011,-0.000065,3712076784.280000,69.585251,-1.506942,-36.067028,-59.475788,-33.814011,61.583355,69.788689,-1.503965,-0.000014,0.000032,-0.000002,0.000025,-0.000024,-0.000044,-0.000006,0.000025,50.000000,-0.000072,3712076784.280000,69.560528,-1.611696,-36.149695,-59.401130,-33.700208,61.621944,69.764845,-1.614474,0.000021,0.000010,0.000076,-0.000017,-0.000006,0.000075,0.000022,0.000017,50.000011,-0.000006,86.000000,6.221431,3.103726,-0.422329,-6.935426,-5.853254,3.872005,-0.000069,-0.000101,-0.000029,-0.000019,-0.000003,-0.000002
3712076784.300000,0.156142,0.031762,0.001529,0.160164,0.027612,0.001577,0.169127,0.031165,0.001662,0.161820,0.030176,0.001590,159.541532,105.032512,-0.865437,70.472562,-67.631240,-0.349960,27.719154,-27.590993,0.031290,70.338916,19.751220,-0.627136,-0.000012,0.000398,3712076784.300000,69.584984,-1.505968,-36.065922,-59.475090,-33.813164,61.584583,69.788422,-1.503887,-0.000011,0.000034,0.000033,-0.000010,0.000002,0.000046,0.000007,0.000024,50.000008,0.000398,3712076784.300000,69.560507,-1.611818,-36.149714,-59.401722,-33.700258,61.621493,69.764890,-1.614331,-0.000016,0.000007,0.000105,0.000007,0.000004,0.000064,-0.000007,0.000020,50.000020,0.000000,86.000000,1.882778,-6.692661,-6.733549,1.713546,4.899864,5.024207,-0.000034,0.000052,-0.000003,0.000043,0.000020,0.000014
3712076784.320000,0.154411,0.029197,0.001516,0.159623,0.029147,0.001569,0.171718,0.032646,0.001686,0.161947,0.030342,0.001591,469.959011,468.779812,-0.139620,96.377912,-58.406285,-1.272937,134.243823,-52.099755,-2.211553,177.367764,50.704123,4.753953,-0.000009,0.000570,3712076784.320000,69.583191,-1.506814,-36.067135,-59.475773,-33.814949,61.584396,69.788475,-1.503859,-0.000022,0.000031,0.000035,-0.000018,0.000017,-0.000030,-0.000017,0.000027,50.000004,0.000558,3712076784.320000,69.560517,-1.611832,-36.149881,-59.401791,-33.700093,61.621190,69.764827,-1.614370,-0.000005,0.000005,0.000065,0.000069,0.000030,0.000066,-0.000018,-0.000011,50.000012,-0.000012,86.000000,-6.927513,-0.595325,2.944617,6.292348,4.016413,-5.754599,0.000036,0.000023,0.000043,0.000010,0.000030,-0.000028
3712076784.340000,0.152401,0.028529,0.001497,0.159590,0.031708,0.001564,0.175132,0.032165,0.001721,0.162410,0.030799,0.001594,65.546262,-39.561196,0.685582,107.409824,-26.318222,-1.303507,287.254970,150.265787,1.769541,244.013215,242.174286,-0.161821,0.000029,-0.000181,3712076784.340000,69.582939,-1.507895,-36.068134,-59.476593,-33.816624,61.583168,69.788712,-1.503683,0.000013,0.000028,0.000026,-0.000031,-0.000060,0.000035,0.000016,0.000030,50.000042,-0.000193,3712076784.340000,69.560759,-1.611589,-36.149640,-59.401281,-33.699734,61.621463,69.764739,-1.614454,0.000046,0.000023,0.000050,0.000023,0.000018,0.000021,0.000003,0.000009,50.000013,-0.000012,86.000000,0.713009,6.915821,5.628849,-4.072709,-6.405552,-2.867343,-0.000031,-0.000037,-0.000003,0.000009,-0.000020,-0.000026
3712076784.360000,0.152888,0.030510,0.001498,0.161012,0.030950,0.001580,0.174377,0.031367,0.001715,0.162791,0.030945,0.001598,66.753162,-19.945605,-0.727954,188.956908,-3.564993,-3.695315,294.809747,154.304295,-4.469304,156.996485,57.915381,1.238952,0.000002,-0.001001,3712076784.360000,69.584343,-1.507746,-36.066689,-59.476795,-33.815964,61.583202,69.788902,-1.503378,0.000045,-0.000016,-0.000006,-0.000064,-0.000080,-0.000051,0.000030,0.000021,50.000019,-0.001002,3712076784.360000,69.560783,-1.611483,-36.149420,-59.401357,-33.699725,61.621779,69.764822,-1.614397,0.000055,0.000023,-0.000030,0.000059,-0.000012,0.000036,0.000018,-0.000013,50.000017,-0.000001,86.000000,6.659724,-1.996359,-5.055211,-4.766938,-1.616224,6.829437,-0.000032,-0.000002,0.000020,-0.000011,-0.000077,0.000005
3712076784.380000,0.154029,0.030941,0.001509,0.161709,0.029231,0.001590,0.171286,0.029947,0.001686,0.162360,0.030042,0.001595,177.108051,-13.736054,-2.510125,157.412361,-37.438018,-3.660602,207.865205,30.517080,-2.239008,90.069450,8.761363,-0.888497,-0.000044,-0.000555,3712076784.380000,69.584084,-1.506834,-36.065968,-59.476315,-33.814419,61.583176,69.788292,-1.503387,0.000001,-0.000040,-0.000014,-0.000039,0.000016,-0.000064,-0.000015,-0.000011,49.999969,-0.000558,3712076784.380000,69.560208,-1.611312,-36.149936,-59.401523,-33.700436,61.621652,69.764846,-1.614235,0.000027,0.000037,-0.000011,0.000064,0.000031,0.000040,-0.000001,-0.000017,50.000014,-0.000003,86.000000,-3.209291,-6.167522,-3.735656,5.858110,7.010690,0.308262,0.000003,0.000002,-0.000000,-0.000016,0.000035,0.000070
3712076784.400000,0.155509,0.029553,0.001527,0.159601,0.027726,0.001572,0.169906,0.031548,0.001669,0.161693,0.029612,0.001589,129.326521,-52.739528,-4.217178,82.528284,-59.054945,-5.348609,39.884408,2.494499,-0.395767,182.361842,-9.116469,2.541022,-0.000068,0.000920,3712076784.400000,69.583099,-1.505868,-36.066677,-59.474857,-33.813976,61.584229,69.787888,-1.503817,-0.000033,-0.000005,-0.000024,-0.000002,-0.000011,0.000040,-0.000014,0.000004,49.999939,0.000918,3712076784.400000,69.560163,-1.611610,-36.150076,-59.401634,-33.700498,61.621147,69.764751,-1.614254,0.000024,0.000065,-0.000039,0.000044,-0.000025,0.000032,0.000015,0.000005,50.000007,-0.000002,86.000000,-5.457790,4.307934,6.453741,2.570769,-1.011713,-6.944663,-0.000034,-0.000037,-0.000018,-0.000010,0.000047,-0.000030
3712076784.420000,0.155693,0.027867,0.001532,0.157624,0.028444,0.001550,0.171635,0.034302,0.001681,0.161676,0.030220,0.001588,48.407969,-8.465626,0.503474,99.992607,20.787646,-5.360899,391.137041,194.514395,-2.840296,173.725137,-25.269418,-2.924645,0.000016,0.000353,3712076784.420000,69.582680,-1.505716,-36.067635,-59.474411,-33.815044,61.585560,69.788345,-1.504031,0.000015,0.000054,-0.000029,-0.000007,0.000083,-0.000022,-0.000014,-0.000012,50.000034,0.000341,3712076784.420000,69.560908,-1.611837,-36.149503,-59.401533,-33.699884,61.621193,69.764786,-1.614366,0.000043,0.000044,-0.000019,0.000015,-0.000025,0.000015,0.000022,0.000011,50.000018,-0.000012,86.000000,5.254228,4.553451,1.315880,-6.822228,-6.632115,2.294815,-0.000017,0.000016,0.000009,0.000031,-0.000031,-0.000068
3712076784.440000,0.153866,0.027157,0.001514,0.158529,0.030646,0.001555,0.175190,0.032892,0.001720,0.162566,0.030238,0.001597,37.521576,-32.892315,0.220842,215.474651,17.461361,-3.413028,202.589587,17.216986,-3.882193,133.497768,-35.317745,1.855851,0.000063,-0.000106,3712076784.440000,69.582306,-1.506648,-36.067944,-59.476036,-33.816750,61.583691,69.788483,-1.503355,0.000028,0.000023,0.000019,-0.000039,0.000034,-0.000062,-0.000011,0.000015,50.000076,-0.000123,3712076784.440000,69.561054,-1.611577,-36.149316,-59.401669,-33.699663,61.621511,69.764897,-1.614320,0.000048,0.000024,-0.000024,0.000027,-0.000057,0.000019,0.000027,0.000010,50.000014,-0.000017,86.000000,3.488349,-6.014302,-6.947858,-0.015103,3.496824,6.084833,0.000012,0.000018,0.000060,-0.000019,-0.000026,0.000001
3712076784.460000,0.153109,0.028376,0.001504,0.160302,0.031061,0.001572,0.174262,0.029546,0.001717,0.162587,0.029659,0.001598,110.418304,-62.387510,1.674338,148.004955,-51.993068,-3.152632,159.700419,-20.606800,-4.094330,131.072483,-34.259205,1.789926,-0.000040,-0.000305,3712076784.460000,69.582695,-1.507271,-36.067524,-59.476974,-33.815910,61.581760,69.788116,-1.503205,0.000000,0.000018,0.000027,-0.000015,-0.000017,-0.000054,0.000007,0.000029,49.999962,-0.000316,3712076784.460000,69.560610,-1.611489,-36.149772,-59.401738,-33.700159,61.621529,69.764933,-1.614271,0.000048,-0.000005,-0.000057,0.000030,-0.000043,0.000057,0.000040,-0.000021,50.000002,-0.000011,86.000000,-6.562182,-2.299632,1.286630,6.826795,5.321037,-4.575079,0.000019,0.000002,-0.000013,-0.000046,0.000010,0.000040
3712076784.480000,0.154553,0.030728,0.001514,0.161333,0.029733,0.001585,0.169920,0.028543,0.001675,0.161946,0.029657,0.001592,110.065678,-62.127310,1.660707,137.009896,-20.360956,-4.559270,228.623736,52.514279,-2.243575,27.602769,-23.446511,0.166673,-0.000049,-0.000418,3712076784.480000,69.584084,-1.506761,-36.066444,-59.476425,-33.813339,61.582592,69.788048,-1.503697,0.000006,0.000022,-0.000002,-0.000032,0.000068,0.000040,0.000029,-0.000002,49.999954,-0.000427,3712076784.480000,69.560347,-1.611646,-36.149948,-59.401506,-33.700533,61.621548,69.764876,-1.614307,0.000057,-0.000020,-0.000039,0.000008,-0.000048,0.000019,0.000036,-0.000008,50.000003,-0.000009,86.000000,-1.029871,6.876492,6.464445,-2.544203,-5.491633,-4.369994,-0.000033,-0.000010,-0.000050,0.000015,0.000026,-0.000013
3712076784.500000,0.156348,0.031537,0.001531,0.160101,0.028071,0.001576,0.169762,0.032104,0.001667,0.162087,0.030578,0.001592,48.818939,-39.688380,-0.368123,278.854522,111.777339,4.140879,97.708829,-5.905767,5.229697,145.067636,31.623813,-1.329907,0.000002,0.000405,3712076784.500000,69.584892,-1.506052,-36.066208,-59.475380,-33.813931,61.584827,69.788727,-1.503768,0.000008,-0.000037,-0.000043,0.000003,-0.000029,0.000040,0.000013,-0.000027,50.000019,0.000405,3712076784.500000,69.560567,-1.612083,-36.149748,-59.401791,-33.700419,61.621317,69.764912,-1.614342,0.000034,-0.000052,0.000010,-0.000018,-0.000052,-0.000006,0.000022,0.000005,50.000017,0.000000,86.000000,6.947579,-0.277341,-3.710506,-5.874308,-3.263573,6.212993,0.000026,0.000010,0.000026,0.000047,-0.000026,-0.000012
3712076784.520000,0.155100,0.028601,0.001524,0.158699,0.028455,0.001561,0.173279,0.034523,0.001698,0.162389,0.030541,0.001595,159.269665,-37.981700,3.521219,91.472227,-37.997316,5.169868,79.124680,55.466439,-0.456519,159.757263,29.963966,1.518132,0.000013,0.000185,3712076784.520000,69.583153,-1.506245,-36.067070,-59.475170,-33.816303,61.585232,69.788742,-1.503499,-0.000034,0.000003,-0.000028,0.000000,-0.000069,-0.000038,-0.000008,0.000032,50.000031,0.000179,3712076784.520000,69.560881,-1.611839,-36.149583,-59.401892,-33.700063,61.621282,69.764949,-1.614294,0.000048,-0.000025,-0.000020,-0.000041,-0.000029,-0.000042,0.000024,0.000008,50.000018,-0.000006,86.000000,-1.574527,-6.772307,-5.075256,4.744834,6.713934,2.041807,0.000007,-0.000025,0.000051,-0.000043,-0.000003,0.000022
