Timestamp,TVE_VA,ME_VA,PE_VA,TVE_VB,ME_VB,PE_VB,TVE_VC,ME_VC,PE_VC,TVE_Vp,ME_Vp,PE_Vp,TVE_IA,ME_IA,PE_IA,TVE_IB,ME_IB,PE_IB,TVE_IC,ME_IC,PE_IC,TVE_Ip,ME_Ip,PE_Ip,FE,RFE,Timestamp,PMU_VA_real,PMU_VA_imag,PMU_VB_real,PMU_VB_imag,PMU_VC_real,PMU_VC_imag,PMU_Vp_real,PMU_Vp_imag,PMU_IA_real,PMU_IA_imag,PMU_IB_real,PM_ IB_imag,PMU_IC_real,PMU_IC_imag,PMU_Ip_real,PMU_Ip_imag,PMU_FREQ,PMU_ROCOF,Timestamp,REF_VA_real,REF_VA_imag,REF_VB_real,REF_VB_imag,REF_VC_real,REF_VC_imag,REF_Vp_real,REF_Vp_imag,REF_IA_real,REF_IA_imag,REF_IB_real,REF_IB_imag,REF_IC_real,REF_IC_imag,REF_Ip_real,PMU_Ip_imag,REF_FREQ,REF_ROCOF,I Freq,I_VA_real,I_VA_imag,I_VB_real,I_VB_imag,I_ VC_real,I_VC_imag,I_IA_real,I_IA_imag,I_IB_real,I_IB_imag,I_IC_real,I_IC_imag
3712076784.540000,0.153063,0.027043,0.001506,0.158760,0.030502,0.001558,0.175862,0.033191,0.001727,0.162602,0.030257,0.001597,131.336999,-64.321151,3.719641,126.320783,-66.755225,3.894510,181.340569,-18.330331,3.020572,189.894268,-10.033811,-3.086479,-0.000010,-0.000432,3712076784.540000,69.581856,-1.507275,-36.068245,-59.476089,-33.817497,61.583435,69.788452,-1.503383,-0.000018,0.000007,-0.000016,0.000017,0.000025,0.000046,-0.000015,-0.000013,49.999996,-0.000446,3712076784.540000,69.560695,-1.611652,-36.149826,-59.401712,-33.699923,61.621284,69.764853,-1.614372,0.000031,-0.000044,0.000000,-0.000071,-0.000023,-0.000060,0.000017,0.000014,50.000006,-0.000014,86.000000,-6.357846,2.815446,5.611447,4.095217,0.746971,-6.977892,-0.000038,-0.000013,-0.000041,-0.000043,0.000014,-0.000015
3712076784.560000,0.153037,0.029742,0.001501,0.160363,0.031357,0.001572,0.173910,0.030567,0.001712,0.162464,0.030549,0.001595,239.768420,40.468284,-2.986754,51.478321,-40.699374,-0.412241,75.716935,-63.788453,0.691599,133.575533,-26.334428,-1.735511,-0.000034,-0.000801,3712076784.560000,69.583778,-1.507471,-36.067406,-59.476669,-33.815697,61.582813,69.788635,-1.503527,-0.000039,-0.000001,-0.000000,-0.000038,0.000016,-0.000003,0.000009,-0.000007,49.999973,-0.000817,3712076784.560000,69.560749,-1.611433,-36.149548,-59.401256,-33.699931,61.621771,69.764835,-1.614374,0.000028,-0.000004,0.000025,-0.000059,0.000028,-0.000035,0.000007,0.000013,50.000007,-0.000015,86.000000,3.956617,5.717196,2.970948,-6.280615,-6.994450,0.573414,-0.000019,0.000048,-0.000003,0.000033,-0.000008,-0.000016
3712076784.580000,0.153912,0.031884,0.001505,0.161699,0.029835,0.001589,0.169894,0.029159,0.001673,0.161843,0.030290,0.001590,359.841594,160.094675,-3.057871,143.520173,-42.620866,2.260896,190.497964,10.832713,-2.254714,64.511075,-2.812449,-0.665997,-0.000058,0.000222,3712076784.580000,69.585030,-1.507266,-36.065926,-59.476620,-33.813145,61.583256,69.788498,-1.503850,-0.000044,-0.000009,-0.000009,0.000032,-0.000082,-0.000031,-0.000011,0.000017,49.999954,0.000218,3712076784.580000,69.560503,-1.611511,-36.149603,-59.401514,-33.700212,61.621787,69.764888,-1.614294,0.000017,0.000002,0.000053,-0.000022,0.000068,-0.000039,-0.000019,0.000006,50.000012,-0.000004,86.000000,4.874410,-4.957769,-6.726110,-1.742229,1.873615,6.763383,0.000070,0.000007,0.000001,-0.000001,0.000004,-0.000000
3712076784.600000,0.155064,0.031083,0.001519,0.160652,0.028685,0.001580,0.169088,0.031877,0.001660,0.161620,0.030558,0.001587,138.652207,-45.542353,2.182971,82.559115,-70.730593,-0.808950,66.174826,53.913462,0.310547,333.151576,267.929626,-1.084631,-0.000007,0.000852,3712076784.600000,69.584343,-1.506380,-36.066372,-59.475727,-33.813412,61.584942,69.788620,-1.504035,-0.000011,0.000014,0.000003,-0.000018,0.000078,0.000042,0.000020,-0.000014,50.000004,0.000847,3712076784.600000,69.560353,-1.611572,-36.149957,-59.401611,-33.700373,61.621354,69.764827,-1.614282,0.000034,0.000002,0.000051,-0.000033,0.000056,0.000010,0.000006,0.000003,50.000011,-0.000006,86.000000,-5.784022,-3.859141,-0.451554,6.932551,6.291687,-3.107808,-0.000013,-0.000049,-0.000006,0.000009,-0.000013,-0.000007
3712076784.620000,0.155636,0.029268,0.001528,0.158736,0.029009,0.001560,0.171904,0.034354,0.001684,0.162121,0.030893,0.001591,108.682393,-55.714395,-1.553933,137.050770,-56.306805,2.476080,103.775286,78.656434,0.512030,389.104851,266.747326,-1.664992,0.000023,0.000639,3712076784.620000,69.583443,-1.505825,-36.067421,-59.475143,-33.815224,61.585468,69.788780,-1.503815,-0.000010,-0.000025,-0.000019,0.000007,0.000020,0.000006,-0.000004,-0.000016,50.000034,0.000626,3712076784.620000,69.560701,-1.611701,-36.149696,-59.401560,-33.699884,61.621159,69.764747,-1.614367,0.000056,-0.000024,0.000044,0.000015,0.000011,-0.000003,0.000004,-0.000001,50.000011,-0.000014,86.000000,-2.707522,6.404298,6.893972,-0.856584,-4.232164,-5.598293,-0.000044,-0.000003,0.000001,0.000007,0.000003,0.000007
3712076784.640000,0.153802,0.028272,0.001512,0.158587,0.030180,0.001557,0.174725,0.033518,0.001715,0.162409,0.030662,0.001595,139.592178,-17.902931,-1.738830,121.823813,-40.856356,1.684585,565.206023,368.213081,2.870966,223.666485,55.196615,-2.110131,-0.000001,-0.000151,3712076784.640000,69.582939,-1.506793,-36.067768,-59.475460,-33.816441,61.584400,69.788651,-1.503657,-0.000001,-0.000037,-0.000008,0.000021,-0.000033,0.000013,0.000008,-0.000013,50.000011,-0.000160,3712076784.640000,69.560916,-1.611517,-36.149397,-59.401316,-33.699508,61.621634,69.764772,-1.614447,0.000045,0.000006,0.000036,0.000010,0.000007,-0.000001,0.000005,0.000009,50.000013,-0.000009,86.000000,6.798223,1.459101,-2.133147,-6.612397,-4.706078,5.206040,0.000005,0.000044,-0.000010,-0.000003,-0.000003,-0.000000
3712076784.660000,0.152329,0.029337,0.001495,0.160449,0.032188,0.001572,0.173896,0.031132,0.001711,0.162255,0.030893,0.001593,103.092104,-75.143873,-4.710346,155.781906,-37.363123,2.542347,400.264369,282.595577,1.620899,101.597695,-53.516245,-4.911475,-0.000008,-0.000730,3712076784.660000,69.583382,-1.507636,-36.067680,-59.477242,-33.815792,61.583382,69.788902,-1.503633,-0.000006,-0.000010,-0.000026,0.000009,0.000046,0.000020,-0.000011,-0.000011,50.000004,-0.000735,3712076784.660000,69.560643,-1.611158,-36.149475,-59.401363,-33.699907,61.621952,69.764867,-1.614280,-0.000038,0.000024,0.000043,0.000012,0.000005,-0.000012,-0.000028,0.000019,50.000012,-0.000005,86.000000,0.159126,-6.950945,-6.095856,3.333764,5.995232,3.647653,0.000027,0.000008,-0.000025,0.000042,0.000021,0.000014
3712076784.680000,0.153882,0.030990,0.001507,0.161775,0.031357,0.001587,0.171235,0.029319,0.001687,0.162313,0.030554,0.001594,361.543610,233.990102,1.708426,99.445131,-56.997233,-1.340895,106.835210,-27.857406,-1.304947,92.820058,-47.943517,-1.166625,-0.000010,0.000219,3712076784.680000,69.583923,-1.506957,-36.067188,-59.477261,-33.814369,61.582848,69.788612,-1.503582,0.000009,-0.000017,0.000001,-0.000022,0.000009,0.000025,0.000010,0.000002,49.999992,0.000212,3712076784.680000,69.560016,-1.611323,-36.150187,-59.401327,-33.700561,61.621732,69.764811,-1.614321,-0.000005,-0.000002,0.000050,-0.000009,-0.000030,0.000022,0.000004,0.000020,50.000002,-0.000006,86.000000,-6.858414,1.146212,4.416514,5.362274,2.458778,-6.572649,0.000004,-0.000038,0.000043,-0.000003,0.000033,-0.000033
3712076784.700000,0.155846,0.029914,0.001529,0.160054,0.028720,0.001574,0.170340,0.031718,0.001673,0.162105,0.030126,0.001593,149.258858,-29.521586,-4.167095,10.493235,-8.977640,-0.056947,918.095891,810.326345,-1.593900,134.910141,-65.072195,-3.178536,-0.000029,0.000416,3712076784.700000,69.583519,-1.505735,-36.066776,-59.475243,-33.814220,61.584438,69.788261,-1.503701,0.000020,-0.000039,0.000010,0.000005,-0.000012,-0.000042,0.000009,-0.000001,49.999985,0.000411,3712076784.700000,69.560327,-1.611661,-36.149984,-59.401328,-33.700432,61.621390,69.764761,-1.614356,-0.000062,0.000004,0.000011,0.000006,0.000005,-0.000001,-0.000025,0.000002,50.000014,-0.000005,86.000000,2.410750,6.521514,4.439589,-5.344442,-6.917265,-1.184194,-0.000029,0.000001,-0.000023,-0.000027,-0.000061,-0.000024
3712076784.720000,0.155923,0.027546,0.001534,0.158268,0.028937,0.001556,0.172342,0.035036,0.001687,0.162200,0.030526,0.001593,40.634236,-39.093463,-6.141048,49.403743,-25.095451,0.496792,239.553166,64.204942,4.041275,67.521812,-55.456259,-0.585484,0.000007,-0.000245,3712076784.720000,69.582191,-1.505491,-36.067657,-59.475082,-33.815788,61.585957,69.788620,-1.503702,-0.000033,-0.000005,0.000005,0.000027,-0.000038,0.000048,-0.000012,0.000014,50.000027,-0.000254,3712076784.720000,69.560638,-1.611819,-36.149683,-59.401708,-33.700029,61.621331,69.764840,-1.614364,-0.000054,0.000000,0.000023,0.000029,-0.000008,-0.000037,-0.000039,0.000010,50.000020,-0.000010,86.000000,5.954213,-3.590175,-6.081709,-3.360465,0.132780,7.016737,-0.000001,0.000037,-0.000021,0.000010,0.000017,0.000082
3712076784.740000,0.153533,0.028159,0.001509,0.160215,0.032383,0.001569,0.174334,0.032828,0.001712,0.162726,0.031126,0.001597,125.770875,-26.615529,4.682880,211.342713,13.309952,2.869225,240.130558,101.680194,-1.744914,113.999291,-10.927815,-1.289926,0.000016,-0.000116,3712076784.740000,69.582497,-1.506903,-36.068398,-59.477547,-33.816612,61.583813,69.789070,-1.503379,-0.000007,0.000029,-0.000024,0.000017,-0.000021,-0.000030,-0.000003,0.000017,50.000031,-0.000134,3712076784.740000,69.560556,-1.611453,-36.149957,-59.401653,-33.700076,61.621383,69.764865,-1.614326,-0.000040,-0.000010,0.000024,-0.000009,0.000016,-0.000008,-0.000020,0.000002,50.000014,-0.000018,86.000000,-4.642519,-5.175943,-2.161433,6.602917,6.867203,-1.445045,0.000041,0.000009,-0.000004,0.000024,0.000059,-0.000048
3712076784.760000,0.152220,0.029761,0.001493,0.160572,0.034379,0.001568,0.175140,0.028942,0.001727,0.162650,0.031020,0.001596,162.003122,-27.532643,3.851360,91.213395,-45.182946,-1.129256,41.499149,-24.787119,-0.386173,194.173583,-0.034719,-2.659062,-0.000030,-0.000605,3712076784.760000,69.583237,-1.508104,-36.069260,-59.478630,-33.816475,61.580975,69.788933,-1.503414,-0.000017,0.000025,-0.000009,-0.000009,-0.000035,0.000015,-0.000008,-0.000011,49.999973,-0.000619,3712076784.760000,69.560206,-1.611483,-36.150062,-59.401571,-33.700316,61.621452,69.764803,-1.614322,-0.000005,-0.000042,0.000007,-0.000022,-0.000051,0.000001,0.000012,0.000006,50.000004,-0.000014,86.000000,-4.215006,5.530001,6.890628,0.884814,-2.706952,-6.474993,0.000011,-0.000012,0.000036,0.000008,-0.000069,-0.000045
3712076784.780000,0.154164,0.030780,0.001510,0.160055,0.031668,0.001569,0.172495,0.029623,0.001699,0.162255,0.030684,0.001593,175.481049,109.892325,-5.299697,111.248270,-42.786500,-1.492307,190.549239,-4.987521,3.570452,227.761353,83.823880,-1.792493,-0.000037,-0.000935,3712076784.780000,69.584038,-1.507088,-36.068150,-59.476955,-33.815060,61.582397,69.788704,-1.503681,-0.000012,-0.000005,-0.000025,-0.000011,-0.000037,0.000015,0.000020,0.000005,49.999977,-0.000948,3712076784.780000,69.560272,-1.611688,-36.149956,-59.401492,-33.700395,61.621509,69.764814,-1.614360,-0.000005,0.000003,0.000016,-0.000045,0.000029,-0.000031,-0.000005,0.000010,50.000015,-0.000013,86.000000,6.221823,3.103862,-0.422027,-6.935322,-5.853000,3.872207,0.000000,-0.000016,0.000012,0.000016,-0.000039,0.000115
3712076784.800000,0.155865,0.030584,0.001528,0.160194,0.029635,0.001574,0.169557,0.032476,0.001664,0.161896,0.030903,0.001589,550.637129,384.147140,-4.059754,107.082280,-27.410097,-1.305776,207.123174,51.671224,4.380080,189.677917,2.793674,-2.418279,-0.000047,0.000773,3712076784.800000,69.583969,-1.505976,-36.067024,-59.476444,-33.813919,61.584923,69.788887,-1.503820,-0.000001,-0.000036,-0.000023,-0.000039,-0.000006,0.000034,0.000017,-0.000025,49.999969,0.000773,3712076784.800000,69.560313,-1.611814,-36.149886,-59.401996,-33.700456,61.621089,69.764850,-1.614210,-0.000006,0.000005,0.000044,-0.000044,-0.000020,-0.000011,0.000004,0.000029,50.000017,0.000000,86.000000,1.882909,-6.693129,-6.733622,1.713247,4.900013,5.024001,-0.000020,0.000022,0.000028,0.000013,0.000059,-0.000010
3712076784.820000,0.154764,0.028780,0.001520,0.158902,0.030268,0.001560,0.171101,0.033534,0.001678,0.161619,0.030873,0.001586,379.669238,196.975385,-3.827718,143.287073,-53.312640,-2.677894,83.772759,62.949948,-5.846726,184.406591,-4.886614,-2.475739,-0.000040,0.000827,3712076784.820000,69.582809,-1.506517,-36.068287,-59.476212,-33.814884,61.584961,69.788818,-1.504132,0.000035,-0.000032,-0.000028,-0.000002,-0.000050,-0.000019,0.000019,-0.000020,49.999969,0.000815,3712076784.820000,69.560419,-1.611847,-36.150066,-59.401904,-33.700224,61.620936,69.764806,-1.614329,-0.000016,0.000001,0.000056,-0.000022,-0.000033,0.000002,-0.000002,0.000029,50.000009,-0.000012,86.000000,-6.927855,-0.595611,2.944258,6.292212,4.016203,-5.754891,0.000014,0.000039,0.000004,-0.000030,-0.000028,-0.000050
3712076784.840000,0.152836,0.028332,0.001502,0.158269,0.030695,0.001552,0.173860,0.032554,0.001708,0.161693,0.030536,0.001588,99.445064,79.188541,-5.829941,121.934935,-77.099666,3.464260,304.839523,181.804334,-4.650010,71.491564,-3.211672,0.742914,0.000026,0.000496,3712076784.840000,69.582855,-1.507707,-36.068348,-59.475861,-33.815880,61.583569,69.788506,-1.504086,-0.000039,-0.000004,-0.000014,0.000009,-0.000072,-0.000006,-0.000007,0.000021,50.000034,0.000479,3712076784.840000,69.560805,-1.611738,-36.149539,-59.401563,-33.699702,61.621162,69.764726,-1.614386,-0.000021,0.000007,0.000046,-0.000057,-0.000001,0.000026,0.000009,0.000021,50.000008,-0.000018,86.000000,0.712759,6.916266,5.628742,-4.072220,-6.405771,-2.867066,0.000037,-0.000008,-0.000026,0.000010,-0.000014,0.000027
3712076784.860000,0.152387,0.029741,0.001494,0.160244,0.031051,0.001572,0.173486,0.030252,0.001708,0.162069,0.030353,0.001592,224.296217,106.178236,-4.765783,117.478057,-63.280087,-1.911319,116.962179,109.207199,-0.290568,133.422368,-38.717961,-4.375962,0.000015,0.000060,3712076784.860000,69.583733,-1.508142,-36.067131,-59.476768,-33.815273,61.582642,69.788490,-1.503748,-0.000035,-0.000035,-0.000023,-0.000013,0.000006,-0.000044,-0.000016,-0.000011,50.000027,0.000053,3712076784.860000,69.560713,-1.611643,-36.149349,-59.401559,-33.699845,61.621667,69.764833,-1.614343,-0.000018,0.000016,0.000056,-0.000048,0.000009,-0.000019,-0.000008,0.000030,50.000012,-0.000008,86.000000,6.660102,-1.996442,-5.054795,-4.767175,-1.616120,6.829411,-0.000032,-0.000016,0.000001,0.000017,0.000011,0.000005
3712076784.880000,0.153661,0.031291,0.001504,0.162455,0.030416,0.001596,0.169739,0.029132,0.001672,0.161962,0.030275,0.001591,251.482001,51.509461,-3.111398,178.290021,-6.881465,-2.352202,157.541701,-40.703401,3.449019,156.965012,-24.272061,-4.083994,-0.000013,-0.000248,3712076784.880000,69.584442,-1.507296,-36.066010,-59.477222,-33.813332,61.583046,69.788460,-1.503694,0.000042,-0.000003,-0.000045,-0.000012,-0.000000,0.000033,-0.000009,-0.000027,50.000000,-0.000248,3712076784.880000,69.560330,-1.611457,-36.149869,-59.401533,-33.700502,61.621543,69.764858,-1.614225,-0.000028,0.000003,0.000043,-0.000025,-0.000016,-0.000053,-0.000022,0.000031,50.000013,0.000000,86.000000,-3.209447,-6.167774,-3.735880,5.857801,7.010718,0.308141,0.000013,0.000034,-0.000004,-0.000002,0.000000,0.000017
3712076784.900000,0.155617,0.030443,0.001526,0.160673,0.028962,0.001580,0.169707,0.030900,0.001668,0.162019,0.030106,0.001592,644.268997,643.573213,-0.109831,176.778173,-11.943794,3.839227,75.407658,37.497731,-0.565441,290.362332,190.045375,-4.882423,-0.000004,-0.000200,3712076784.900000,69.583672,-1.506125,-36.066643,-59.475853,-33.813900,61.583786,69.788223,-1.503675,0.000037,0.000026,-0.000036,0.000032,0.000004,-0.000098,-0.000035,-0.000017,50.000004,-0.000200,3712076784.900000,69.560116,-1.611809,-36.150111,-59.401583,-33.700690,61.621076,69.764738,-1.614272,0.000005,0.000004,0.000009,-0.000054,0.000040,-0.000058,-0.000008,0.000011,50.000008,0.000000,86.000000,-5.457778,4.307900,6.453877,2.570779,-1.011605,-6.944803,0.000024,-0.000039,0.000010,0.000012,0.000003,-0.000011
3712076784.920000,0.156109,0.028726,0.001534,0.158347,0.029091,0.001556,0.172650,0.033778,0.001693,0.162401,0.030542,0.001595,107.813887,106.392114,0.121549,965.507523,867.464260,4.783678,192.480140,1.039607,2.555877,105.619706,12.308129,1.035500,-0.000007,-0.000493,3712076784.920000,69.583076,-1.505709,-36.067726,-59.475010,-33.815823,61.584747,69.788559,-1.503593,0.000037,0.000023,-0.000019,0.000040,-0.000058,0.000050,0.000013,-0.000018,50.000011,-0.000499,3712076784.920000,69.560702,-1.611999,-36.149727,-59.401525,-33.700137,61.621090,69.764765,-1.614396,0.000019,0.000009,-0.000004,-0.000002,0.000075,-0.000010,-0.000008,-0.000018,50.000018,-0.000006,86.000000,5.254096,4.553278,1.315771,-6.822463,-6.632268,2.294633,-0.000017,-0.000015,0.000017,-0.000025,-0.000025,-0.000023
3712076784.940000,0.153500,0.028476,0.001508,0.159567,0.031802,0.001563,0.173939,0.032972,0.001708,0.162370,0.031094,0.001593,49.219641,-18.191064,0.511192,1345.554437,1159.161762,3.689041,104.584724,69.845644,0.606556,149.474661,141.990841,-0.301370,-0.000034,-0.000032,3712076784.940000,69.583084,-1.507133,-36.067951,-59.477104,-33.816101,61.584087,69.789062,-1.503595,0.000027,0.000009,0.000016,0.000028,0.000054,-0.000003,0.000000,-0.000017,49.999981,-0.000045,3712076784.940000,69.560924,-1.611613,-36.149398,-59.401751,-33.699781,61.621423,69.764886,-1.614293,0.000034,-0.000007,-0.000002,-0.000001,0.000025,-0.000020,0.000002,-0.000007,50.000015,-0.000012,86.000000,3.488097,-6.014208,-6.948171,-0.014907,3.496622,6.085019,0.000022,0.000048,-0.000009,-0.000015,-0.000015,0.000026
3712076784.960000,0.151570,0.030159,0.001485,0.161278,0.033820,0.001577,0.173360,0.029508,0.001708,0.162081,0.031156,0.001590,94.508680,-20.366378,-1.086900,48.896319,48.806369,0.024303,228.719202,100.614187,1.622322,344.148857,253.287384,1.336939,-0.000023,0.000713,3712076784.960000,69.583778,-1.508501,-36.068436,-59.478622,-33.815342,61.582096,69.789108,-1.503825,0.000004,-0.000031,0.000007,0.000021,0.000055,0.000039,0.000017,-0.000018,49.999977,0.000700,3712076784.960000,69.560483,-1.611358,-36.149942,-59.401591,-33.700163,61.621581,69.764892,-1.614308,0.000037,-0.000014,0.000005,0.000014,0.000018,-0.000029,-0.000004,-0.000006,50.000000,-0.000013,86.000000,-6.561889,-2.299221,1.286988,6.827203,5.321341,-4.574671,0.000050,-0.000053,-0.000004,0.000014,0.000016,0.000014
3712076784.980000,0.154499,0.031237,0.001513,0.161088,0.031156,0.001580,0.170496,0.028860,0.001680,0.162036,0.030412,0.001591,152.318935,-36.524182,-2.378165,52.520400,-47.307837,0.315561,128.126256,-51.299281,4.284173,76.322511,-28.591811,0.864046,0.000027,0.000511,3712076784.980000,69.584503,-1.506858,-36.067356,-59.477081,-33.813648,61.582420,69.788536,-1.503766,-0.000029,-0.000004,-0.000014,0.000028,-0.000015,0.000009,0.000002,-0.000013,50.000031,0.000493,3712076784.980000,69.560415,-1.611623,-36.150034,-59.401506,-33.700409,61.621360,69.764838,-1.614329,0.000038,-0.000027,-0.000009,0.000058,-0.000003,-0.000036,-0.000012,-0.000014,50.000003,-0.000018,86.000000,-1.029690,6.876128,6.464443,-2.544569,-5.491596,-4.370172,-0.000066,-0.000021,-0.000022,0.000001,0.000004,-0.000014
3712076785.000000,0.157489,0.031507,0.001543,0.161137,0.028763,0.001585,0.169169,0.031392,0.001662,0.162613,0.030554,0.001597,85.349497,-10.281427,-0.927389,71.773316,-64.777047,-0.526868,192.324212,20.207653,4.163729,29.891853,11.291373,-0.263115,0.000022,-0.000044,3712076785.000000,69.584892,-1.505172,-36.065922,-59.476021,-33.813236,61.584499,69.788651,-1.503431,-0.000009,-0.000031,0.000007,0.000019,0.000013,0.000024,-0.000009,-0.000015,50.000038,-0.000044,3712076785.000000,69.560571,-1.612019,-36.149764,-59.401686,-33.700254,61.621269,69.764844,-1.614383,0.000021,-0.000029,-0.000010,0.000056,-0.000022,-0.000001,-0.000004,-0.000015,50.000016,0.000000,86.000000,6.947157,-0.277401,-3.710875,-5.874210,-3.263880,6.212978,-0.000009,0.000053,0.000020,0.000032,0.000003,0.000018
3712076785.020000,0.156026,0.030468,0.001530,0.160527,0.029744,0.001577,0.172131,0.033630,0.001688,0.162921,0.031291,0.001599,156.288267,-43.656008,3.197205,43.595605,-40.501225,-0.209516,97.219332,-11.640084,-5.204891,79.926124,-19.480915,-0.893256,-0.000002,-0.000630,3712076785.020000,69.584305,-1.505855,-36.066788,-59.476505,-33.815376,61.584900,69.789215,-1.503278,-0.000003,0.000028,-0.000014,0.000050,-0.000031,-0.000022,-0.000022,-0.000015,50.000015,-0.000639,3712076785.020000,69.560725,-1.611825,-36.149799,-59.401877,-33.700049,61.621165,69.764893,-1.614338,0.000003,-0.000049,-0.000040,0.000077,-0.000038,0.000019,-0.000003,-0.000033,50.000017,-0.000009,86.000000,-1.574460,-6.772088,-5.075002,4.744941,6.714085,2.042088,0.000043,-0.000031,0.000031,-0.000053,0.000007,0.000005
3712076785.040000,0.154066,0.027734,0.001515,0.159315,0.031415,0.001562,0.175781,0.033829,0.001725,0.163089,0.030995,0.001601,174.556962,-24.241129,2.905295,55.463395,-41.772890,0.482823,211.789372,12.441568,2.984566,100.538058,-59.670283,4.901791,-0.000006,-0.000753,3712076785.040000,69.582321,-1.506655,-36.068249,-59.476665,-33.817398,61.583851,69.788872,-1.503180,0.000010,0.000042,-0.000050,0.000021,0.000018,-0.000002,-0.000018,0.000000,50.000000,-0.000767,3712076785.040000,69.560666,-1.611643,-36.149728,-59.401607,-33.699737,61.621237,69.764752,-1.614404,-0.000000,-0.000058,-0.000059,0.000072,-0.000016,-0.000001,-0.000009,-0.000043,50.000006,-0.000014,86.000000,-6.357725,2.815437,5.611422,4.095101,0.747196,-6.977966,-0.000051,-0.000020,-0.000065,0.000002,0.000003,0.000007
3712076785.060000,0.154046,0.029465,0.001512,0.160065,0.031285,0.001570,0.174279,0.030564,0.001716,0.162826,0.030436,0.001599,162.812969,-13.495179,2.119575,66.761850,-66.492957,0.103456,157.252129,39.151400,-1.403476,106.770950,-50.861689,1.467379,-0.000046,-0.000734,3712076785.060000,69.583458,-1.506869,-36.067635,-59.476452,-33.815853,61.582561,69.788460,-1.503341,0.000049,0.000034,-0.000010,0.000012,0.000015,-0.000001,0.000019,-0.000003,49.999962,-0.000747,3712076785.060000,69.560604,-1.611588,-36.149631,-59.401186,-33.699857,61.621649,69.764732,-1.614462,0.000004,-0.000069,-0.000027,0.000038,0.000002,0.000011,-0.000002,-0.000040,50.000008,-0.000013,86.000000,3.956640,5.717118,2.970967,-6.280540,-6.994525,0.573315,-0.000019,0.000035,0.000003,0.000054,-0.000001,-0.000020
3712076785.080000,0.154215,0.031731,0.001509,0.161222,0.029874,0.001584,0.170588,0.027858,0.001683,0.162010,0.029819,0.001592,121.938753,-45.472401,4.537663,80.096693,-78.286261,0.365424,45.646663,-0.721550,-0.462167,121.449006,-62.079458,-2.022711,-0.000049,0.000147,3712076785.080000,69.584763,-1.507150,-36.066380,-59.476383,-33.813431,61.582016,69.788109,-1.503693,-0.000044,0.000005,-0.000010,-0.000011,0.000008,0.000023,-0.000019,-0.000002,49.999962,0.000140,3712076785.080000,69.560337,-1.611634,-36.149750,-59.401432,-33.700368,61.621662,69.764823,-1.614325,0.000005,-0.000080,-0.000061,-0.000029,-0.000003,0.000024,0.000027,-0.000043,50.000011,-0.000007,86.000000,4.874349,-4.957743,-6.726009,-1.742232,1.873663,6.763490,0.000047,0.000007,0.000075,-0.000016,-0.000034,0.000020
3712076785.100000,0.154947,0.030100,0.001520,0.160717,0.028844,0.001581,0.169528,0.030143,0.001668,0.161753,0.029701,0.001590,134.380485,-59.932839,2.506877,163.634128,-35.563131,3.344103,95.441578,-5.646361,-1.025140,65.618019,-64.193531,0.227743,-0.000017,0.000604,3712076785.100000,69.583351,-1.506425,-36.066555,-59.475670,-33.813599,61.583633,69.787956,-1.503840,0.000014,0.000032,0.000025,0.000008,0.000028,-0.000003,0.000010,-0.000015,49.999996,0.000602,3712076785.100000,69.560044,-1.611685,-36.150105,-59.401446,-33.700671,61.621375,69.764756,-1.614307,0.000019,-0.000085,-0.000041,-0.000004,0.000018,0.000024,0.000018,-0.000049,50.000014,-0.000002,86.000000,-5.783847,-3.858967,-0.451475,6.932678,6.291849,-3.107702,-0.000037,-0.000030,-0.000039,-0.000041,0.000007,0.000013
3712076785.120000,0.155812,0.027164,0.001534,0.157987,0.029857,0.001551,0.172106,0.032625,0.001690,0.161998,0.029896,0.001592,144.516992,-43.338361,2.314791,163.347055,-18.287482,2.229671,356.511499,179.055654,-2.350231,178.546199,-21.415346,3.099785,-0.000009,0.000703,3712076785.120000,69.581665,-1.505593,-36.068501,-59.475269,-33.815292,61.584114,69.788025,-1.503784,0.000029,0.000021,0.000026,0.000016,-0.000019,-0.000018,-0.000005,0.000015,50.000004,0.000690,3712076785.120000,69.560378,-1.611895,-36.149920,-59.401514,-33.700198,61.621056,69.764686,-1.614396,-0.000007,-0.000064,-0.000004,-0.000037,0.000009,-0.000000,0.000007,-0.000019,50.000012,-0.000014,86.000000,-2.707446,6.404098,6.894057,-0.856769,-4.232246,-5.598511,-0.000041,0.000013,-0.000024,0.000049,0.000019,-0.000023
3712076785.140000,0.153878,0.026583,0.001515,0.157099,0.030397,0.001541,0.174487,0.031704,0.001716,0.161857,0.029571,0.001591,41.498796,-29.922725,0.345195,78.486471,-23.793311,-5.397775,22.313278,3.380696,-0.217348,126.063117,-36.464779,4.565869,-0.000024,-0.000316,3712076785.140000,69.581619,-1.506861,-36.068882,-59.475204,-33.816177,61.583004,69.787880,-1.503886,-0.000002,-0.000029,-0.000016,-0.000012,0.000007,-0.000030,-0.000012,0.000010,49.999992,-0.000332,3712076785.140000,69.560764,-1.611878,-36.149506,-59.401493,-33.699795,61.621391,69.764769,-1.614446,-0.000017,-0.000039,-0.000025,0.000006,0.000013,-0.000027,-0.000013,-0.000020,50.000017,-0.000016,86.000000,6.797975,1.458938,-2.133360,-6.612572,-4.706198,5.206100,0.000001,0.000037,0.000040,-0.000004,-0.000025,-0.000011
3712076785.160000,0.152016,0.028337,0.001493,0.159945,0.030004,0.001571,0.173018,0.029188,0.001705,0.161691,0.029176,0.001590,382.315235,357.863623,-5.643625,224.489603,27.914414,-2.791778,117.236933,50.865483,0.888951,180.823282,80.400596,-4.988825,0.000006,-0.000417,3712076785.160000,69.582504,-1.508102,-36.067207,-59.476192,-33.815113,61.582027,69.787720,-1.503796,-0.000020,-0.000015,0.000024,-0.000017,0.000036,-0.000057,-0.000015,-0.000024,50.000019,-0.000422,3712076785.160000,69.560463,-1.611551,-36.149743,-59.401641,-33.700222,61.621611,69.764886,-1.614294,-0.000006,0.000000,-0.000013,0.000019,-0.000014,-0.000042,-0.000015,0.000004,50.000013,-0.000005,86.000000,0.159182,-6.950766,-6.095810,3.333873,5.995461,3.647736,0.000040,0.000012,-0.000001,-0.000039,-0.000009,0.000019
3712076785.180000,0.153615,0.029461,0.001507,0.161325,0.030402,0.001584,0.170242,0.028477,0.001678,0.161744,0.029447,0.001590,137.694288,-57.941802,3.687096,58.404826,50.724211,0.236368,185.896885,-13.151841,2.939188,177.005142,116.055484,-0.943899,-0.000033,0.000838,3712076785.180000,69.582939,-1.507228,-36.066948,-59.476875,-33.813648,61.582253,69.787842,-1.503777,-0.000020,0.000015,-0.000036,-0.000028,0.000030,0.000050,-0.000011,-0.000012,49.999969,0.000826,3712076785.180000,69.560095,-1.611641,-36.150130,-59.401608,-33.700657,61.621364,69.764819,-1.614275,0.000023,-0.000055,-0.000027,-0.000013,-0.000022,-0.000063,0.000001,-0.000007,50.000002,-0.000012,86.000000,-6.858252,1.146197,4.416598,5.362303,2.458923,-6.572787,0.000002,0.000005,-0.000016,0.000019,0.000042,-0.000024
3712076785.200000,0.155560,0.029174,0.001528,0.159676,0.029338,0.001569,0.169227,0.031464,0.001663,0.161513,0.029993,0.001587,83.624186,-28.986743,0.968196,225.805587,39.868839,-3.839962,119.066864,-3.017858,4.985331,93.763678,-71.129071,-1.209351,-0.000022,0.000147,3712076785.200000,69.583008,-1.506181,-36.067245,-59.475731,-33.813469,61.584297,69.788139,-1.504097,-0.000034,0.000010,-0.000013,-0.000025,-0.000043,0.000010,0.000005,0.000007,49.999989,0.000143,3712076785.200000,69.560332,-1.612016,-36.149934,-59.401629,-33.700435,61.621038,69.764740,-1.614350,-0.000015,0.000047,-0.000004,0.000019,-0.000022,-0.000040,-0.000018,0.000024,50.000011,-0.000004,86.000000,2.410584,6.521490,4.439453,-5.344312,-6.917391,-1.184132,0.000038,-0.000022,0.000007,-0.000006,-0.000023,-0.000016
3712076785.220000,0.155648,0.029303,0.001528,0.158793,0.028520,0.001562,0.171285,0.033529,0.001679,0.161935,0.030464,0.001590,83.932402,-52.943195,-0.989266,126.569377,-64.340628,-3.983858,139.645940,-17.833932,4.544271,132.586351,-58.262451,-2.345164,0.000032,0.000130,3712076785.220000,69.583511,-1.506202,-36.067074,-59.475365,-33.814693,61.585018,69.788589,-1.503883,0.000026,0.000025,-0.000011,-0.000004,-0.000031,0.000033,0.000019,-0.000005,50.000050,0.000122,3712076785.220000,69.560744,-1.612081,-36.149613,-59.402018,-33.699918,61.621060,69.764857,-1.614367,-0.000014,0.000076,0.000012,0.000032,-0.000033,-0.000043,-0.000023,0.000040,50.000018,-0.000008,86.000000,5.954326,-3.590176,-6.081388,-3.360505,0.133013,7.016663,-0.000034,-0.000023,-0.000029,-0.000015,-0.000032,0.000035
3712076785.240000,0.153642,0.028665,0.001509,0.159316,0.030377,0.001564,0.173934,0.032052,0.001709,0.162333,0.030367,0.001594,124.488470,-71.309421,-2.522824,72.722118,-43.873700,-5.488282,48.795240,-38.850111,-0.379827,151.182800,-39.493796,-3.849293,0.000012,-0.000270,3712076785.240000,69.583076,-1.507174,-36.067753,-59.476437,-33.816006,61.583286,69.788582,-1.503556,0.000002,-0.000022,-0.000023,-0.000000,-0.000030,-0.000019,-0.000011,-0.000012,50.000023,-0.000282,3712076785.240000,69.560783,-1.611727,-36.149730,-59.401921,-33.699892,61.621246,69.764910,-1.614337,0.000039,0.000068,-0.000029,0.000029,-0.000034,-0.000047,0.000001,0.000027,50.000010,-0.000012,86.000000,-4.642619,-5.175948,-2.161683,6.602719,6.866998,-1.445183,-0.000034,0.000054,-0.000019,0.000016,0.000015,0.000021
3712076785.260000,0.152641,0.028403,0.001500,0.160087,0.032183,0.001568,0.174295,0.029815,0.001717,0.162366,0.030131,0.001595,131.646027,-64.667062,-2.607453,65.803001,-64.834296,0.189987,211.055125,30.360434,3.973929,171.060393,-28.375755,-3.306026,-0.000009,-0.000829,3712076785.260000,69.582619,-1.507600,-36.068203,-59.477245,-33.815865,61.582005,69.788345,-1.503521,0.000010,-0.000030,-0.000007,0.000021,0.000011,0.000049,0.000004,-0.000022,49.999992,-0.000844,3712076785.260000,69.560523,-1.611483,-36.149781,-59.401502,-33.700031,61.621603,69.764838,-1.614360,0.000018,0.000089,-0.000009,0.000062,-0.000034,-0.000019,-0.000010,0.000029,50.000001,-0.000014,86.000000,-4.215100,5.530045,6.890399,0.885194,-2.707043,-6.474896,0.000042,0.000002,0.000032,-0.000016,0.000028,-0.000033
3712076785.280000,0.153875,0.031205,0.001507,0.161191,0.030605,0.001582,0.171602,0.029881,0.001690,0.162240,0.030560,0.001593,66.434580,-33.375148,0.719143,120.634394,-73.756696,-3.884984,399.861583,229.784415,2.244151,1197.454056,1018.113222,-2.460428,-0.000051,-0.000116,3712076785.280000,69.584572,-1.507276,-36.066727,-59.476547,-33.814404,61.583279,69.788673,-1.503737,-0.000015,0.000044,-0.000000,-0.000021,0.000039,-0.000032,-0.000013,-0.000019,49.999958,-0.000125,3712076785.280000,69.560516,-1.611603,-36.149731,-59.401223,-33.700238,61.621909,69.764869,-1.614423,0.000027,0.000064,-0.000054,0.000060,-0.000015,-0.000003,0.000002,0.000001,50.000009,-0.000010,86.000000,6.221651,3.103792,-0.421751,-6.935280,-5.853031,3.872164,-0.000031,-0.000032,-0.000020,-0.000047,-0.000029,-0.000033
3712076785.300000,0.155816,0.031698,0.001525,0.159569,0.027414,0.001572,0.169273,0.032411,0.001661,0.161564,0.030520,0.001586,168.922118,-31.031195,-3.189423,142.456168,-26.844477,-4.367836,211.669203,15.333037,-3.512010,143.682789,-55.622851,-3.354295,-0.000043,0.001030,3712076785.300000,69.584801,-1.506130,-36.066391,-59.474716,-33.813774,61.585442,69.788689,-1.504106,-0.000006,-0.000040,-0.000028,-0.000016,0.000023,-0.000036,-0.000002,-0.000006,49.999973,0.001029,3712076785.300000,69.560373,-1.611758,-36.149915,-59.401671,-33.700502,61.621554,69.764923,-1.614318,0.000006,0.000058,-0.000008,0.000043,-0.000030,0.000022,0.000002,0.000015,50.000016,-0.000001,86.000000,1.882826,-6.692859,-6.733577,1.713072,4.899951,5.024079,-0.000006,0.000061,-0.000019,0.000034,-0.000035,0.000005
3712076785.320000,0.155690,0.029373,0.001529,0.158251,0.027889,0.001558,0.171602,0.033582,0.001683,0.161873,0.030289,0.001590,24.460744,-10.209258,-0.235121,16.365707,9.716194,0.125810,166.244621,-33.735951,3.110369,90.596330,-6.691139,0.973286,0.000050,0.000267,3712076785.320000,69.583244,-1.505793,-36.067654,-59.474384,-33.815338,61.585297,69.788498,-1.503937,0.000012,0.000035,-0.000018,0.000053,0.000025,-0.000000,-0.000013,0.000003,50.000057,0.000255,3712076785.320000,69.560429,-1.611691,-36.150161,-59.401569,-33.700352,61.621412,69.764887,-1.614403,0.000004,0.000041,-0.000011,0.000050,-0.000037,-0.000001,-0.000005,0.000013,50.000007,-0.000012,86.000000,-6.927770,-0.595371,2.944050,6.292459,4.016344,-5.754724,0.000074,-0.000008,0.000034,0.000019,0.000017,0.000049
3712076785.340000,0.154261,0.027865,0.001517,0.158533,0.029791,0.001557,0.175212,0.032377,0.001722,0.162708,0.030017,0.001599,202.479315,2.975291,-3.281451,208.053385,180.552098,-0.627439,100.955124,9.911559,-5.283808,305.047272,153.330906,1.952586,0.000032,-0.000055,3712076785.340000,69.582581,-1.506428,-36.067970,-59.475132,-33.816784,61.583553,69.788284,-1.503408,-0.000026,-0.000036,0.000032,0.000064,-0.000017,-0.000011,-0.000031,0.000002,50.000038,-0.000073,3712076785.340000,69.560832,-1.611535,-36.149751,-59.401211,-33.699796,61.621732,69.764850,-1.614506,0.000021,0.000038,-0.000004,0.000025,-0.000017,0.000007,0.000005,0.000011,50.000006,-0.000018,86.000000,0.712920,6.916118,5.628942,-4.072179,-6.405756,-2.867263,-0.000039,-0.000056,-0.000000,-0.000020,0.000021,-0.000003
3712076785.360000,0.153191,0.029283,0.001503,0.159936,0.029742,0.001571,0.173926,0.028703,0.001715,0.162379,0.029245,0.001597,141.109761,-9.033832,1.660903,105.293465,-15.828296,1.206486,15.854785,0.222786,-0.158522,225.197936,70.580134,-4.364940,-0.000044,-0.001023,3712076785.360000,69.583450,-1.507137,-36.066967,-59.475502,-33.815228,61.582085,69.787834,-1.503497,-0.000031,0.000005,-0.000038,0.000016,-0.000018,0.000008,-0.000009,-0.000016,49.999966,-0.001030,3712076785.360000,69.560736,-1.611279,-36.149621,-59.401092,-33.699882,61.622305,69.764941,-1.614474,0.000008,0.000033,0.000002,0.000049,-0.000019,0.000005,-0.000007,0.000008,50.000010,-0.000006,86.000000,6.660126,-1.996514,-5.054663,-4.767274,-1.616090,6.829472,0.000006,0.000055,-0.000010,-0.000004,-0.000012,-0.000010
3712076785.380000,0.153204,0.032271,0.001497,0.161618,0.029430,0.001589,0.170955,0.028053,0.001686,0.161925,0.029913,0.001591,137.658334,137.438096,-0.050520,78.577682,-70.205675,-0.658413,61.684168,2.774274,0.617613,29.469239,-17.905938,-0.259045,-0.000031,-0.000336,3712076785.380000,69.585045,-1.507651,-36.066326,-59.476173,-33.813919,61.582371,69.788315,-1.503796,0.000029,0.000011,0.000015,0.000014,-0.000013,-0.000023,-0.000013,0.000005,49.999981,-0.000336,3712076785.380000,69.560262,-1.611328,-36.150145,-59.401309,-33.700581,61.622011,69.764965,-1.614354,0.000012,0.000005,0.000011,0.000068,-0.000023,-0.000011,-0.000017,0.000002,50.000012,0.000000,86.000000,-3.209524,-6.167660,-3.735989,5.857827,7.010741,0.308223,0.000058,-0.000013,-0.000029,-0.000035,0.000004,0.000014
3712076785.400000,0.156010,0.031921,0.001527,0.159990,0.027929,0.001575,0.170347,0.031798,0.001673,0.162129,0.030552,0.001592,605.903873,472.501140,4.453056,164.010808,-27.882469,2.516791,151.540565,142.815977,0.326666,239.724411,81.565139,1.981613,-0.000008,0.000396,3712076785.400000,69.584633,-1.505886,-36.066895,-59.474850,-33.814568,61.584637,69.788651,-1.503784,0.000005,0.000037,-0.000029,0.000000,0.000012,0.000047,0.000009,-0.000018,50.000000,0.000394,3712076785.400000,69.560048,-1.611615,-36.150433,-59.401376,-33.700757,61.621536,69.764853,-1.614393,-0.000007,-0.000001,0.000033,0.000023,0.000011,0.000017,-0.000011,-0.000001,50.000008,-0.000001,86.000000,-5.457690,4.308129,6.453782,2.571058,-1.011585,-6.944753,-0.000018,-0.000029,-0.000052,0.000058,-0.000004,0.000018
3712076785.420000,0.156843,0.029640,0.001540,0.157854,0.027640,0.001554,0.171810,0.034667,0.001682,0.162189,0.030662,0.001592,99.287507,-36.735039,1.237090,765.718407,574.507777,3.593426,85.505926,-65.479288,0.973944,56.915837,-43.110082,0.497809,-0.000033,-0.000429,3712076785.420000,69.583771,-1.505157,-36.067493,-59.473846,-33.815449,61.586094,69.788742,-1.503870,-0.000001,-0.000024,-0.000011,0.000024,0.000006,0.000019,-0.000002,-0.000015,49.999985,-0.000441,3712076785.420000,69.560753,-1.611832,-36.149876,-59.401309,-33.700101,61.621538,69.764867,-1.614505,-0.000036,-0.000010,0.000000,-0.000004,0.000055,0.000017,-0.000015,-0.000021,50.000018,-0.000013,86.000000,5.254331,4.553340,1.316036,-6.822157,-6.632132,2.294726,-0.000037,0.000039,0.000084,0.000008,0.000011,0.000001
3712076785.440000,0.153214,0.028842,0.001505,0.158531,0.031130,0.001554,0.173797,0.033277,0.001706,0.161884,0.031086,0.001588,176.768081,-1.319026,-4.089797,156.197782,-10.733451,4.343999,99.005757,-93.699670,-1.381136,46.016854,-30.331589,-0.417627,-0.000038,0.000056,3712076785.440000,69.583328,-1.507367,-36.068432,-59.476173,-33.816120,61.584705,69.789131,-1.504064,0.000009,-0.000028,0.000006,0.000043,0.000001,-0.000003,-0.000010,-0.000014,49.999977,0.000044,3712076785.440000,69.560919,-1.611591,-36.149573,-59.401552,-33.699822,61.621784,69.764967,-1.614418,-0.000029,0.000009,-0.000047,-0.000011,0.000048,0.000007,-0.000005,-0.000024,50.000015,-0.000012,86.000000,3.488174,-6.014410,-6.947929,-0.015170,3.496726,6.084857,0.000057,0.000021,-0.000012,-0.000077,0.000003,0.000002
3712076785.460000,0.150328,0.029512,0.001474,0.160449,0.033242,0.001569,0.173884,0.029880,0.001713,0.161576,0.030877,0.001586,38.935528,-38.209766,-0.095226,170.721574,-4.955537,2.131737,93.382964,-68.436674,1.201967,135.393685,-32.678327,4.426333,-0.000019,0.000698,3712076785.460000,69.583267,-1.509258,-36.068741,-59.477802,-33.815941,61.582447,69.788956,-1.504186,-0.000030,-0.000002,0.000055,-0.000006,0.000013,0.000015,-0.000010,0.000012,49.999985,0.000684,3712076785.460000,69.560439,-1.611333,-36.150025,-59.401376,-33.700348,61.621861,69.764941,-1.614353,-0.000049,-0.000007,-0.000036,-0.000046,0.000060,-0.000021,-0.000013,-0.000019,50.000003,-0.000014,86.000000,-6.562096,-2.299405,1.286729,6.826884,5.321305,-4.574911,0.000015,-0.000059,-0.000050,0.000033,-0.000019,0.000024
3712076785.480000,0.152830,0.030740,0.001497,0.159740,0.029668,0.001569,0.171326,0.029441,0.001688,0.161317,0.029948,0.001585,71.978490,-68.719661,0.385237,60.958037,-49.351612,0.508226,126.771266,-73.208984,-3.098355,115.542538,-75.115775,2.151619,-0.000012,0.001162,3712076785.480000,69.583977,-1.508011,-36.067543,-59.475704,-33.814503,61.582798,69.788246,-1.504250,-0.000011,-0.000012,0.000008,-0.000018,-0.000016,-0.000011,0.000006,0.000003,49.999992,0.001147,3712076785.480000,69.560259,-1.611670,-36.150113,-59.401404,-33.700610,61.621631,69.764881,-1.614372,-0.000047,-0.000022,-0.000004,-0.000039,0.000060,0.000039,-0.000003,-0.000026,50.000004,-0.000014,86.000000,-1.029679,6.876277,6.464367,-2.544324,-5.491638,-4.370244,-0.000032,-0.000017,0.000026,0.000013,0.000029,0.000022
3712076785.500000,0.155988,0.030728,0.001529,0.159744,0.027774,0.001573,0.168626,0.031559,0.001656,0.161468,0.030022,0.001586,60.969204,-58.100614,-0.286495,101.744736,-67.923954,4.818098,27.624254,-20.045193,0.212974,43.356149,-24.724199,-0.413437,0.000023,0.000124,3712076785.500000,69.584366,-1.506055,-36.066338,-59.474941,-33.812965,61.585075,69.788353,-1.504200,-0.000024,-0.000006,-0.000012,0.000004,0.000003,0.000017,-0.000004,-0.000010,50.000038,0.000124,3712076785.500000,69.560607,-1.611958,-36.149800,-59.401641,-33.700286,61.621545,69.764934,-1.614417,-0.000051,-0.000030,-0.000018,-0.000035,0.000008,0.000020,0.000000,-0.000015,50.000015,-0.000000,86.000000,6.947465,-0.277271,-3.710489,-5.874073,-3.263650,6.213170,-0.000001,0.000020,-0.000020,-0.000067,0.000026,-0.000052
3712076785.520000,0.155185,0.027813,0.001527,0.159627,0.030178,0.001567,0.171772,0.033888,0.001684,0.162221,0.030638,0.001593,152.367613,-47.410903,3.028202,104.015359,-51.364209,4.872028,87.858390,-31.564025,-1.036977,101.650170,-54.471773,1.378517,0.000049,0.000069,3712076785.520000,69.582565,-1.506178,-36.067394,-59.476482,-33.815231,61.585320,69.788826,-1.503675,0.000026,0.000026,-0.000018,0.000022,0.000029,0.000017,0.000018,0.000004,50.000069,0.000064,3712076785.520000,69.560838,-1.611947,-36.149655,-59.401957,-33.700074,61.621284,69.764968,-1.614337,-0.000043,-0.000056,-0.000051,-0.000029,-0.000001,0.000049,0.000017,-0.000036,50.000019,-0.000004,86.000000,-1.574380,-6.772401,-5.074960,4.744655,6.714215,2.041672,0.000028,-0.000009,-0.000027,0.000050,-0.000004,-0.000009
3712076785.540000,0.153980,0.027449,0.001515,0.159177,0.030204,0.001563,0.174989,0.032381,0.001719,0.162753,0.030020,0.001599,144.408005,-55.590724,3.132498,52.404312,-52.367091,0.028614,152.652580,-23.735558,-2.083836,54.198558,-47.148713,-0.369782,0.000009,-0.001082,3712076785.540000,69.582314,-1.506832,-36.067837,-59.476219,-33.816635,61.583248,69.788376,-1.503315,0.000006,0.000023,-0.000032,0.000001,0.000032,0.000022,0.000004,-0.000018,50.000011,-0.001103,3712076785.540000,69.560857,-1.611801,-36.149813,-59.401845,-33.699787,61.621347,69.764939,-1.614445,-0.000013,-0.000053,-0.000066,0.000005,-0.000046,0.000023,0.000020,-0.000028,50.000003,-0.000021,86.000000,-6.357948,2.815336,5.611365,4.094951,0.746856,-6.978231,-0.000017,-0.000003,0.000008,0.000015,0.000020,-0.000002
3712076785.560000,0.153945,0.030125,0.001509,0.160162,0.030153,0.001573,0.173574,0.029126,0.001711,0.162585,0.029802,0.001598,118.774374,-75.307539,2.357797,106.812878,-45.822111,-4.853715,90.239812,-59.460803,-1.124413,86.669919,-25.266220,1.000183,-0.000034,-0.000832,3712076785.560000,69.584190,-1.507226,-36.067043,-59.476299,-33.815014,61.581863,69.788223,-1.503440,0.000018,0.000003,-0.000030,-0.000014,0.000013,0.000036,0.000022,-0.000007,49.999969,-0.000848,3712076785.560000,69.560881,-1.611773,-36.149639,-59.401590,-33.699790,61.621679,69.764940,-1.614483,-0.000042,-0.000060,-0.000033,0.000051,-0.000066,0.000068,0.000008,-0.000030,50.000004,-0.000016,86.000000,3.956564,5.717300,2.970774,-6.280410,-6.994734,0.573767,-0.000011,0.000029,0.000011,-0.000002,0.000019,-0.000016
3712076785.580000,0.154383,0.031413,0.001511,0.161111,0.029998,0.001583,0.170633,0.028765,0.001682,0.162053,0.030056,0.001592,123.417850,-70.347199,3.888284,163.256306,-35.939568,-3.344640,100.301876,-74.351780,-1.454078,89.075335,-53.274731,1.098804,-0.000048,0.000147,3712076785.580000,69.584808,-1.507215,-36.066517,-59.476891,-33.813526,61.582756,69.788521,-1.503765,-0.000009,0.000017,0.000032,-0.000031,0.000011,0.000033,0.000014,0.000009,49.999962,0.000144,3712076785.580000,69.560600,-1.611871,-36.149761,-59.401914,-33.700223,61.621807,69.765070,-1.614393,-0.000016,-0.000062,-0.000058,0.000038,-0.000125,0.000058,0.000031,-0.000017,50.000009,-0.000003,86.000000,4.874357,-4.957824,-6.726131,-1.742263,1.873933,6.763399,-0.000013,-0.000012,0.000009,-0.000007,0.000003,-0.000004
3712076785.600000,0.155664,0.030267,0.001527,0.161501,0.029924,0.001587,0.168882,0.030816,0.001660,0.162033,0.030332,0.001591,123.841717,-74.444038,3.553511,140.300815,-57.328703,-3.540717,96.594452,-70.768927,-1.307074,109.165173,-40.814590,1.436417,0.000006,0.000921,3712076785.600000,69.583801,-1.506223,-36.066681,-59.477051,-33.813126,61.584309,69.788635,-1.503830,0.000002,0.000020,0.000018,-0.000028,0.000001,0.000035,0.000014,0.000007,50.000015,0.000913,3712076785.600000,69.560366,-1.611967,-36.150196,-59.401970,-33.700451,61.621372,69.764993,-1.614403,-0.000040,-0.000069,-0.000064,0.000043,-0.000116,0.000035,0.000014,-0.000021,50.000010,-0.000007,86.000000,-5.783945,-3.858970,-0.451493,6.932789,6.291670,-3.107916,-0.000022,-0.000003,-0.000009,-0.000004,0.000010,0.000035
3712076785.620000,0.156955,0.028104,0.001544,0.158463,0.030118,0.001556,0.171720,0.033042,0.001685,0.162407,0.030428,0.001595,65.200750,-64.098797,0.199547,66.176240,-66.123660,0.045319,123.980179,-75.633456,2.942825,280.955779,116.258343,-4.174241,0.000016,0.000479,3712076785.620000,69.582573,-1.505250,-36.068443,-59.476044,-33.815163,61.584530,69.788635,-1.503630,-0.000014,-0.000021,-0.000012,0.000010,0.000028,-0.000002,-0.000002,-0.000014,50.000027,0.000466,3712076785.620000,69.560617,-1.612228,-36.150028,-59.401976,-33.700220,61.621054,69.764920,-1.614454,-0.000049,-0.000049,-0.000033,0.000031,-0.000114,-0.000014,-0.000005,0.000004,50.000011,-0.000013,86.000000,-2.707314,6.404020,6.894309,-0.856851,-4.232219,-5.598441,0.000039,0.000024,-0.000001,-0.000009,-0.000010,-0.000011
3712076785.640000,0.154810,0.027554,0.001523,0.157978,0.029779,0.001551,0.175359,0.032993,0.001722,0.162753,0.030113,0.001599,149.848002,-16.510872,4.377753,80.034660,-47.346703,0.921534,92.928894,-83.600959,5.233611,66.240756,-50.159585,-0.622857,0.000016,-0.001401,3712076785.640000,69.582527,-1.506553,-36.068226,-59.475529,-33.816910,61.583694,69.788483,-1.503444,-0.000013,0.000018,-0.000024,0.000006,-0.000015,0.000011,0.000001,0.000011,50.000034,-0.001412,3712076785.640000,69.560985,-1.612093,-36.149678,-59.401818,-33.699695,61.621505,69.764981,-1.614561,-0.000015,-0.000021,-0.000019,0.000043,-0.000104,-0.000048,-0.000011,0.000018,50.000019,-0.000011,86.000000,6.797800,1.458960,-2.133423,-6.612642,-4.706305,5.206153,-0.000008,-0.000031,-0.000010,-0.000003,-0.000018,-0.000032
3712076785.660000,0.152542,0.028694,0.001498,0.161824,0.031214,0.001588,0.173812,0.030653,0.001711,0.162758,0.030190,0.001599,169.492320,-24.358686,-2.605513,62.539787,-28.187634,0.671325,119.136124,-80.797988,3.232057,162.467940,-37.379683,-3.230563,-0.000027,-0.000518,3712076785.660000,69.582977,-1.507987,-36.066635,-59.477768,-33.815834,61.582935,69.788620,-1.503273,0.000018,0.000003,-0.000027,0.000018,0.000016,0.000008,0.000007,-0.000015,49.999985,-0.000525,3712076785.660000,69.560680,-1.611756,-36.149733,-59.401892,-33.700110,61.621802,69.765065,-1.614382,-0.000022,0.000009,-0.000014,0.000044,-0.000087,-0.000033,-0.000013,0.000022,50.000012,-0.000007,86.000000,0.159270,-6.950669,-6.095899,3.333886,5.995449,3.647656,-0.000048,0.000007,-0.000010,0.000010,-0.000039,0.000002
3712076785.680000,0.153645,0.030003,0.001507,0.162213,0.031401,0.001591,0.170374,0.029078,0.001679,0.162094,0.030161,0.001592,124.642469,124.188717,-0.070982,178.244455,-15.051743,-3.683569,132.257399,-63.698291,2.587544,163.994119,-34.454747,-2.861418,-0.000082,0.000833,3712076785.680000,69.583351,-1.507556,-36.067097,-59.477947,-33.813961,61.582790,69.788521,-1.503749,0.000029,-0.000016,-0.000016,-0.000026,0.000036,-0.000010,0.000003,-0.000016,49.999920,0.000827,3712076785.680000,69.560131,-1.611909,-36.150340,-59.401829,-33.700747,61.621542,69.764996,-1.614392,0.000014,-0.000006,-0.000000,0.000036,-0.000099,-0.000029,0.000002,0.000025,50.000002,-0.000006,86.000000,-6.858135,1.145942,4.416691,5.362317,2.458877,-6.572808,0.000043,0.000073,0.000024,0.000002,0.000012,-0.000001
3712076785.700000,0.156409,0.030470,0.001534,0.159000,0.028851,0.001563,0.169380,0.031565,0.001664,0.161617,0.030297,0.001587,99.977033,-29.053617,-1.207823,75.254451,-66.201447,0.625699,92.734052,-55.970691,1.181890,98.499369,-76.736570,-4.893720,-0.000004,0.000709,3712076785.700000,69.584137,-1.505934,-36.067566,-59.475346,-33.813648,61.584541,69.788559,-1.504161,0.000025,0.000008,-0.000002,0.000016,0.000013,-0.000033,-0.000010,-0.000003,50.000008,0.000708,3712076785.700000,69.560550,-1.612176,-36.150075,-59.401748,-33.700496,61.621267,69.764947,-1.614444,0.000002,0.000038,0.000023,0.000040,-0.000058,-0.000056,-0.000021,0.000039,50.000012,-0.000000,86.000000,2.410178,6.521484,4.439301,-5.344320,-6.917586,-1.184086,0.000051,-0.000046,0.000026,-0.000025,0.000022,-0.000017
3712076785.720000,0.156689,0.028515,0.001541,0.158814,0.029270,0.001561,0.171720,0.034053,0.001683,0.162433,0.030626,0.001595,79.703322,-79.465807,-0.135791,36.100899,-25.053503,-0.301379,99.209978,-47.172659,1.288010,75.317415,-29.463373,0.850745,0.000063,0.000308,3712076785.720000,69.583176,-1.505517,-36.067410,-59.475925,-33.815121,61.585411,69.788879,-1.503600,0.000015,0.000000,0.000029,0.000022,0.000010,-0.000035,-0.000011,0.000017,50.000084,0.000306,3712076785.720000,69.560938,-1.612249,-36.149609,-59.402175,-33.699961,61.621244,69.765026,-1.614413,0.000074,0.000011,0.000029,0.000040,-0.000058,-0.000037,0.000007,0.000028,50.000021,-0.000002,86.000000,5.954343,-3.589588,-6.081483,-3.360121,0.133067,7.017025,-0.000068,-0.000021,-0.000043,-0.000044,-0.000004,-0.000003
3712076785.740000,0.153949,0.026852,0.001516,0.160236,0.032187,0.001569,0.174616,0.032592,0.001715,0.162960,0.030544,0.001600,109.932958,-61.477775,-1.648921,72.924596,20.076384,-0.651226,48.464239,-48.446602,0.018209,71.176618,-2.512584,0.736998,-0.000007,-0.000825,3712076785.740000,69.581940,-1.506749,-36.068176,-59.477802,-33.816521,61.583622,69.788849,-1.503217,-0.000002,-0.000022,0.000059,0.000027,-0.000025,-0.000041,-0.000026,0.000011,50.000008,-0.000836,3712076785.740000,69.560897,-1.611779,-36.149844,-59.402003,-33.699860,61.621450,69.765044,-1.614417,0.000058,-0.000001,0.000025,0.000048,-0.000050,-0.000078,-0.000013,0.000026,50.000015,-0.000011,86.000000,-4.642106,-5.176171,-2.161343,6.602480,6.867329,-1.445457,-0.000003,0.000056,-0.000045,0.000032,0.000001,0.000054
