Timestamp,TVE_VA,ME_VA,PE_VA,TVE_VB,ME_VB,PE_VB,TVE_VC,ME_VC,PE_VC,TVE_Vp,ME_Vp,PE_Vp,TVE_IA,ME_IA,PE_IA,TVE_IB,ME_IB,PE_IB,TVE_IC,ME_IC,PE_IC,TVE_Ip,ME_Ip,PE_Ip,FE,RFE,Timestamp,PMU_VA_real,PMU_VA_imag,PMU_VB_real,PMU_VB_imag,PMU_VC_real,PMU_VC_imag,PMU_Vp_real,PMU_Vp_imag,PMU_IA_real,PMU_IA_imag,PMU_IB_real,PM_ IB_imag,PMU_IC_real,PMU_IC_imag,PMU_Ip_real,PMU_Ip_imag,PMU_FREQ,PMU_ROCOF,Timestamp,REF_VA_real,REF_VA_imag,REF_VB_real,REF_VB_imag,REF_VC_real,REF_VC_imag,REF_Vp_real,REF_Vp_imag,REF_IA_real,REF_IA_imag,REF_IB_real,REF_IB_imag,REF_IC_real,REF_IC_imag,REF_Ip_real,PMU_Ip_imag,REF_FREQ,REF_ROCOF,I Freq,I_VA_real,I_VA_imag,I_VB_real,I_VB_imag,I_ VC_real,I_VC_imag,I_IA_real,I_IA_imag,I_IB_real,I_IB_imag,I_IC_real,I_IC_imag
3712076785.760000,0.153081,0.029152,0.001503,0.160326,0.032257,0.001570,0.174685,0.029345,0.001722,0.162717,0.030243,0.001599,65.056226,-44.529755,-0.648085,43.558611,-14.570420,-0.447856,132.048110,-52.498918,4.135657,111.034190,-18.903746,-1.305794,-0.000033,-0.001042,3712076785.760000,69.583382,-1.507653,-36.068142,-59.477631,-33.815952,61.581577,69.788589,-1.503360,0.000013,-0.000027,0.000040,0.000022,-0.000035,0.000025,0.000002,0.000023,49.999969,-0.001057,3712076785.760000,69.560759,-1.611736,-36.149830,-59.401761,-33.699983,61.621627,69.764998,-1.614433,0.000048,-0.000024,0.000031,0.000043,-0.000005,-0.000091,-0.000027,0.000010,50.000002,-0.000015,86.000000,-4.215255,5.529656,6.890221,0.884823,-2.707185,-6.475048,0.000041,0.000016,0.000016,0.000059,0.000054,-0.000019
3712076785.780000,0.154091,0.031138,0.001509,0.161100,0.030872,0.001581,0.171451,0.028747,0.001690,0.162225,0.030244,0.001594,63.838456,-48.437110,-0.587513,70.459860,-55.403469,-0.663999,53.986370,-43.605530,0.427081,89.675852,-10.109329,0.978368,-0.000067,0.000073,3712076785.780000,69.584702,-1.507369,-36.066940,-59.476982,-33.813961,61.582489,69.788574,-1.503753,0.000025,-0.000039,0.000025,0.000015,0.000029,-0.000025,0.000001,-0.000019,49.999943,0.000061,3712076785.780000,69.560688,-1.611861,-36.149762,-59.401551,-33.700151,61.621832,69.764990,-1.614476,0.000081,-0.000036,0.000023,0.000060,0.000028,-0.000062,-0.000017,-0.000013,50.000009,-0.000013,86.000000,6.221388,3.104019,-0.422110,-6.935103,-5.853245,3.872353,-0.000006,-0.000025,0.000060,-0.000046,-0.000057,-0.000038
3712076785.800000,0.155084,0.030140,0.001521,0.160796,0.029069,0.001581,0.169021,0.031229,0.001661,0.161654,0.030153,0.001588,228.599280,28.892105,3.039600,63.771041,-61.307194,-0.283162,120.025964,-51.192414,1.779662,107.910375,-40.565317,4.871880,-0.000009,-0.000083,3712076785.800000,69.583992,-1.506520,-36.066238,-59.476204,-33.813084,61.584824,69.788528,-1.504040,-0.000051,0.000026,-0.000005,0.000028,0.000004,0.000025,-0.000022,0.000004,50.000004,-0.000086,3712076785.800000,69.560654,-1.611873,-36.149731,-59.401833,-33.700230,61.621653,69.765016,-1.614371,0.000042,-0.000016,-0.000032,0.000065,0.000048,-0.000019,-0.000013,-0.000036,50.000013,-0.000003,86.000000,1.883069,-6.692768,-6.733429,1.713305,4.900118,5.024211,-0.000003,-0.000010,-0.000057,-0.000082,-0.000062,0.000067
3712076785.820000,0.155974,0.028117,0.001534,0.159034,0.028943,0.001564,0.171132,0.032606,0.001680,0.162074,0.029900,0.001593,67.913415,40.586654,0.463372,513.534865,319.010442,2.772165,156.307359,-40.930087,-2.755143,208.350812,15.170681,3.647768,0.000005,0.000967,3712076785.820000,69.582558,-1.505555,-36.067505,-59.475506,-33.814629,61.584789,69.788307,-1.503748,0.000052,0.000010,0.000032,0.000002,-0.000028,-0.000013,-0.000017,0.000017,50.000015,0.000955,3712076785.820000,69.560608,-1.611838,-36.149991,-59.401847,-33.700149,61.621408,69.764964,-1.614415,0.000036,-0.000010,-0.000007,-0.000003,0.000052,0.000002,0.000006,-0.000020,50.000010,-0.000012,86.000000,-6.927662,-0.595620,2.944287,6.292256,4.016331,-5.754899,-0.000012,-0.000031,-0.000067,0.000050,0.000083,0.000014
3712076785.840000,0.154357,0.027681,0.001518,0.157584,0.030292,0.001546,0.173820,0.032170,0.001708,0.161957,0.030055,0.001591,188.845573,2.754897,3.886786,294.388599,191.408159,1.428695,140.177947,-55.179656,-2.591359,158.478160,-39.914070,2.848585,-0.000053,-0.000108,3712076785.840000,69.582581,-1.506518,-36.068741,-59.475258,-33.815750,61.583866,69.788368,-1.503989,-0.000033,0.000008,0.000034,-0.000001,-0.000030,-0.000020,0.000007,0.000017,49.999958,-0.000121,3712076785.840000,69.560958,-1.611720,-36.149709,-59.401423,-33.699681,61.621706,69.764919,-1.614549,0.000019,-0.000028,0.000001,-0.000012,0.000081,0.000003,-0.000003,-0.000031,50.000011,-0.000012,86.000000,0.712763,6.916074,5.628828,-4.072357,-6.405844,-2.867269,-0.000028,0.000027,0.000023,0.000057,-0.000012,-0.000079
3712076785.860000,0.152398,0.029115,0.001496,0.159456,0.030455,0.001565,0.172767,0.029465,0.001702,0.161569,0.029674,0.001588,124.134901,-5.173327,-1.380751,76.840036,-12.495386,5.448682,94.945790,-55.828924,1.231963,65.083451,-63.254732,0.253404,-0.000001,-0.000309,3712076785.860000,69.583519,-1.508030,-36.067455,-59.476055,-33.814602,61.582844,69.788208,-1.504150,-0.000027,-0.000028,-0.000031,0.000017,0.000005,0.000029,0.000007,-0.000014,50.000011,-0.000314,3712076785.860000,69.560933,-1.611634,-36.149480,-59.401447,-33.699803,61.622153,69.765029,-1.614490,0.000023,-0.000034,-0.000038,-0.000012,0.000066,0.000011,0.000010,-0.000041,50.000013,-0.000005,86.000000,6.660115,-1.996317,-5.054847,-4.767060,-1.616040,6.829562,0.000030,0.000036,0.000058,-0.000030,-0.000015,0.000034
3712076785.880000,0.152878,0.031604,0.001496,0.162024,0.030590,0.001591,0.170260,0.027260,0.001680,0.161715,0.029806,0.001589,214.438122,18.480877,3.528340,148.124025,110.964345,5.594085,129.374703,-61.158017,2.309225,89.327995,-47.746463,1.098868,-0.000002,0.001086,3712076785.880000,69.584763,-1.507749,-36.066521,-59.477032,-33.813206,61.582230,69.788338,-1.503926,-0.000012,0.000029,-0.000047,0.000016,-0.000024,0.000018,0.000017,-0.000010,50.000011,0.001085,3712076785.880000,69.560446,-1.611303,-36.150036,-59.401409,-33.700488,61.622164,69.765066,-1.614351,-0.000000,-0.000027,-0.000022,-0.000009,0.000075,0.000015,-0.000002,-0.000038,50.000013,-0.000001,86.000000,-3.209365,-6.167887,-3.735756,5.857812,7.010900,0.307879,0.000003,-0.000036,-0.000021,-0.000010,0.000033,-0.000014
3712076785.900000,0.155401,0.031858,0.001521,0.160319,0.029432,0.001576,0.169512,0.029709,0.001669,0.161757,0.030337,0.001589,150.291043,-33.240284,-2.225520,270.771947,186.816327,-1.234192,54.448538,-36.297638,-0.514138,49.441860,-21.285535,-0.508443,-0.000013,0.000430,3712076785.900000,69.584908,-1.506300,-36.067196,-59.475941,-33.813396,61.583607,69.788620,-1.503993,-0.000033,-0.000001,-0.000014,0.000049,0.000057,-0.000027,-0.000019,-0.000032,49.999996,0.000430,3712076785.900000,69.560376,-1.611607,-36.150228,-59.401552,-33.700577,61.621636,69.764978,-1.614370,0.000031,-0.000038,-0.000018,0.000001,0.000098,0.000007,-0.000001,-0.000047,50.000010,-0.000000,86.000000,-5.458043,4.308105,6.453596,2.570996,-1.012053,-6.944704,-0.000053,0.000010,-0.000000,-0.000020,-0.000026,-0.000017
3712076785.920000,0.156503,0.028766,0.001538,0.158415,0.028433,0.001558,0.170931,0.032096,0.001679,0.161976,0.029772,0.001592,198.170475,41.044164,1.909699,349.477920,182.200891,-2.184362,186.814743,-8.576774,2.701397,222.715998,28.838116,2.674132,0.000027,0.000025,3712076785.920000,69.583305,-1.505179,-36.067513,-59.474522,-33.814339,61.584789,69.788223,-1.503874,0.000001,0.000050,0.000027,0.000024,-0.000053,0.000041,0.000020,0.000027,50.000042,0.000019,3712076785.920000,69.560898,-1.611742,-36.149864,-59.401359,-33.700096,61.621687,69.764970,-1.614489,0.000033,-0.000012,-0.000012,0.000003,0.000071,-0.000016,-0.000004,-0.000026,50.000015,-0.000006,86.000000,5.254387,4.553481,1.316022,-6.822188,-6.632104,2.295046,0.000024,0.000028,-0.000049,-0.000012,-0.000002,0.000032
3712076785.940000,0.154254,0.027280,0.001518,0.159342,0.029898,0.001565,0.173887,0.030740,0.001711,0.162529,0.029308,0.001598,16.187469,16.017299,-0.021734,167.907369,-30.320814,-3.435639,98.793703,-40.458699,1.247341,287.375328,90.485630,2.833200,0.000037,-0.000913,3712076785.940000,69.582390,-1.506321,-36.067425,-59.475868,-33.815590,61.583145,69.788025,-1.503368,0.000035,0.000041,0.000011,-0.000021,0.000010,0.000026,0.000010,0.000021,50.000053,-0.000925,3712076785.940000,69.561047,-1.611507,-36.149646,-59.401594,-33.699799,61.621979,69.765086,-1.614443,0.000029,0.000036,-0.000025,0.000024,0.000046,-0.000003,-0.000002,-0.000012,50.000016,-0.000012,86.000000,3.488258,-6.014521,-6.947975,-0.015212,3.496913,6.084779,-0.000002,-0.000040,-0.000026,0.000057,0.000018,-0.000015
3712076785.960000,0.152776,0.028959,0.001500,0.161247,0.031696,0.001581,0.174115,0.028483,0.001717,0.162732,0.029702,0.001600,110.897664,3.790179,1.150279,104.738989,-61.640989,1.505425,148.706776,-31.845496,-2.150674,270.665695,71.052273,3.030889,-0.000027,-0.000378,3712076785.960000,69.583176,-1.507397,-36.067509,-59.477413,-33.815617,61.581696,69.788330,-1.503243,-0.000030,0.000028,-0.000000,-0.000015,-0.000023,-0.000021,0.000000,0.000017,49.999973,-0.000389,3712076785.960000,69.560692,-1.611292,-36.150025,-59.401497,-33.700204,61.622130,69.765114,-1.614405,0.000013,0.000037,-0.000039,-0.000002,0.000044,-0.000010,0.000001,-0.000010,50.000000,-0.000012,86.000000,-6.562120,-2.299432,1.286707,6.826987,5.321133,-4.575002,-0.000022,0.000048,0.000051,0.000017,-0.000015,-0.000019
3712076785.980000,0.154247,0.030841,0.001511,0.161004,0.030279,0.001581,0.171168,0.027529,0.001689,0.162145,0.029546,0.001594,190.734669,-7.692351,-2.885407,522.322422,486.687447,-0.804367,7.497738,5.273549,-0.051951,159.013312,16.195138,1.647636,-0.000044,-0.000067,3712076785.980000,69.584213,-1.506866,-36.067120,-59.476543,-33.813854,61.581928,69.788139,-1.503648,0.000036,-0.000011,0.000029,-0.000022,0.000056,0.000010,0.000011,-0.000020,49.999958,-0.000087,3712076785.980000,69.560403,-1.611515,-36.150165,-59.401458,-33.700507,61.621994,69.765041,-1.614416,-0.000035,0.000022,0.000006,0.000001,0.000052,0.000012,-0.000018,-0.000008,50.000002,-0.000020,86.000000,-1.029660,6.876368,6.464619,-2.544262,-5.491574,-4.369998,0.000048,0.000032,-0.000012,-0.000052,-0.000030,-0.000020
3712076786.000000,0.156141,0.030128,0.001532,0.160361,0.027895,0.001579,0.169712,0.030045,0.001670,0.162091,0.029363,0.001594,201.936871,33.502695,2.077407,395.968248,195.983172,-3.161576,267.301360,101.343636,-2.116805,273.659078,74.120529,3.262153,0.000005,-0.000289,3712076786.000000,69.584007,-1.505862,-36.066113,-59.475323,-33.813404,61.583935,69.788055,-1.503690,-0.000004,0.000032,0.000055,-0.000018,-0.000027,-0.000040,-0.000012,0.000027,50.000023,-0.000289,3712076786.000000,69.560661,-1.611966,-36.149891,-59.401732,-33.700383,61.621805,69.765085,-1.614446,0.000023,-0.000009,-0.000019,0.000006,0.000024,-0.000001,0.000005,-0.000016,50.000018,0.000000,86.000000,6.947390,-0.277369,-3.710621,-5.874406,-3.263706,6.212935,-0.000007,-0.000045,-0.000029,-0.000003,-0.000015,0.000015
3712076786.020000,0.155994,0.029210,0.001532,0.160006,0.028207,0.001575,0.171374,0.033008,0.001681,0.162480,0.030144,0.001596,59.094896,-46.339154,-0.506008,154.619223,-37.163144,2.485562,242.038920,43.112880,3.332690,381.779378,247.477478,4.494616,-0.000016,0.000428,3712076786.020000,69.583496,-1.505691,-36.066471,-59.475651,-33.814903,61.585213,69.788651,-1.503463,-0.000023,0.000017,0.000042,-0.000006,-0.000004,0.000029,-0.000015,0.000017,50.000008,0.000421,3712076786.020000,69.560789,-1.611829,-36.149891,-59.402025,-33.700184,61.621641,69.765132,-1.614382,-0.000053,0.000007,-0.000059,-0.000033,-0.000001,-0.000021,-0.000004,-0.000005,50.000024,-0.000007,86.000000,-1.574484,-6.772067,-5.075187,4.744964,6.713954,2.042034,-0.000050,0.000037,0.000009,-0.000001,0.000056,-0.000011
3712076786.040000,0.154027,0.027816,0.001515,0.158970,0.030698,0.001560,0.173938,0.031977,0.001709,0.162346,0.030169,0.001595,77.440895,4.999630,-0.773294,133.258232,-65.481900,2.827679,156.272933,-16.446076,-4.250969,193.124441,-3.232115,3.527120,-0.000026,-0.000536,3712076786.040000,69.582550,-1.506789,-36.068283,-59.476551,-33.816006,61.583599,69.788620,-1.503614,-0.000049,-0.000006,0.000026,0.000002,-0.000007,-0.000045,-0.000032,0.000008,49.999981,-0.000550,3712076786.040000,69.560839,-1.611738,-36.149898,-59.401994,-33.699906,61.621611,69.765086,-1.614434,-0.000030,-0.000036,-0.000071,-0.000029,-0.000044,0.000032,0.000027,-0.000020,50.000007,-0.000014,86.000000,-6.357732,2.815400,5.611565,4.095279,0.747158,-6.977890,0.000039,0.000035,-0.000014,0.000009,-0.000017,-0.000075
3712076786.060000,0.153352,0.027425,0.001509,0.158979,0.030836,0.001559,0.174007,0.029468,0.001715,0.162141,0.029244,0.001595,151.292084,-27.232039,4.163425,121.177509,-69.285460,-2.225508,187.731251,37.846987,4.484027,139.225371,-50.001474,3.953101,-0.000017,-0.000536,3712076786.060000,69.582474,-1.507149,-36.068016,-59.476238,-33.815430,61.582237,69.787971,-1.503649,-0.000014,0.000036,0.000033,0.000012,-0.000024,0.000018,-0.000011,0.000022,49.999992,-0.000550,3712076786.060000,69.561044,-1.611677,-36.149570,-59.401606,-33.699855,61.621971,69.765083,-1.614458,-0.000033,-0.000042,-0.000095,0.000060,-0.000009,-0.000020,-0.000017,-0.000046,50.000009,-0.000013,86.000000,3.956493,5.717091,2.971020,-6.280594,-6.994501,0.573389,-0.000022,-0.000047,0.000017,0.000061,-0.000058,0.000028
3712076786.080000,0.153824,0.030239,0.001508,0.160541,0.029446,0.001578,0.170374,0.028001,0.001680,0.161591,0.029223,0.001589,165.284689,-28.498270,3.689564,129.458830,-65.126707,2.489470,135.632024,-46.727252,2.119593,184.832703,1.561657,2.320977,-0.000072,0.001148,3712076786.080000,69.584076,-1.507179,-36.066528,-59.476238,-33.813282,61.582600,69.788002,-1.503910,-0.000016,0.000035,0.000032,0.000013,0.000022,-0.000000,-0.000012,0.000023,49.999939,0.001140,3712076786.080000,69.560690,-1.611623,-36.149689,-59.401762,-33.700318,61.622075,69.765137,-1.614332,-0.000006,-0.000053,-0.000051,-0.000084,-0.000022,-0.000035,0.000024,-0.000006,50.000011,-0.000008,86.000000,4.874400,-4.957820,-6.726018,-1.742483,1.873750,6.763230,-0.000009,0.000019,0.000052,-0.000029,0.000019,0.000051
3712076786.100000,0.154483,0.030648,0.001514,0.160568,0.028933,0.001579,0.168072,0.029562,0.001654,0.161054,0.029709,0.001583,187.084758,-12.899589,3.167525,122.651144,-36.949884,-1.655591,156.787549,-42.522557,2.947068,425.934353,258.985445,4.078062,-0.000005,0.000390,3712076786.100000,69.584160,-1.506826,-36.066757,-59.476032,-33.812489,61.584045,69.788292,-1.504362,-0.000037,0.000025,0.000005,0.000019,0.000013,0.000032,-0.000024,0.000008,50.000004,0.000385,3712076786.100000,69.560480,-1.611673,-36.150176,-59.401816,-33.700603,61.621679,69.765097,-1.614332,0.000042,-0.000030,-0.000031,0.000005,-0.000011,-0.000059,0.000002,-0.000007,50.000009,-0.000005,86.000000,-5.784099,-3.859036,-0.451827,6.932613,6.291467,-3.107739,0.000029,-0.000010,-0.000052,-0.000029,0.000020,0.000014
3712076786.120000,0.156554,0.028463,0.001539,0.158984,0.028460,0.001564,0.171052,0.033474,0.001677,0.162221,0.030144,0.001594,79.026679,-42.004910,0.910069,184.150596,-15.472345,-3.013263,120.983935,-76.365196,2.611615,296.906202,117.530245,2.358488,0.000092,-0.000026,3712076786.120000,69.582840,-1.505229,-36.067356,-59.475193,-33.814907,61.585445,69.788521,-1.503677,0.000017,0.000030,0.000027,-0.000006,0.000004,0.000011,-0.000006,0.000012,50.000103,-0.000037,3712076786.120000,69.560642,-1.611872,-36.150039,-59.401808,-33.700290,61.621445,69.765006,-1.614412,0.000058,0.000009,-0.000030,0.000011,0.000009,-0.000049,0.000006,-0.000002,50.000011,-0.000011,86.000000,-2.707408,6.404312,6.894126,-0.856440,-4.232179,-5.598164,-0.000014,-0.000026,-0.000036,0.000051,0.000020,-0.000045
3712076786.140000,0.155378,0.027750,0.001529,0.158822,0.030295,0.001559,0.173928,0.032827,0.001708,0.162743,0.030301,0.001599,130.171809,-60.678104,2.327390,225.084442,37.121449,2.493323,144.195350,-47.266508,3.849661,266.993703,67.458157,-3.019766,-0.000063,-0.000729,3712076786.140000,69.582687,-1.505995,-36.067909,-59.476048,-33.816132,61.584347,69.788696,-1.503414,-0.000007,0.000019,-0.000042,0.000023,-0.000031,0.000014,0.000022,-0.000004,49.999954,-0.000745,3712076786.140000,69.561001,-1.611910,-36.149626,-59.401756,-33.699850,61.621777,69.765064,-1.614496,0.000048,-0.000021,0.000035,0.000006,0.000027,-0.000059,-0.000013,0.000004,50.000017,-0.000016,86.000000,6.798199,1.458991,-2.133032,-6.612729,-4.706011,5.206024,0.000008,0.000043,0.000045,-0.000008,-0.000015,-0.000045
3712076786.160000,0.151443,0.028902,0.001486,0.159525,0.031827,0.001563,0.173228,0.028094,0.001709,0.161414,0.029601,0.001587,28.203236,-12.736785,-0.270194,111.487761,-54.111235,1.606078,130.607659,-50.822495,2.062075,116.004199,-53.343022,-4.574773,-0.000075,-0.000481,3712076786.160000,69.583199,-1.508524,-36.068359,-59.477165,-33.814915,61.581688,69.788292,-1.504109,0.000003,-0.000019,-0.000005,0.000033,0.000015,0.000040,-0.000001,-0.000019,49.999935,-0.000486,3712076786.160000,69.560775,-1.611484,-36.149769,-59.401814,-33.700148,61.622079,69.765167,-1.614350,0.000009,-0.000020,0.000073,0.000008,0.000057,-0.000065,-0.000040,0.000007,50.000011,-0.000005,86.000000,0.159261,-6.951001,-6.095985,3.333524,5.995332,3.647509,0.000054,-0.000033,-0.000029,-0.000070,-0.000051,0.000028
3712076786.180000,0.152786,0.031038,0.001496,0.161125,0.031307,0.001580,0.170331,0.027098,0.001681,0.161413,0.029808,0.001586,56.795295,-18.879909,0.603864,113.621234,-43.478016,1.545587,116.675272,-81.364737,3.644356,83.439132,-70.419725,-5.435078,0.000015,0.001098,3712076786.180000,69.584190,-1.507892,-36.067738,-59.477310,-33.813400,61.581886,69.788368,-1.504164,0.000019,-0.000013,0.000001,0.000027,-0.000012,0.000007,-0.000007,-0.000005,50.000015,0.001088,3712076786.180000,69.560267,-1.611472,-36.150367,-59.401641,-33.700677,61.621954,69.765099,-1.614374,0.000010,-0.000026,0.000048,-0.000001,0.000039,-0.000061,-0.000028,0.000004,50.000000,-0.000010,86.000000,-6.858466,1.146087,4.416341,5.362436,2.458772,-6.572675,-0.000078,-0.000026,-0.000042,0.000030,0.000015,0.000029
3712076786.200000,0.156757,0.031216,0.001536,0.160005,0.028485,0.001574,0.168944,0.030477,0.001661,0.161915,0.030058,0.001591,173.101090,-18.939531,2.542989,113.574302,-39.632221,1.509040,50.373026,-50.038056,-0.082072,71.342858,-50.611456,-5.551488,0.000015,0.000724,3712076786.200000,69.584488,-1.505583,-36.066978,-59.475433,-33.813232,61.584339,69.788475,-1.503947,0.000003,0.000017,-0.000011,0.000037,0.000005,-0.000028,-0.000016,-0.000006,50.000023,0.000721,3712076786.200000,69.560380,-1.611955,-36.150266,-59.401660,-33.700594,61.621654,69.765025,-1.614477,0.000008,-0.000020,0.000060,0.000021,0.000015,-0.000054,-0.000032,0.000012,50.000008,-0.000004,86.000000,2.410597,6.521618,4.439636,-5.344085,-6.917343,-1.184070,-0.000016,0.000057,0.000020,0.000038,0.000021,-0.000007
3712076786.220000,0.156439,0.029410,0.001536,0.158337,0.027222,0.001560,0.171303,0.033544,0.001680,0.162047,0.030065,0.001592,140.725677,-58.679207,3.343483,146.184033,-45.565268,2.453054,46.387504,-17.002620,-0.478286,102.497246,-25.401446,-1.224837,-0.000005,0.000216,3712076786.220000,69.583603,-1.505650,-36.066990,-59.474483,-33.814861,61.585606,69.788544,-1.503871,-0.000002,0.000025,-0.000025,0.000022,-0.000015,-0.000035,-0.000004,0.000019,50.000008,0.000208,3712076786.220000,69.560750,-1.612074,-36.149860,-59.401991,-33.700071,61.621644,69.765086,-1.614493,-0.000006,-0.000060,0.000060,-0.000002,0.000004,-0.000046,-0.000025,0.000004,50.000013,-0.000008,86.000000,5.954311,-3.589964,-6.081521,-3.360374,0.132966,7.016912,0.000062,0.000001,0.000025,0.000023,-0.000011,-0.000008
3712076786.240000,0.153233,0.026523,0.001509,0.159065,0.029419,0.001563,0.173790,0.031568,0.001709,0.162066,0.029184,0.001594,53.170617,-51.313528,-0.199968,107.995478,-69.476175,-1.690880,96.940172,-62.104335,4.984730,70.796631,-65.046018,0.477262,0.000035,-0.000650,3712076786.240000,69.581688,-1.507231,-36.067638,-59.475952,-33.815777,61.583435,69.787971,-1.503714,0.000007,-0.000031,-0.000013,-0.000019,-0.000024,0.000002,-0.000005,0.000006,50.000046,-0.000664,3712076786.240000,69.560884,-1.611801,-36.149919,-59.402031,-33.699860,61.621674,69.765126,-1.614478,0.000026,-0.000060,0.000068,-0.000035,-0.000021,-0.000060,-0.000006,0.000021,50.000011,-0.000014,86.000000,-4.642465,-5.175944,-2.161609,6.602822,6.867192,-1.445237,-0.000008,-0.000081,-0.000002,-0.000012,-0.000003,-0.000012
3712076786.260000,0.153474,0.026983,0.001511,0.160195,0.030247,0.001573,0.174432,0.028514,0.001721,0.162727,0.028579,0.001602,139.749569,-46.876668,4.029100,94.307738,-61.641822,-1.228167,160.394168,-28.489180,2.406875,159.646570,-24.438774,-4.008754,0.000028,-0.000856,3712076786.260000,69.581833,-1.506872,-36.067410,-59.476391,-33.815598,61.581421,69.787491,-1.503172,-0.000033,0.000005,-0.000002,-0.000028,0.000014,0.000032,-0.000001,-0.000009,50.000034,-0.000872,3712076786.260000,69.560707,-1.611548,-36.149981,-59.401619,-33.699981,61.621942,69.765056,-1.614491,0.000033,-0.000053,0.000066,-0.000028,0.000016,-0.000046,-0.000008,0.000009,50.000006,-0.000016,86.000000,-4.214979,5.529867,6.890525,0.884944,-2.707067,-6.474981,-0.000053,0.000030,-0.000032,0.000013,0.000004,0.000000
3712076786.280000,0.155042,0.030775,0.001519,0.160787,0.030045,0.001579,0.171855,0.028590,0.001694,0.162576,0.029801,0.001598,162.649441,-37.122680,3.250263,147.703267,-44.324870,2.469954,257.588212,57.909152,-3.039190,228.510229,28.567953,-3.186897,-0.000101,0.000297,3712076786.280000,69.584465,-1.506625,-36.066795,-59.476498,-33.814129,61.582428,69.788345,-1.503485,-0.000030,0.000007,-0.000026,0.000018,0.000035,-0.000011,-0.000015,-0.000019,49.999912,0.000285,3712076786.280000,69.560688,-1.611849,-36.149821,-59.401616,-33.700103,61.622015,69.765063,-1.614522,0.000047,-0.000017,0.000057,0.000003,-0.000022,0.000009,0.000011,0.000015,50.000013,-0.000011,86.000000,6.221456,3.103590,-0.422083,-6.935430,-5.853173,3.872194,0.000032,0.000039,-0.000020,0.000032,0.000002,-0.000002
3712076786.300000,0.155323,0.030622,0.001523,0.160512,0.028521,0.001579,0.168700,0.030505,0.001659,0.161529,0.029885,0.001587,204.949080,6.626886,-2.886416,78.306868,-1.874014,0.812445,246.483918,48.157569,2.904656,996.390507,869.232989,-1.796500,-0.000027,-0.000396,3712076786.300000,69.584259,-1.506597,-36.066307,-59.476112,-33.812828,61.584457,69.788452,-1.504113,-0.000046,-0.000005,-0.000021,0.000027,0.000019,0.000013,-0.000017,-0.000015,49.999992,-0.000396,3712076786.300000,69.560584,-1.612045,-36.149886,-59.402134,-33.700337,61.621669,69.765128,-1.614394,0.000043,-0.000006,0.000005,0.000034,-0.000010,-0.000011,0.000002,-0.000001,50.000019,0.000000,86.000000,1.882696,-6.692710,-6.733675,1.713238,4.900002,5.024134,0.000041,-0.000005,0.000017,0.000017,-0.000003,-0.000016
3712076786.320000,0.155971,0.028632,0.001533,0.160283,0.027093,0.001580,0.170817,0.032040,0.001678,0.162377,0.029260,0.001597,162.697326,11.265760,1.755657,173.548781,0.979806,-2.084377,137.084535,-42.725711,4.210391,96.801542,-30.353015,1.166443,0.000067,0.001072,3712076786.320000,69.582886,-1.505770,-36.066124,-59.475113,-33.814457,61.584579,69.787979,-1.503502,-0.000019,0.000038,-0.000023,-0.000002,-0.000016,0.000014,-0.000010,0.000009,50.000076,0.001058,3712076786.320000,69.560579,-1.611976,-36.150229,-59.401977,-33.700298,61.621476,69.765076,-1.614476,0.000036,0.000011,0.000013,-0.000019,-0.000008,-0.000036,0.000006,0.000019,50.000010,-0.000013,86.000000,-6.927502,-0.595335,2.944417,6.292478,4.016312,-5.754765,-0.000008,-0.000030,0.000037,0.000013,-0.000024,-0.000002
3712076786.340000,0.154147,0.026822,0.001518,0.158569,0.028518,0.001560,0.174960,0.031791,0.001720,0.162597,0.029052,0.001600,56.226106,-39.696552,-0.518558,170.224638,-26.742052,-3.520987,149.430237,26.927899,4.861900,433.778228,409.286232,-0.648018,-0.000040,-0.000082,3712076786.340000,69.582047,-1.506585,-36.067417,-59.474869,-33.816494,61.583305,69.787819,-1.503387,0.000032,-0.000000,0.000000,-0.000033,-0.000029,0.000016,0.000026,0.000010,49.999966,-0.000095,3712076786.340000,69.561022,-1.611759,-36.149822,-59.401605,-33.699795,61.621795,69.765057,-1.614546,0.000046,0.000026,-0.000017,0.000041,-0.000015,-0.000021,0.000003,0.000005,50.000006,-0.000013,86.000000,0.712867,6.915973,5.628927,-4.072333,-6.405696,-2.867219,-0.000047,0.000023,0.000035,-0.000034,0.000003,0.000045
3712076786.360000,0.152720,0.027150,0.001503,0.159211,0.030026,0.001563,0.174110,0.029637,0.001715,0.162048,0.028941,0.001594,149.181520,-23.470222,-2.002070,251.927079,61.678932,-2.577560,395.937072,196.690747,2.999576,463.714613,280.786119,-2.478804,-0.000013,-0.001304,3712076786.360000,69.582161,-1.507470,-36.067577,-59.475834,-33.815495,61.582558,69.787781,-1.503730,0.000013,-0.000032,0.000013,-0.000044,-0.000027,0.000039,0.000030,-0.000014,49.999996,-0.001309,3712076786.360000,69.560932,-1.611590,-36.149658,-59.401540,-33.699816,61.622212,69.765104,-1.614517,0.000031,0.000034,0.000008,0.000027,0.000011,-0.000012,-0.000004,0.000008,50.000010,-0.000005,86.000000,6.659992,-1.996208,-5.054791,-4.767019,-1.616028,6.829503,0.000013,0.000020,-0.000025,-0.000004,0.000032,-0.000012
3712076786.380000,0.154291,0.030617,0.001512,0.161884,0.029711,0.001591,0.170739,0.027191,0.001685,0.162309,0.029171,0.001596,109.275338,-40.279356,-1.434284,193.894842,3.033994,-2.539163,155.087322,-36.309158,3.810188,138.606421,-10.141880,-1.634119,-0.000002,0.000700,3712076786.380000,69.584023,-1.506787,-36.066399,-59.476795,-33.813503,61.581955,69.787979,-1.503478,0.000013,-0.000031,0.000016,-0.000027,-0.000025,0.000036,0.000012,0.000008,50.000011,0.000700,3712076786.380000,69.560368,-1.611503,-36.150246,-59.401686,-33.700503,61.622100,69.765139,-1.614416,0.000055,0.000015,0.000002,0.000030,-0.000004,-0.000068,-0.000010,0.000013,50.000013,0.000000,86.000000,-3.209183,-6.167881,-3.735788,5.857668,7.010806,0.307968,0.000048,-0.000051,0.000034,0.000050,-0.000019,-0.000025
3712076786.400000,0.155783,0.031713,0.001525,0.161069,0.027990,0.001586,0.169790,0.029465,0.001672,0.162220,0.029719,0.001595,296.154940,96.522173,-3.246880,745.660760,730.515270,-0.524847,123.771827,-73.947763,2.669595,130.959561,-28.299639,4.571797,-0.000034,0.000034,3712076786.400000,69.584641,-1.506138,-36.066330,-59.475498,-33.813698,61.583359,69.788231,-1.503635,-0.000035,-0.000014,-0.000026,-0.000016,-0.000012,0.000014,-0.000007,0.000010,49.999973,0.000033,3712076786.400000,69.560203,-1.611739,-36.150492,-59.401597,-33.700760,61.621649,69.765011,-1.614432,0.000017,0.000009,-0.000002,-0.000003,0.000067,-0.000027,-0.000012,-0.000012,50.000008,-0.000001,86.000000,-5.458081,4.307919,6.453369,2.570975,-1.011941,-6.944641,-0.000074,-0.000020,0.000069,-0.000022,-0.000015,0.000012
3712076786.420000,0.155832,0.028323,0.001532,0.159141,0.027407,0.001567,0.171527,0.033155,0.001683,0.162190,0.029640,0.001594,296.612779,198.297510,4.897868,348.206452,152.139895,3.473655,148.633865,-31.506882,-2.141534,262.772534,91.194023,4.083487,-0.000015,-0.000226,3712076786.420000,69.582893,-1.505872,-36.066742,-59.474480,-33.814976,61.585171,69.788162,-1.503769,-0.000023,0.000022,0.000017,0.000043,-0.000001,-0.000020,-0.000023,0.000010,50.000004,-0.000240,3712076786.420000,69.560803,-1.612025,-36.150011,-59.401595,-33.700129,61.621552,69.764997,-1.614555,-0.000009,-0.000006,-0.000012,-0.000014,0.000025,0.000014,0.000003,-0.000013,50.000018,-0.000013,86.000000,5.254199,4.553493,1.316036,-6.822146,-6.632041,2.294917,0.000025,0.000044,-0.000038,-0.000045,0.000006,0.000030
3712076786.440000,0.154042,0.025976,0.001518,0.158099,0.028270,0.001555,0.173831,0.032556,0.001707,0.162022,0.028941,0.001594,154.243172,-45.156024,3.325864,22.625063,-22.590529,-0.014203,46.159384,-22.209859,-0.462915,69.501518,-58.848870,0.584710,-0.000014,-0.000179,3712076786.440000,69.581497,-1.506632,-36.067402,-59.474964,-33.815834,61.584007,69.787750,-1.503690,0.000009,0.000019,-0.000028,0.000026,0.000027,0.000016,0.000007,-0.000014,50.000004,-0.000194,3712076786.440000,69.561060,-1.611847,-36.149640,-59.402004,-33.699673,61.621589,69.765074,-1.614458,-0.000023,-0.000031,-0.000037,0.000033,0.000022,0.000034,-0.000005,-0.000039,50.000018,-0.000016,86.000000,3.488336,-6.014383,-6.947970,-0.015322,3.496742,6.084760,0.000049,-0.000032,-0.000032,0.000049,0.000027,-0.000004
3712076786.460000,0.151956,0.027938,0.001493,0.160136,0.029121,0.001574,0.173384,0.028430,0.001710,0.161855,0.028497,0.001593,122.904355,-17.734460,4.813584,79.621709,-49.913555,0.907346,174.397644,7.102626,-4.281671,61.288586,-43.157170,0.585525,-0.000021,0.000156,3712076786.460000,69.582466,-1.508149,-36.066879,-59.476006,-33.814999,61.581429,69.787407,-1.503682,-0.000021,0.000021,-0.000005,-0.000023,-0.000023,-0.000026,0.000012,-0.000004,49.999985,0.000146,3712076786.460000,69.560702,-1.611615,-36.149948,-59.401849,-33.700056,61.621647,69.765042,-1.614394,-0.000027,-0.000023,-0.000042,-0.000021,-0.000013,0.000030,0.000015,-0.000017,50.000006,-0.000010,86.000000,-6.562035,-2.299399,1.286717,6.827039,5.321101,-4.574861,-0.000030,-0.000026,0.000075,0.000016,-0.000031,-0.000123
3712076786.480000,0.153052,0.030078,0.001500,0.161021,0.029448,0.001583,0.170689,0.026772,0.001686,0.161593,0.028755,0.001590,94.204112,-48.918715,1.196538,118.629555,-47.843902,1.700842,482.722473,352.089558,1.778394,215.281720,45.613273,2.117616,-0.000035,0.000441,3712076786.480000,69.583725,-1.507915,-36.066677,-59.476429,-33.813309,61.581211,69.787567,-1.503926,0.000001,-0.000023,0.000020,-0.000013,0.000002,0.000045,0.000014,0.000007,49.999969,0.000425,3712076786.480000,69.560462,-1.611835,-36.150127,-59.401775,-33.700441,61.621620,69.765027,-1.614416,-0.000041,-0.000018,-0.000029,-0.000036,0.000010,-0.000002,-0.000001,-0.000011,50.000004,-0.000016,86.000000,-1.029552,6.876339,6.464710,-2.544297,-5.491359,-4.370002,-0.000024,0.000019,-0.000025,-0.000061,-0.000050,0.000042
3712076786.500000,0.155518,0.029856,0.001526,0.159923,0.028215,0.001574,0.169557,0.029823,0.001669,0.161688,0.029301,0.001590,78.877460,-30.707590,-0.903200,149.786800,-49.196400,3.387489,212.139421,194.865737,0.493279,123.643809,-38.597795,-1.694688,0.000008,0.000236,3712076786.500000,69.583931,-1.506420,-36.066486,-59.475471,-33.813137,61.583580,69.787987,-1.503977,-0.000023,-0.000000,0.000003,0.000025,0.000000,0.000029,-0.000006,-0.000006,50.000023,0.000236,3712076786.500000,69.560783,-1.612124,-36.149852,-59.401871,-33.700263,61.621548,69.765065,-1.614456,-0.000020,-0.000026,-0.000017,-0.000047,0.000005,0.000009,0.000011,-0.000009,50.000015,0.000000,86.000000,6.947220,-0.277512,-3.710801,-5.874517,-3.263765,6.212794,-0.000002,0.000013,-0.000029,0.000045,0.000049,0.000058
3712076786.520000,0.155357,0.027995,0.001528,0.159283,0.028528,0.001567,0.171460,0.033202,0.001682,0.162057,0.029913,0.001592,57.657854,-16.989673,5.668829,37.085841,-31.016715,-0.245394,127.330076,-48.150277,-1.917587,151.424265,-44.478078,2.661026,0.000012,0.000071,3712076786.520000,69.582794,-1.506225,-36.067020,-59.475780,-33.814926,61.584953,69.788475,-1.503728,-0.000025,0.000008,-0.000035,-0.000004,-0.000002,-0.000014,0.000006,0.000011,50.000031,0.000063,3712076786.520000,69.560938,-1.612089,-36.149853,-59.402250,-33.700112,61.621279,69.765123,-1.614381,-0.000031,-0.000009,-0.000047,-0.000018,0.000026,0.000006,0.000000,-0.000022,50.000018,-0.000008,86.000000,-1.574618,-6.772087,-5.075450,4.745161,6.713814,2.041990,0.000013,0.000029,0.000068,-0.000004,0.000038,-0.000046
3712076786.540000,0.153875,0.026220,0.001516,0.159382,0.030260,0.001565,0.174040,0.032693,0.001709,0.162464,0.029736,0.001597,154.760526,-17.893590,4.257875,238.878043,53.380640,2.445381,133.312736,-53.483799,2.217874,161.647799,-30.337930,3.769221,0.000017,-0.001017,3712076786.540000,69.581573,-1.506804,-36.067924,-59.476460,-33.816208,61.583767,69.788292,-1.503500,-0.000028,0.000023,0.000039,0.000012,-0.000019,0.000018,-0.000013,0.000019,50.000019,-0.001033,3712076786.540000,69.560970,-1.611868,-36.149998,-59.401980,-33.699886,61.621328,69.765057,-1.614467,-0.000010,-0.000043,-0.000014,-0.000022,0.000056,0.000009,-0.000001,-0.000032,50.000002,-0.000016,86.000000,-6.357844,2.815449,5.611809,4.095380,0.747187,-6.977815,0.000016,-0.000032,-0.000027,-0.000040,-0.000045,-0.000018
3712076786.560000,0.153000,0.026491,0.001507,0.160090,0.030980,0.001570,0.173717,0.030256,0.001710,0.162298,0.029245,0.001596,232.849621,124.595757,4.851403,300.438938,281.900791,-0.538145,136.562936,-61.683401,-3.498170,188.630832,8.072882,2.269427,-0.000062,-0.000135,3712076786.560000,69.581764,-1.507405,-36.067635,-59.476688,-33.815422,61.582649,69.787918,-1.503619,-0.000022,0.000028,-0.000046,-0.000017,-0.000025,-0.000001,0.000023,0.000014,49.999943,-0.000149,3712076786.560000,69.560987,-1.611815,-36.149793,-59.401572,-33.699848,61.621751,69.765026,-1.614540,-0.000014,-0.000008,-0.000008,-0.000010,0.000060,0.000024,-0.000004,-0.000025,50.000005,-0.000014,86.000000,3.956642,5.717141,2.971019,-6.280822,-6.994467,0.573332,-0.000016,-0.000013,-0.000049,0.000040,-0.000007,0.000043
3712076786.580000,0.152594,0.029329,0.001497,0.160824,0.030208,0.001579,0.170196,0.028495,0.001678,0.161224,0.029345,0.001585,128.180280,1.421931,-4.903661,195.828807,107.947017,-5.078618,127.709937,-45.796015,-1.887067,180.550080,32.836545,-1.758317,-0.000067,0.000083,3712076786.580000,69.583488,-1.508059,-36.066830,-59.476768,-33.813122,61.582783,69.788040,-1.504278,-0.000029,-0.000004,-0.000035,-0.000025,0.000026,0.000010,0.000003,-0.000018,49.999947,0.000076,3712076786.580000,69.560751,-1.611770,-36.149801,-59.401787,-33.700154,61.621865,69.765095,-1.614422,-0.000010,0.000028,-0.000017,0.000012,-0.000032,0.000040,0.000013,0.000005,50.000013,-0.000008,86.000000,4.874448,-4.957811,-6.726192,-1.742354,1.873686,6.763426,-0.000007,0.000031,0.000074,0.000016,0.000026,0.000030
3712076786.600000,0.154389,0.030014,0.001514,0.160483,0.028945,0.001578,0.169262,0.028940,0.001667,0.161396,0.029300,0.001587,166.988352,-32.735987,-3.024486,102.863690,31.952008,-5.403958,55.964460,-44.256705,0.462919,69.256074,-24.008050,0.763619,0.000042,0.000520,3712076786.600000,69.583702,-1.507029,-36.066849,-59.476154,-33.813049,61.582897,69.787956,-1.504083,-0.000019,-0.000030,-0.000056,-0.000023,-0.000024,0.000026,0.000021,0.000013,50.000057,0.000520,3712076786.600000,69.560462,-1.611908,-36.150210,-59.401962,-33.700563,61.621360,69.765040,-1.614355,0.000033,0.000041,-0.000040,0.000022,-0.000017,0.000061,0.000032,-0.000007,50.000015,-0.000000,86.000000,-5.783905,-3.859117,-0.451543,6.932654,6.291855,-3.107808,0.000015,0.000006,-0.000011,-0.000039,0.000024,-0.000030
3712076786.620000,0.156134,0.027962,0.001536,0.158653,0.029481,0.001559,0.171052,0.031665,0.001681,0.161975,0.029711,0.001592,154.456041,-45.150010,-2.992406,31.114416,-5.759221,0.316289,134.132038,-58.477640,-2.425977,211.676948,87.941050,-1.557103,-0.000027,0.000828,3712076786.620000,69.582680,-1.505628,-36.067860,-59.475586,-33.814339,61.583950,69.788139,-1.503806,-0.000002,-0.000036,-0.000057,0.000037,0.000022,-0.000013,-0.000010,-0.000030,49.999985,0.000820,3712076786.620000,69.560835,-1.612046,-36.149862,-59.401784,-33.700117,61.621182,69.764929,-1.614429,0.000013,0.000064,-0.000045,0.000056,-0.000019,0.000058,0.000016,-0.000005,50.000012,-0.000007,86.000000,-2.707511,6.404227,6.893969,-0.856711,-4.232284,-5.598591,0.000024,-0.000018,-0.000026,0.000001,-0.000006,-0.000021
3712076786.640000,0.153597,0.027086,0.001512,0.158105,0.030400,0.001551,0.173159,0.032257,0.001701,0.161653,0.029918,0.001588,132.240401,-53.092118,-2.169497,51.051834,-44.851076,0.329868,125.222219,-50.301510,-4.383476,333.823978,135.895935,-3.384727,-0.000033,-0.000680,3712076786.640000,69.582474,-1.507265,-36.068222,-59.475758,-33.815159,61.584034,69.788338,-1.504204,0.000029,-0.000014,-0.000021,0.000027,-0.000019,-0.000021,-0.000006,-0.000015,49.999981,-0.000693,3712076786.640000,69.561274,-1.612014,-36.149454,-59.401675,-33.699485,61.621588,69.764988,-1.614569,-0.000011,0.000068,-0.000019,0.000059,-0.000027,0.000050,0.000001,0.000007,50.000014,-0.000013,86.000000,6.798018,1.459234,-2.133418,-6.612274,-4.706476,5.206336,-0.000039,-0.000028,0.000023,0.000018,0.000013,-0.000005
3712076786.660000,0.152046,0.027995,0.001494,0.159803,0.029922,0.001570,0.173021,0.029326,0.001705,0.161654,0.029079,0.001590,51.378258,-33.709626,-0.480842,77.700792,-69.284531,-0.645790,41.184472,-23.582982,-0.388683,120.551162,6.852992,5.040410,0.000042,0.000210,3712076786.660000,69.582672,-1.507969,-36.067169,-59.476017,-33.814888,61.582592,69.787842,-1.503930,0.000015,0.000044,0.000007,0.000029,-0.000004,0.000025,-0.000006,0.000011,50.000050,0.000209,3712076786.660000,69.560868,-1.611490,-36.149657,-59.401561,-33.699962,61.622083,69.765076,-1.614416,-0.000011,0.000068,-0.000038,0.000088,-0.000018,0.000028,-0.000012,-0.000002,50.000007,-0.000000,86.000000,0.159465,-6.950858,-6.095419,3.333895,5.995812,3.647853,-0.000025,0.000038,0.000006,-0.000036,-0.000003,0.000013
3712076786.680000,0.153480,0.028777,0.001507,0.161276,0.029749,0.001585,0.170865,0.026955,0.001687,0.161887,0.028482,0.001593,114.165194,-43.846562,-1.560154,49.873309,-31.183128,-0.473609,86.801663,-63.630907,-1.023012,280.262576,133.251506,1.878766,0.000000,0.000306,3712076786.680000,69.582939,-1.507087,-36.066536,-59.476334,-33.813416,61.581657,69.787399,-1.503669,0.000031,0.000020,0.000006,0.000053,0.000011,0.000021,0.000006,-0.000013,49.999996,0.000296,3712076786.680000,69.560571,-1.611508,-36.149998,-59.401428,-33.700394,61.622004,69.765044,-1.614405,-0.000035,0.000056,-0.000028,0.000072,-0.000033,0.000056,-0.000006,-0.000001,49.999996,-0.000010,86.000000,-6.858335,1.145771,4.416665,5.361957,2.459066,-6.573248,0.000044,-0.000001,-0.000041,0.000021,0.000006,0.000001
3712076786.700000,0.156349,0.029127,0.001536,0.159515,0.028767,0.001569,0.169857,0.030429,0.001671,0.161931,0.029441,0.001592,201.988943,31.984706,-2.102335,56.534200,-29.539127,0.582450,148.485693,-41.953926,-2.415186,170.632006,20.624331,-1.761170,-0.000023,-0.000384,3712076786.700000,69.583336,-1.505397,-36.067139,-59.475048,-33.813591,61.584194,69.788025,-1.503866,-0.000017,-0.000027,-0.000031,0.000019,0.000019,-0.000007,-0.000020,-0.000008,49.999985,-0.000390,3712076786.700000,69.560681,-1.611798,-36.149998,-59.401306,-33.700392,61.621855,69.765002,-1.614498,0.000024,-0.000001,-0.000021,0.000046,-0.000016,0.000031,0.000010,-0.000015,50.000008,-0.000006,86.000000,2.410288,6.521569,4.439255,-5.344401,-6.917767,-1.184406,-0.000003,-0.000044,0.000038,0.000032,0.000008,0.000019
3712076786.720000,0.157133,0.028893,0.001544,0.157629,0.027942,0.001551,0.171217,0.032619,0.001681,0.162020,0.029829,0.001592,118.169821,-34.957391,1.550313,135.813667,-60.426485,-2.624335,124.761228,53.032884,-5.335210,274.496620,75.331604,2.979599,-0.000014,0.000200,3712076786.720000,69.583664,-1.504868,-36.067558,-59.474232,-33.814423,61.585300,69.788429,-1.503892,0.000005,0.000031,0.000003,-0.000016,-0.000033,-0.000000,-0.000015,0.000010,50.000008,0.000195,3712076786.720000,69.561158,-1.611860,-36.149665,-59.401617,-33.699886,61.621940,69.765136,-1.614531,0.000048,-0.000007,0.000014,0.000040,-0.000013,0.000017,0.000009,-0.000004,50.000022,-0.000005,86.000000,5.954368,-3.589803,-6.081617,-3.360162,0.132733,7.017184,-0.000047,0.000031,0.000038,-0.000032,0.000014,-0.000004
3712076786.740000,0.154032,0.026926,0.001516,0.158118,0.028879,0.001554,0.174120,0.031268,0.001713,0.162127,0.029031,0.001595,61.428093,-50.737684,0.498513,20.930113,-1.919170,0.210839,99.646900,91.516131,-0.285854,309.568432,291.464873,0.533516,0.000018,-0.000265,3712076786.740000,69.582199,-1.506570,-36.067978,-59.475136,-33.815926,61.583344,69.787956,-1.503670,0.000017,-0.000010,0.000018,0.000021,-0.000042,0.000018,0.000015,0.000001,50.000034,-0.000279,3712076786.740000,69.561105,-1.611649,-36.149940,-59.401847,-33.699869,61.621899,69.765216,-1.614500,0.000022,-0.000034,0.000022,0.000017,-0.000024,0.000003,0.000003,-0.000002,50.000017,-0.000014,86.000000,-4.642196,-5.176177,-2.161299,6.602748,6.867507,-1.445146,0.000066,0.000026,-0.000078,-0.000036,0.000004,-0.000008
3712076786.760000,0.152873,0.027216,0.001504,0.160138,0.030223,0.001572,0.174344,0.029957,0.001717,0.162484,0.029130,0.001598,47.200494,-36.268143,-0.380685,222.560320,159.868604,1.001895,233.283937,59.604137,-2.206310,78.882500,23.720835,0.689965,0.000002,-0.000280,3712076786.760000,69.582161,-1.507293,-36.067474,-59.476337,-33.815956,61.582573,69.787987,-1.503428,0.000000,-0.000029,-0.000020,0.000026,0.000023,0.000007,0.000016,-0.000007,50.000004,-0.000300,3712076786.760000,69.560884,-1.611512,-36.150023,-59.401600,-33.700058,61.622093,69.765172,-1.614497,0.000017,-0.000043,0.000004,0.000012,-0.000012,0.000009,0.000006,-0.000013,50.000002,-0.000020,86.000000,-4.215165,5.529700,6.890445,0.884739,-2.706990,-6.475243,0.000007,-0.000050,-0.000012,0.000092,-0.000027,-0.000004
3712076786.780000,0.154028,0.029714,0.001511,0.161324,0.030204,0.001584,0.170978,0.028537,0.001686,0.162126,0.029478,0.001594,160.686028,-33.795950,3.669683,180.231350,10.692148,2.051179,173.282897,71.215308,1.296126,34.452509,-9.657381,-0.349720,-0.000054,-0.000808,3712076786.780000,69.584030,-1.507057,-36.066494,-59.476715,-33.813553,61.582783,69.788216,-1.503732,-0.000020,0.000016,-0.000040,0.000021,-0.000004,0.000018,-0.000010,-0.000006,49.999958,-0.000819,3712076786.780000,69.561004,-1.611726,-36.149769,-59.401552,-33.700087,61.622105,69.765165,-1.614496,0.000013,-0.000036,0.000033,0.000023,0.000010,0.000005,-0.000008,-0.000010,50.000012,-0.000011,86.000000,6.221374,3.103900,-0.422142,-6.935278,-5.853333,3.872157,-0.000051,0.000007,0.000060,-0.000001,0.000006,0.000028
3712076786.800000,0.155089,0.030536,0.001520,0.160471,0.028485,0.001579,0.169626,0.029523,0.001670,0.161747,0.029514,0.001590,45.770905,-15.223395,0.473210,154.466574,153.688351,-0.097265,195.422502,122.129484,1.074572,142.124285,141.786592,-0.062981,-0.000023,0.000177,3712076786.800000,69.584435,-1.506653,-36.066399,-59.476189,-33.813206,61.583435,69.788315,-1.503865,0.000022,-0.000009,0.000008,0.000040,0.000030,-0.000011,-0.000009,-0.000018,49.999996,0.000177,3712076786.800000,69.560823,-1.611948,-36.149970,-59.402245,-33.700357,61.621629,69.765245,-1.614356,0.000018,-0.000022,0.000001,0.000016,0.000002,-0.000014,-0.000003,-0.000008,50.000019,-0.000000,86.000000,1.883048,-6.692728,-6.733447,1.713264,4.900081,5.024248,-0.000007,0.000051,-0.000004,-0.000054,0.000027,-0.000015
3712076786.820000,0.155233,0.028352,0.001526,0.158569,0.028440,0.001560,0.171197,0.032528,0.001681,0.161694,0.029780,0.001589,521.572764,398.654705,-4.577806,353.669699,153.895613,3.062225,239.927075,127.845982,1.475218,710.104950,590.561654,1.696924,-0.000043,0.001162,3712076786.820000,69.582970,-1.506377,-36.067616,-59.475616,-33.814785,61.584538,69.788445,-1.503949,-0.000024,-0.000015,0.000028,0.000032,0.000026,-0.000008,-0.000027,0.000009,49.999973,0.001155,3712076786.820000,69.560868,-1.612102,-36.150058,-59.402393,-33.700282,61.621232,69.765191,-1.614363,-0.000002,0.000005,-0.000010,-0.000013,-0.000002,-0.000012,0.000002,0.000004,50.000017,-0.000007,86.000000,-6.927702,-0.595726,2.944331,6.292212,4.016343,-5.755036,0.000060,-0.000011,-0.000049,0.000014,0.000005,-0.000008
3712076786.840000,0.153508,0.025966,0.001513,0.158026,0.029729,0.001552,0.173051,0.032171,0.001700,0.161558,0.029293,0.001589,29.829994,-19.870011,-0.249192,159.800817,-2.225289,-1.881387,86.421440,13.181035,0.826123,57.054325,6.805139,5.727954,0.000013,-0.000219,3712076786.840000,69.581642,-1.507128,-36.068176,-59.475742,-33.815346,61.583874,69.788033,-1.504068,-0.000028,0.000028,0.000038,0.000029,0.000038,0.000004,-0.000030,0.000004,50.000027,-0.000232,3712076786.840000,69.561220,-1.611969,-36.149681,-59.402040,-33.699758,61.621449,69.765119,-1.614456,-0.000042,0.000025,-0.000040,0.000028,0.000025,-0.000022,-0.000026,-0.000011,50.000014,-0.000013,86.000000,0.712559,6.916126,5.628740,-4.072326,-6.405978,-2.867190,0.000010,-0.000058,0.000016,0.000041,-0.000028,-0.000003
3712076786.860000,0.153061,0.027043,0.001506,0.159654,0.030840,0.001566,0.173175,0.028547,0.001708,0.161987,0.028804,0.001594,57.793141,-25.835633,-0.609697,149.733426,-30.205117,4.141022,111.216044,-23.638972,-1.342122,133.395246,4.403895,4.861687,0.000026,-0.000972,3712076786.860000,69.582260,-1.507365,-36.067616,-59.476830,-33.814728,61.581882,69.787781,-1.503650,-0.000013,0.000032,0.000020,0.000038,0.000008,-0.000038,-0.000025,0.000007,50.000038,-0.000976,3712076786.860000,69.561099,-1.611741,-36.149577,-59.401947,-33.699888,61.621951,69.765200,-1.614412,-0.000038,0.000025,-0.000061,-0.000005,0.000050,-0.000001,-0.000010,-0.000023,50.000012,-0.000004,86.000000,6.660139,-1.996201,-5.054885,-4.767004,-1.615988,6.829734,-0.000033,-0.000022,0.000020,-0.000003,-0.000002,0.000026
3712076786.880000,0.153769,0.030037,0.001508,0.160766,0.029667,0.001580,0.170552,0.026583,0.001684,0.161700,0.028752,0.001591,76.154000,-50.393489,-0.834671,134.831962,-60.093660,3.741611,129.339030,-61.876018,-2.334832,164.744676,-29.754895,3.659523,-0.000063,0.000175,3712076786.880000,69.583946,-1.507052,-36.066818,-59.476627,-33.813255,61.581551,69.787811,-1.503719,0.000004,0.000017,0.000011,0.000023,-0.000017,-0.000016,-0.000007,0.000011,49.999943,0.000174,3712076786.880000,69.560701,-1.611488,-36.150011,-59.401952,-33.700518,61.622039,69.765272,-1.614285,-0.000020,0.000030,-0.000056,-0.000032,0.000060,-0.000003,0.000001,-0.000018,50.000006,-0.000001,86.000000,-3.209181,-6.167997,-3.735678,5.857939,7.011003,0.307927,-0.000010,0.000017,0.000002,0.000013,0.000030,-0.000000
3712076786.900000,0.154635,0.029580,0.001518,0.159541,0.027898,0.001571,0.168556,0.029256,0.001660,0.160928,0.028912,0.001583,157.016147,-0.772172,-1.815497,85.659639,-68.065852,-0.956318,153.132269,-43.393475,2.702054,117.013595,68.866154,0.745118,-0.000058,0.000485,3712076786.900000,69.583420,-1.506654,-36.067089,-59.475204,-33.812923,61.583717,69.787842,-1.504359,0.000035,0.000014,-0.000023,-0.000007,-0.000030,0.000009,0.000014,0.000011,49.999943,0.000476,3712076786.900000,69.560477,-1.611774,-36.150372,-59.401912,-33.700805,61.621725,69.765203,-1.614356,-0.000022,0.000031,-0.000022,-0.000072,0.000054,0.000009,0.000010,-0.000001,50.000000,-0.000009,86.000000,-5.458059,4.307953,6.453805,2.570912,-1.011875,-6.944906,0.000003,-0.000005,-0.000016,-0.000023,-0.000002,-0.000029
3712076786.920000,0.155481,0.027145,0.001531,0.157452,0.028712,0.001548,0.170521,0.031637,0.001675,0.161177,0.029169,0.001585,206.574917,28.637234,-2.248221,48.463126,-48.439763,0.020955,56.123060,-56.100247,-0.024150,242.843989,86.876986,-1.956187,0.000040,0.000455,3712076786.920000,69.582466,-1.505769,-36.068165,-59.474529,-33.814079,61.584793,69.788010,-1.504333,0.000045,0.000005,0.000016,-0.000033,0.000026,0.000000,0.000020,0.000001,50.000053,0.000450,3712076786.920000,69.561197,-1.611841,-36.149803,-59.401573,-33.700195,61.621861,69.765188,-1.614469,-0.000025,0.000024,0.000029,-0.000064,0.000060,0.000002,-0.000004,0.000010,50.000013,-0.000005,86.000000,5.254305,4.553709,1.315931,-6.822343,-6.632220,2.294923,-0.000012,0.000002,-0.000030,0.000017,-0.000057,-0.000022
3712076786.940000,0.153952,0.028064,0.001514,0.158335,0.029186,0.001556,0.173747,0.031543,0.001708,0.162049,0.029603,0.001593,96.255529,-34.728129,-1.178131,141.682134,-11.947775,4.580229,123.926449,-72.148319,-2.536730,121.837054,-45.880855,4.534492,0.000024,0.000329,3712076786.940000,69.583298,-1.506739,-36.067715,-59.475300,-33.815636,61.583843,69.788422,-1.503789,-0.000003,0.000020,-0.000020,0.000018,-0.000017,-0.000005,-0.000005,0.000010,50.000038,0.000316,3712076786.940000,69.561416,-1.611600,-36.149664,-59.401770,-33.699751,61.622084,69.765285,-1.614481,-0.000030,0.000007,-0.000017,-0.000025,0.000061,-0.000021,-0.000016,-0.000013,50.000014,-0.000012,86.000000,3.488414,-6.014339,-6.948062,-0.015123,3.496794,6.084950,0.000004,-0.000007,0.000006,0.000017,-0.000011,0.000061
