Timestamp,TVE_VA,ME_VA,PE_VA,TVE_VB,ME_VB,PE_VB,TVE_VC,ME_VC,PE_VC,TVE_Vp,ME_Vp,PE_Vp,TVE_IA,ME_IA,PE_IA,TVE_IB,ME_IB,PE_IB,TVE_IC,ME_IC,PE_IC,TVE_Ip,ME_Ip,PE_Ip,FE,RFE,Timestamp,PMU_VA_real,PMU_VA_imag,PMU_VB_real,PMU_VB_imag,PMU_VC_real,PMU_VC_imag,PMU_Vp_real,PMU_Vp_imag,PMU_IA_real,PMU_IA_imag,PMU_IB_real,PM_ IB_imag,PMU_IC_real,PMU_IC_imag,PMU_Ip_real,PMU_Ip_imag,PMU_FREQ,PMU_ROCOF,Timestamp,REF_VA_real,REF_VA_imag,REF_VB_real,REF_VB_imag,REF_VC_real,REF_VC_imag,REF_Vp_real,REF_Vp_imag,REF_IA_real,REF_IA_imag,REF_IB_real,REF_IB_imag,REF_IC_real,REF_IC_imag,REF_Ip_real,PMU_Ip_imag,REF_FREQ,REF_ROCOF,I Freq,I_VA_real,I_VA_imag,I_VB_real,I_VB_imag,I_ VC_real,I_VC_imag,I_IA_real,I_IA_imag,I_IB_real,I_IB_imag,I_IC_real,I_IC_imag
3712077394.100000,0.158639,0.031470,0.001555,0.161472,0.027520,0.001591,0.169418,0.031514,0.001664,0.163186,0.030179,0.001603,2244.998785,2081.255068,-4.038757,92.972833,62.020024,0.551101,183.388816,115.768538,-1.010743,16.655937,2.579584,0.162647,-0.000031,-0.012512,3712077394.100000,69.584557,-1.504483,-36.066536,-59.474003,-33.813679,61.584450,69.788124,-1.503579,-0.000022,-0.000016,0.000003,-0.000057,0.000036,-0.000006,0.000015,-0.000002,49.999981,-0.012516,3712077394.100000,69.560243,-1.612151,-36.151157,-59.400203,-33.700514,61.621223,69.764569,-1.614993,0.000000,0.000001,-0.000017,-0.000031,0.000011,0.000013,0.000014,-0.000005,50.000012,-0.000004,99.500000,6.504001,-2.451198,-5.369594,-4.404404,-1.142307,6.922237,-0.000054,-0.000012,-0.000022,-0.000002,0.000023,0.000016
3712077394.120000,0.158508,0.030229,0.001556,0.160227,0.028326,0.001577,0.171218,0.033037,0.001680,0.163336,0.030522,0.001604,53.737195,-53.265110,-0.104012,138.889068,-61.110393,-3.135388,95.868111,-2.087132,1.011143,146.151231,-17.082885,1.844653,-0.000076,-0.009107,3712077394.120000,69.583954,-1.504421,-36.067406,-59.473976,-33.814857,61.584812,69.788345,-1.503534,-0.000003,-0.000021,-0.000020,-0.000018,-0.000029,0.000043,0.000020,-0.000005,49.999935,-0.009121,3712077394.120000,69.560501,-1.612187,-36.150900,-59.400205,-33.700231,61.621167,69.764550,-1.615003,-0.000002,-0.000045,0.000052,0.000046,0.000022,0.000048,-0.000013,-0.000022,50.000011,-0.000014,99.500000,6.337094,-2.854899,-5.635709,-4.058636,-0.705618,6.980181,-0.000051,-0.000037,-0.000002,-0.000012,0.000029,0.000015
3712077394.140000,0.155097,0.028986,0.001523,0.160651,0.029834,0.001578,0.174441,0.032487,0.001714,0.163456,0.030580,0.001605,179.195568,-3.654129,2.299300,205.672489,12.031940,2.649711,239.110186,39.448159,-3.033844,327.409297,184.968802,1.855164,-0.000095,-0.005853,3712077394.140000,69.583206,-1.506568,-36.067642,-59.474812,-33.816578,61.583759,69.788467,-1.503509,-0.000041,0.000008,-0.000020,0.000022,-0.000037,-0.000029,-0.000025,0.000023,49.999916,-0.005871,3712077394.140000,69.560668,-1.612103,-36.150683,-59.400089,-33.700050,61.621599,69.764630,-1.615056,0.000034,0.000026,0.000025,-0.000009,0.000029,0.000018,0.000010,0.000006,50.000011,-0.000019,99.500000,6.145435,-3.247482,-5.879540,-3.697036,-0.265887,7.010348,-0.000049,-0.000024,0.000004,-0.000025,0.000056,0.000027
3712077394.160000,0.152730,0.030066,0.001497,0.162155,0.030247,0.001593,0.174136,0.030143,0.001715,0.163098,0.030494,0.001602,135.735919,-59.553249,-3.716643,129.023579,70.544532,0.852843,247.177696,60.455695,-2.481543,200.948485,3.899572,-3.482341,-0.000037,-0.001711,3712077394.160000,69.583641,-1.508285,-36.066967,-59.475418,-33.816113,61.582577,69.788399,-1.503726,-0.000036,-0.000015,0.000004,0.000053,0.000027,-0.000005,-0.000025,-0.000026,49.999969,-0.001723,3712077394.160000,69.560391,-1.611978,-36.150722,-59.399926,-33.700302,61.621900,69.764626,-1.615030,0.000055,0.000078,0.000025,0.000019,-0.000011,0.000013,0.000014,0.000031,50.000007,-0.000012,99.500000,5.929682,-3.627145,-6.099952,-3.320711,0.175020,7.012915,-0.000063,-0.000024,-0.000042,-0.000001,0.000041,0.000011
3712077394.180000,0.154563,0.031369,0.001513,0.162326,0.029323,0.001596,0.169332,0.029484,0.001667,0.162147,0.030391,0.001592,111.771687,-88.211916,-3.085821,116.955497,-24.454378,-1.436130,159.881263,-17.788165,-2.135777,143.262729,-56.345411,-2.980937,-0.000108,0.002103,3712077394.180000,69.584282,-1.507484,-36.066563,-59.475315,-33.813332,61.583534,69.788322,-1.504321,-0.000013,-0.000010,0.000005,0.000025,0.000037,-0.000006,-0.000023,-0.000009,49.999893,0.002098,3712077394.180000,69.560101,-1.612273,-36.150858,-59.400248,-33.700676,61.621654,69.764636,-1.614966,0.000112,0.000077,-0.000032,0.000011,-0.000018,0.000042,0.000054,0.000013,50.000001,-0.000005,99.500000,5.690473,-3.992381,-6.296559,-2.931208,0.614975,6.988034,-0.000047,-0.000031,-0.000033,-0.000000,0.000012,0.000011
3712077394.200000,0.157166,0.031132,0.001540,0.161853,0.028525,0.001593,0.167832,0.031418,0.001648,0.162327,0.030537,0.001594,112.516564,-84.507979,-3.816061,180.461876,-18.997241,2.986078,214.979319,21.880135,-2.638977,138.096179,-61.652424,-3.006869,-0.000083,0.004435,3712077394.200000,69.584160,-1.505878,-36.066418,-59.474895,-33.812725,61.585098,69.788376,-1.504248,-0.000018,-0.000013,0.000029,0.000006,0.000058,0.000022,-0.000009,-0.000021,49.999928,0.004430,3712077394.200000,69.560102,-1.612553,-36.150801,-59.400424,-33.700575,61.621391,69.764585,-1.614998,0.000036,0.000140,-0.000034,-0.000012,-0.000050,0.000007,0.000032,0.000052,50.000010,-0.000005,99.500000,5.428792,-4.341866,-6.468080,-2.530127,1.052795,6.935640,-0.000007,-0.000004,-0.000048,-0.000006,0.000001,-0.000005
3712077394.220000,0.156835,0.030128,0.001539,0.160233,0.028603,0.001576,0.170812,0.033185,0.001675,0.162666,0.030739,0.001597,95.070617,-84.779993,-5.115186,226.916679,39.414589,2.483201,78.693342,22.184800,-0.697069,110.826872,-62.479603,-1.687641,-0.000055,0.008399,3712077394.220000,69.583694,-1.506009,-36.067223,-59.474468,-33.814690,61.585323,69.788567,-1.504064,-0.000018,-0.000005,0.000027,0.000018,-0.000012,0.000065,0.000015,-0.000001,49.999958,0.008385,3712077394.220000,69.560337,-1.612604,-36.150592,-59.400549,-33.700285,61.621438,69.764630,-1.615025,-0.000080,0.000097,-0.000008,-0.000022,-0.000042,0.000034,-0.000002,0.000040,50.000013,-0.000014,99.500000,5.145486,-4.674286,-6.614285,-2.119026,1.486171,6.855800,0.000009,-0.000012,-0.000055,-0.000018,-0.000034,-0.000005
3712077394.240000,0.153972,0.029117,0.001512,0.159164,0.029663,0.001564,0.173163,0.032742,0.001700,0.162156,0.030620,0.001592,74.409985,-74.351987,-0.058008,145.394132,-40.069229,4.031214,103.804182,46.900309,0.783975,58.961375,-41.793451,-0.552124,-0.000063,0.011979,3712077394.240000,69.583076,-1.507774,-36.068226,-59.474663,-33.815880,61.584492,69.788551,-1.504427,-0.000024,0.000020,-0.000009,0.000021,-0.000043,0.000011,0.000003,0.000015,49.999947,0.011964,3712077394.240000,69.560464,-1.612492,-36.150449,-59.400576,-33.700096,61.621717,69.764706,-1.615043,-0.000097,0.000073,-0.000017,-0.000033,-0.000015,0.000026,-0.000010,0.000025,50.000010,-0.000015,99.500000,4.842000,-4.988454,-6.734298,-1.699698,1.913875,6.748597,0.000026,-0.000011,-0.000073,0.000011,-0.000024,-0.000012
3712077394.260000,0.152214,0.029424,0.001493,0.161652,0.030916,0.001586,0.172231,0.030699,0.001694,0.162099,0.030543,0.001592,69.273852,-17.157601,0.755207,130.175654,-27.953103,4.590294,249.251794,50.525047,-2.935620,202.606238,27.981183,2.181123,-0.000020,0.014065,3712077394.260000,69.583031,-1.508959,-36.067402,-59.476223,-33.815063,61.583633,69.788528,-1.504418,-0.000040,0.000017,-0.000020,0.000018,0.000015,-0.000037,-0.000023,0.000006,49.999985,0.014055,3712077394.260000,69.560232,-1.612384,-36.150536,-59.400565,-33.700317,61.621926,69.764737,-1.615005,-0.000021,0.000048,-0.000022,-0.000031,-0.000005,0.000026,0.000014,0.000012,50.000005,-0.000010,99.500000,4.519548,-5.282789,-6.827569,-1.273639,2.334160,6.614854,0.000016,0.000002,-0.000098,0.000010,-0.000068,-0.000025
3712077394.280000,0.154401,0.031289,0.001512,0.163713,0.030733,0.001608,0.169416,0.029525,0.001668,0.162554,0.030690,0.001596,921.883667,774.166800,-4.264577,64.353615,-29.375315,-0.695249,79.929484,-32.732884,-5.361858,155.272235,-8.140330,-1.884614,-0.000016,0.017221,3712077394.280000,69.583977,-1.507902,-36.066250,-59.477020,-33.813484,61.583763,69.788643,-1.504078,-0.000009,-0.000032,-0.000021,-0.000017,-0.000025,-0.000003,0.000000,-0.000022,49.999989,0.017221,3712077394.280000,69.559853,-1.612588,-36.150719,-59.400701,-33.700766,61.621884,69.764743,-1.614967,-0.000003,0.000003,-0.000007,-0.000037,-0.000026,0.000026,0.000023,0.000008,50.000005,-0.000001,99.500000,4.179095,-5.556099,-6.894023,-0.842406,2.745038,6.455136,0.000026,0.000023,-0.000059,0.000016,-0.000035,-0.000050
3712077394.300000,0.156361,0.031317,0.001532,0.161873,0.028665,0.001593,0.168847,0.030747,0.001660,0.162414,0.030468,0.001595,104.887172,-24.796433,5.026997,55.793680,-22.969314,-0.587756,84.928716,-78.673896,-0.707358,15.151488,-9.141182,0.126851,-0.000066,0.019561,3712077394.300000,69.584084,-1.506758,-36.066345,-59.475525,-33.813427,61.584553,69.788513,-1.504122,-0.000019,0.000016,-0.000021,-0.000023,-0.000002,0.000011,0.000017,0.000007,49.999943,0.019557,3712077394.300000,69.559910,-1.612832,-36.150677,-59.400971,-33.700789,61.621651,69.764770,-1.614946,-0.000028,-0.000017,-0.000007,-0.000040,-0.000041,0.000031,0.000019,0.000006,50.000008,-0.000004,99.500000,3.822168,-5.807506,-6.933131,-0.407926,3.145260,6.269976,0.000044,0.000053,-0.000037,0.000026,-0.000058,-0.000053
3712077394.320000,0.155166,0.029611,0.001523,0.159005,0.028546,0.001564,0.171233,0.031915,0.001682,0.161852,0.030149,0.001590,100.223230,-39.210176,1.265818,138.656235,-56.040431,3.734133,114.782324,-47.635540,-1.612148,158.289465,-41.710529,-3.142188,-0.000049,0.023038,3712077394.320000,69.583153,-1.507374,-36.067822,-59.474659,-33.814758,61.584541,69.788345,-1.504511,0.000023,-0.000019,-0.000011,0.000022,0.000011,0.000020,-0.000014,-0.000000,49.999962,0.023027,3712077394.320000,69.560179,-1.612864,-36.150476,-59.401220,-33.700366,61.621666,69.764831,-1.614982,-0.000018,-0.000045,-0.000007,-0.000056,-0.000039,0.000019,0.000023,0.000000,50.000011,-0.000011,99.500000,3.449978,-6.036032,-6.944966,0.028353,3.532756,6.060173,0.000031,0.000015,-0.000002,0.000041,-0.000042,-0.000048
3712077394.340000,0.154089,0.028966,0.001513,0.158844,0.029968,0.001560,0.172720,0.031897,0.001697,0.161896,0.030163,0.001590,53.650566,-53.639562,0.015958,62.742556,-61.029961,-0.233756,106.383280,17.600484,-1.009847,20.299202,-20.298963,0.001102,-0.000086,0.025407,3712077394.340000,69.582809,-1.507797,-36.068371,-59.475365,-33.815331,61.584240,69.788368,-1.504473,-0.000014,-0.000022,-0.000008,-0.000029,0.000001,0.000032,0.000016,0.000001,49.999924,0.025398,3712077394.340000,69.560300,-1.612621,-36.150256,-59.401236,-33.700010,61.621888,69.764844,-1.614974,-0.000032,-0.000047,-0.000003,-0.000078,-0.000023,0.000015,0.000021,0.000001,50.000010,-0.000009,99.500000,3.064319,-6.240929,-6.929385,0.464035,3.906523,5.826205,0.000028,0.000020,0.000013,0.000039,-0.000034,-0.000052
3712077394.360000,0.152806,0.030010,0.001498,0.160683,0.030446,0.001577,0.172038,0.031006,0.001692,0.161813,0.030178,0.001589,140.900608,-5.518433,-1.619832,137.764313,-62.004734,3.271151,49.073738,5.426316,-0.479594,167.033018,-31.057472,-3.447838,-0.000077,0.029086,3712077394.360000,69.583282,-1.508656,-36.067459,-59.476204,-33.814804,61.584175,69.788376,-1.504494,-0.000021,-0.000002,0.000000,0.000025,-0.000034,-0.000005,-0.000016,-0.000004,49.999928,0.029080,3712077394.360000,69.560069,-1.612411,-36.150230,-59.401149,-33.700109,61.622193,69.764842,-1.614933,0.000003,-0.000022,-0.000009,-0.000066,-0.000026,-0.000020,0.000020,0.000012,50.000004,-0.000006,99.500000,2.666735,-6.421045,-6.886356,0.898096,4.264917,5.569259,0.000026,0.000074,0.000009,0.000037,-0.000059,-0.000031
3712077394.380000,0.152454,0.031500,0.001491,0.162281,0.029622,0.001595,0.168920,0.029123,0.001664,0.161198,0.029929,0.001584,83.495353,-21.768917,5.336922,112.770922,-59.118954,4.584103,306.375167,127.397222,-3.927071,129.244342,-6.850904,-1.464711,-0.000126,0.033220,3712077394.380000,69.584015,-1.509177,-36.066284,-59.476410,-33.812771,61.583977,69.788200,-1.504851,-0.000029,0.000007,-0.000017,0.000017,0.000013,-0.000024,-0.000006,-0.000013,49.999878,0.033214,3712077394.380000,69.559776,-1.612446,-36.150413,-59.401202,-33.700455,61.622198,69.764850,-1.614890,-0.000029,-0.000025,-0.000036,-0.000046,-0.000012,0.000004,0.000013,-0.000008,50.000004,-0.000006,99.500000,2.258564,-6.575719,-6.816242,1.328747,4.606349,5.290436,0.000048,0.000059,0.000032,0.000041,-0.000051,-0.000043
3712077394.400000,0.155069,0.031364,0.001518,0.161280,0.028140,0.001588,0.167033,0.029771,0.001643,0.161182,0.030018,0.001583,125.126190,-21.390434,4.745654,124.456472,-22.608406,4.744701,93.987886,-24.419918,1.098362,138.321129,-15.238187,-1.685971,-0.000091,0.037129,3712077394.400000,69.584007,-1.507422,-36.066212,-59.475544,-33.811615,61.584732,69.788246,-1.504855,-0.000017,0.000020,-0.000036,0.000037,0.000005,0.000019,-0.000019,-0.000006,49.999916,0.037123,3712077394.400000,69.559821,-1.612571,-36.150431,-59.401486,-33.700332,61.621867,69.764834,-1.614870,-0.000026,-0.000020,-0.000049,-0.000045,0.000025,0.000005,0.000010,-0.000022,50.000007,-0.000006,99.500000,1.841406,-6.704517,-6.719135,1.754171,4.929661,4.990871,0.000062,0.000041,0.000035,0.000043,-0.000058,0.000004
3712077394.420000,0.156085,0.029429,0.001533,0.158856,0.028940,0.001562,0.169417,0.031820,0.001664,0.161520,0.030290,0.001586,129.253856,-70.715978,3.089980,158.955099,-38.083716,3.535880,114.542170,1.066954,-1.212172,63.387756,19.016655,0.561622,-0.000035,0.041027,3712077394.420000,69.582878,-1.506408,-36.067848,-59.475216,-33.813099,61.585182,69.788399,-1.504690,0.000012,0.000000,0.000008,0.000023,0.000022,-0.000025,0.000007,-0.000016,49.999973,0.041011,3712077394.420000,69.560017,-1.612576,-36.150228,-59.401624,-33.699866,61.621746,69.764792,-1.614904,-0.000040,-0.000002,-0.000026,-0.000030,0.000031,0.000011,-0.000002,-0.000014,50.000009,-0.000016,99.500000,1.416773,-6.806840,-6.595708,2.172812,5.233365,4.671750,0.000029,-0.000004,0.000025,0.000029,-0.000037,-0.000003
3712077394.440000,0.153105,0.028387,0.001504,0.158314,0.030345,0.001554,0.172572,0.031989,0.001696,0.161339,0.030103,0.001585,151.060403,-28.573742,-2.141524,162.335440,-37.380729,3.020155,214.682752,85.373056,1.617355,121.674293,-59.631326,-1.974961,-0.000036,0.043939,3712077394.440000,69.582275,-1.508119,-36.068684,-59.475697,-33.814850,61.584442,69.788300,-1.504787,-0.000006,-0.000019,0.000024,0.000013,-0.000012,0.000030,-0.000007,-0.000006,49.999969,0.043927,3712077394.440000,69.560182,-1.612331,-36.150069,-59.401565,-33.699602,61.621976,69.764826,-1.614901,0.000027,0.000007,-0.000036,-0.000025,0.000016,0.000006,0.000021,-0.000009,50.000005,-0.000012,99.500000,0.986667,-6.882563,-6.446291,2.582659,5.516538,4.333887,0.000019,0.000022,0.000024,0.000011,-0.000046,-0.000003
3712077394.460000,0.150662,0.030045,0.001476,0.160354,0.030878,0.001573,0.171646,0.030305,0.001689,0.160831,0.029973,0.001580,36.807978,-36.425403,0.066397,171.805960,-18.412099,3.804591,150.030899,-20.091310,-1.964032,160.776053,-32.714143,3.712701,-0.000082,0.046416,3712077394.460000,69.583221,-1.509979,-36.067806,-59.476673,-33.814106,61.583858,69.788254,-1.505105,0.000022,0.000012,0.000026,0.000040,-0.000012,-0.000017,-0.000017,0.000000,49.999920,0.046411,3712077394.460000,69.560017,-1.612207,-36.150173,-59.401513,-33.699815,61.622216,69.764878,-1.614877,0.000036,0.000017,-0.000056,-0.000019,0.000026,-0.000005,0.000021,-0.000014,50.000002,-0.000005,99.500000,0.552944,-6.930913,-6.271072,2.982504,5.778040,3.978872,0.000006,0.000013,0.000012,0.000011,-0.000020,0.000008
3712077394.480000,0.151788,0.031720,0.001484,0.162152,0.030471,0.001592,0.167824,0.028668,0.001653,0.160526,0.029941,0.001577,118.589102,-81.232347,-2.991179,68.142832,-61.198689,-0.485887,131.644045,27.646505,-1.212045,147.072269,-43.792055,2.424218,-0.000090,0.050588,3712077394.480000,69.584053,-1.509557,-36.066898,-59.477169,-33.811802,61.584000,69.788246,-1.505309,-0.000012,-0.000006,-0.000019,-0.000010,0.000017,-0.000035,-0.000014,0.000015,49.999908,0.050583,3712077394.480000,69.559671,-1.612316,-36.150548,-59.401561,-33.700275,61.622151,69.764898,-1.614870,0.000066,0.000023,-0.000032,-0.000045,0.000030,0.000003,0.000036,-0.000003,49.999999,-0.000005,99.500000,0.116885,-6.951902,-6.071271,3.370521,6.016747,3.608285,0.000012,-0.000038,0.000010,-0.000004,-0.000010,0.000003
3712077394.500000,0.153829,0.030934,0.001507,0.161151,0.028996,0.001585,0.166763,0.029666,0.001641,0.160618,0.030016,0.001578,158.405200,-28.971525,2.356416,145.652422,-54.032581,-3.283074,113.168715,-32.335994,1.439533,130.691823,-59.656364,3.970357,0.000028,0.052656,3712077394.500000,69.583595,-1.508149,-36.066830,-59.476242,-33.811256,61.584702,69.788269,-1.505257,-0.000010,0.000026,0.000014,-0.000007,0.000006,0.000028,-0.000010,0.000006,50.000031,0.052646,3712077394.500000,69.559727,-1.612485,-36.150571,-59.401778,-33.700166,61.621815,69.764867,-1.614872,0.000036,-0.000016,-0.000032,0.000011,0.000041,-0.000003,0.000007,-0.000028,50.000002,-0.000010,99.500000,-0.319650,-6.945432,-5.847402,3.745265,6.231787,3.223573,0.000010,-0.000027,0.000003,-0.000033,0.000046,0.000034
3712077394.520000,0.153544,0.029274,0.001507,0.159321,0.028516,0.001567,0.169393,0.031178,0.001665,0.160853,0.030067,0.001580,65.084004,-26.045915,-0.708288,131.715674,-39.394603,-1.878923,177.762923,-22.104633,-3.219376,124.564051,-72.631547,3.655309,0.000057,0.055634,3712077394.520000,69.582794,-1.508124,-36.067574,-59.475395,-33.812820,61.584736,69.788330,-1.505163,0.000020,-0.000036,0.000022,0.000007,-0.000014,-0.000031,-0.000009,0.000004,50.000061,0.055616,3712077394.520000,69.560079,-1.612515,-36.150434,-59.401856,-33.699745,61.621727,69.764889,-1.614937,0.000052,-0.000019,-0.000022,0.000032,0.000015,0.000041,0.000021,-0.000029,50.000004,-0.000018,99.500000,-0.755066,-6.911563,-5.600586,4.105245,6.422079,2.826113,0.000003,-0.000036,-0.000026,-0.000034,0.000061,0.000015
3712077394.540000,0.152009,0.028781,0.001492,0.158507,0.029147,0.001558,0.172216,0.031277,0.001693,0.160959,0.029809,0.001582,49.347664,-49.290428,-0.033368,256.714487,177.275268,-1.182826,195.650572,-1.295897,-2.790510,92.504834,-62.293469,-1.181152,0.000013,0.057291,3712077394.540000,69.582672,-1.508921,-36.068188,-59.475273,-33.814205,61.583973,69.788132,-1.505093,0.000013,-0.000017,0.000023,0.000024,-0.000031,-0.000018,-0.000009,-0.000005,50.000011,0.057277,3712077394.540000,69.560323,-1.612299,-36.150259,-59.401699,-33.699339,61.621867,69.764868,-1.614981,0.000028,-0.000033,-0.000005,0.000011,0.000036,0.000007,0.000003,-0.000026,49.999999,-0.000014,99.500000,-1.187412,-6.850580,-5.331614,4.448728,6.586880,2.417157,0.000018,-0.000035,-0.000002,-0.000026,0.000095,-0.000015
3712077394.560000,0.150908,0.029887,0.001479,0.159738,0.030605,0.001568,0.171762,0.029417,0.001692,0.160777,0.029702,0.001580,69.259021,-41.261339,0.742762,96.289894,43.853103,0.730894,117.874887,38.836636,-0.983721,75.051366,34.588882,-0.582318,0.000015,0.058863,3712077394.560000,69.583244,-1.509684,-36.068226,-59.476330,-33.813568,61.583065,69.788033,-1.505210,0.000007,-0.000018,0.000020,0.000038,0.000020,-0.000023,-0.000024,-0.000002,50.000011,0.058856,3712077394.560000,69.560146,-1.612112,-36.150349,-59.401538,-33.699408,61.622062,69.764846,-1.614984,-0.000012,-0.000031,0.000028,0.000010,0.000022,0.000003,-0.000015,-0.000011,49.999997,-0.000008,99.500000,-1.614842,-6.762443,-5.041551,4.774771,6.725926,1.998740,0.000014,-0.000024,0.000006,-0.000019,0.000095,-0.000019
3712077394.580000,0.152624,0.031605,0.001493,0.162004,0.031200,0.001589,0.168088,0.028406,0.001656,0.160826,0.029974,0.001580,46.606152,-34.900518,-0.385207,35.801101,-35.799451,0.004289,123.115051,56.845425,-0.902284,29.634654,-29.482273,0.035743,0.000034,0.059921,3712077394.580000,69.584076,-1.508831,-36.067368,-59.477448,-33.811382,61.583523,69.788147,-1.505197,-0.000016,-0.000026,0.000016,0.000038,0.000017,-0.000035,-0.000020,-0.000018,50.000034,0.059914,3712077394.580000,69.559761,-1.612203,-36.150580,-59.401511,-33.699752,61.621941,69.764771,-1.614966,-0.000008,-0.000047,0.000025,0.000059,0.000024,-0.000005,-0.000029,-0.000024,50.000001,-0.000006,99.500000,-2.036163,-6.647520,-4.731831,5.082111,6.838312,1.572540,0.000028,-0.000049,0.000029,-0.000046,0.000063,-0.000031
3712077394.600000,0.154489,0.031024,0.001513,0.160317,0.029551,0.001575,0.166334,0.029939,0.001636,0.160344,0.029915,0.001575,131.557708,-25.458120,1.688515,74.924769,-43.750170,-0.835048,171.427037,-28.572949,3.142392,95.374922,-53.056506,5.049713,0.000030,0.060474,3712077394.600000,69.583801,-1.507580,-36.067463,-59.476204,-33.810501,61.584789,69.788048,-1.505482,0.000029,-0.000002,0.000032,0.000005,0.000003,0.000026,-0.000007,0.000013,50.000038,0.060468,3712077394.600000,69.559860,-1.612371,-36.150438,-59.401753,-33.699618,61.621570,69.764720,-1.614917,-0.000008,-0.000039,0.000032,0.000048,-0.000005,-0.000036,-0.000032,-0.000004,50.000008,-0.000006,99.500000,-2.449307,-6.506404,-4.403225,5.369501,6.923866,1.140325,0.000040,-0.000033,0.000035,-0.000051,0.000076,-0.000034
3712077394.620000,0.153216,0.029312,0.001504,0.157300,0.029077,0.001546,0.169134,0.031927,0.001661,0.159889,0.029990,0.001570,166.634415,2.759770,4.354076,103.475580,-68.474370,1.525315,113.273328,-26.477279,1.394791,44.998786,-43.358349,0.160139,0.000016,0.059773,3712077394.620000,69.582870,-1.508269,-36.068874,-59.474983,-33.812199,61.584965,69.788048,-1.505865,-0.000030,0.000028,-0.000010,0.000019,0.000039,-0.000029,-0.000022,0.000006,50.000027,0.059762,3712077394.620000,69.560135,-1.612422,-36.150248,-59.401889,-33.699121,61.621356,69.764675,-1.614965,-0.000015,-0.000037,0.000058,0.000035,-0.000029,-0.000059,-0.000037,0.000017,50.000010,-0.000011,99.500000,-2.852952,-6.339636,-4.057438,5.635731,6.981883,0.703618,0.000038,-0.000028,0.000032,-0.000027,0.000039,-0.000064
3712077394.640000,0.151480,0.028339,0.001488,0.156930,0.030355,0.001539,0.172794,0.031160,0.001699,0.160435,0.029940,0.001576,201.969788,8.721453,3.652136,160.412601,-37.119216,2.783454,118.961552,-34.208190,1.557366,87.990269,-42.305474,-5.217762,0.000059,0.060121,3712077394.640000,69.582382,-1.509135,-36.069458,-59.475376,-33.813953,61.583370,69.788002,-1.505486,-0.000000,0.000042,-0.000026,0.000012,0.000047,-0.000025,-0.000020,-0.000007,50.000065,0.060109,3712077394.640000,69.560347,-1.612204,-36.150000,-59.401748,-33.698752,61.621542,69.764655,-1.614981,-0.000019,-0.000034,0.000046,-0.000004,-0.000037,-0.000072,-0.000028,0.000025,50.000006,-0.000012,99.500000,-3.245225,-6.148002,-3.695636,5.879519,7.012312,0.263872,0.000016,-0.000028,0.000028,-0.000031,0.000014,-0.000019
3712077394.660000,0.150128,0.028762,0.001473,0.158513,0.030649,0.001555,0.172021,0.028173,0.001697,0.160298,0.029489,0.001575,324.977387,166.211069,4.229087,92.113360,-11.016556,1.012134,68.344613,-42.969713,0.719158,51.223127,-50.775911,0.096302,0.000001,0.060436,3712077394.660000,69.582527,-1.509882,-36.068695,-59.476013,-33.813019,61.581917,69.787750,-1.505440,0.000013,0.000047,-0.000018,0.000043,0.000017,-0.000033,-0.000020,0.000006,50.000004,0.060431,3712077394.660000,69.560220,-1.611930,-36.150056,-59.401649,-33.698987,61.621839,69.764719,-1.614904,-0.000018,-0.000004,0.000030,0.000043,-0.000017,-0.000063,-0.000039,0.000016,50.000003,-0.000005,99.500000,-3.624504,-5.932078,-3.318978,6.100174,7.015341,-0.177050,0.000014,-0.000046,0.000013,0.000016,-0.000029,-0.000012
3712077394.680000,0.150194,0.030274,0.001471,0.159872,0.030380,0.001569,0.168627,0.028172,0.001662,0.159561,0.029532,0.001568,216.107811,55.798399,4.302077,133.684190,-57.508798,-3.917494,62.318144,-42.876369,-0.607658,113.549588,-33.819091,4.824925,0.000013,0.059264,3712077394.680000,69.583305,-1.510170,-36.067993,-59.476379,-33.811302,61.583023,69.787773,-1.505947,-0.000046,0.000001,-0.000008,-0.000021,-0.000024,-0.000026,-0.000009,0.000014,50.000011,0.059254,3712077394.680000,69.559950,-1.612030,-36.150306,-59.401656,-33.699390,61.621784,69.764724,-1.614883,0.000011,-0.000027,-0.000022,0.000050,-0.000009,-0.000061,-0.000023,-0.000011,49.999998,-0.000010,99.500000,-3.989640,-5.692653,-2.929295,6.296884,6.990573,-0.617205,-0.000006,-0.000069,0.000016,0.000022,-0.000030,-0.000020
3712077394.700000,0.152820,0.030500,0.001497,0.159377,0.029764,0.001565,0.167557,0.030240,0.001648,0.159861,0.029768,0.001570,92.595353,-42.384049,-1.146325,171.471306,98.939092,-1.039039,175.444991,6.638458,2.027701,52.645213,-48.237318,-0.294159,0.000050,0.057607,3712077394.700000,69.583740,-1.508537,-36.068054,-59.476051,-33.811050,61.584492,69.787987,-1.505788,0.000024,-0.000024,-0.000011,-0.000028,0.000019,-0.000019,0.000014,0.000007,50.000050,0.057594,3712077394.700000,69.560187,-1.612227,-36.150360,-59.401834,-33.699334,61.621488,69.764768,-1.614901,0.000055,0.000022,0.000009,-0.000012,-0.000024,-0.000008,0.000022,0.000020,49.999999,-0.000012,99.500000,-4.338974,-5.430758,-2.527922,6.468715,6.938268,-1.054690,-0.000024,-0.000025,-0.000001,0.000026,0.000002,-0.000014
3712077394.720000,0.154113,0.029021,0.001513,0.158016,0.029222,0.001553,0.169326,0.031292,0.001664,0.160514,0.029854,0.001577,208.045382,8.378722,3.028360,257.036201,252.079325,0.268533,171.136348,-28.807738,-3.089735,149.172706,24.744180,1.437789,0.000093,0.055540,3712077394.720000,69.583168,-1.507375,-36.068550,-59.475220,-33.811996,61.584438,69.788063,-1.505406,-0.000026,0.000012,-0.000032,-0.000042,-0.000028,-0.000001,0.000021,0.000005,50.000099,0.055522,3712077394.720000,69.560620,-1.612208,-36.150289,-59.401787,-33.698938,61.621328,69.764775,-1.614970,0.000025,-0.000009,-0.000012,-0.000009,0.000040,-0.000000,0.000006,-0.000016,50.000007,-0.000019,99.500000,-4.671435,-5.147310,-2.116749,6.615065,6.858238,-1.487957,-0.000036,0.000026,0.000029,0.000049,0.000003,-0.000012
3712077394.740000,0.150880,0.027518,0.001483,0.157664,0.030034,0.001548,0.172733,0.030828,0.001699,0.160485,0.029583,0.001577,126.278120,-43.495733,-1.816922,43.979885,-37.816235,-0.285710,69.892309,-69.853246,0.042557,31.748083,-27.659994,-0.183486,0.000017,0.054678,3712077394.740000,69.582321,-1.509201,-36.069069,-59.475361,-33.813835,61.583214,69.787941,-1.505407,-0.000014,-0.000031,-0.000019,-0.000042,0.000020,-0.000005,0.000017,-0.000011,50.000019,0.054663,3712077394.740000,69.560864,-1.611967,-36.150208,-59.401631,-33.698747,61.621589,69.764842,-1.614991,0.000059,-0.000010,-0.000010,-0.000073,0.000066,-0.000019,0.000026,-0.000010,50.000002,-0.000015,99.500000,-4.985433,-4.843733,-1.697270,6.735036,6.751187,-1.915670,-0.000035,0.000014,0.000047,0.000047,-0.000003,-0.000014
3712077394.760000,0.149061,0.028395,0.001463,0.159237,0.031454,0.001561,0.172342,0.029285,0.001698,0.160250,0.029762,0.001574,13.259692,-7.743994,0.112119,534.581693,376.732735,-4.178706,59.988669,-38.571249,-0.594938,75.154270,-0.631342,-0.773002,-0.000020,0.051503,3712077394.760000,69.582771,-1.510452,-36.068882,-59.476463,-33.813469,61.582520,69.788071,-1.505576,0.000046,-0.000011,-0.000039,-0.000020,0.000019,-0.000028,-0.000013,-0.000012,49.999977,0.051496,3712077394.760000,69.560735,-1.611800,-36.150295,-59.401412,-33.698978,61.621804,69.764850,-1.614966,0.000048,-0.000018,0.000001,0.000009,0.000051,-0.000020,-0.000001,-0.000018,49.999997,-0.000007,99.500000,-5.279522,-4.521003,-1.270855,6.828485,6.617750,-2.335846,-0.000003,0.000021,0.000036,0.000017,-0.000032,-0.000030
3712077394.780000,0.151325,0.029884,0.001483,0.160849,0.031928,0.001576,0.168414,0.028369,0.001660,0.160187,0.029963,0.001573,148.543400,-25.187992,-2.017843,131.979192,-28.268566,1.729913,101.322855,-5.799431,-1.096326,125.903209,100.417026,-0.543123,-0.000021,0.050242,3712077394.780000,69.583580,-1.509136,-36.068329,-59.477264,-33.811172,61.583149,69.788177,-1.505610,-0.000034,-0.000014,0.000002,0.000022,-0.000004,-0.000048,-0.000019,-0.000010,49.999985,0.050237,3712077394.780000,69.560478,-1.611861,-36.150492,-59.401373,-33.699348,61.621704,69.764819,-1.614926,0.000036,-0.000033,0.000029,-0.000008,0.000044,-0.000027,-0.000006,-0.000009,50.000006,-0.000006,99.500000,-5.552796,-4.180323,-0.839567,6.895264,6.458151,-2.746540,0.000008,0.000043,0.000030,-0.000042,-0.000002,-0.000040
3712077394.800000,0.153287,0.029132,0.001505,0.160374,0.031060,0.001573,0.166586,0.030148,0.001638,0.160031,0.029752,0.001572,59.302423,-47.097083,0.500669,65.740940,-48.905661,0.624726,156.253300,-41.660230,2.804573,240.272915,123.984890,1.516343,0.000000,0.047433,3712077394.800000,69.583176,-1.507816,-36.068188,-59.476646,-33.810490,61.584648,69.787971,-1.505676,0.000034,-0.000010,0.000027,0.000004,-0.000027,0.000024,0.000024,-0.000005,50.000008,0.047426,3712077394.800000,69.560563,-1.612048,-36.150479,-59.401383,-33.699403,61.621373,69.764762,-1.614912,0.000047,-0.000048,0.000047,-0.000024,0.000057,-0.000023,-0.000001,-0.000011,50.000007,-0.000007,99.500000,-5.804081,-3.823160,-0.404879,6.934736,6.273108,-3.146188,0.000018,0.000051,-0.000000,-0.000044,-0.000013,-0.000021
3712077394.820000,0.152940,0.027699,0.001504,0.157809,0.029648,0.001550,0.169642,0.031991,0.001666,0.160129,0.029620,0.001573,130.265860,-49.381665,2.021184,69.459783,-42.678278,0.740639,135.764400,-53.257066,3.980553,479.735283,479.311682,0.083766,0.000012,0.046705,3712077394.820000,69.582520,-1.507790,-36.068928,-59.474979,-33.812412,61.584721,69.787872,-1.505618,0.000005,0.000045,0.000019,0.000015,-0.000025,0.000014,-0.000007,0.000017,50.000019,0.046693,3712077394.820000,69.560905,-1.611987,-36.150338,-59.401399,-33.699002,61.621244,69.764753,-1.614943,0.000075,-0.000048,0.000043,-0.000003,0.000013,-0.000060,-0.000001,0.000003,50.000007,-0.000013,99.500000,-6.032738,-3.450848,0.031276,6.946975,6.063171,-3.533426,0.000015,0.000011,0.000013,-0.000041,-0.000036,-0.000016
3712077394.840000,0.151483,0.027699,0.001489,0.156460,0.029959,0.001535,0.172865,0.030624,0.001701,0.160338,0.029603,0.001576,161.276511,-36.484591,-2.801596,61.591022,-45.447943,0.570512,140.809828,-53.227953,3.756713,72.058488,12.211637,0.683642,-0.000055,0.044536,3712077394.840000,69.582619,-1.508639,-36.069717,-59.474506,-33.813892,61.582924,69.787865,-1.505486,-0.000042,-0.000005,0.000020,0.000011,-0.000023,0.000026,-0.000019,0.000011,49.999950,0.044525,3712077394.840000,69.561027,-1.611805,-36.150163,-59.401258,-33.698768,61.621483,69.764754,-1.614962,0.000065,-0.000014,0.000042,-0.000004,0.000008,-0.000074,-0.000007,0.000018,50.000005,-0.000011,99.500000,-6.237495,-3.065234,0.467291,6.931594,5.829323,-3.907073,0.000032,-0.000032,-0.000019,-0.000058,-0.000019,-0.000042
3712077394.860000,0.150537,0.028185,0.001479,0.157949,0.031129,0.001548,0.171432,0.028210,0.001691,0.160046,0.029469,0.001573,105.885789,-41.575068,1.381244,50.267392,-46.657723,0.256809,85.159002,-43.030453,-1.016877,64.983960,-44.543005,-0.646584,-0.000049,0.041608,3712077394.860000,69.582878,-1.509252,-36.069328,-59.475391,-33.812538,61.582020,69.787743,-1.505673,0.000008,0.000035,0.000023,0.000022,-0.000039,-0.000030,-0.000003,0.000017,49.999947,0.041598,3712077394.860000,69.560965,-1.611677,-36.150116,-59.400984,-33.698866,61.621716,69.764729,-1.614962,0.000061,-0.000003,0.000052,0.000029,0.000008,-0.000087,-0.000023,0.000021,49.999996,-0.000010,99.500000,-6.417343,-2.667466,0.901791,6.888911,5.572716,-4.265417,0.000037,-0.000029,-0.000018,-0.000038,-0.000010,-0.000041
3712077394.880000,0.151151,0.029166,0.001483,0.159744,0.030910,0.001567,0.168350,0.028462,0.001659,0.159784,0.029620,0.001570,112.344743,-54.067421,-1.626509,81.906572,-59.182745,0.918185,163.531966,-36.226857,3.030279,126.781319,-68.890046,-3.749955,-0.000016,0.039472,3712077394.880000,69.583229,-1.508981,-36.068394,-59.475872,-33.811054,61.583244,69.787819,-1.505863,-0.000008,-0.000023,-0.000011,0.000020,0.000003,0.000044,0.000005,-0.000005,49.999977,0.039463,3712077394.880000,69.560627,-1.611694,-36.150374,-59.400919,-33.699247,61.621714,69.764704,-1.614943,0.000050,-0.000014,0.000024,0.000051,0.000004,-0.000069,-0.000023,0.000004,49.999993,-0.000009,99.500000,-6.572092,-2.259053,1.332633,6.819219,5.294041,-4.606729,0.000045,-0.000018,0.000005,-0.000015,-0.000005,-0.000050
3712077394.900000,0.152791,0.029561,0.001499,0.158585,0.029935,0.001557,0.167271,0.030439,0.001645,0.159547,0.029859,0.001567,69.188522,-56.305685,0.618073,115.890101,-43.190256,-4.694507,46.653211,-46.617358,-0.025029,179.119618,-10.885500,3.795853,-0.000037,0.038944,3712077394.900000,69.583504,-1.508196,-36.068684,-59.474968,-33.810905,61.584656,69.787918,-1.506110,0.000028,0.000002,-0.000029,-0.000018,-0.000004,-0.000047,0.000005,0.000017,49.999966,0.038939,3712077394.900000,69.560602,-1.612011,-36.150427,-59.400951,-33.699324,61.621419,69.764642,-1.614987,0.000056,-0.000033,-0.000031,0.000051,-0.000005,-0.000089,-0.000016,-0.000012,50.000003,-0.000005,99.500000,-6.700851,-1.841726,1.758223,6.722495,4.994508,-4.929744,0.000053,-0.000023,-0.000014,0.000016,-0.000001,-0.000019
3712077394.920000,0.153227,0.028310,0.001506,0.157260,0.029713,0.001544,0.169681,0.031381,0.001667,0.160088,0.029811,0.001573,100.810945,54.928964,0.692912,226.421298,34.920491,-2.595752,19.714185,-18.452369,0.076867,97.013004,15.712442,-0.922298,-0.000044,0.036036,3712077394.920000,69.582962,-1.507763,-36.069195,-59.474342,-33.812374,61.584328,69.787880,-1.505739,0.000033,0.000029,0.000029,-0.000028,-0.000004,-0.000061,-0.000004,0.000022,49.999966,0.036020,3712077394.920000,69.560920,-1.612075,-36.150242,-59.400929,-33.699074,61.621279,69.764628,-1.615008,0.000028,0.000001,-0.000008,0.000029,-0.000011,-0.000074,-0.000017,0.000009,50.000009,-0.000016,99.500000,-6.803421,-1.416991,2.176732,6.599355,4.674884,-5.233205,0.000024,-0.000047,0.000014,0.000006,0.000007,-0.000010
3712077394.940000,0.151558,0.026406,0.001492,0.156515,0.031039,0.001534,0.172749,0.030312,0.001700,0.160345,0.029483,0.001576,104.354629,-47.798693,-1.394108,77.348430,15.213732,-0.722120,40.846564,-39.516793,0.133021,62.572157,-61.901102,0.148203,-0.000054,0.034424,3712077394.940000,69.581757,-1.508500,-36.070049,-59.474533,-33.813831,61.582703,69.787605,-1.505513,0.000019,-0.000001,0.000039,0.000018,-0.000007,-0.000031,-0.000009,0.000008,49.999954,0.034412,3712077394.940000,69.561060,-1.611902,-36.150010,-59.400701,-33.698851,61.621433,69.764578,-1.615012,0.000009,0.000035,0.000015,0.000034,-0.000019,-0.000050,-0.000021,0.000024,50.000008,-0.000012,99.500000,-6.879013,-0.986873,2.586599,6.449825,4.336876,-5.516326,0.000046,-0.000020,0.000017,-0.000016,0.000008,-0.000011
3712077394.960000,0.149434,0.026874,0.001470,0.157445,0.032183,0.001541,0.172753,0.028588,0.001703,0.159941,0.029452,0.001572,809.092121,663.517849,4.296659,167.993316,38.322697,1.537845,126.215786,-28.515923,1.628215,232.555831,34.595104,-3.408426,-0.000075,0.031883,3712077394.960000,69.581970,-1.509935,-36.069954,-59.475212,-33.813519,61.581772,69.787544,-1.505785,-0.000021,0.000008,-0.000044,0.000044,0.000014,-0.000022,0.000013,-0.000024,49.999931,0.031879,3712077394.960000,69.560982,-1.611770,-36.149926,-59.400442,-33.698933,61.621666,69.764544,-1.615001,0.000000,-0.000003,0.000031,0.000033,-0.000032,-0.000018,-0.000014,0.000015,50.000006,-0.000005,99.500000,-6.927185,-0.552831,2.986605,6.274928,3.982120,-5.777709,0.000024,-0.000011,0.000028,-0.000004,-0.000009,0.000032
3712077394.980000,0.151018,0.029189,0.001481,0.159655,0.030857,0.001566,0.169904,0.028097,0.001675,0.160259,0.029662,0.001575,185.175125,45.582633,1.677313,291.432442,97.197467,-2.723728,210.203015,10.293348,3.082899,242.695894,42.738717,-3.179757,-0.000003,0.028637,3712077394.980000,69.583221,-1.509265,-36.068188,-59.475346,-33.812111,61.582260,69.787643,-1.505519,0.000024,-0.000026,-0.000041,-0.000018,0.000017,0.000048,0.000029,-0.000019,50.000000,0.028631,3712077394.980000,69.560605,-1.611879,-36.150139,-59.400453,-33.699419,61.621509,69.764493,-1.614931,-0.000019,-0.000015,0.000023,-0.000000,-0.000013,-0.000044,-0.000021,0.000013,50.000003,-0.000006,99.500000,-6.948175,-0.116422,3.374495,6.075395,3.611484,-6.016092,0.000009,0.000000,0.000008,-0.000021,-0.000002,0.000019
3712077395.000000,0.152689,0.028860,0.001499,0.158904,0.029623,0.001561,0.167503,0.028828,0.001650,0.159782,0.029447,0.001570,83.937918,-36.472486,-5.294955,94.277520,-44.206469,-1.182515,156.353070,14.302693,4.651935,103.517189,-71.413758,-4.730120,-0.000003,0.027051,3712077395.000000,69.583061,-1.508274,-36.068096,-59.474480,-33.811005,61.583225,69.787460,-1.505787,-0.000031,-0.000021,0.000022,-0.000004,-0.000042,0.000022,-0.000006,-0.000011,50.000004,0.027047,3712077395.000000,69.560647,-1.612123,-36.150180,-59.400511,-33.699644,61.621158,69.764466,-1.614891,-0.000055,0.000023,0.000021,0.000033,-0.000017,-0.000038,-0.000040,0.000019,50.000007,-0.000004,99.500000,-6.941665,0.320406,3.749161,5.852039,3.226606,-6.230538,-0.000033,0.000027,-0.000013,-0.000019,0.000017,0.000020
3712077395.020000,0.152845,0.027721,0.001503,0.157272,0.030465,0.001543,0.169679,0.030603,0.001669,0.159972,0.029670,0.001572,56.395640,51.342411,-0.189951,135.689567,-5.927618,-1.547517,190.563476,-4.835622,-2.706323,53.911233,-53.005567,0.143667,-0.000021,0.021363,3712077395.020000,69.582550,-1.508043,-36.069260,-59.474388,-33.812439,61.583519,69.787590,-1.505693,0.000024,0.000016,-0.000029,-0.000006,0.000034,-0.000007,0.000010,0.000009,49.999989,0.021351,3712077395.020000,69.560922,-1.612170,-36.149954,-59.400577,-33.699314,61.620998,69.764438,-1.614899,0.000014,0.000014,0.000005,-0.000031,-0.000029,0.000022,0.000024,0.000016,50.000009,-0.000011,99.500000,-6.907982,0.756037,4.108921,5.605626,2.828765,-6.420340,-0.000019,0.000020,0.000006,-0.000026,-0.000007,0.000005
3712077395.040000,0.152510,0.026640,0.001501,0.157128,0.031585,0.001539,0.173225,0.031293,0.001703,0.160944,0.029638,0.001582,71.248930,30.294315,0.572752,145.610527,29.114197,4.925757,86.648622,79.960672,-0.249479,30.065822,-18.473349,0.263476,-0.000079,0.019714,3712077395.040000,69.581879,-1.508059,-36.069736,-59.474770,-33.814468,61.582920,69.787529,-1.505082,0.000001,0.000022,-0.000023,0.000007,-0.000024,0.000024,0.000010,0.000009,49.999924,0.019698,3712077395.040000,69.561005,-1.612102,-36.149805,-59.400428,-33.698968,61.621150,69.764384,-1.614984,0.000009,0.000014,-0.000009,-0.000016,-0.000016,0.000010,0.000015,0.000008,50.000002,-0.000016,99.500000,-6.847083,1.188342,4.452430,5.336805,2.419967,-6.585223,0.000018,0.000023,0.000024,-0.000022,-0.000014,-0.000029
3712077395.060000,0.150858,0.026285,0.001485,0.158343,0.031774,0.001551,0.172796,0.029442,0.001702,0.160700,0.029219,0.001580,158.042800,-34.035377,-2.507225,173.465780,-26.514517,-3.172094,145.767221,-15.424360,1.815319,95.948692,-80.099806,-1.267195,-0.000173,0.018866,3712077395.060000,69.581375,-1.509008,-36.069031,-59.475021,-33.814011,61.582138,69.787193,-1.505157,-0.000034,-0.000024,0.000024,-0.000006,-0.000023,0.000010,-0.000002,-0.000007,49.999828,0.018861,3712077395.060000,69.560773,-1.611932,-36.149746,-59.400134,-33.699200,61.621472,69.764344,-1.614946,0.000063,-0.000002,-0.000033,0.000007,0.000018,0.000024,0.000028,-0.000021,50.000001,-0.000005,99.500000,-6.758941,1.615928,4.778674,5.047078,2.001782,-6.724214,0.000026,0.000000,0.000012,0.000004,-0.000005,-0.000017
3712077395.080000,0.151247,0.027390,0.001487,0.159515,0.030702,0.001565,0.169710,0.028004,0.001674,0.160264,0.029184,0.001576,88.373468,-55.196182,1.083281,56.025596,-16.705575,0.594672,200.073806,12.074516,2.464408,98.181859,-29.320223,1.182201,-0.000032,0.015498,3712077395.080000,69.581734,-1.509027,-36.068077,-59.474804,-33.812279,61.582253,69.787140,-1.505451,0.000009,0.000031,-0.000018,-0.000035,-0.000026,0.000011,0.000017,0.000019,49.999966,0.015489,3712077395.080000,69.560360,-1.612070,-36.150017,-59.400045,-33.699730,61.621498,69.764321,-1.614936,0.000069,0.000015,-0.000041,-0.000023,0.000025,0.000007,0.000034,-0.000011,49.999997,-0.000009,99.500000,-6.644213,2.037364,5.085861,4.737605,1.575570,-6.836450,0.000029,0.000006,0.000006,0.000015,-0.000008,-0.000017
3712077395.100000,0.153370,0.028270,0.001507,0.159294,0.029695,0.001565,0.168794,0.028820,0.001663,0.160577,0.029304,0.001579,82.572271,-53.467222,-0.958737,53.777048,-10.761192,-0.565253,43.000469,24.929723,0.314761,99.201279,-22.212698,-1.160192,0.000071,0.012821,3712077395.100000,69.582397,-1.507886,-36.067760,-59.474228,-33.812061,61.582851,69.787201,-1.505236,0.000031,-0.000000,-0.000033,-0.000028,0.000008,0.000051,0.000019,-0.000023,50.000072,0.012819,3712077395.100000,69.560381,-1.612303,-36.150046,-59.400078,-33.699895,61.621234,69.764294,-1.614925,0.000039,0.000054,-0.000014,-0.000046,0.000019,0.000037,0.000036,0.000010,50.000002,-0.000003,99.500000,-6.503285,2.450884,5.373047,4.409456,1.143137,-6.921372,0.000050,0.000015,0.000017,0.000039,-0.000018,-0.000003
3712077395.120000,0.153736,0.027988,0.001511,0.157575,0.030017,0.001547,0.170995,0.030390,0.001682,0.160779,0.029353,0.001581,93.873173,27.594886,0.816850,139.718963,139.666401,-0.024754,40.408826,-22.432305,-0.383977,33.844825,-33.743351,0.032175,-0.000010,0.007988,3712077395.120000,69.582443,-1.507749,-36.068748,-59.473839,-33.813396,61.583061,69.787209,-1.505182,0.000017,0.000028,-0.000029,-0.000022,0.000030,0.000022,0.000014,-0.000009,49.999996,0.007973,3712077395.120000,69.560616,-1.612467,-36.149840,-59.400151,-33.699495,61.621137,69.764265,-1.615007,0.000025,0.000006,-0.000012,-0.000009,0.000026,0.000041,0.000020,-0.000014,50.000006,-0.000016,99.500000,-6.336782,2.854644,5.638990,4.063712,0.706000,-6.979090,0.000053,-0.000019,0.000030,0.000038,-0.000022,0.000012
3712077395.140000,0.151325,0.026912,0.001489,0.156993,0.031642,0.001537,0.173395,0.030491,0.001707,0.160558,0.029451,0.001578,104.981822,9.155800,1.048349,433.676327,374.895391,-1.047672,155.408684,-39.319589,2.611373,257.804446,86.483436,2.191336,-0.000076,0.005240,3712077395.140000,69.581795,-1.509149,-36.069729,-59.474331,-33.814686,61.582554,69.787285,-1.505392,-0.000023,0.000010,-0.000019,-0.000029,-0.000030,0.000014,0.000018,-0.000002,49.999931,0.005228,3712077395.140000,69.560751,-1.612316,-36.149688,-59.400009,-33.699260,61.621386,69.764276,-1.615046,-0.000002,0.000023,0.000003,-0.000006,0.000055,0.000006,-0.000007,-0.000007,50.000008,-0.000012,99.500000,-6.145364,3.246935,5.882626,3.701620,0.266060,-7.009747,0.000020,-0.000004,0.000030,0.000034,-0.000008,-0.000001
3712077395.160000,0.150097,0.026785,0.001477,0.158500,0.032225,0.001552,0.173530,0.028653,0.001711,0.160739,0.029281,0.001580,179.559788,-13.887468,-2.607775,106.507093,-18.264696,5.044960,150.226072,-26.336823,-2.076871,106.511579,30.993190,-0.922740,0.000001,0.002418,3712077395.160000,69.581505,-1.509755,-36.069027,-59.475090,-33.814575,61.581650,69.787216,-1.505150,0.000005,-0.000037,-0.000021,0.000016,-0.000014,-0.000027,0.000003,-0.000012,50.000004,0.002409,3712077395.160000,69.560568,-1.612071,-36.149618,-59.399910,-33.699489,61.621768,69.764323,-1.614958,0.000017,0.000040,-0.000027,-0.000018,0.000041,0.000001,0.000009,-0.000004,50.000002,-0.000009,99.500000,-5.929378,3.626467,6.103321,3.325096,-0.174709,-7.012643,0.000020,0.000002,0.000028,0.000038,0.000011,0.000032
3712077395.180000,0.152035,0.027462,0.001495,0.159590,0.030762,0.001566,0.170725,0.027730,0.001684,0.160848,0.028913,0.001582,107.678365,-43.105472,-1.425957,134.436576,-11.944467,-1.588935,130.806815,30.106606,1.183940,173.961414,-23.883622,-2.825457,0.000068,0.000701,3712077395.180000,69.581581,-1.508644,-36.068012,-59.474815,-33.813095,61.581993,69.786987,-1.505020,0.000031,0.000024,0.000001,0.000022,0.000020,0.000016,0.000012,-0.000004,50.000072,0.000694,3712077395.180000,69.560145,-1.612233,-36.149969,-59.399997,-33.699977,61.621771,69.764348,-1.614958,-0.000034,0.000060,-0.000025,0.000001,0.000017,-0.000010,-0.000013,0.000010,50.000005,-0.000007,99.500000,-5.689897,3.991809,6.299784,2.935534,-0.614760,-6.987642,0.000020,0.000018,0.000024,0.000010,0.000003,0.000035
3712077395.200000,0.154014,0.028025,0.001514,0.158869,0.029214,0.001561,0.169171,0.029388,0.001666,0.160731,0.028992,0.001581,95.911718,-38.359464,-1.188371,22.908269,3.610426,-0.222703,195.708705,-3.083376,3.363258,143.005673,-41.280827,2.209663,0.000049,-0.003601,3712077395.200000,69.581902,-1.507588,-36.067802,-59.474014,-33.812630,61.583309,69.787025,-1.505092,0.000004,0.000037,-0.000028,0.000037,-0.000032,0.000016,0.000016,-0.000012,50.000053,-0.003604,3712077395.200000,69.560045,-1.612496,-36.150058,-59.400273,-33.700097,61.621438,69.764333,-1.614936,-0.000053,0.000028,-0.000034,0.000029,0.000028,-0.000023,-0.000032,-0.000010,50.000005,-0.000003,99.500000,-5.428102,4.341507,6.471318,2.534525,-1.052390,-6.934857,-0.000012,0.000004,0.000027,-0.000010,-0.000004,0.000010
3712077395.220000,0.154644,0.027627,0.001521,0.157968,0.029466,0.001552,0.171659,0.031529,0.001687,0.161428,0.029398,0.001587,128.038282,-39.129604,-1.793478,73.441041,55.328483,-0.389966,185.804715,-13.839246,3.017535,157.825053,-41.824185,3.279734,0.000088,-0.007145,3712077395.220000,69.581810,-1.507195,-36.068409,-59.473961,-33.814411,61.583813,69.787338,-1.504712,0.000028,0.000025,-0.000020,0.000032,-0.000025,0.000018,0.000016,0.000003,50.000095,-0.007160,3712077395.220000,69.560219,-1.612607,-36.150001,-59.400418,-33.699839,61.621345,69.764353,-1.614991,-0.000050,0.000036,-0.000020,0.000014,0.000031,-0.000017,-0.000028,-0.000002,50.000008,-0.000015,99.500000,-5.144930,4.673976,6.617558,2.123396,-1.485850,-6.854799,-0.000044,0.000004,0.000019,-0.000019,0.000005,0.000012
3712077395.240000,0.153616,0.026511,0.001513,0.157867,0.030672,0.001548,0.175647,0.031675,0.001727,0.162390,0.029496,0.001597,156.395871,-42.904087,3.337961,225.854653,204.597195,-0.555197,118.844243,-14.505740,-1.383413,59.498505,-45.429106,5.757018,0.000093,-0.011915,3712077395.240000,69.581161,-1.507584,-36.068859,-59.474586,-33.816643,61.582840,69.787483,-1.504060,0.000029,0.000009,-0.000030,0.000026,-0.000033,-0.000027,-0.000017,0.000006,50.000095,-0.011931,3712077395.240000,69.560360,-1.612425,-36.149815,-59.400449,-33.699540,61.621645,69.764415,-1.615008,-0.000052,-0.000005,-0.000013,0.000002,0.000024,-0.000044,-0.000032,-0.000005,50.000002,-0.000016,99.500000,-4.841626,4.987807,6.737405,1.703898,-1.913606,-6.747996,-0.000043,0.000044,0.000021,-0.000055,0.000007,0.000007
3712077395.260000,0.151842,0.026145,0.001496,0.158720,0.031761,0.001555,0.176117,0.029325,0.001736,0.162260,0.029117,0.001596,243.224835,206.532741,0.751275,100.216348,-12.526456,1.120878,157.876718,76.773253,1.090870,170.307723,4.436470,1.968918,0.000045,-0.015283,3712077395.260000,69.580750,-1.508693,-36.068817,-59.475391,-33.816536,61.581448,69.787270,-1.504084,0.000055,0.000013,-0.000026,0.000044,0.000042,0.000009,0.000012,-0.000020,50.000042,-0.015299,3712077395.260000,69.560229,-1.612330,-36.149768,-59.400372,-33.699677,61.622001,69.764467,-1.614995,0.000016,-0.000009,0.000033,0.000049,0.000015,-0.000019,-0.000022,-0.000003,49.999997,-0.000016,99.500000,-4.518765,5.281970,6.830932,1.277830,-2.333443,-6.614515,-0.000046,0.000044,-0.000007,-0.000051,0.000050,0.000012
3712077395.280000,0.152202,0.027604,0.001497,0.160563,0.031566,0.001574,0.172632,0.027207,0.001705,0.161850,0.028998,0.001592,217.656528,18.077438,3.266303,150.746681,-26.211670,2.086667,237.612701,110.100985,1.625973,139.435521,-33.359952,4.327720,0.000011,-0.017618,3712077395.280000,69.581429,-1.508610,-36.067986,-59.475849,-33.814365,61.581394,69.787231,-1.504361,-0.000007,0.000064,-0.000013,0.000008,0.000033,0.000040,-0.000007,0.000013,50.000011,-0.017631,3712077395.280000,69.559892,-1.612297,-36.150148,-59.400252,-33.700181,61.622176,69.764518,-1.614997,-0.000001,-0.000055,0.000019,0.000010,0.000018,-0.000017,-0.000014,-0.000017,50.000001,-0.000013,99.500000,-4.178161,5.555471,6.897455,0.846837,-2.744253,-6.454708,-0.000056,0.000053,-0.000010,-0.000044,0.000026,-0.000007
3712077395.300000,0.154945,0.028617,0.001523,0.159722,0.029738,0.001569,0.169199,0.028381,0.001668,0.161340,0.029087,0.001587,152.409063,-46.737129,3.363405,215.729365,24.503873,-2.577120,164.191129,127.703794,0.697993,64.549306,16.427959,-0.586912,0.000015,-0.020335,3712077395.300000,69.582260,-1.507088,-36.067577,-59.474865,-33.812546,61.583050,69.787308,-1.504701,-0.000018,0.000020,-0.000001,-0.000019,0.000039,-0.000014,-0.000012,-0.000012,50.000023,-0.020335,3712077395.300000,69.559979,-1.612569,-36.150102,-59.400535,-33.700227,61.621867,69.764540,-1.614963,0.000024,-0.000045,0.000009,0.000012,0.000009,-0.000016,-0.000003,-0.000014,50.000008,0.000000,99.500000,-3.821319,5.807099,6.936732,0.412426,-3.144337,-6.269357,-0.000044,0.000063,0.000007,-0.000049,0.000018,-0.000012
