Timestamp,TVE_VA,ME_VA,PE_VA,TVE_VB,ME_VB,PE_VB,TVE_VC,ME_VC,PE_VC,TVE_Vp,ME_Vp,PE_Vp,TVE_IA,ME_IA,PE_IA,TVE_IB,ME_IB,PE_IB,TVE_IC,ME_IC,PE_IC,TVE_Ip,ME_Ip,PE_Ip,FE,RFE,Timestamp,PMU_VA_real,PMU_VA_imag,PMU_VB_real,PMU_VB_imag,PMU_VC_real,PMU_VC_imag,PMU_Vp_real,PMU_Vp_imag,PMU_IA_real,PMU_IA_imag,PMU_IB_real,PM_ IB_imag,PMU_IC_real,PMU_IC_imag,PMU_Ip_real,PMU_Ip_imag,PMU_FREQ,PMU_ROCOF,Timestamp,REF_VA_real,REF_VA_imag,REF_VB_real,REF_VB_imag,REF_VC_real,REF_VC_imag,REF_Vp_real,REF_Vp_imag,REF_IA_real,REF_IA_imag,REF_IB_real,REF_IB_imag,REF_IC_real,REF_IC_imag,REF_Ip_real,PMU_Ip_imag,REF_FREQ,REF_ROCOF,I Freq,I_VA_real,I_VA_imag,I_VB_real,I_VB_imag,I_ VC_real,I_VC_imag,I_IA_real,I_IA_imag,I_IB_real,I_IB_imag,I_IC_real,I_IC_imag
3712077395.320000,0.156434,0.026659,0.001541,0.157228,0.029317,0.001544,0.170996,0.030623,0.001682,0.161610,0.029033,0.001590,148.352791,-51.232183,3.300775,201.442413,16.520447,-2.388494,361.320261,161.407324,3.190660,619.394366,451.206040,2.256671,0.000007,-0.023670,3712077395.320000,69.581177,-1.505711,-36.068794,-59.473728,-33.813854,61.583992,69.787300,-1.504561,-0.000021,0.000013,-0.000014,-0.000040,0.000048,0.000026,-0.000019,0.000004,50.000015,-0.023676,3712077395.320000,69.560229,-1.612521,-36.150009,-59.400535,-33.699899,61.621911,69.764566,-1.615022,0.000037,-0.000033,0.000032,0.000017,-0.000019,-0.000009,0.000003,0.000002,50.000008,-0.000006,99.500000,-3.449418,6.035842,6.948654,-0.023609,-3.532098,-6.059178,-0.000009,0.000058,-0.000014,-0.000021,0.000045,-0.000000
3712077395.340000,0.154266,0.025780,0.001521,0.157133,0.030346,0.001542,0.175542,0.031479,0.001727,0.162354,0.029248,0.001597,64.616595,-55.176290,0.507726,86.040443,-45.120107,-1.034436,358.472025,240.196665,1.611496,71.749634,8.625210,0.697481,0.000014,-0.026250,3712077395.340000,69.580727,-1.506971,-36.069065,-59.474308,-33.816460,61.583279,69.787506,-1.504091,0.000023,-0.000017,0.000024,-0.000019,0.000046,-0.000025,-0.000005,-0.000009,50.000019,-0.026263,3712077395.340000,69.560422,-1.612370,-36.149733,-59.400611,-33.699466,61.622179,69.764611,-1.615049,0.000026,-0.000059,0.000053,0.000020,-0.000008,-0.000013,-0.000009,-0.000003,50.000005,-0.000013,99.500000,-3.064062,6.240559,6.932879,-0.459704,-3.906088,-5.825414,0.000012,0.000045,-0.000040,-0.000034,0.000042,-0.000004
3712077395.360000,0.152188,0.027634,0.001496,0.159334,0.031740,0.001561,0.175706,0.029829,0.001731,0.162400,0.029516,0.001597,182.594623,-13.231238,2.716878,131.960597,-65.248571,-2.674550,46.753365,16.679961,0.407151,172.433039,-8.289767,-2.236091,-0.000020,-0.028920,3712077395.360000,69.581795,-1.508435,-36.068523,-59.475594,-33.816334,61.582455,69.787704,-1.504103,0.000021,0.000023,-0.000006,-0.000018,-0.000032,-0.000015,0.000011,0.000011,49.999977,-0.028932,3712077395.360000,69.560237,-1.612108,-36.149856,-59.400359,-33.699613,61.622527,69.764622,-1.615055,-0.000011,-0.000034,0.000039,0.000040,-0.000030,-0.000001,-0.000017,0.000002,49.999997,-0.000012,99.500000,-2.666012,6.420652,6.890152,-0.893951,-4.264186,-5.568786,0.000002,0.000023,-0.000038,-0.000002,0.000041,-0.000013
3712077395.380000,0.153857,0.029068,0.001511,0.160926,0.031241,0.001578,0.172340,0.028537,0.001699,0.162335,0.029305,0.001596,167.250595,-29.152536,2.724264,95.361553,-70.004655,1.265025,461.439947,267.986192,2.732119,91.163528,12.181242,0.881239,0.000069,-0.032146,3712077395.380000,69.582359,-1.507532,-36.067806,-59.476112,-33.814419,61.582703,69.787613,-1.504102,0.000012,0.000030,-0.000010,0.000019,0.000062,-0.000027,-0.000011,-0.000020,50.000065,-0.032160,3712077395.380000,69.559783,-1.612176,-36.150344,-59.400552,-33.700102,61.622491,69.764678,-1.615039,0.000002,-0.000046,0.000051,0.000053,-0.000018,-0.000000,-0.000020,-0.000004,49.999995,-0.000013,99.500000,-2.257796,6.575432,6.819891,-1.324749,-4.605659,-5.290007,-0.000007,0.000008,-0.000019,-0.000026,-0.000002,0.000008
3712077395.400000,0.156529,0.028682,0.001539,0.160112,0.029264,0.001574,0.169463,0.028941,0.001669,0.162072,0.029060,0.001594,135.452036,-64.092388,2.955776,135.976576,-55.863132,-2.405436,124.436363,34.168343,1.085516,143.754748,-32.029767,4.251533,0.000085,-0.035979,3712077395.400000,69.582031,-1.505911,-36.067471,-59.475143,-33.812790,61.583599,69.787437,-1.504252,-0.000000,0.000019,-0.000001,-0.000030,0.000037,-0.000024,0.000005,0.000018,50.000088,-0.035985,3712077395.400000,69.559681,-1.612503,-36.150456,-59.400919,-33.700177,61.622129,69.764677,-1.615038,0.000010,-0.000051,0.000048,0.000048,-0.000003,-0.000032,-0.000027,-0.000005,50.000002,-0.000006,99.500000,-1.840607,6.704330,6.722814,-1.750121,-4.929043,-4.990159,0.000006,-0.000007,-0.000032,-0.000011,-0.000017,0.000015
3712077395.420000,0.156459,0.027294,0.001540,0.157877,0.029115,0.001551,0.171309,0.029894,0.001687,0.161986,0.029198,0.001593,93.317840,-70.771576,-1.194883,105.990343,-28.108121,-1.293622,133.384441,0.947160,4.831491,193.800232,-1.952727,3.556551,0.000008,-0.041299,3712077395.420000,69.581146,-1.505815,-36.068783,-59.474422,-33.813847,61.583523,69.787537,-1.504406,-0.000018,-0.000010,0.000035,-0.000032,-0.000035,0.000006,0.000020,0.000014,50.000019,-0.041310,3712077395.420000,69.559759,-1.612556,-36.150487,-59.401097,-33.699860,61.622043,69.764682,-1.615111,0.000010,-0.000070,0.000056,0.000035,-0.000010,-0.000033,-0.000024,-0.000005,50.000011,-0.000011,99.500000,-1.416117,6.806705,6.599379,-2.168481,-5.232845,-4.670558,0.000002,-0.000027,-0.000042,0.000023,-0.000023,0.000019
3712077395.440000,0.154700,0.026543,0.001524,0.157554,0.030243,0.001546,0.175333,0.030936,0.001726,0.162582,0.029344,0.001599,112.252242,-21.093649,1.338982,175.223579,-23.576744,-2.906100,408.367136,336.094753,1.177630,190.159819,-7.994772,3.419348,-0.000007,-0.044764,3712077395.440000,69.580772,-1.506881,-36.069435,-59.475060,-33.816280,61.582909,69.787704,-1.504033,0.000019,-0.000016,-0.000001,-0.000038,0.000050,-0.000007,0.000019,0.000017,50.000000,-0.044776,3712077395.440000,69.559932,-1.612482,-36.150408,-59.401260,-33.699540,61.622106,69.764738,-1.615140,-0.000015,-0.000028,0.000013,0.000048,0.000003,-0.000011,-0.000025,-0.000013,50.000007,-0.000012,99.500000,-0.986279,6.881984,6.449676,-2.578382,-5.516175,-4.332869,0.000014,-0.000055,-0.000027,0.000004,-0.000035,-0.000001
3712077395.460000,0.154022,0.027139,0.001516,0.159414,0.030004,0.001565,0.176210,0.030092,0.001736,0.163205,0.028822,0.001606,97.321911,21.935789,-5.395679,289.175810,89.365383,3.217715,528.477642,528.079156,-0.081897,200.217731,107.096854,-5.026616,-0.000004,-0.046399,3712077395.460000,69.580978,-1.507309,-36.068310,-59.475594,-33.816807,61.582264,69.787392,-1.503498,-0.000021,-0.000009,-0.000028,0.000014,0.000052,-0.000017,-0.000017,-0.000011,50.000000,-0.046412,3712077395.460000,69.559736,-1.612349,-36.150523,-59.401236,-33.699711,61.622332,69.764779,-1.615121,-0.000017,0.000008,0.000014,-0.000009,0.000008,-0.000002,-0.000007,0.000006,50.000004,-0.000013,99.500000,-0.552238,6.930167,6.274808,-2.978171,-5.777340,-3.978127,0.000028,-0.000037,0.000020,0.000013,-0.000057,0.000011
3712077395.480000,0.155453,0.028473,0.001528,0.160587,0.028436,0.001580,0.173087,0.028686,0.001707,0.163037,0.028346,0.001605,123.398643,-39.492825,4.582610,16804.717622,16796.826605,-0.398772,195.107437,195.107352,-0.001059,54.030302,14.382613,0.491910,0.000010,-0.049176,3712077395.480000,69.581535,-1.506615,-36.067173,-59.475471,-33.814938,61.582218,69.787079,-1.503491,-0.000007,0.000031,0.000042,0.000013,0.000046,0.000012,-0.000012,-0.000021,50.000011,-0.049187,3712077395.480000,69.559346,-1.612475,-36.150835,-59.401510,-33.700119,61.622163,69.764800,-1.615061,-0.000050,-0.000019,0.000000,0.000000,0.000016,0.000004,-0.000018,-0.000011,50.000001,-0.000012,99.500000,-0.116273,6.951250,6.074920,-3.366089,-6.016025,-3.607498,0.000020,-0.000047,0.000019,-0.000007,-0.000054,-0.000009
3712077395.500000,0.157133,0.028823,0.001544,0.160954,0.027966,0.001585,0.170738,0.029224,0.001682,0.162948,0.028583,0.001604,50.231923,-20.180744,0.520739,158.850039,18.883034,-1.617083,302.041513,211.544951,1.313905,186.216755,108.303507,-5.178250,0.000010,-0.051659,3712077395.500000,69.581863,-1.505744,-36.066658,-59.475643,-33.813545,61.582958,69.787201,-1.503551,-0.000041,0.000013,0.000006,0.000030,0.000037,-0.000027,-0.000028,-0.000014,50.000015,-0.051662,3712077395.500000,69.559406,-1.612743,-36.150762,-59.401797,-33.700071,61.621735,69.764758,-1.615024,-0.000036,0.000039,-0.000025,0.000004,-0.000006,-0.000014,-0.000012,0.000009,50.000005,-0.000003,99.500000,0.320300,6.945030,5.851355,-3.740542,-6.230816,-3.222445,0.000040,-0.000069,0.000032,0.000020,-0.000036,0.000018
3712077395.520000,0.157180,0.027823,0.001547,0.159392,0.027528,0.001570,0.172854,0.030786,0.001701,0.163195,0.028839,0.001606,154.477234,-45.395251,-3.056610,94.358083,55.869079,5.664292,114.466202,114.396758,-0.027228,719.888333,525.147822,-2.791128,-0.000032,-0.054839,3712077395.520000,69.581451,-1.505718,-36.067265,-59.475140,-33.814701,61.582916,69.787346,-1.503462,0.000033,-0.000013,-0.000037,0.000004,-0.000014,0.000051,0.000035,-0.000011,49.999977,-0.054847,3712077395.520000,69.559685,-1.612893,-36.150629,-59.402097,-33.699547,61.621363,69.764722,-1.615075,-0.000058,0.000029,-0.000021,-0.000012,-0.000007,0.000023,-0.000005,0.000004,50.000009,-0.000008,99.500000,0.755488,6.911244,5.604597,-4.100350,-6.421153,-2.824784,0.000014,-0.000071,0.000041,0.000009,-0.000010,-0.000014
3712077395.540000,0.155359,0.026735,0.001530,0.157562,0.028275,0.001550,0.176700,0.031723,0.001738,0.163253,0.028944,0.001606,107.306814,-36.967203,-1.374531,40.029595,22.241805,0.302168,105.251912,18.607302,-0.991310,610.223989,598.144127,0.461335,-0.000048,-0.057600,3712077395.540000,69.581100,-1.506668,-36.068386,-59.474899,-33.816704,61.582359,69.787453,-1.503472,0.000007,0.000035,-0.000020,-0.000042,0.000031,0.000019,0.000026,0.000005,49.999958,-0.057611,3712077395.540000,69.560116,-1.612709,-36.150297,-59.402132,-33.698931,61.621492,69.764755,-1.615111,-0.000052,0.000022,-0.000026,-0.000028,0.000001,0.000031,0.000004,-0.000001,50.000006,-0.000011,99.500000,1.187582,6.850169,5.335349,-4.444170,-6.586396,-2.416141,0.000029,-0.000052,0.000036,-0.000003,0.000013,-0.000015
3712077395.560000,0.153627,0.027241,0.001512,0.160085,0.030128,0.001572,0.176729,0.030995,0.001740,0.163444,0.029033,0.001608,122.026547,-29.291934,4.720108,44.672513,18.340144,0.376672,103.506979,18.269414,-0.974992,136.358774,-63.052382,3.350678,-0.000015,-0.059609,3712077395.560000,69.581284,-1.507774,-36.067757,-59.476757,-33.816551,61.582043,69.787514,-1.503332,-0.000005,0.000038,-0.000023,-0.000013,0.000007,-0.000023,0.000006,0.000006,49.999985,-0.059623,3712077395.560000,69.559976,-1.612520,-36.150318,-59.402088,-33.698925,61.621678,69.764751,-1.615095,-0.000053,-0.000006,-0.000022,-0.000003,0.000019,-0.000006,-0.000018,-0.000012,49.999999,-0.000014,99.500000,1.615296,6.761909,5.045338,-4.770508,-6.725321,-1.998077,0.000017,-0.000021,0.000032,0.000009,0.000032,-0.000004
3712077395.580000,0.154735,0.029281,0.001519,0.162819,0.029214,0.001602,0.172969,0.029655,0.001704,0.163464,0.029006,0.001608,166.036057,-17.698857,3.997157,178.831793,98.651038,5.167991,109.837424,40.458298,0.890776,63.808101,-47.172188,0.600139,-0.000024,-0.060132,3712077395.580000,69.582619,-1.507248,-36.065907,-59.477322,-33.814087,61.582390,69.787537,-1.503300,0.000011,0.000043,-0.000030,0.000024,0.000032,0.000011,-0.000003,-0.000012,49.999973,-0.060150,3712077395.580000,69.559881,-1.612482,-36.150554,-59.402131,-33.699119,61.621640,69.764792,-1.615081,-0.000048,-0.000024,-0.000018,-0.000008,0.000020,-0.000013,-0.000018,-0.000015,49.999997,-0.000018,99.500000,2.036543,6.647265,4.735255,-5.077692,-6.837940,-1.571749,-0.000010,0.000003,0.000013,0.000012,0.000046,-0.000043
3712077395.600000,0.157913,0.030157,0.001550,0.161142,0.026879,0.001589,0.170861,0.030291,0.001681,0.163290,0.028940,0.001607,175.852103,-23.954379,3.236259,296.610083,251.157683,-0.869124,437.152265,259.904839,3.913692,223.831464,23.932016,3.081310,-0.000092,-0.059701,3712077395.600000,69.583267,-1.505327,-36.065968,-59.475662,-33.812920,61.583233,69.787476,-1.503434,0.000038,0.000034,-0.000030,-0.000032,-0.000053,0.000004,0.000025,0.000013,49.999908,-0.059708,3712077395.600000,69.559874,-1.612681,-36.150690,-59.402325,-33.699125,61.621330,69.764780,-1.615100,-0.000054,-0.000039,0.000001,-0.000012,0.000010,-0.000011,-0.000019,-0.000012,50.000001,-0.000006,99.500000,2.449766,6.506178,4.406685,-5.364928,-6.923272,-1.139231,-0.000007,-0.000013,0.000001,0.000005,0.000058,-0.000032
3712077395.620000,0.158676,0.027790,0.001562,0.158120,0.026662,0.001558,0.172074,0.032220,0.001690,0.162972,0.028850,0.001604,152.592711,-44.657969,2.747932,196.589391,6.617318,3.767586,206.582164,52.815774,1.880795,73.251570,-27.635601,0.820273,-0.000054,-0.059251,3712077395.620000,69.582047,-1.504495,-36.067616,-59.474545,-33.813770,61.583942,69.787453,-1.503693,0.000032,0.000007,0.000024,0.000029,-0.000034,0.000043,0.000012,-0.000021,49.999954,-0.059260,3712077395.620000,69.560281,-1.612734,-36.150615,-59.402429,-33.698785,61.621147,69.764824,-1.615147,-0.000048,-0.000033,-0.000034,-0.000009,0.000033,0.000013,-0.000010,-0.000031,50.000008,-0.000009,99.500000,2.853271,6.339583,4.060652,-5.630941,-6.981513,-0.702109,-0.000051,0.000001,0.000018,-0.000002,0.000013,-0.000064
3712077395.640000,0.157559,0.026696,0.001553,0.157507,0.027873,0.001550,0.176061,0.033213,0.001729,0.163726,0.029174,0.001611,155.169199,-43.471785,2.866986,199.799333,29.699874,4.183095,27.009748,-8.236588,-0.269342,78.492160,-56.769773,-0.849755,-0.000013,-0.059361,3712077395.640000,69.581520,-1.504916,-36.068436,-59.474888,-33.816162,61.583420,69.787727,-1.503235,0.000024,0.000014,0.000006,0.000058,0.000032,0.000013,-0.000010,-0.000010,49.999996,-0.059374,3712077395.640000,69.560529,-1.612516,-36.150502,-59.402353,-33.698459,61.621320,69.764862,-1.615177,-0.000035,-0.000036,-0.000041,-0.000019,0.000029,0.000023,0.000002,-0.000033,50.000009,-0.000013,99.500000,3.245432,6.147757,3.698514,-5.874791,-7.012112,-0.262538,0.000008,-0.000006,0.000006,-0.000013,0.000009,-0.000075
3712077395.660000,0.154981,0.027653,0.001525,0.159816,0.028848,0.001572,0.176902,0.030383,0.001742,0.163945,0.028999,0.001613,117.927064,-50.410156,1.717281,89.070940,7.296708,-0.885664,30.167958,-15.412970,-0.282917,59.276086,-49.072385,-0.470243,-0.000001,-0.060225,3712077395.660000,69.582108,-1.506572,-36.067604,-59.476078,-33.816181,61.581436,69.787651,-1.503014,0.000031,-0.000012,-0.000011,0.000043,0.000022,0.000025,-0.000011,-0.000019,50.000004,-0.060233,3712077395.660000,69.560494,-1.612218,-36.150608,-59.402182,-33.698587,61.621544,69.764904,-1.615137,-0.000032,-0.000058,-0.000037,0.000017,0.000017,0.000035,-0.000002,-0.000043,50.000005,-0.000008,99.500000,3.624938,5.931580,3.321946,-6.095572,-7.014781,0.177801,-0.000021,-0.000006,0.000002,-0.000025,-0.000008,-0.000082
3712077395.680000,0.154771,0.029291,0.001520,0.161321,0.029034,0.001587,0.173352,0.027993,0.001711,0.163163,0.028741,0.001606,117.896308,-63.250046,4.358231,126.142108,-73.857873,3.142943,104.000517,-41.613708,-1.346887,80.741337,-67.283984,-0.801601,-0.000009,-0.059103,3712077395.680000,69.583076,-1.506925,-36.066963,-59.476734,-33.813740,61.581089,69.787506,-1.503484,-0.000017,0.000016,0.000020,0.000002,0.000037,0.000006,-0.000007,-0.000017,49.999996,-0.059115,3712077395.680000,69.560331,-1.612183,-36.150790,-59.402187,-33.698921,61.621589,69.764950,-1.615089,-0.000026,-0.000058,-0.000076,-0.000008,0.000004,0.000064,0.000024,-0.000052,50.000005,-0.000013,99.500000,3.990225,5.692265,2.932306,-6.292136,-6.989834,0.617789,-0.000007,-0.000020,0.000005,-0.000035,-0.000002,-0.000042
3712077395.700000,0.157889,0.030421,0.001549,0.161416,0.028105,0.001589,0.170640,0.029294,0.001681,0.163279,0.028983,0.001607,123.070894,-62.709482,2.098551,69.876997,-69.383234,-0.150003,97.077638,-43.501086,-1.230822,72.677172,-71.367594,-0.257386,0.000013,-0.057687,3712077395.700000,69.583809,-1.504864,-36.066608,-59.476158,-33.812553,61.582870,69.787659,-1.503425,0.000018,0.000006,-0.000024,0.000004,0.000025,0.000030,0.000006,-0.000013,50.000019,-0.057694,3712077395.700000,69.560234,-1.612161,-36.150927,-59.402068,-33.699124,61.621565,69.764933,-1.615078,-0.000009,-0.000049,-0.000080,0.000003,-0.000035,0.000059,0.000032,-0.000039,50.000006,-0.000007,99.500000,4.339664,5.430313,2.531208,-6.463935,-6.937236,1.055276,-0.000007,-0.000023,0.000006,-0.000040,0.000009,-0.000012
3712077395.720000,0.158366,0.029450,0.001556,0.159975,0.026891,0.001577,0.171627,0.032017,0.001686,0.163304,0.029247,0.001606,106.893973,-51.739657,1.477131,133.386790,-65.813688,3.392405,161.003782,-25.002869,-3.955675,78.457739,-48.932706,-0.887000,-0.000058,-0.055736,3712077395.720000,69.583588,-1.504522,-36.066807,-59.475132,-33.813553,61.584122,69.787903,-1.503461,0.000026,-0.000008,0.000024,0.000012,0.000023,-0.000045,0.000001,-0.000019,49.999950,-0.055745,3712077395.720000,69.560677,-1.612304,-36.150820,-59.402215,-33.698893,61.621310,69.764993,-1.615094,-0.000011,-0.000054,-0.000078,-0.000017,-0.000065,0.000019,0.000031,-0.000022,50.000009,-0.000008,99.500000,4.671976,5.147203,2.120010,-6.610079,-6.857580,1.488918,0.000009,-0.000004,0.000021,-0.000021,0.000033,-0.000004
3712077395.740000,0.156726,0.027629,0.001543,0.158484,0.027341,0.001561,0.175338,0.032988,0.001722,0.163574,0.029472,0.001609,45.644772,-44.584952,-0.131459,116.890430,-49.208175,-4.605519,179.666410,-19.825020,3.292818,80.320192,-24.306408,-0.911099,-0.000053,-0.055115,3712077395.740000,69.582489,-1.505061,-36.067810,-59.474602,-33.815651,61.583828,69.788063,-1.503370,0.000007,-0.000040,-0.000000,-0.000029,0.000033,0.000026,-0.000007,-0.000020,49.999950,-0.055126,3712077395.740000,69.560866,-1.611945,-36.150713,-59.401991,-33.698450,61.621632,69.764993,-1.615162,0.000022,-0.000069,-0.000057,0.000007,-0.000045,-0.000025,0.000015,-0.000023,50.000003,-0.000011,99.500000,4.985708,4.843367,1.700311,-6.730570,-6.750784,1.916241,0.000048,-0.000011,0.000003,-0.000018,0.000060,-0.000024
3712077395.760000,0.154570,0.027300,0.001521,0.159889,0.028880,0.001572,0.176753,0.030444,0.001741,0.163871,0.029400,0.001612,76.247704,-73.187343,0.415986,57.924379,-57.706406,-0.077216,252.388216,67.547821,2.441501,71.560145,-33.898862,-0.795997,0.000034,-0.051695,3712077395.760000,69.582207,-1.506240,-36.067730,-59.475632,-33.816063,61.581985,69.788055,-1.503147,0.000020,-0.000008,-0.000028,-0.000023,0.000051,0.000019,0.000011,-0.000028,50.000034,-0.051703,3712077395.760000,69.560845,-1.611646,-36.150763,-59.401691,-33.698548,61.622001,69.765031,-1.615160,0.000058,-0.000057,-0.000061,-0.000060,-0.000016,-0.000028,0.000042,-0.000017,50.000001,-0.000008,99.500000,5.279949,4.520512,1.274084,-6.824436,-6.617210,2.336056,0.000015,0.000003,0.000018,-0.000020,0.000074,-0.000022
3712077395.780000,0.154948,0.029232,0.001521,0.162883,0.029309,0.001602,0.172644,0.028933,0.001702,0.163561,0.029419,0.001609,93.108847,-77.855639,1.147035,5.768188,-2.838748,-0.050947,204.820424,4.959841,3.067799,104.769961,-36.099211,-1.325259,0.000046,-0.049543,3712077395.780000,69.583282,-1.506294,-36.066357,-59.476879,-33.813648,61.582363,69.788071,-1.503317,0.000012,0.000011,-0.000042,-0.000009,0.000043,0.000025,0.000002,-0.000020,50.000050,-0.049550,3712077395.780000,69.560576,-1.611688,-36.150997,-59.401614,-33.699050,61.621988,69.765038,-1.615108,0.000065,-0.000029,-0.000043,-0.000011,-0.000039,-0.000027,0.000031,-0.000004,50.000004,-0.000007,99.500000,5.553456,4.180079,0.842863,-6.891040,-6.457557,2.746884,0.000013,0.000014,0.000038,-0.000020,0.000104,-0.000049
3712077395.800000,0.157844,0.029650,0.001550,0.163272,0.027909,0.001608,0.169577,0.031191,0.001667,0.163572,0.029556,0.001609,110.982880,-69.817789,1.805914,545.255439,541.216289,0.262360,192.467141,-3.800189,2.750771,186.763542,25.540060,-1.942543,0.000032,-0.047665,3712077395.800000,69.583519,-1.504537,-36.065746,-59.476280,-33.812450,61.584549,69.788101,-1.503361,0.000002,0.000022,-0.000026,0.000037,0.000031,0.000020,-0.000005,-0.000020,50.000038,-0.047666,3712077395.800000,69.560479,-1.611920,-36.151276,-59.401615,-33.699257,61.621594,69.764973,-1.615140,0.000069,-0.000023,-0.000002,0.000007,-0.000022,-0.000032,0.000016,0.000002,50.000006,-0.000001,99.500000,5.804850,3.822912,0.408241,-6.930497,-6.272429,3.146830,0.000020,0.000028,0.000017,-0.000024,0.000065,-0.000043
3712077395.820000,0.158464,0.028359,0.001559,0.160499,0.026727,0.001582,0.171776,0.033263,0.001685,0.163630,0.029653,0.001609,75.609110,-57.815367,-0.769004,54.676485,11.343010,0.512483,298.531178,126.522018,2.231684,295.809800,174.701368,-1.607983,-0.000010,-0.046906,3712077395.820000,69.582977,-1.504251,-36.066814,-59.474957,-33.814064,61.584702,69.788185,-1.503357,0.000006,-0.000016,-0.000039,0.000000,0.000070,0.000006,-0.000023,-0.000019,50.000000,-0.046918,3712077395.820000,69.560821,-1.612260,-36.151218,-59.401935,-33.699039,61.621093,69.764989,-1.615163,0.000036,-0.000017,-0.000030,0.000017,-0.000017,-0.000026,0.000007,-0.000008,50.000010,-0.000011,99.500000,6.033308,3.450872,-0.028156,-6.942428,-6.062701,3.534638,0.000023,0.000017,0.000022,0.000001,0.000039,-0.000063
3712077395.840000,0.155883,0.028349,0.001533,0.159904,0.027435,0.001575,0.175183,0.032607,0.001721,0.163734,0.029713,0.001610,53.754120,-52.369472,0.175870,145.630588,-53.929094,-2.974428,226.366864,184.242008,5.481835,91.943333,-13.282823,1.020722,0.000030,-0.044753,3712077395.840000,69.583206,-1.505803,-36.067360,-59.474796,-33.815678,61.583340,69.788216,-1.503366,0.000026,-0.000000,0.000014,-0.000009,-0.000036,0.000034,0.000016,0.000009,50.000038,-0.044772,3712077395.840000,69.561097,-1.611988,-36.151077,-59.401616,-33.698658,61.621350,69.764976,-1.615237,0.000054,-0.000010,-0.000027,0.000023,-0.000018,-0.000001,0.000018,-0.000010,50.000009,-0.000018,99.500000,6.237720,3.064896,-0.464352,-6.927165,-5.828969,3.908122,0.000010,-0.000002,0.000013,-0.000012,0.000025,-0.000072
3712077395.860000,0.153705,0.028891,0.001509,0.161187,0.028522,0.001586,0.175762,0.030532,0.001731,0.163643,0.029624,0.001609,148.134894,-12.139976,-1.813589,92.442413,-46.707679,-5.127090,192.448619,0.988957,2.556463,92.105268,21.724502,-0.835348,0.000050,-0.041140,3712077395.860000,69.583466,-1.507276,-36.067150,-59.475639,-33.815895,61.581902,69.788177,-1.503354,0.000002,-0.000036,-0.000011,-0.000008,-0.000024,0.000016,-0.000005,-0.000018,50.000053,-0.041150,3712077395.860000,69.561014,-1.611841,-36.151135,-59.401412,-33.698980,61.621518,69.765001,-1.615174,0.000039,0.000012,-0.000022,0.000013,0.000028,-0.000001,0.000008,-0.000013,50.000003,-0.000010,99.500000,6.417740,2.666818,-0.898511,-6.884559,-5.572134,4.266045,-0.000021,0.000003,0.000010,-0.000003,0.000028,-0.000070
3712077395.880000,0.154753,0.029524,0.001519,0.163092,0.029177,0.001604,0.172360,0.028581,0.001699,0.163482,0.029429,0.001608,149.813142,-47.824389,-2.769672,125.955386,-37.347586,-1.726198,249.694538,51.595196,2.890232,143.199759,8.406725,1.513303,0.000058,-0.039301,3712077395.880000,69.583611,-1.506574,-36.066582,-59.476440,-33.813881,61.581924,69.788055,-1.503408,-0.000026,-0.000016,0.000022,0.000017,-0.000044,0.000022,0.000021,0.000008,50.000061,-0.039304,3712077395.880000,69.560705,-1.611785,-36.151410,-59.401168,-33.699542,61.621690,69.765017,-1.615142,0.000057,0.000010,-0.000033,0.000030,0.000032,-0.000007,0.000009,-0.000019,50.000003,-0.000004,99.500000,6.572578,2.258517,-1.329125,-6.814465,-5.293270,4.607396,-0.000040,0.000005,0.000011,0.000017,0.000018,-0.000034
3712077395.900000,0.158100,0.030371,0.001551,0.162620,0.028260,0.001601,0.168905,0.030083,0.001662,0.163190,0.029399,0.001605,55.982386,-54.832655,0.168150,73.395965,28.273942,-0.607318,161.021831,-4.593462,1.936613,27.563916,6.852327,0.259007,0.000040,-0.038549,3712077395.900000,69.584038,-1.504535,-36.066692,-59.475826,-33.812435,61.583839,69.787994,-1.503592,0.000032,0.000008,0.000024,-0.000004,-0.000033,0.000036,0.000020,-0.000007,50.000053,-0.038552,3712077395.900000,69.560494,-1.611990,-36.151664,-59.401212,-33.699911,61.621406,69.764981,-1.615123,0.000072,0.000007,0.000017,0.000008,0.000048,0.000019,0.000017,-0.000011,50.000014,-0.000003,99.500000,6.701362,1.841029,-1.754497,-6.717902,-4.993485,4.930407,-0.000020,-0.000004,-0.000004,0.000010,-0.000009,-0.000002
3712077395.920000,0.158686,0.028675,0.001561,0.160284,0.027511,0.001579,0.170765,0.032879,0.001675,0.163205,0.029376,0.001605,84.088349,-52.529294,-0.993363,114.381981,-64.106688,4.459674,195.195540,17.793566,2.219121,93.117511,-24.648795,1.087216,0.000037,-0.037362,3712077395.920000,69.583382,-1.503974,-36.067425,-59.474606,-33.813984,61.584965,69.788025,-1.503558,0.000027,0.000000,-0.000010,0.000021,-0.000055,0.000012,0.000017,0.000020,50.000053,-0.037367,3712077395.920000,69.561003,-1.612096,-36.151335,-59.401245,-33.699675,61.621271,69.765027,-1.615103,0.000031,0.000049,-0.000051,-0.000041,0.000037,0.000031,0.000033,-0.000007,50.000016,-0.000005,99.500000,6.803614,1.416728,-2.172943,-6.594397,-4.674226,5.234490,-0.000033,-0.000008,0.000013,0.000010,0.000011,-0.000025
3712077395.940000,0.155851,0.026740,0.001535,0.159735,0.028181,0.001572,0.175309,0.032524,0.001722,0.163666,0.029167,0.001610,105.335027,-42.184083,-1.375210,172.317652,-25.353390,2.811073,31.576725,-12.939367,0.309941,175.161347,28.328742,-1.735700,0.000064,-0.034814,3712077395.940000,69.582199,-1.505457,-36.067902,-59.474461,-33.816490,61.583374,69.787857,-1.503232,0.000027,-0.000030,-0.000016,0.000022,0.000028,0.000031,0.000006,-0.000028,50.000076,-0.034830,3712077395.940000,69.561205,-1.611846,-36.151167,-59.400946,-33.699410,61.621486,69.764998,-1.615134,0.000060,0.000036,0.000030,-0.000021,0.000042,0.000023,0.000021,0.000008,50.000012,-0.000016,99.500000,6.878895,0.986452,-2.583065,-6.445314,-4.336632,5.517315,-0.000047,-0.000015,-0.000025,0.000017,0.000004,-0.000027
3712077395.960000,0.153946,0.028198,0.001513,0.161533,0.029478,0.001588,0.175404,0.029933,0.001728,0.163682,0.029314,0.001610,176.497974,9.771851,1.998269,144.853155,-36.472247,2.149265,121.372877,-31.626727,-1.574926,205.507172,7.475108,2.865729,-0.000003,-0.031850,3712077395.960000,69.583046,-1.506954,-36.067307,-59.475719,-33.816074,61.581768,69.787941,-1.503202,-0.000032,0.000028,0.000013,0.000017,0.000018,-0.000029,-0.000020,0.000009,50.000000,-0.031867,3712077395.960000,69.561071,-1.611791,-36.151050,-59.400861,-33.699520,61.621666,69.764980,-1.615094,0.000035,0.000016,0.000011,-0.000033,0.000043,0.000027,0.000020,-0.000003,50.000003,-0.000017,99.500000,6.927489,0.552364,-2.982680,-6.270650,-3.981565,5.778338,-0.000036,0.000011,0.000011,0.000019,0.000016,-0.000009
3712077395.980000,0.155529,0.030536,0.001525,0.163474,0.029332,0.001608,0.172057,0.029407,0.001695,0.163722,0.029860,0.001610,140.552632,-30.795464,-1.937752,167.843740,22.891238,1.696000,51.877678,-34.974708,0.479738,156.538525,-41.918729,2.851494,0.000005,-0.028592,3712077395.980000,69.584358,-1.506255,-36.066345,-59.476273,-33.814266,61.582554,69.788300,-1.503253,-0.000020,-0.000019,0.000030,0.000025,-0.000004,0.000045,-0.000015,0.000013,50.000004,-0.028607,3712077395.980000,69.560740,-1.611863,-36.151331,-59.400778,-33.699925,61.621659,69.764958,-1.615094,0.000035,-0.000017,0.000017,-0.000027,0.000026,0.000064,0.000031,-0.000015,49.999999,-0.000015,99.500000,6.948661,0.116170,-3.370737,-6.071009,-3.610760,6.016677,-0.000006,0.000011,-0.000001,0.000011,0.000011,0.000007
3712077396.000000,0.157591,0.030686,0.001546,0.162504,0.027904,0.001601,0.169904,0.030973,0.001670,0.163362,0.029945,0.001606,313.311211,126.698642,-2.516698,145.449101,-20.735176,1.883211,66.995216,-51.384979,0.626745,170.743749,-22.014364,-2.564554,0.000033,-0.026110,3712077396.000000,69.584389,-1.505272,-36.066353,-59.475403,-33.813446,61.583923,69.788307,-1.503537,-0.000018,-0.000017,0.000025,0.000028,-0.000012,0.000032,-0.000019,-0.000010,50.000034,-0.026115,3712077396.000000,69.560634,-1.612318,-36.151420,-59.401021,-33.700097,61.621231,69.764912,-1.615111,0.000011,0.000001,0.000024,-0.000040,0.000019,0.000068,0.000028,-0.000003,50.000001,-0.000005,99.500000,6.942325,-0.320652,-3.745483,-5.847566,-3.225768,6.231374,0.000022,0.000012,-0.000021,-0.000009,-0.000003,-0.000009
3712077396.020000,0.157801,0.030033,0.001549,0.160607,0.027468,0.001582,0.170503,0.032649,0.001673,0.162975,0.029991,0.001602,161.881248,-25.254105,2.360738,146.846762,57.549073,1.136525,66.783004,-56.785782,-0.541246,175.882736,-23.858537,3.251017,0.000021,-0.023176,3712077396.020000,69.584221,-1.505150,-36.067150,-59.474476,-33.813927,61.584732,69.788322,-1.503875,-0.000006,0.000022,0.000045,0.000029,0.000020,0.000012,-0.000015,0.000006,50.000031,-0.023191,3712077396.020000,69.560915,-1.612446,-36.151275,-59.401020,-33.699833,61.621105,69.764901,-1.615166,0.000027,-0.000016,0.000029,-0.000018,0.000026,0.000048,0.000019,-0.000009,50.000010,-0.000015,99.500000,6.908650,-0.755990,-4.105384,-5.600778,-2.828171,6.421828,0.000008,0.000017,-0.000022,0.000009,0.000019,-0.000052
3712077396.040000,0.156697,0.029258,0.001539,0.159501,0.028700,0.001569,0.174760,0.033192,0.001716,0.163660,0.030245,0.001608,151.082387,56.726136,1.186994,83.551153,-2.072745,0.871353,216.741242,19.054935,-2.849537,244.015396,176.710004,-1.060626,0.000038,-0.020967,3712077396.040000,69.583794,-1.505622,-36.068241,-59.474503,-33.816414,61.583881,69.788483,-1.503481,0.000031,0.000023,0.000018,0.000047,-0.000016,-0.000017,-0.000008,0.000015,50.000050,-0.020976,3712077396.040000,69.561042,-1.612251,-36.151122,-59.400799,-33.699531,61.621350,69.764874,-1.615222,0.000021,-0.000013,0.000049,0.000017,0.000017,0.000010,-0.000006,0.000000,50.000012,-0.000010,99.500000,6.847445,-1.188670,-4.449284,-5.332294,-2.419549,6.586293,0.000008,0.000015,-0.000023,0.000019,0.000031,-0.000054
3712077396.060000,0.154422,0.028772,0.001517,0.160331,0.029769,0.001575,0.176154,0.031476,0.001733,0.163693,0.030108,0.001609,153.441730,-45.953340,-3.327376,140.270199,-35.195200,2.007003,102.645752,-54.107758,1.398904,121.617722,-66.337309,2.145142,0.000040,-0.018180,3712077396.060000,69.583282,-1.507084,-36.068237,-59.475288,-33.817005,61.582516,69.788414,-1.503442,-0.000024,-0.000000,0.000014,-0.000015,0.000015,-0.000042,-0.000012,0.000001,50.000046,-0.018187,3712077396.060000,69.560902,-1.612174,-36.151116,-59.400717,-33.699630,61.621629,69.764900,-1.615226,0.000044,0.000009,-0.000030,-0.000010,-0.000084,-0.000047,0.000023,0.000028,50.000006,-0.000007,99.500000,6.759443,-1.616593,-4.775253,-5.042735,-2.001096,6.724712,0.000020,0.000023,0.000001,-0.000002,0.000117,-0.000030
3712077396.080000,0.153672,0.030187,0.001507,0.163055,0.029428,0.001604,0.171392,0.029179,0.001689,0.162819,0.030116,0.001600,77.181244,-58.137852,-0.806247,138.974057,-60.430093,-2.936432,30.140681,-2.672148,-0.305500,203.310560,3.838237,-2.997628,-0.000000,-0.014562,3712077396.080000,69.583931,-1.507649,-36.066605,-59.475777,-33.814037,61.582890,69.788406,-1.504003,0.000021,0.000009,0.000024,-0.000020,-0.000024,-0.000035,0.000014,-0.000001,50.000008,-0.014568,3712077396.080000,69.560582,-1.611992,-36.151291,-59.400386,-33.700164,61.621921,69.764901,-1.615166,0.000021,0.000051,-0.000050,0.000063,-0.000013,-0.000041,-0.000013,0.000003,50.000008,-0.000006,99.500000,6.644698,-2.037978,-5.082579,-4.732964,-1.574901,6.836885,0.000028,0.000024,-0.000009,-0.000010,0.000056,-0.000059
3712077396.100000,0.156225,0.031764,0.001529,0.163629,0.028141,0.001612,0.168984,0.029473,0.001664,0.163023,0.030191,0.001602,63.149403,-42.636161,-0.625183,83.380948,-46.788140,-5.297660,64.734875,-32.830860,-0.694629,123.210657,96.182023,0.556957,0.000026,-0.012733,3712077396.100000,69.584930,-1.506418,-36.065636,-59.475456,-33.812859,61.583717,69.788445,-1.503842,0.000039,0.000000,-0.000029,-0.000031,-0.000037,-0.000022,0.000019,0.000022,50.000034,-0.012733,3712077396.100000,69.560450,-1.612325,-36.151271,-59.400536,-33.700423,61.621725,69.764883,-1.615139,0.000055,0.000041,-0.000079,0.000013,-0.000021,-0.000060,0.000014,0.000005,50.000009,-0.000000,99.500000,6.503846,-2.451219,-5.369696,-4.404588,-1.142433,6.922245,0.000024,0.000043,0.000010,-0.000010,0.000039,-0.000080
3712077396.120000,0.158199,0.031273,0.001551,0.160624,0.027325,0.001583,0.171338,0.032038,0.001683,0.163361,0.029991,0.001606,47.086871,-19.320240,-0.482738,71.017468,-53.797168,-0.696018,67.395818,-43.628871,-0.698277,127.922240,-29.889725,-1.674293,-0.000061,-0.008706,3712077396.120000,69.584747,-1.504970,-36.066906,-59.473923,-33.814701,61.584599,69.788277,-1.503587,0.000041,-0.000014,-0.000028,-0.000010,-0.000044,-0.000021,0.000017,-0.000017,49.999950,-0.008719,3712077396.120000,69.560576,-1.612357,-36.151106,-59.400537,-33.700216,61.621675,69.764849,-1.615153,0.000053,0.000008,-0.000032,-0.000056,-0.000036,-0.000079,0.000022,0.000026,50.000012,-0.000013,99.500000,6.337202,-2.854689,-5.635722,-4.058664,-0.705693,6.980427,0.000026,0.000054,0.000029,-0.000011,0.000034,-0.000065
3712077396.140000,0.156335,0.029488,0.001535,0.159357,0.028143,0.001568,0.174456,0.032632,0.001713,0.163357,0.029775,0.001606,210.298149,10.884202,-3.290931,121.155844,-68.252276,4.095962,69.689181,-64.514687,-0.446066,72.695891,-66.463510,0.514185,-0.000092,-0.006015,3712077396.140000,69.583733,-1.505944,-36.067749,-59.473812,-33.816410,61.584106,69.788124,-1.503597,0.000013,-0.000030,-0.000017,0.000014,-0.000030,-0.000023,-0.000009,0.000014,49.999920,-0.006030,3712077396.140000,69.560827,-1.612283,-36.150803,-59.400457,-33.699840,61.621851,69.764847,-1.615192,-0.000015,0.000025,-0.000003,-0.000069,-0.000049,-0.000097,-0.000004,0.000049,50.000012,-0.000015,99.500000,6.145415,-3.247184,-5.879563,-3.696951,-0.266051,7.010628,0.000028,0.000048,0.000032,-0.000033,0.000045,-0.000036
3712077396.160000,0.153806,0.029649,0.001509,0.161361,0.029596,0.001586,0.174531,0.030468,0.001718,0.163247,0.029818,0.001605,183.423744,-16.545491,-3.178371,139.570589,-58.520820,2.780015,80.713929,-56.356383,5.377955,125.480342,-63.135466,-4.075217,-0.000013,-0.001431,3712077396.160000,69.583565,-1.507593,-36.067162,-59.475197,-33.816166,61.582962,69.788162,-1.503631,0.000037,-0.000005,-0.000020,0.000040,-0.000033,0.000007,-0.000016,-0.000017,49.999996,-0.001437,3712077396.160000,69.560587,-1.612114,-36.150745,-59.400340,-33.700033,61.622201,69.764857,-1.615141,-0.000044,0.000005,0.000078,-0.000073,-0.000058,-0.000049,-0.000011,0.000061,50.000009,-0.000007,99.500000,5.929713,-3.626947,-6.100125,-3.320726,0.174818,7.013093,0.000038,0.000061,0.000022,-0.000041,0.000008,-0.000038
3712077396.180000,0.154726,0.031440,0.001515,0.162809,0.029451,0.001601,0.171114,0.029638,0.001685,0.162885,0.030121,0.001601,182.618872,1.731588,-4.019253,135.257294,-44.177736,2.053110,74.649351,-51.596246,5.486901,83.318432,-73.143752,0.790323,-0.000069,0.001694,3712077396.180000,69.584435,-1.507221,-36.066391,-59.475552,-33.814362,61.583721,69.788368,-1.503873,0.000015,-0.000038,-0.000011,0.000046,-0.000032,0.000012,-0.000014,0.000007,49.999935,0.001690,3712077396.180000,69.560202,-1.612115,-36.150918,-59.400239,-33.700555,61.622348,69.764858,-1.615082,-0.000038,0.000012,0.000082,-0.000020,-0.000064,-0.000030,-0.000019,0.000055,50.000004,-0.000004,99.500000,5.690659,-3.992329,-6.296611,-2.931174,0.615115,6.988177,0.000063,0.000083,0.000023,-0.000045,0.000026,-0.000020
3712077396.200000,0.157300,0.031980,0.001540,0.162657,0.027740,0.001603,0.168311,0.030452,0.001655,0.162759,0.030066,0.001599,124.551214,-4.228394,-1.378577,121.815649,-71.534820,2.356990,173.509028,8.210963,4.313999,124.474174,-64.364710,-4.078027,-0.000065,0.004256,3712077396.200000,69.584656,-1.505909,-36.065857,-59.474926,-33.812962,61.584797,69.788292,-1.503970,0.000007,0.000019,-0.000019,0.000011,0.000005,0.000037,-0.000005,-0.000013,49.999943,0.004253,3712077396.200000,69.560009,-1.612545,-36.151092,-59.400576,-33.700725,61.621911,69.764822,-1.615098,-0.000018,0.000011,0.000074,0.000021,-0.000033,-0.000009,-0.000022,0.000032,50.000007,-0.000003,99.500000,5.428961,-4.341858,-6.468306,-2.530177,1.052922,6.935664,0.000042,0.000080,0.000016,-0.000036,-0.000009,-0.000019
3712077396.220000,0.157378,0.031132,0.001542,0.161291,0.027695,0.001589,0.169587,0.031852,0.001665,0.162726,0.030028,0.001599,115.344557,-53.341924,-4.591279,96.479455,-73.241644,-1.304621,22.834139,-3.323186,-0.230269,98.272660,-35.598741,-1.214723,-0.000055,0.007593,3712077396.220000,69.584305,-1.505857,-36.066528,-59.474537,-33.813889,61.585152,69.788284,-1.503999,-0.000025,-0.000001,0.000022,-0.000008,-0.000038,0.000019,0.000015,0.000018,49.999954,0.007577,3712077396.220000,69.560244,-1.612683,-36.150960,-59.400711,-33.700542,61.621753,69.764841,-1.615109,0.000004,0.000054,0.000050,0.000071,-0.000043,0.000010,-0.000017,0.000031,50.000009,-0.000015,99.500000,5.145704,-4.674222,-6.614360,-2.119092,1.486371,6.855958,0.000010,0.000045,0.000003,-0.000041,0.000023,-0.000032
3712077396.240000,0.154920,0.030058,0.001520,0.160376,0.029339,0.001576,0.173700,0.032750,0.001706,0.162964,0.030374,0.001601,111.812165,-52.587089,-4.685602,158.116575,73.588341,-1.119802,99.884459,-3.615662,-1.066582,164.308473,-33.341093,-2.798294,-0.000038,0.010991,3712077396.240000,69.583801,-1.507466,-36.067612,-59.475178,-33.816269,61.584366,69.788551,-1.503922,-0.000026,-0.000016,-0.000028,-0.000021,0.000007,0.000039,0.000002,-0.000019,49.999969,0.010970,3712077396.240000,69.560522,-1.612714,-36.150721,-59.400817,-33.700147,61.621771,69.764864,-1.615150,-0.000033,0.000055,0.000004,-0.000020,-0.000032,0.000026,0.000007,0.000028,50.000007,-0.000022,99.500000,4.841945,-4.988364,-6.734377,-1.699773,1.913934,6.748796,-0.000016,0.000039,0.000001,-0.000038,0.000017,-0.000039
3712077396.260000,0.153104,0.030086,0.001501,0.160992,0.029925,0.001582,0.173975,0.031010,0.001712,0.162710,0.030282,0.001598,89.164425,-60.135235,-1.096844,111.915627,-63.511279,-1.735103,97.866107,-39.653849,-1.227371,188.424994,-9.267393,-3.453388,-0.000075,0.013720,3712077396.260000,69.583481,-1.508662,-36.067524,-59.475769,-33.816185,61.583416,69.788513,-1.504066,0.000003,0.000024,0.000026,0.000007,0.000001,0.000032,0.000014,-0.000007,49.999928,0.013705,3712077396.260000,69.560210,-1.612617,-36.150729,-59.400873,-33.700277,61.622097,69.764893,-1.615128,-0.000050,0.000035,-0.000030,0.000067,-0.000050,0.000019,-0.000017,0.000003,50.000002,-0.000015,99.500000,4.519478,-5.282732,-6.827725,-1.273792,2.334100,6.614914,-0.000006,0.000055,0.000025,-0.000038,0.000006,-0.000031
3712077396.280000,0.153271,0.031355,0.001500,0.161641,0.029655,0.001589,0.171017,0.029424,0.001684,0.162024,0.030324,0.001591,73.927933,-66.655626,0.561052,78.565538,-70.517023,0.649294,59.957662,-37.010110,0.603471,80.414226,43.940569,-0.568989,-0.000073,0.016911,3712077396.280000,69.584091,-1.508857,-36.067139,-59.475975,-33.814304,61.583389,69.788559,-1.504528,-0.000031,0.000014,-0.000022,0.000001,-0.000031,0.000008,-0.000001,0.000014,49.999931,0.016902,3712077396.280000,69.559939,-1.612731,-36.150864,-59.400983,-33.700608,61.622128,69.764921,-1.615096,-0.000056,0.000086,-0.000057,0.000046,-0.000033,0.000039,-0.000006,0.000008,50.000005,-0.000008,99.500000,4.179095,-5.556159,-6.894111,-0.842628,2.745149,6.455068,-0.000011,0.000057,0.000028,-0.000055,0.000017,-0.000028
3712077396.300000,0.154762,0.032109,0.001514,0.161381,0.028878,0.001588,0.168897,0.030157,0.001662,0.161740,0.030657,0.001588,156.221861,-42.743983,-3.380108,127.000684,-41.559627,-1.805129,427.318119,231.128796,3.457212,173.222169,-22.986355,-3.559877,-0.000060,0.020399,3712077396.300000,69.584480,-1.508169,-36.067032,-59.475655,-33.813271,61.584351,69.788750,-1.504781,0.000037,-0.000044,0.000022,0.000017,-0.000025,0.000038,0.000022,-0.000014,49.999947,0.020399,3712077396.300000,69.559782,-1.612979,-36.150966,-59.401168,-33.700733,61.621865,69.764885,-1.615097,-0.000082,0.000060,-0.000038,0.000030,0.000004,-0.000013,-0.000034,0.000005,50.000006,-0.000000,99.500000,3.822112,-5.807437,-6.933246,-0.408063,3.145230,6.269976,-0.000064,0.000044,-0.000029,-0.000039,0.000034,-0.000010
3712077396.320000,0.156146,0.030691,0.001531,0.160345,0.028748,0.001577,0.169706,0.032053,0.001666,0.162139,0.030771,0.001592,123.544621,-59.355714,4.252042,177.321819,29.441893,-4.530306,225.456027,28.024180,2.838829,142.472816,-50.885557,3.780334,-0.000051,0.023941,3712077396.320000,69.583809,-1.507010,-36.067337,-59.475304,-33.813889,61.585358,69.788864,-1.504530,0.000017,0.000039,-0.000031,-0.000022,-0.000015,0.000033,0.000016,0.000019,49.999958,0.023935,3712077396.320000,69.560072,-1.613030,-36.150706,-59.401266,-33.700423,61.621863,69.764914,-1.615112,-0.000106,-0.000005,-0.000012,0.000026,0.000018,-0.000021,-0.000050,-0.000012,50.000009,-0.000006,99.500000,3.450097,-6.035907,-6.944979,0.028124,3.532804,6.060308,-0.000065,0.000025,-0.000007,-0.000041,0.000054,-0.000031
3712077396.340000,0.155475,0.029332,0.001527,0.159274,0.029967,0.001564,0.172673,0.032833,0.001695,0.162541,0.030906,0.001596,69.239738,-64.308813,5.850273,106.980239,-81.057711,-1.861525,63.273775,-47.732749,0.582722,102.330343,-63.813852,-4.828431,-0.000068,0.026530,3712077396.340000,69.583115,-1.507166,-36.068336,-59.475544,-33.815517,61.585018,69.788986,-1.504304,-0.000033,0.000002,-0.000039,-0.000016,0.000031,-0.000022,-0.000023,-0.000007,49.999939,0.026518,3712077396.340000,69.560329,-1.612917,-36.150482,-59.401257,-33.700021,61.622013,69.764936,-1.615152,-0.000087,-0.000034,0.000140,-0.000173,0.000027,-0.000068,-0.000027,0.000061,50.000007,-0.000012,99.500000,3.064294,-6.240774,-6.929589,0.464125,3.906332,5.826409,-0.000053,0.000017,-0.000219,0.000179,0.000054,-0.000017
3712077396.360000,0.152957,0.029634,0.001500,0.160099,0.030517,0.001571,0.173608,0.031921,0.001706,0.162262,0.030723,0.001593,69.606409,-43.926158,5.545498,236.491868,49.276992,3.798349,104.167176,-47.507543,1.388364,100.320559,-47.680855,1.312474,-0.000035,0.029674,3712077396.360000,69.583221,-1.508823,-36.068081,-59.476055,-33.815842,61.584438,69.788902,-1.504503,-0.000048,0.000013,-0.000045,0.000011,0.000034,0.000020,-0.000002,-0.000025,49.999962,0.029662,3712077396.360000,69.560266,-1.612743,-36.150464,-59.401177,-33.699959,61.622375,69.764983,-1.615181,-0.000079,-0.000041,0.000019,-0.000024,0.000050,-0.000057,-0.000048,-0.000009,49.999997,-0.000012,99.500000,2.666914,-6.421040,-6.886437,0.898132,4.264901,5.569438,-0.000030,-0.000007,-0.000049,-0.000025,0.000026,-0.000020
3712077396.380000,0.152009,0.031240,0.001487,0.162162,0.029963,0.001593,0.170181,0.029816,0.001675,0.161462,0.030317,0.001586,71.605551,-69.911482,-0.283219,162.892359,-32.476993,-2.660960,89.838969,-64.755810,-1.104168,113.133602,-80.290797,2.228855,-0.000034,0.032987,3712077396.380000,69.584030,-1.509683,-36.066811,-59.476440,-33.813545,61.584293,69.788612,-1.504997,-0.000020,-0.000017,-0.000028,-0.000022,-0.000006,-0.000014,0.000007,-0.000005,49.999962,0.032983,3712077396.380000,69.559977,-1.612678,-36.150706,-59.401096,-33.700282,61.622479,69.764987,-1.615167,-0.000049,-0.000073,0.000052,0.000010,0.000027,-0.000032,-0.000042,-0.000014,49.999996,-0.000005,99.500000,2.258697,-6.575777,-6.816325,1.328905,4.606484,5.290651,-0.000054,-0.000042,-0.000081,-0.000004,0.000011,-0.000004
3712077396.400000,0.154711,0.031902,0.001514,0.161239,0.029438,0.001585,0.167646,0.029460,0.001650,0.161228,0.030394,0.001583,116.955425,-77.485617,3.930859,60.948906,-36.011383,-0.624827,64.067583,-41.947161,0.646792,58.207532,-52.241624,0.373614,-0.000046,0.036707,3712077396.400000,69.584373,-1.508148,-36.067249,-59.476135,-33.812107,61.584602,69.788666,-1.505133,-0.000009,0.000012,0.000021,-0.000024,0.000029,0.000010,-0.000006,-0.000011,49.999962,0.036707,3712077396.400000,69.559820,-1.612956,-36.150835,-59.401405,-33.700510,61.622159,69.764991,-1.615126,-0.000008,-0.000066,0.000049,-0.000012,0.000049,-0.000017,-0.000020,-0.000017,50.000007,-0.000000,99.500000,1.841448,-6.704521,-6.719290,1.754355,4.929692,4.991084,-0.000072,-0.000019,-0.000039,0.000007,0.000031,0.000002
3712077396.420000,0.155069,0.030571,0.001520,0.159125,0.029704,0.001563,0.169141,0.030877,0.001663,0.161192,0.030688,0.001582,69.502115,-69.202589,-0.116212,52.451836,-51.024082,-0.173901,42.911295,-42.411121,-0.086111,72.679141,-51.580390,5.529645,-0.000044,0.041290,3712077396.420000,69.583755,-1.507734,-36.068531,-59.475670,-33.813015,61.584892,69.788895,-1.505231,-0.000004,-0.000018,0.000031,-0.000005,0.000029,-0.000013,-0.000014,0.000004,49.999966,0.041278,3712077396.420000,69.560118,-1.613009,-36.150712,-59.401576,-33.700163,61.622002,69.765016,-1.615153,-0.000006,-0.000060,0.000063,0.000002,0.000053,-0.000019,-0.000027,-0.000014,50.000010,-0.000012,99.500000,1.416971,-6.806880,-6.595671,2.172960,5.233505,4.671916,-0.000047,-0.000011,0.000028,-0.000033,0.000003,0.000018
3712077396.440000,0.153146,0.029452,0.001503,0.159070,0.029618,0.001563,0.172205,0.031541,0.001693,0.161555,0.030464,0.001586,59.226892,58.777311,0.057812,57.229678,-11.213766,0.604764,90.542627,-50.866022,1.127356,105.401135,-17.453843,-1.217991,-0.000021,0.044060,3712077396.440000,69.583084,-1.508844,-36.068298,-59.475723,-33.814728,61.584290,69.788727,-1.504929,0.000024,0.000006,0.000027,0.000017,0.000018,0.000008,0.000002,0.000012,49.999992,0.044052,3712077396.440000,69.560251,-1.612926,-36.150487,-59.401695,-33.699809,61.622002,69.764998,-1.615143,0.000015,0.000003,0.000036,-0.000001,0.000031,-0.000027,-0.000013,0.000007,50.000014,-0.000008,99.500000,0.986688,-6.882382,-6.446288,2.582957,5.516555,4.334040,-0.000019,0.000003,0.000010,-0.000031,-0.000000,0.000069
3712077396.460000,0.151979,0.029270,0.001491,0.160369,0.030616,0.001574,0.173208,0.030636,0.001705,0.161893,0.030229,0.001590,182.931465,-16.402755,-2.970531,69.926350,-62.288791,-0.523422,62.632933,57.980272,0.188752,140.369212,35.581251,-5.038179,-0.000044,0.046579,3712077396.460000,69.582764,-1.509387,-36.067963,-59.476665,-33.815102,61.583576,69.788551,-1.504627,-0.000036,-0.000016,0.000018,-0.000002,0.000036,-0.000014,-0.000015,-0.000002,49.999966,0.046572,3712077396.460000,69.560076,-1.612669,-36.150463,-59.401636,-33.699758,61.622246,69.764981,-1.615116,0.000046,0.000011,0.000045,0.000019,0.000021,-0.000013,-0.000005,0.000010,50.000010,-0.000006,99.500000,0.552845,-6.930888,-6.271123,2.982524,5.778134,3.978850,0.000003,0.000024,0.000023,0.000013,-0.000003,0.000082
3712077396.480000,0.151669,0.030565,0.001485,0.161627,0.031172,0.001586,0.169948,0.029164,0.001674,0.161092,0.030279,0.001582,130.158942,4.301871,-4.902285,134.100652,-62.803225,-2.661801,284.991730,89.301540,-2.778001,125.839853,-10.922819,1.452699,-0.000064,0.050337,3712077396.480000,69.583504,-1.509637,-36.067501,-59.477348,-33.812920,61.583870,69.788589,-1.505141,-0.000016,-0.000032,0.000003,-0.000011,0.000007,-0.000040,0.000002,-0.000014,49.999935,0.050325,3712077396.480000,69.559923,-1.612497,-36.150498,-59.401566,-33.699951,61.622416,69.764997,-1.615053,-0.000033,0.000009,0.000008,0.000030,0.000004,0.000021,-0.000016,-0.000004,49.999999,-0.000012,99.500000,0.116565,-6.951789,-6.071565,3.370593,6.016724,3.608096,0.000001,0.000049,0.000050,-0.000022,0.000020,0.000068
3712077396.500000,0.153599,0.031538,0.001503,0.161536,0.029590,0.001588,0.167196,0.028971,0.001646,0.160825,0.030255,0.001579,130.207429,-47.364055,-4.303715,149.211035,105.375132,-0.754956,61.355858,-16.540677,0.658584,248.143794,114.302568,-1.702998,0.000036,0.052294,3712077396.500000,69.584106,-1.508695,-36.066936,-59.476799,-33.811302,61.584316,69.788567,-1.505299,-0.000019,-0.000009,0.000024,-0.000033,0.000024,0.000026,0.000015,0.000015,50.000034,0.052286,3712077396.500000,69.559823,-1.612771,-36.150631,-59.401880,-33.700099,61.622048,69.764995,-1.615026,-0.000001,0.000039,0.000019,-0.000004,0.000042,0.000007,-0.000008,0.000006,49.999998,-0.000008,99.500000,-0.319957,-6.945390,-5.847740,3.745206,6.231626,3.223260,0.000024,0.000056,0.000068,-0.000028,0.000010,0.000073
3712077396.520000,0.154584,0.030453,0.001515,0.159977,0.028655,0.001574,0.167961,0.030646,0.001651,0.160963,0.030475,0.001580,130.320994,106.863750,-0.524604,278.834627,119.352930,-2.034788,134.143944,-61.289230,-3.716850,131.052844,-15.789347,1.575749,0.000060,0.055817,3712077396.520000,69.583656,-1.507818,-36.067192,-59.475861,-33.811661,61.584995,69.788673,-1.505252,0.000025,-0.000006,-0.000000,-0.000055,-0.000025,-0.000022,0.000012,0.000015,50.000069,0.055812,3712077396.520000,69.560108,-1.612766,-36.150384,-59.402007,-33.699600,61.621855,69.764947,-1.615043,0.000012,0.000003,0.000023,0.000011,0.000023,0.000083,0.000017,-0.000015,50.000009,-0.000005,99.500000,-0.755263,-6.911465,-5.600908,4.105142,6.421848,2.825867,0.000041,0.000041,0.000031,-0.000016,-0.000008,0.000079
