Timestamp,TVE_VA,ME_VA,PE_VA,TVE_VB,ME_VB,PE_VB,TVE_VC,ME_VC,PE_VC,TVE_Vp,ME_Vp,PE_Vp,TVE_IA,ME_IA,PE_IA,TVE_IB,ME_IB,PE_IB,TVE_IC,ME_IC,PE_IC,TVE_Ip,ME_Ip,PE_Ip,FE,RFE,Timestamp,PMU_VA_real,PMU_VA_imag,PMU_VB_real,PMU_VB_imag,PMU_VC_real,PMU_VC_imag,PMU_Vp_real,PMU_Vp_imag,PMU_IA_real,PMU_IA_imag,PMU_IB_real,PM_ IB_imag,PMU_IC_real,PMU_IC_imag,PMU_Ip_real,PMU_Ip_imag,PMU_FREQ,PMU_ROCOF,Timestamp,REF_VA_real,REF_VA_imag,REF_VB_real,REF_VB_imag,REF_VC_real,REF_VC_imag,REF_Vp_real,REF_Vp_imag,REF_IA_real,REF_IA_imag,REF_IB_real,REF_IB_imag,REF_IC_real,REF_IC_imag,REF_Ip_real,PMU_Ip_imag,REF_FREQ,REF_ROCOF,I Freq,I_VA_real,I_VA_imag,I_VB_real,I_VB_imag,I_ VC_real,I_VC_imag,I_IA_real,I_IA_imag,I_IB_real,I_IB_imag,I_IC_real,I_IC_imag
3712078139.320000,0.152375,0.029384,0.001495,0.162005,0.030271,0.001591,0.171524,0.026284,0.001695,0.161971,0.028639,0.001594,10.889440,-10.650344,-0.024009,189.048658,-6.508535,3.571255,68.116087,-0.636710,0.697355,342.038810,146.692025,2.779180,-0.000060,-0.002741,3712078139.320000,69.583435,-1.503373,-36.063133,-59.480247,-33.818527,61.578995,69.788216,-1.498878,-0.000017,-0.000019,0.000023,0.000040,-0.000018,-0.000031,-0.000024,0.000014,49.999950,-0.002749,3712078139.320000,69.560670,-1.606922,-36.146795,-59.404804,-33.705258,61.620025,69.765757,-1.609655,-0.000018,-0.000021,-0.000041,-0.000029,-0.000034,-0.000012,0.000011,-0.000002,50.000010,-0.000008,21.500000,-5.025956,4.816759,6.680449,1.942637,-1.674722,-6.824472,0.000010,-0.000002,0.000081,-0.000055,-0.000044,-0.000026
3712078139.340000,0.154749,0.031355,0.001515,0.161046,0.030243,0.001582,0.168355,0.028631,0.001659,0.161389,0.030069,0.001585,199.845970,13.701343,2.415886,123.163530,-26.702058,4.726260,121.481554,-43.129729,-4.578036,164.223605,-23.628440,-2.387829,-0.000038,0.002228,3712078139.340000,69.584770,-1.502194,-36.063236,-59.480236,-33.817410,61.581020,69.789070,-1.499177,0.000028,0.000004,-0.000001,0.000049,0.000003,-0.000030,-0.000014,-0.000002,49.999969,0.002228,3712078139.340000,69.560603,-1.607120,-36.146331,-59.405159,-33.705563,61.619389,69.765628,-1.609334,-0.000016,-0.000019,-0.000066,-0.000001,-0.000053,0.000002,0.000016,-0.000010,50.000008,0.000000,21.500000,2.496759,-6.498091,-6.872022,1.086381,4.421128,5.462175,-0.000000,0.000016,-0.000015,0.000055,0.000038,-0.000015
3712078139.360000,0.156438,0.029664,0.001536,0.159687,0.029305,0.001570,0.169779,0.032796,0.001666,0.161992,0.030593,0.001591,228.812308,35.032454,2.675135,65.284632,-60.527243,0.391904,64.525847,-59.870684,0.382197,194.768652,-5.022638,3.234171,0.000036,-0.000146,3712078139.360000,69.584053,-1.500844,-36.064125,-59.479229,-33.819012,61.583530,69.789680,-1.499106,0.000024,0.000014,-0.000027,0.000003,-0.000025,-0.000013,-0.000007,0.000006,50.000046,-0.000152,3712078139.360000,69.561032,-1.607231,-36.146842,-59.405143,-33.705341,61.619563,69.765865,-1.609614,-0.000011,-0.000017,-0.000060,0.000034,-0.000071,-0.000006,0.000007,-0.000007,50.000009,-0.000006,21.500000,0.507512,6.942694,5.755263,-3.909333,-6.326000,-3.059733,-0.000040,-0.000056,0.000012,-0.000045,-0.000010,0.000051
3712078139.380000,0.154660,0.026699,0.001523,0.158078,0.029526,0.001553,0.173964,0.033813,0.001706,0.162264,0.030022,0.001594,631.458113,467.259063,-2.202073,134.281900,-59.134392,2.462846,74.481928,-68.111677,-5.742920,128.544440,-29.968276,1.686662,0.000008,-0.000405,3712078139.380000,69.582024,-1.501588,-36.064419,-59.478657,-33.821228,61.582645,69.789001,-1.498748,0.000015,0.000020,0.000021,-0.000014,-0.000028,-0.000013,-0.000009,0.000020,50.000027,-0.000415,3712078139.380000,69.561083,-1.607143,-36.146057,-59.405047,-33.704712,61.619425,69.765578,-1.609533,-0.000004,0.000000,-0.000061,-0.000006,-0.000097,0.000010,0.000029,0.000010,50.000018,-0.000009,21.500000,-3.415150,-6.065465,-3.542935,5.987694,7.026794,0.075728,0.000046,0.000030,0.000006,0.000053,-0.000039,-0.000037
3712078139.400000,0.151901,0.027778,0.001493,0.160054,0.030362,0.001571,0.174542,0.029635,0.001720,0.162199,0.029261,0.001595,205.454891,8.292953,-2.810796,123.587521,-76.411714,3.132639,107.158989,-61.297109,-4.714309,123.537017,-60.982298,2.070475,-0.000031,0.000774,3712078139.400000,69.582893,-1.503275,-36.064007,-59.479607,-33.821083,61.580261,69.788788,-1.498677,-0.000014,-0.000016,0.000017,0.000005,-0.000000,-0.000037,-0.000012,0.000011,49.999973,0.000766,3712078139.400000,69.561248,-1.606727,-36.146444,-59.404832,-33.705137,61.620075,69.765894,-1.609528,0.000017,0.000010,-0.000071,-0.000022,-0.000095,0.000000,0.000040,0.000014,50.000005,-0.000008,21.500000,5.672287,4.034173,0.655709,-6.926579,-6.390699,2.923676,-0.000051,-0.000006,-0.000025,-0.000047,0.000055,0.000004
3712078139.420000,0.152754,0.031139,0.001495,0.161276,0.030840,0.001583,0.171317,0.026987,0.001692,0.161781,0.029647,0.001590,141.502002,9.095080,1.484576,69.109601,-69.102950,0.017250,132.147289,-67.838032,-3.106859,91.787558,-66.097289,1.157312,-0.000031,-0.002032,3712078139.420000,69.584709,-1.503321,-36.063576,-59.480133,-33.818382,61.579556,69.788818,-1.499141,0.000018,0.000030,-0.000018,-0.000008,0.000023,-0.000006,0.000006,0.000014,49.999981,-0.002040,3712078139.420000,69.560723,-1.606864,-36.146525,-59.404659,-33.705073,61.620044,69.765663,-1.609639,0.000029,-0.000014,-0.000060,-0.000026,-0.000070,0.000023,0.000045,-0.000001,50.000012,-0.000007,21.500000,-6.850227,-1.234830,2.355679,6.546606,4.537452,-5.366021,0.000064,0.000008,0.000011,0.000045,-0.000064,0.000011
3712078139.440000,0.155804,0.030998,0.001527,0.161518,0.029282,0.001588,0.168706,0.029082,0.001662,0.162018,0.029782,0.001592,240.756825,46.332723,2.707374,185.658187,13.540072,2.105803,369.783266,369.747949,-0.023580,193.964189,35.320041,1.921993,0.000033,0.002289,3712078139.440000,69.584663,-1.501208,-36.062767,-59.479694,-33.817841,61.581417,69.788986,-1.498745,0.000003,0.000049,0.000043,-0.000023,-0.000022,0.000001,0.000012,0.000030,50.000042,0.002289,3712078139.440000,69.560728,-1.606940,-36.146602,-59.404950,-33.705670,61.619602,69.765734,-1.609392,0.000012,-0.000031,-0.000037,-0.000023,-0.000005,0.000000,0.000018,-0.000016,50.000009,0.000000,21.500000,6.724219,-1.799508,-4.919098,-4.920979,-1.820711,6.787256,-0.000063,0.000010,-0.000066,-0.000015,0.000049,-0.000038
3712078139.460000,0.156426,0.028839,0.001537,0.160052,0.028586,0.001575,0.170586,0.033204,0.001673,0.162377,0.030221,0.001595,266.046079,99.317219,4.155990,121.528514,-55.812284,4.388019,176.980146,70.484392,-1.341711,247.508498,47.524618,3.164851,-0.000043,-0.001695,3712078139.460000,69.583382,-1.500593,-36.063396,-59.478718,-33.819313,61.583599,69.789261,-1.498822,-0.000035,0.000012,-0.000026,0.000015,0.000025,-0.000043,-0.000031,0.000012,49.999973,-0.001702,3712078139.460000,69.560932,-1.607092,-36.146672,-59.404879,-33.705048,61.619631,69.765697,-1.609659,0.000004,-0.000018,-0.000014,-0.000066,0.000028,0.000009,0.000021,-0.000009,50.000017,-0.000007,21.500000,-5.318094,4.491645,6.545922,2.358311,-1.242287,-6.915972,0.000060,-0.000029,0.000047,0.000000,-0.000030,0.000064
3712078139.480000,0.154414,0.027331,0.001520,0.157331,0.029841,0.001545,0.173602,0.034095,0.001702,0.161815,0.030434,0.001589,32.106885,-6.451594,-0.326635,111.807051,-85.949320,2.531638,68.458931,19.787736,-0.608123,201.784476,13.400112,-2.477315,-0.000026,0.000890,3712078139.480000,69.582420,-1.501748,-36.064873,-59.478630,-33.821117,61.582802,69.789230,-1.498994,-0.000012,-0.000021,0.000008,0.000009,0.000034,-0.000029,-0.000021,-0.000005,49.999992,0.000878,3712078139.480000,69.561046,-1.607041,-36.145909,-59.405129,-33.704768,61.619264,69.765528,-1.609400,-0.000005,-0.000025,-0.000011,-0.000084,0.000037,-0.000004,0.000017,-0.000008,50.000018,-0.000011,21.500000,2.899582,-6.328426,-6.927005,0.653004,4.068928,5.729285,-0.000057,0.000042,-0.000007,-0.000007,-0.000021,-0.000060
3712078139.500000,0.152778,0.028389,0.001501,0.159919,0.031067,0.001568,0.174119,0.030768,0.001714,0.162306,0.030083,0.001595,123.072839,-42.051428,1.725767,203.816276,4.037059,3.048525,113.387419,-44.866149,-1.554196,413.688014,271.815905,-1.883701,0.000009,-0.000809,3712078139.500000,69.583237,-1.502773,-36.064392,-59.480034,-33.820583,61.581051,69.789238,-1.498826,0.000021,-0.000004,-0.000036,0.000060,0.000011,-0.000019,-0.000020,-0.000013,50.000019,-0.000822,3712078139.500000,69.561155,-1.606757,-36.146411,-59.404939,-33.704643,61.619954,69.765771,-1.609633,-0.000012,-0.000035,0.000040,-0.000054,0.000034,0.000019,0.000005,-0.000004,50.000010,-0.000012,21.500000,0.070586,6.960978,5.989510,-3.540209,-6.121195,-3.451132,0.000039,-0.000075,0.000001,0.000014,0.000039,0.000044
3712078139.520000,0.153366,0.030871,0.001502,0.160840,0.030354,0.001579,0.170892,0.028243,0.001685,0.161711,0.029820,0.001589,126.908539,-18.001521,1.533105,235.183776,37.817115,2.839819,58.547623,-58.379978,-0.068642,545.699685,531.778390,0.492215,-0.000056,0.000310,3712078139.520000,69.584267,-1.502930,-36.063213,-59.480064,-33.818253,61.580044,69.788712,-1.499037,0.000012,-0.000016,-0.000051,0.000054,0.000017,0.000015,0.000006,-0.000029,49.999954,0.000304,3712078139.520000,69.560456,-1.606950,-36.146131,-59.405005,-33.704912,61.619543,69.765437,-1.609459,-0.000019,-0.000015,0.000047,-0.000026,0.000037,0.000039,-0.000001,-0.000004,50.000010,-0.000007,21.500000,-3.027726,-6.268428,-3.912305,5.753003,7.008029,0.516404,-0.000009,0.000057,0.000039,-0.000008,-0.000040,-0.000015
3712078139.540000,0.155618,0.030238,0.001526,0.160278,0.028718,0.001577,0.168827,0.029235,0.001663,0.161591,0.029398,0.001589,138.628306,-49.351831,-3.995897,245.339097,65.711436,3.956603,138.178586,-57.435797,-3.686128,44.081773,41.838188,0.116645,0.000021,0.000770,3712078139.540000,69.584091,-1.501145,-36.063137,-59.478981,-33.817585,61.581604,69.788666,-1.499053,0.000013,-0.000018,-0.000024,0.000025,-0.000020,-0.000004,-0.000004,-0.000016,50.000027,0.000768,3712078139.540000,69.560685,-1.606862,-36.146487,-59.404989,-33.705304,61.619727,69.765686,-1.609453,-0.000043,0.000004,-0.000001,-0.000021,0.000034,0.000032,-0.000004,-0.000011,50.000006,-0.000002,21.500000,5.408210,4.382862,1.089985,-6.871291,-6.561113,2.516899,-0.000006,-0.000042,0.000002,0.000029,0.000065,-0.000001
3712078139.560000,0.156051,0.027375,0.001536,0.158945,0.028739,0.001563,0.170844,0.032685,0.001677,0.161970,0.029605,0.001592,180.348469,-13.046588,-2.607046,292.019418,94.145432,3.395630,56.187796,-49.843841,-0.368293,146.692360,58.151770,-1.130072,-0.000012,-0.001322,3712078139.560000,69.582176,-1.500891,-36.063599,-59.478714,-33.818905,61.582699,69.788559,-1.498949,0.000018,-0.000004,-0.000019,0.000020,0.000006,0.000012,0.000008,-0.000004,50.000004,-0.001327,3712078139.560000,69.560747,-1.607335,-36.146133,-59.405200,-33.704591,61.619173,69.765430,-1.609586,-0.000016,0.000014,0.000007,-0.000012,0.000002,0.000027,0.000004,0.000004,50.000016,-0.000005,21.500000,-6.759408,-1.662752,1.939560,6.681312,4.865250,-5.070506,0.000009,0.000060,-0.000015,-0.000010,-0.000025,0.000016
3712078139.580000,0.153282,0.025807,0.001511,0.157830,0.030248,0.001549,0.174050,0.031141,0.001712,0.161752,0.029068,0.001591,140.147563,-46.166246,-2.247600,40.861324,-39.328557,-0.142453,4.826059,-2.203458,-0.043421,55.354641,-55.102477,-0.078784,-0.000022,0.001815,3712078139.580000,69.581413,-1.502153,-36.064793,-59.478962,-33.820606,61.580917,69.788345,-1.498884,0.000015,0.000012,-0.000018,0.000021,0.000014,0.000010,-0.000007,-0.000008,49.999989,0.001806,3712078139.580000,69.561113,-1.606856,-36.145938,-59.405064,-33.704625,61.619544,69.765593,-1.609445,-0.000035,0.000009,-0.000035,0.000030,0.000014,0.000010,-0.000014,-0.000018,50.000010,-0.000009,21.500000,6.823724,-1.373377,-4.600217,-5.219850,-2.243583,6.659880,-0.000024,-0.000062,0.000012,0.000050,-0.000029,0.000001
3712078139.600000,0.152307,0.027186,0.001498,0.159100,0.031505,0.001559,0.174233,0.029569,0.001717,0.161909,0.029424,0.001592,57.620363,-24.017728,-5.672893,22.554081,-15.349628,-0.179851,117.179562,-32.839164,-1.512729,43.165113,-19.189328,0.433503,-0.000015,-0.002485,3712078139.600000,69.582230,-1.503116,-36.064964,-59.479919,-33.820091,61.580200,69.788635,-1.499124,-0.000041,-0.000007,-0.000041,0.000037,-0.000002,-0.000030,-0.000011,-0.000028,49.999996,-0.002495,3712078139.600000,69.560988,-1.606940,-36.146277,-59.404897,-33.704354,61.619952,69.765633,-1.609745,-0.000050,0.000024,-0.000055,0.000034,0.000045,-0.000006,-0.000026,-0.000025,50.000011,-0.000010,21.500000,-5.589564,4.148296,6.384841,2.764455,-0.805586,-6.980830,0.000043,0.000040,-0.000037,-0.000035,0.000020,-0.000025
3712078139.620000,0.152806,0.030029,0.001498,0.161069,0.030770,0.001581,0.170808,0.028476,0.001684,0.161576,0.029749,0.001588,135.931572,-36.526521,-4.354367,158.262513,-40.533856,2.887314,101.489248,61.786483,0.644069,34.525826,22.110127,0.240549,-0.000019,0.002080,3712078139.620000,69.583885,-1.502822,-36.063137,-59.480125,-33.818432,61.580593,69.788773,-1.499009,0.000009,-0.000032,0.000038,-0.000004,0.000058,0.000010,-0.000011,-0.000030,49.999992,0.002071,3712078139.620000,69.560667,-1.606577,-36.145995,-59.404764,-33.705088,61.619907,69.765550,-1.609345,-0.000053,0.000004,-0.000064,-0.000010,0.000032,-0.000016,-0.000014,-0.000022,50.000012,-0.000009,21.500000,3.291066,-6.133442,-6.954664,0.216840,3.700918,5.973493,-0.000071,-0.000025,0.000029,-0.000015,-0.000017,0.000042
3712078139.640000,0.155395,0.030756,0.001523,0.160927,0.027648,0.001585,0.168324,0.028679,0.001658,0.161557,0.029024,0.001589,164.585102,-34.582234,3.346902,96.320486,-70.856812,1.297767,185.563115,28.370958,1.885808,179.246363,-14.231191,2.608440,-0.000023,-0.000320,3712078139.640000,69.584717,-1.501486,-36.062469,-59.478775,-33.817051,61.581554,69.788597,-1.499154,0.000041,0.000013,-0.000000,-0.000017,0.000038,0.000020,0.000019,0.000001,49.999989,-0.000320,3712078139.640000,69.560955,-1.606966,-36.146711,-59.405113,-33.705212,61.619879,69.765878,-1.609583,-0.000066,-0.000007,-0.000056,-0.000014,0.000005,-0.000033,-0.000019,-0.000012,50.000011,-0.000000,21.500000,-0.366240,6.951227,6.200447,-3.157344,-5.891895,-3.828887,0.000042,-0.000006,0.000007,0.000044,-0.000003,-0.000074
3712078139.660000,0.155621,0.028654,0.001529,0.158904,0.028431,0.001563,0.169340,0.031651,0.001663,0.161313,0.029588,0.001586,106.499291,-18.051705,5.046421,51.272350,-51.120769,-0.056358,171.414796,24.803445,4.559266,201.883415,27.276880,4.103589,0.000007,-0.000804,3712078139.660000,69.583229,-1.501047,-36.063488,-59.478401,-33.818157,61.582882,69.788734,-1.499268,-0.000019,0.000046,-0.000023,-0.000005,-0.000018,0.000003,-0.000001,0.000021,50.000027,-0.000806,3712078139.660000,69.560920,-1.607004,-36.146143,-59.405065,-33.705012,61.619543,69.765627,-1.609442,-0.000061,-0.000003,-0.000046,-0.000013,-0.000000,-0.000015,-0.000013,-0.000010,50.000020,-0.000002,21.500000,-2.628397,-6.445502,-4.266268,5.496488,6.961320,0.956094,-0.000005,0.000019,-0.000028,-0.000037,0.000082,0.000055
3712078139.680000,0.153829,0.027114,0.001514,0.159446,0.030068,0.001566,0.173691,0.031546,0.001708,0.162357,0.029584,0.001596,96.946751,-66.608956,4.972304,51.525861,-51.410875,0.049361,211.272300,15.170602,3.523840,54.642168,0.298695,0.552604,0.000037,0.000389,3712078139.680000,69.582748,-1.501995,-36.064053,-59.479511,-33.820686,61.581730,69.789078,-1.498639,-0.000008,0.000017,-0.000027,0.000009,0.000025,0.000019,-0.000004,-0.000019,50.000046,0.000370,3712078139.680000,69.561534,-1.606907,-36.146262,-59.405114,-33.704838,61.619959,69.765957,-1.609555,-0.000056,-0.000010,-0.000054,0.000022,-0.000026,-0.000007,-0.000014,-0.000014,50.000009,-0.000019,21.500000,5.122545,4.713334,1.519707,-6.789790,-6.705871,2.099623,-0.000007,-0.000001,0.000052,-0.000007,-0.000062,-0.000015
3712078139.700000,0.151899,0.028445,0.001492,0.158793,0.030773,0.001558,0.174272,0.028970,0.001718,0.161681,0.029391,0.001590,123.695854,-70.313036,2.410320,154.476745,-45.502600,-3.107371,145.738725,-9.128007,4.547564,153.986080,-43.657082,2.779321,-0.000122,-0.001715,3712078139.700000,69.583176,-1.503553,-36.064789,-59.479462,-33.820305,61.579826,69.788712,-1.499172,0.000014,-0.000001,0.000015,-0.000034,-0.000000,0.000027,0.000016,0.000005,49.999886,-0.001724,3712078139.700000,69.561068,-1.606906,-36.146266,-59.404935,-33.704683,61.619995,69.765735,-1.609636,-0.000038,-0.000029,-0.000026,0.000064,-0.000029,-0.000005,-0.000023,-0.000019,50.000007,-0.000010,21.500000,-6.641926,-2.083748,1.515873,6.790169,5.173578,-4.754906,0.000018,-0.000008,-0.000052,0.000047,0.000028,-0.000013
3712078139.720000,0.151555,0.029800,0.001486,0.159076,0.030862,0.001560,0.170774,0.028037,0.001684,0.160483,0.029565,0.001577,140.504368,-39.194893,2.090952,139.942255,-42.971437,-2.159308,91.534457,-73.653803,5.167375,78.839458,-44.072042,-0.904648,-0.000033,0.002713,3712078139.720000,69.584213,-1.503830,-36.064602,-59.479679,-33.818604,61.580566,69.789024,-1.499789,-0.000017,0.000005,0.000022,-0.000014,-0.000013,0.000006,0.000004,0.000010,49.999969,0.002702,3712078139.720000,69.561173,-1.606734,-36.146208,-59.405002,-33.705384,61.620164,69.765946,-1.609377,0.000021,0.000020,-0.000001,0.000047,-0.000043,-0.000036,-0.000009,0.000017,50.000002,-0.000011,21.500000,6.896917,-0.942471,-4.263097,-5.498625,-2.656745,6.505389,-0.000005,0.000008,0.000014,-0.000053,-0.000037,0.000025
3712078139.740000,0.153650,0.030320,0.001506,0.160969,0.029060,0.001583,0.168572,0.029495,0.001659,0.161079,0.029622,0.001583,96.420177,-80.378689,1.289828,147.524892,-52.284322,-3.032889,125.040179,-41.378873,1.759440,189.134240,-10.851274,3.166386,0.000041,0.000076,3712078139.740000,69.584206,-1.503003,-36.063335,-59.479603,-33.817635,61.582012,69.789040,-1.499680,0.000011,0.000005,-0.000006,-0.000027,0.000028,-0.000016,0.000010,0.000002,50.000053,0.000076,3712078139.740000,69.560773,-1.607312,-36.146942,-59.405176,-33.705453,61.619872,69.765912,-1.609684,0.000040,-0.000046,0.000018,0.000055,-0.000036,-0.000042,-0.000012,-0.000002,50.000013,-0.000000,21.500000,-5.839156,3.789183,6.198453,3.159712,-0.365893,-7.017490,0.000003,-0.000020,0.000015,0.000041,0.000008,-0.000022
3712078139.760000,0.155456,0.029242,0.001527,0.159615,0.029206,0.001569,0.170048,0.032630,0.001669,0.161731,0.030362,0.001588,115.616561,-73.888990,-2.110904,104.638868,-48.251947,-1.402992,150.807743,-14.068174,1.887882,247.597931,59.390159,2.519149,0.000064,0.001037,3712078139.760000,69.583733,-1.501461,-36.063530,-59.479176,-33.819134,61.583305,69.789413,-1.499077,-0.000002,-0.000016,0.000022,0.000019,0.000027,-0.000012,-0.000011,0.000003,50.000080,0.001029,3712078139.760000,69.561019,-1.607215,-36.146250,-59.405170,-33.705331,61.619544,69.765762,-1.609434,0.000058,0.000025,-0.000030,0.000049,-0.000022,-0.000025,0.000007,0.000002,50.000016,-0.000008,21.500000,3.670115,-5.914495,-6.953993,-0.219895,3.319041,6.194318,-0.000019,0.000019,-0.000037,-0.000007,0.000016,-0.000002
3712078139.780000,0.154978,0.027646,0.001525,0.159326,0.030628,0.001563,0.174506,0.033406,0.001712,0.162972,0.030574,0.001601,195.990243,62.192978,-1.635753,64.684425,-29.115458,-0.700280,132.403200,-53.826421,2.195182,426.216318,413.131869,0.466859,0.000019,-0.001991,3712078139.780000,69.582970,-1.501728,-36.064861,-59.480011,-33.821602,61.582508,69.789810,-1.498565,-0.000023,-0.000038,0.000018,0.000027,0.000015,-0.000006,-0.000019,-0.000019,50.000031,-0.002003,3712078139.780000,69.561368,-1.607376,-36.146731,-59.405363,-33.704833,61.619752,69.765992,-1.609772,0.000024,-0.000013,-0.000006,0.000046,-0.000030,-0.000020,-0.000005,-0.000002,50.000011,-0.000012,21.500000,-0.802780,6.914334,6.385470,-2.762105,-5.640693,-4.191264,0.000004,-0.000012,0.000007,-0.000019,0.000018,0.000016
3712078139.800000,0.151643,0.027999,0.001490,0.159633,0.031903,0.001564,0.174631,0.029935,0.001720,0.161999,0.029950,0.001592,254.118115,236.107293,-0.518320,161.877908,4.370892,-4.455123,173.704634,-23.863917,3.477419,316.251004,125.267697,2.629276,-0.000089,-0.000639,3712078139.800000,69.582802,-1.503769,-36.064758,-59.480480,-33.820896,61.580189,69.789085,-1.498955,0.000047,-0.000019,-0.000031,-0.000016,-0.000010,0.000024,0.000028,-0.000012,49.999920,-0.000648,3712078139.800000,69.561008,-1.607006,-36.146203,-59.405055,-33.704826,61.619830,69.765716,-1.609563,0.000015,0.000002,-0.000007,0.000032,0.000002,-0.000034,-0.000013,-0.000001,50.000009,-0.000009,21.500000,-2.217905,-6.597999,-4.602049,5.217638,6.888241,1.390949,0.000014,0.000009,0.000013,0.000002,-0.000021,-0.000020
3712078139.820000,0.152796,0.030511,0.001497,0.161412,0.030748,0.001584,0.170784,0.027753,0.001685,0.161671,0.029659,0.001589,217.259396,18.826993,-3.382025,212.488276,15.449163,-2.808771,20.399440,-19.937741,-0.048235,380.503905,246.703310,-4.500541,0.000008,0.000512,3712078139.820000,69.584663,-1.503470,-36.063602,-59.480671,-33.818546,61.580269,69.789192,-1.499181,-0.000025,-0.000031,0.000033,-0.000011,-0.000008,-0.000021,-0.000023,-0.000015,50.000008,0.000499,3712078139.820000,69.561111,-1.607143,-36.146679,-59.405194,-33.705387,61.620061,69.766030,-1.609599,0.000014,0.000030,-0.000024,0.000018,-0.000009,-0.000027,-0.000003,0.000007,50.000000,-0.000012,21.500000,4.815902,5.025827,1.942133,-6.680705,-6.824983,1.674479,-0.000010,0.000007,0.000012,-0.000023,0.000018,0.000004
3712078139.840000,0.155805,0.031071,0.001527,0.160936,0.029638,0.001582,0.168766,0.029702,0.001661,0.161849,0.030134,0.001590,318.919354,285.504059,-0.740629,180.711151,-19.080934,-3.045161,123.122045,-15.488195,1.453192,699.296093,572.318044,4.510190,-0.000029,-0.000202,3712078139.840000,69.584503,-1.501733,-36.063446,-59.479935,-33.817726,61.581799,69.789207,-1.499172,-0.000053,-0.000007,0.000022,-0.000018,-0.000000,-0.000030,-0.000025,0.000014,49.999989,-0.000202,3712078139.840000,69.560517,-1.607454,-36.146761,-59.405216,-33.705377,61.619585,69.765713,-1.609646,-0.000009,-0.000011,-0.000025,0.000025,-0.000035,-0.000004,-0.000001,-0.000004,50.000017,-0.000000,21.500000,-6.497569,-2.496944,1.086879,6.871551,5.462383,-4.420940,0.000019,-0.000026,-0.000007,0.000035,-0.000061,0.000013
3712078139.860000,0.155539,0.029570,0.001527,0.159045,0.029010,0.001564,0.170339,0.031930,0.001673,0.161668,0.030175,0.001588,409.086063,365.449457,5.402899,137.102151,-60.213633,-3.577239,172.495555,6.886093,1.971071,63.901470,1.981362,-5.639666,-0.000002,0.001618,3712078139.860000,69.584198,-1.501672,-36.063900,-59.479137,-33.819130,61.582638,69.789429,-1.499150,-0.000046,0.000005,-0.000013,-0.000018,0.000032,-0.000022,-0.000019,-0.000009,50.000015,0.001611,3712078139.860000,69.561255,-1.607436,-36.146368,-59.405444,-33.705297,61.619454,69.765908,-1.609490,-0.000007,-0.000007,0.000012,0.000054,-0.000031,-0.000019,-0.000020,0.000004,50.000017,-0.000007,21.500000,6.942352,-0.506973,-3.909436,-5.754821,-3.060181,6.326499,-0.000004,0.000021,-0.000015,-0.000037,0.000047,-0.000017
3712078139.880000,0.154126,0.029039,0.001513,0.159246,0.029699,0.001564,0.173453,0.032137,0.001704,0.162310,0.030303,0.001594,100.902730,-37.453653,1.267955,122.967416,-66.019182,-4.089225,106.522538,-37.390723,4.919333,125.317539,-63.283549,-2.205883,0.000008,-0.002519,3712078139.880000,69.583755,-1.502666,-36.064270,-59.479416,-33.820526,61.581863,69.789436,-1.499011,-0.000002,-0.000016,-0.000026,-0.000008,-0.000023,0.000020,0.000011,0.000009,50.000027,-0.002532,3712078139.880000,69.561201,-1.607509,-36.146534,-59.405285,-33.704696,61.619609,69.765816,-1.609788,-0.000024,-0.000005,0.000026,0.000075,-0.000038,-0.000030,-0.000036,0.000009,50.000019,-0.000012,21.500000,-6.065796,3.414866,5.987626,3.542413,0.075294,-7.026920,0.000019,-0.000033,0.000052,0.000048,-0.000012,0.000055
3712078139.900000,0.152121,0.027784,0.001495,0.159483,0.031298,0.001564,0.173423,0.029687,0.001708,0.161703,0.029588,0.001589,85.320024,-54.121578,-5.266140,137.251372,-5.158324,-4.720666,43.013196,-38.205373,-0.252044,92.049378,-52.622594,-5.121758,-0.000054,0.001889,3712078139.900000,69.582817,-1.503529,-36.064259,-59.480202,-33.820198,61.580261,69.788826,-1.498991,-0.000019,-0.000003,-0.000021,-0.000002,-0.000018,-0.000022,-0.000013,-0.000007,49.999958,0.001881,3712078139.900000,69.561164,-1.607136,-36.145903,-59.405147,-33.704941,61.619656,69.765713,-1.609442,-0.000029,0.000032,-0.000003,0.000022,-0.000020,-0.000041,-0.000024,0.000019,50.000012,-0.000008,21.500000,4.034276,-5.672360,-6.926464,-0.656025,2.923571,6.390589,-0.000030,0.000026,-0.000079,-0.000008,-0.000011,-0.000044
3712078139.920000,0.152524,0.030217,0.001495,0.161144,0.030736,0.001582,0.171027,0.027344,0.001688,0.161569,0.029421,0.001588,86.263493,-31.414532,-5.270346,127.226568,-35.462296,-1.728056,105.836679,-51.766489,1.453903,59.068567,-48.678257,0.471405,-0.000008,-0.000926,3712078139.920000,69.584312,-1.503757,-36.063877,-59.480583,-33.818470,61.579746,69.788933,-1.499307,-0.000030,-0.000026,0.000022,-0.000011,0.000033,-0.000025,-0.000027,0.000002,49.999996,-0.000935,3712078139.920000,69.560968,-1.607283,-36.146797,-59.405211,-33.705257,61.619896,69.765937,-1.609687,-0.000055,0.000017,0.000011,0.000037,-0.000044,-0.000073,-0.000045,0.000027,50.000004,-0.000009,21.500000,-1.235141,6.850096,6.546603,-2.355957,-5.366125,-4.537615,0.000022,-0.000010,0.000042,-0.000029,0.000050,0.000032
3712078139.940000,0.154885,0.031866,0.001515,0.160630,0.029547,0.001579,0.168775,0.028593,0.001663,0.161434,0.029998,0.001586,61.072290,-32.607335,0.639892,46.956568,-0.342542,-0.474807,150.415212,-15.869337,1.906731,207.360521,7.379154,-3.114765,-0.000002,0.000899,3712078139.940000,69.585068,-1.502304,-36.063263,-59.479710,-33.817570,61.580929,69.789024,-1.499247,-0.000007,-0.000030,0.000016,-0.000021,0.000023,-0.000023,0.000012,-0.000012,50.000011,0.000899,3712078139.940000,69.560545,-1.607244,-36.146436,-59.405152,-33.705469,61.619467,69.765631,-1.609447,-0.000034,-0.000030,0.000024,-0.000011,-0.000034,-0.000016,-0.000011,0.000012,50.000013,0.000000,21.500000,-1.799208,-6.723831,-4.920744,4.919030,6.787352,1.821291,-0.000046,0.000010,0.000022,0.000047,-0.000040,-0.000016
3712078139.960000,0.155809,0.029210,0.001530,0.159782,0.029091,0.001571,0.170589,0.032230,0.001675,0.162086,0.030183,0.001592,213.315249,13.343085,3.109221,86.773744,-24.092269,-0.997675,111.886034,-24.827458,1.360910,26.891733,-26.346946,0.062763,0.000027,0.000541,3712078139.960000,69.583878,-1.501395,-36.063793,-59.479408,-33.819317,61.582771,69.789452,-1.498950,0.000008,0.000025,-0.000012,-0.000013,0.000021,-0.000026,-0.000002,0.000009,50.000038,0.000535,3712078139.960000,69.561180,-1.607404,-36.146669,-59.405401,-33.705262,61.619469,69.765919,-1.609586,-0.000006,-0.000022,0.000006,-0.000022,-0.000028,-0.000034,-0.000002,0.000012,50.000011,-0.000006,21.500000,4.491006,5.317920,2.357971,-6.546229,-6.916688,1.242274,0.000054,-0.000005,-0.000043,-0.000017,0.000027,-0.000013
3712078139.980000,0.153926,0.028355,0.001513,0.158825,0.031490,0.001556,0.173804,0.032540,0.001707,0.162220,0.030807,0.001592,168.308413,-23.993861,2.542137,96.204181,-64.751254,1.285036,203.067604,42.201558,4.314679,71.998105,-58.257716,0.667103,-0.000034,-0.001810,3712078139.980000,69.583023,-1.502460,-36.065060,-59.479984,-33.820724,61.581860,69.789520,-1.499017,-0.000009,0.000042,0.000021,-0.000011,0.000006,0.000049,0.000011,0.000011,49.999985,-0.001824,3712078139.980000,69.560946,-1.607261,-36.146213,-59.405071,-33.704586,61.619452,69.765552,-1.609654,0.000040,-0.000039,-0.000014,-0.000066,-0.000034,-0.000009,0.000038,0.000005,50.000019,-0.000014,21.500000,-6.327918,-2.899233,0.653490,6.927229,5.729414,-4.068389,-0.000047,0.000034,0.000050,-0.000037,-0.000024,0.000030
3712078140.000000,0.152502,0.029593,0.001496,0.160081,0.032002,0.001568,0.173481,0.030198,0.001708,0.162045,0.030594,0.001591,181.395931,-17.860123,3.323297,149.026255,-50.889751,3.213015,126.759190,91.522689,0.644831,118.427997,-66.513228,2.019256,0.000003,0.001550,3712078140.000000,69.584023,-1.503419,-36.064507,-59.480873,-33.820446,61.580608,69.789604,-1.498901,-0.000031,0.000028,0.000001,0.000031,-0.000046,0.000023,-0.000004,0.000013,50.000011,0.001540,3712078140.000000,69.561111,-1.607026,-36.146175,-59.405231,-33.705034,61.619678,69.765787,-1.609447,0.000031,-0.000040,-0.000007,-0.000063,-0.000012,0.000024,0.000039,-0.000006,50.000009,-0.000010,21.500000,6.960094,-0.071002,-3.540944,-5.990091,-3.451882,6.120747,0.000031,-0.000034,-0.000024,0.000046,-0.000009,-0.000013
3712078140.020000,0.152889,0.030889,0.001497,0.162272,0.030746,0.001593,0.171249,0.027477,0.001690,0.162139,0.029696,0.001594,136.206153,-62.292387,-2.809818,177.478057,-2.040734,4.059454,62.979735,62.724882,-0.044374,137.301333,-59.977933,2.703911,-0.000022,-0.002071,3712078140.020000,69.584480,-1.503407,-36.063072,-59.480682,-33.818516,61.579803,69.788910,-1.498937,-0.000021,-0.000009,-0.000005,0.000023,-0.000041,-0.000022,-0.000012,0.000001,49.999989,-0.002080,3712078140.020000,69.560665,-1.607086,-36.146670,-59.404891,-33.705132,61.619940,69.765715,-1.609681,0.000062,0.000005,-0.000015,-0.000018,-0.000025,-0.000015,0.000028,0.000010,50.000010,-0.000009,21.500000,-6.267763,3.027907,5.753923,3.912232,0.517017,-7.007695,-0.000008,0.000014,-0.000001,-0.000051,0.000012,0.000045
3712078140.040000,0.155084,0.029905,0.001522,0.160216,0.029816,0.001574,0.168979,0.028711,0.001665,0.161442,0.029479,0.001587,120.851884,-78.858494,-3.323920,155.844693,63.067732,5.099216,64.907595,-50.452594,0.588591,147.185599,-52.771364,-3.193395,-0.000039,0.002388,3712078140.040000,69.583755,-1.501763,-36.063324,-59.479500,-33.817780,61.580982,69.788589,-1.499068,-0.000015,-0.000005,-0.000029,0.000039,-0.000011,-0.000035,-0.000012,-0.000014,49.999969,0.002386,3712078140.040000,69.560588,-1.607152,-36.146119,-59.404953,-33.705524,61.619511,69.765557,-1.609349,0.000063,0.000037,-0.000029,-0.000008,-0.000058,-0.000047,0.000024,0.000030,50.000008,-0.000002,21.500000,4.381910,-5.408406,-6.872450,-1.090393,2.515857,6.560945,-0.000004,-0.000001,0.000022,0.000023,-0.000012,-0.000039
3712078140.060000,0.156600,0.028475,0.001540,0.158947,0.029365,0.001562,0.170481,0.033070,0.001672,0.162034,0.030306,0.001592,90.968490,-63.615279,1.138522,203.020438,3.030590,-3.161596,71.552301,-61.971361,-0.588453,205.799519,20.821670,-3.887041,0.000027,-0.001159,3712078140.060000,69.583168,-1.500765,-36.064320,-59.478745,-33.819237,61.583561,69.789322,-1.499157,-0.000000,0.000026,-0.000055,-0.000002,0.000009,-0.000020,-0.000008,-0.000018,50.000034,-0.001171,3712078140.060000,69.560967,-1.607440,-36.146560,-59.404900,-33.705066,61.619648,69.765704,-1.609737,0.000065,0.000030,0.000053,0.000003,0.000049,-0.000031,-0.000005,0.000016,50.000008,-0.000011,21.500000,-1.662163,6.759691,6.682426,-1.939370,-5.069953,-4.864788,0.000007,0.000011,-0.000028,-0.000017,0.000011,-0.000009
3712078140.080000,0.155201,0.027526,0.001527,0.158316,0.029502,0.001555,0.172989,0.032933,0.001698,0.162201,0.030000,0.001594,54.080837,-52.221863,-0.203726,80.367204,-67.220757,0.789723,66.647718,-60.731589,0.441654,149.553724,-50.428227,3.108590,0.000022,-0.000188,3712078140.080000,69.582420,-1.501380,-36.064079,-59.478451,-33.820507,61.582409,69.788834,-1.498784,0.000038,0.000003,-0.000010,0.000021,0.000029,-0.000011,0.000012,0.000001,50.000034,-0.000197,3712078140.080000,69.560899,-1.607202,-36.145873,-59.404766,-33.704793,61.619454,69.765427,-1.609528,0.000076,0.000023,0.000025,0.000066,0.000054,-0.000057,-0.000023,-0.000002,50.000012,-0.000009,21.500000,-1.374436,-6.823847,-5.220859,4.599889,6.658528,2.243590,0.000008,0.000003,0.000034,0.000018,0.000007,0.000007
3712078140.100000,0.153587,0.027606,0.001511,0.159562,0.030486,0.001566,0.174102,0.029466,0.001716,0.162447,0.029191,0.001598,66.915777,-66.694837,-0.094181,76.131721,-70.401849,0.539114,54.265674,-43.102703,-0.440628,90.307819,-73.103457,-1.073137,-0.000024,-0.000296,3712078140.100000,69.582825,-1.502384,-36.064144,-59.479465,-33.820499,61.580204,69.788635,-1.498603,0.000030,0.000013,-0.000018,0.000002,0.000039,-0.000016,-0.000005,-0.000007,49.999981,-0.000308,3712078140.100000,69.561273,-1.607054,-36.146224,-59.404806,-33.704868,61.619981,69.765786,-1.609639,0.000085,0.000046,-0.000049,0.000038,0.000074,0.000004,0.000014,-0.000027,50.000005,-0.000012,21.500000,4.149042,5.589439,2.765306,-6.384912,-6.980011,0.805569,-0.000021,0.000024,-0.000065,-0.000009,0.000004,-0.000012
3712078140.120000,0.152961,0.030765,0.001498,0.160489,0.030633,0.001575,0.171466,0.027587,0.001692,0.161646,0.029659,0.001589,91.823354,-81.396519,-1.030289,86.646063,-77.069185,-5.430719,69.989138,-68.475504,0.258563,53.275402,-52.628142,0.120364,-0.000094,-0.001169,3712078140.120000,69.584366,-1.503183,-36.063667,-59.479534,-33.818527,61.579849,69.788658,-1.499230,0.000016,-0.000000,-0.000010,-0.000011,0.000029,0.000010,0.000007,-0.000011,49.999920,-0.001175,3712078140.120000,69.560636,-1.606934,-36.146239,-59.404458,-33.704982,61.619986,69.765496,-1.609629,0.000045,0.000073,-0.000066,0.000003,0.000098,0.000008,0.000011,-0.000025,50.000014,-0.000006,21.500000,-6.134001,-3.291016,0.216374,6.954288,5.972812,-3.700910,-0.000004,-0.000027,0.000020,-0.000013,0.000006,-0.000019
3712078140.140000,0.154806,0.031083,0.001516,0.159881,0.028936,0.001572,0.168513,0.029162,0.001659,0.161079,0.029722,0.001583,96.055860,-73.929701,-1.288401,86.925547,-25.031955,-1.002924,87.728356,-76.316995,0.921302,60.722479,-60.441659,-0.092776,-0.000017,0.002964,3712078140.140000,69.584808,-1.502077,-36.063351,-59.478764,-33.817619,61.581680,69.788902,-1.499465,0.000019,-0.000005,-0.000003,0.000030,0.000001,0.000029,0.000005,-0.000013,49.999996,0.002964,3712078140.140000,69.560829,-1.607087,-36.146358,-59.404803,-33.705551,61.619745,69.765705,-1.609453,0.000037,0.000066,-0.000036,0.000018,0.000102,0.000071,0.000017,-0.000032,50.000013,-0.000000,21.500000,6.951512,0.366229,-3.157027,-6.200455,-3.828546,5.892088,0.000024,0.000027,-0.000006,0.000001,-0.000014,0.000040
3712078140.160000,0.155988,0.028739,0.001533,0.158819,0.029651,0.001560,0.170522,0.032763,0.001673,0.161805,0.030397,0.001589,149.786038,-36.508416,-2.294111,47.549065,0.903029,-5.805380,85.135821,-79.571118,0.683014,58.427931,6.626133,0.569863,0.000029,-0.000767,3712078140.160000,69.583130,-1.501087,-36.064682,-59.478760,-33.819252,61.583370,69.789330,-1.499331,0.000040,-0.000022,-0.000042,-0.000007,0.000005,0.000024,0.000020,-0.000024,50.000050,-0.000767,3712078140.160000,69.560756,-1.607291,-36.146709,-59.404811,-33.705122,61.619681,69.765652,-1.609734,-0.000015,0.000071,-0.000040,0.000013,0.000093,0.000073,0.000003,-0.000029,50.000020,0.000000,21.500000,-6.446065,2.628553,5.496229,4.265797,0.955292,-6.961269,-0.000030,-0.000033,0.000003,0.000002,-0.000011,-0.000034
3712078140.180000,0.154540,0.026943,0.001522,0.157668,0.030625,0.001546,0.173762,0.033537,0.001705,0.162019,0.030371,0.001591,153.612704,-33.183539,-2.323201,194.444908,89.430772,1.356005,99.919526,-80.709180,1.470002,208.100951,128.453115,1.144700,0.000028,0.001508,3712078140.180000,69.582260,-1.501567,-36.064999,-59.478962,-33.821247,61.582657,69.789268,-1.498854,0.000037,-0.000024,-0.000025,0.000001,-0.000010,0.000014,0.000021,-0.000014,50.000042,0.001493,3712078140.180000,69.561153,-1.607004,-36.145865,-59.404927,-33.704917,61.619556,69.765607,-1.609414,-0.000011,0.000065,-0.000002,0.000013,0.000069,0.000058,-0.000002,-0.000011,50.000014,-0.000015,21.500000,4.713398,-5.122527,-6.789626,-1.519500,2.099559,6.706215,0.000063,0.000041,0.000009,0.000003,0.000032,-0.000008
3712078140.200000,0.153613,0.028274,0.001510,0.159788,0.030586,0.001568,0.174602,0.031002,0.001718,0.162702,0.029956,0.001599,128.428911,-71.231535,-3.316046,78.592732,-78.409794,-0.115403,87.554237,-71.858385,0.981902,65.076297,-64.758237,0.108301,0.000024,-0.002152,3712078140.200000,69.583061,-1.502367,-36.064362,-59.479572,-33.821175,61.581173,69.789169,-1.498609,0.000005,-0.000013,0.000002,0.000008,-0.000021,0.000020,0.000002,-0.000004,50.000031,-0.002161,3712078140.200000,69.561046,-1.606959,-36.146531,-59.404777,-33.704878,61.620084,69.765785,-1.609715,-0.000026,0.000041,0.000006,0.000040,0.000018,0.000102,0.000005,-0.000013,50.000007,-0.000009,21.500000,-2.084101,6.641902,6.790179,-1.516247,-4.755292,-5.173823,-0.000063,-0.000010,0.000014,0.000018,-0.000053,0.000028
3712078140.220000,0.153221,0.030336,0.001502,0.161228,0.030507,0.001583,0.172279,0.028589,0.001699,0.162257,0.029803,0.001595,162.932698,-18.746753,-4.053835,62.787041,-44.488165,-0.603790,88.497964,-57.122115,-1.084660,306.880450,146.179132,-2.070022,-0.000045,0.000312,3712078140.220000,69.583992,-1.502807,-36.062878,-59.479782,-33.819481,61.580250,69.788742,-1.498627,-0.000010,-0.000026,0.000025,0.000009,0.000026,0.000029,0.000003,-0.000024,49.999966,0.000301,3712078140.220000,69.560555,-1.606809,-36.145957,-59.404501,-33.705192,61.619992,69.765472,-1.609439,-0.000018,0.000029,0.000028,0.000040,-0.000032,0.000086,0.000008,0.000006,50.000011,-0.000012,21.500000,-0.942323,-6.897020,-5.498725,4.262925,6.505496,2.657038,0.000038,-0.000018,-0.000030,-0.000028,0.000058,-0.000061
3712078140.240000,0.154652,0.030501,0.001516,0.162015,0.028331,0.001595,0.169133,0.028889,0.001666,0.161946,0.029240,0.001593,75.390688,75.151113,-0.045382,179.170254,-12.593237,-3.738134,113.857139,-40.011469,-1.517830,292.592598,122.831769,-2.192502,-0.000021,0.000092,3712078140.240000,69.584221,-1.502084,-36.061985,-59.479286,-33.818024,61.581379,69.788612,-1.498819,0.000037,0.000009,-0.000046,-0.000008,0.000024,0.000027,0.000010,-0.000032,49.999992,0.000092,3712078140.240000,69.560647,-1.607076,-36.146566,-59.404863,-33.705630,61.619841,69.765738,-1.609492,0.000021,0.000006,0.000039,0.000037,-0.000042,0.000043,0.000009,0.000012,50.000013,-0.000000,21.500000,3.789374,5.839230,3.160250,-6.198792,-7.017439,0.365826,-0.000008,0.000019,0.000024,0.000037,-0.000029,0.000071
3712078140.260000,0.156491,0.029183,0.001537,0.160336,0.028785,0.001577,0.169783,0.032905,0.001665,0.162223,0.030294,0.001593,228.329162,30.723704,-2.850589,129.122229,-48.161489,-1.965351,135.125687,-16.731205,4.632728,169.983080,-28.867084,-2.906231,-0.000011,-0.000893,3712078140.260000,69.583282,-1.500758,-36.062710,-59.478851,-33.818653,61.583530,69.789017,-1.498836,-0.000017,-0.000011,0.000001,-0.000025,0.000002,0.000031,0.000005,-0.000015,50.000011,-0.000900,3712078140.260000,69.560593,-1.607252,-36.146064,-59.404804,-33.704956,61.619490,69.765405,-1.609552,0.000015,0.000004,0.000045,0.000020,-0.000037,-0.000001,-0.000002,0.000022,50.000023,-0.000007,21.500000,-5.914969,-3.669700,-0.220354,6.954381,6.193809,-3.318324,-0.000007,-0.000019,-0.000012,-0.000028,-0.000013,-0.000069
3712078140.280000,0.154601,0.027489,0.001521,0.158796,0.030188,0.001559,0.173759,0.034412,0.001703,0.162414,0.030704,0.001595,240.226687,43.645394,-2.800591,113.463418,-31.626112,1.438707,95.112607,-51.393203,-1.222681,149.432942,-48.952678,-3.451092,-0.000006,0.001404,3712078140.280000,69.582634,-1.501793,-36.064034,-59.479317,-33.821350,61.583126,69.789490,-1.498641,-0.000028,-0.000008,-0.000001,0.000028,-0.000007,0.000029,-0.000009,-0.000011,50.000004,0.001391,3712078140.280000,69.561148,-1.607196,-36.145793,-59.405096,-33.704834,61.619426,69.765590,-1.609431,0.000020,-0.000001,0.000041,0.000007,-0.000060,0.000007,0.000010,0.000026,50.000010,-0.000013,21.500000,6.914454,0.802035,-2.761758,-6.386641,-4.191374,5.640047,0.000002,0.000015,-0.000002,0.000013,0.000028,0.000039
3712078140.300000,0.152246,0.028970,0.001494,0.159821,0.031402,0.001567,0.174962,0.030684,0.001722,0.162376,0.030354,0.001595,404.722927,247.030515,2.072363,171.067361,-12.874569,2.304881,68.121805,-48.611419,0.678678,112.838049,2.673087,1.180674,-0.000035,-0.001970,3712078140.300000,69.583344,-1.503528,-36.064213,-59.479836,-33.820915,61.580708,69.789139,-1.498906,-0.000035,0.000072,-0.000033,0.000019,-0.000025,-0.000024,-0.000026,0.000017,49.999973,-0.001983,3712078140.300000,69.560867,-1.607048,-36.146011,-59.404602,-33.704466,61.619957,69.765483,-1.609722,0.000023,-0.000001,0.000042,0.000014,-0.000066,-0.000006,0.000006,0.000029,50.000008,-0.000013,21.500000,-6.598101,2.218547,5.217968,4.602834,1.390792,-6.887497,-0.000009,0.000004,-0.000012,-0.000013,-0.000025,-0.000029
3712078140.320000,0.153202,0.031971,0.001498,0.160730,0.031725,0.001575,0.171594,0.028109,0.001693,0.161842,0.030593,0.001589,268.086594,75.191552,2.667781,141.950465,-38.329684,2.111299,156.957663,-41.698234,-2.871176,209.943511,20.050858,2.530443,-0.000009,0.002063,3712078140.320000,69.585220,-1.503242,-36.063541,-59.480503,-33.818844,61.579937,69.789276,-1.498974,-0.000034,0.000054,-0.000020,0.000012,0.000033,-0.000011,-0.000024,0.000003,49.999992,0.002057,3712078140.320000,69.560651,-1.606969,-36.145736,-59.404767,-33.705096,61.619767,69.765463,-1.609375,0.000032,-0.000019,0.000032,0.000017,-0.000050,0.000033,0.000018,0.000009,50.000002,-0.000006,21.500000,5.025455,-4.816825,-6.681286,-1.943498,1.674210,6.824180,0.000016,-0.000026,0.000009,-0.000008,0.000019,0.000012
3712078140.340000,0.155741,0.032796,0.001522,0.161656,0.030908,0.001586,0.169947,0.029626,0.001673,0.162454,0.031111,0.001594,602.162189,427.676267,2.349947,58.749667,-54.188322,0.336926,135.106182,-63.910627,-3.414250,153.688473,-25.832669,2.150011,0.000016,-0.001002,3712078140.340000,69.585754,-1.501951,-36.063496,-59.480534,-33.818302,61.581516,69.789825,-1.498946,0.000008,0.000038,-0.000008,0.000011,0.000018,-0.000023,-0.000009,0.000012,50.000019,-0.001004,3712078140.340000,69.560575,-1.607348,-36.146644,-59.404883,-33.705231,61.619759,69.765642,-1.609704,0.000004,-0.000006,-0.000009,0.000029,-0.000066,0.000049,0.000020,0.000001,50.000003,-0.000001,21.500000,-2.496343,6.498260,6.872520,-1.086340,-4.420472,-5.461631,-0.000000,0.000002,-0.000011,-0.000015,0.000012,-0.000020
3712078140.360000,0.156776,0.030604,0.001537,0.159138,0.030441,0.001562,0.170751,0.033107,0.001675,0.162249,0.031389,0.001592,226.878209,197.220515,5.620609,117.429209,-82.250277,-3.348035,131.167015,-64.315889,-2.551883,238.254528,54.668655,3.881629,-0.000027,0.000425,3712078140.360000,69.584320,-1.500935,-36.064068,-59.479427,-33.819305,61.583199,69.789772,-1.498947,-0.000041,0.000029,0.000003,-0.000012,0.000025,-0.000001,-0.000014,0.000007,49.999992,0.000424,3712078140.360000,69.560642,-1.607417,-36.145913,-59.404948,-33.704958,61.619353,69.765399,-1.609516,-0.000017,-0.000001,-0.000032,0.000061,-0.000058,0.000040,0.000004,-0.000010,50.000020,-0.000001,21.500000,-0.508103,-6.942670,-5.756073,3.908854,6.325205,3.059995,-0.000016,0.000005,0.000015,0.000016,-0.000019,0.000031
3712078140.380000,0.155215,0.028134,0.001526,0.158793,0.031732,0.001556,0.173963,0.033646,0.001706,0.162688,0.031178,0.001596,900.555323,705.411681,-3.473099,97.486843,-52.670229,1.277530,73.078032,-61.219678,-0.652332,211.856829,146.558974,-1.017621,0.000014,-0.000246,3712078140.380000,69.583145,-1.501554,-36.065239,-59.479992,-33.821228,61.582893,69.789970,-1.498792,0.000009,-0.000041,-0.000026,0.000003,-0.000010,0.000028,0.000014,-0.000015,50.000027,-0.000260,3712078140.380000,69.561202,-1.607299,-36.146256,-59.404964,-33.704748,61.619786,69.765737,-1.609706,-0.000003,0.000004,-0.000009,0.000054,-0.000066,0.000042,0.000008,0.000002,50.000013,-0.000014,21.500000,3.415359,6.065957,3.543404,-5.987503,-7.026418,-0.074886,-0.000014,0.000011,-0.000017,0.000020,-0.000051,-0.000005
3712078140.400000,0.153200,0.028920,0.001504,0.159426,0.032153,0.001561,0.174192,0.031212,0.001713,0.162303,0.030764,0.001593,236.975732,198.223147,0.770962,173.925542,-21.602035,-3.593757,118.697869,-35.199601,-1.562316,826.891607,706.759007,-1.713138,-0.000065,-0.001417,3712078140.400000,69.583183,-1.502947,-36.064823,-59.480255,-33.820766,61.581184,69.789421,-1.498941,0.000028,-0.000025,-0.000012,-0.000036,0.000004,0.000043,0.000031,-0.000007,49.999954,-0.001426,3712078140.400000,69.560727,-1.607151,-36.146021,-59.404776,-33.704680,61.619811,69.765481,-1.609644,0.000001,-0.000013,-0.000006,0.000048,-0.000066,0.000007,0.000000,0.000004,50.000019,-0.000008,21.500000,-5.673132,-4.034358,-0.656870,6.926168,6.389515,-2.923534,-0.000002,0.000012,0.000024,-0.000026,0.000079,-0.000016
3712078140.420000,0.152901,0.030065,0.001499,0.160846,0.031233,0.001578,0.170826,0.028104,0.001685,0.161535,0.029791,0.001587,110.028004,-31.462600,1.380616,149.995782,60.150636,-1.147756,107.469122,-58.304195,-1.548139,746.614880,739.783979,-0.349491,-0.000030,0.001429,3712078140.420000,69.584084,-1.503078,-36.063831,-59.480370,-33.818676,61.580448,69.789024,-1.499159,0.000007,-0.000025,0.000030,0.000011,0.000017,0.000021,0.000018,-0.000016,49.999977,0.001423,3712078140.420000,69.560839,-1.606895,-36.146333,-59.404847,-33.705408,61.620019,69.765773,-1.609461,-0.000034,-0.000017,0.000001,0.000020,-0.000050,0.000041,0.000003,-0.000001,50.000007,-0.000006,21.500000,6.850822,1.234973,-2.354930,-6.546890,-4.536823,5.366031,-0.000016,0.000004,0.000005,0.000041,-0.000044,0.000033
3712078140.440000,0.154438,0.030634,0.001513,0.160848,0.029159,0.001582,0.169320,0.029755,0.001667,0.161553,0.029844,0.001587,59.804596,-16.024689,5.643586,92.198606,-70.906661,5.127354,69.006746,-69.004985,0.008853,131.352905,-65.604209,2.651842,-0.000037,-0.000811,3712078140.440000,69.584129,-1.502569,-36.063354,-59.479488,-33.818130,61.581791,69.789001,-1.499379,-0.000033,0.000004,-0.000023,0.000002,-0.000017,0.000010,-0.000011,0.000004,49.999977,-0.000811,3712078140.440000,69.560467,-1.607387,-36.146842,-59.405054,-33.705422,61.619732,69.765713,-1.609686,-0.000034,-0.000020,-0.000039,-0.000069,-0.000054,0.000034,0.000034,0.000004,50.000014,0.000000,21.500000,-6.724444,1.799529,4.918565,4.920818,1.820524,-6.786895,0.000026,-0.000015,-0.000019,-0.000033,0.000047,-0.000051
3712078140.460000,0.155414,0.029144,0.001526,0.157938,0.028381,0.001553,0.170158,0.034419,0.001666,0.161193,0.030665,0.001582,83.615150,-42.585701,0.989544,78.477640,-77.628165,0.244069,84.466796,-31.124276,-5.297615,101.058347,-67.100659,1.438251,-0.000011,0.002618,3712078140.460000,69.583496,-1.501345,-36.064209,-59.478012,-33.819695,61.584614,69.789589,-1.499484,0.000016,-0.000016,0.000010,-0.000012,-0.000028,-0.000003,-0.000002,0.000008,50.000000,0.002612,3712078140.460000,69.560851,-1.607083,-36.146303,-59.405057,-33.705439,61.619667,69.765736,-1.609413,-0.000008,-0.000038,0.000032,-0.000063,-0.000026,0.000031,0.000024,0.000010,50.000011,-0.000006,21.500000,5.318162,-4.491165,-6.545880,-2.358498,1.242435,6.916587,-0.000004,0.000042,0.000024,0.000006,0.000028,0.000057
3712078140.480000,0.154702,0.026486,0.001524,0.158133,0.030542,0.001551,0.173478,0.034317,0.001700,0.162129,0.030463,0.001592,80.968693,-78.442948,-0.435612,154.185474,-35.825322,2.422230,63.411467,-63.103359,0.102830,169.516909,-6.064214,-4.156619,0.000068,-0.001026,3712078140.480000,69.581932,-1.501721,-36.065563,-59.479408,-33.821201,61.583508,69.789627,-1.499149,-0.000009,-0.000009,0.000004,0.000040,-0.000022,-0.000007,-0.000020,-0.000004,50.000080,-0.001038,3712078140.480000,69.561139,-1.607335,-36.146751,-59.405244,-33.704881,61.619775,69.765899,-1.609774,-0.000021,-0.000054,0.000037,-0.000051,-0.000060,-0.000013,0.000008,0.000021,50.000012,-0.000011,21.500000,-2.899843,6.328299,6.926894,-0.653150,-4.068913,-5.728914,-0.000007,-0.000057,-0.000055,-0.000029,-0.000060,-0.000050
3712078140.500000,0.152857,0.028493,0.001502,0.159249,0.031577,0.001561,0.174670,0.029523,0.001721,0.162286,0.029862,0.001595,12.119339,-8.412948,-0.091186,169.949630,-20.187204,3.811492,119.310019,-52.994679,1.787940,160.680303,-22.070777,-4.036925,0.000008,-0.000214,3712078140.500000,69.583031,-1.502824,-36.064774,-59.480080,-33.820995,61.580090,69.789032,-1.498666,-0.000026,-0.000014,-0.000034,0.000021,0.000013,-0.000025,-0.000019,-0.000008,50.000019,-0.000224,3712078140.500000,69.560875,-1.606848,-36.146142,-59.404965,-33.704996,61.620023,69.765719,-1.609490,-0.000027,-0.000017,0.000017,-0.000047,-0.000057,-0.000015,0.000007,0.000026,50.000011,-0.000010,21.500000,-0.070899,-6.960582,-5.989929,3.540044,6.120685,3.451478,-0.000000,0.000040,0.000060,0.000006,-0.000004,0.000017
3712078140.520000,0.154339,0.032007,0.001510,0.161255,0.029475,0.001585,0.172130,0.027772,0.001699,0.162574,0.029742,0.001598,9.646940,4.067989,0.085772,19.512595,-16.234841,-0.118340,102.711564,-74.193488,1.548259,89.684795,-63.762315,1.102730,-0.000022,-0.000608,3712078140.520000,69.585670,-1.502517,-36.063263,-59.479904,-33.819305,61.580048,69.789314,-1.498638,-0.000030,-0.000017,0.000005,-0.000030,0.000015,-0.000015,-0.000011,0.000002,49.999981,-0.000623,3712078140.520000,69.561058,-1.607047,-36.146848,-59.405154,-33.705302,61.620288,69.766080,-1.609685,-0.000030,-0.000014,0.000010,-0.000035,-0.000055,-0.000060,-0.000010,0.000030,50.000003,-0.000015,21.500000,3.027735,6.268054,3.912203,-5.753628,-7.007820,-0.516655,-0.000009,-0.000019,-0.000028,0.000018,-0.000008,-0.000003
