Timestamp,TVE_VA,ME_VA,PE_VA,TVE_VB,ME_VB,PE_VB,TVE_VC,ME_VC,PE_VC,TVE_Vp,ME_Vp,PE_Vp,TVE_IA,ME_IA,PE_IA,TVE_IB,ME_IB,PE_IB,TVE_IC,ME_IC,PE_IC,TVE_Ip,ME_Ip,PE_Ip,FE,RFE,Timestamp,PMU_VA_real,PMU_VA_imag,PMU_VB_real,PMU_VB_imag,PMU_VC_real,PMU_VC_imag,PMU_Vp_real,PMU_Vp_imag,PMU_IA_real,PMU_IA_imag,PMU_IB_real,PM_ IB_imag,PMU_IC_real,PMU_IC_imag,PMU_Ip_real,PMU_Ip_imag,PMU_FREQ,PMU_ROCOF,Timestamp,REF_VA_real,REF_VA_imag,REF_VB_real,REF_VB_imag,REF_VC_real,REF_VC_imag,REF_Vp_real,REF_Vp_imag,REF_IA_real,REF_IA_imag,REF_IB_real,REF_IB_imag,REF_IC_real,REF_IC_imag,REF_Ip_real,PMU_Ip_imag,REF_FREQ,REF_ROCOF,I Freq,I_VA_real,I_VA_imag,I_VB_real,I_VB_imag,I_ VC_real,I_VC_imag,I_IA_real,I_IA_imag,I_IB_real,I_IB_imag,I_IC_real,I_IC_imag
3712078522.100000,0.155894,0.029171,0.001531,0.161799,0.027912,0.001594,0.168612,0.031459,0.001656,0.162119,0.029519,0.001594,145.634176,-31.363240,-4.219260,131.517243,-58.013037,2.290285,149.544119,-39.243960,-3.917643,146.580440,-50.412208,-2.714542,0.000058,-0.001899,3712078522.100000,69.583443,-1.502317,-36.063251,-59.477486,-33.815556,61.583004,69.788101,-1.500546,-0.000050,-0.000017,0.000022,-0.000015,-0.000023,-0.000017,-0.000014,-0.000007,50.000076,-0.001899,3712078522.100000,69.560769,-1.608391,-36.147895,-59.403362,-33.702910,61.619542,69.765027,-1.611300,0.000012,0.000076,-0.000060,-0.000016,0.000007,0.000047,0.000031,0.000001,50.000019,-0.000000,28.500000,4.015124,-5.685447,-6.927448,-0.633547,2.944020,6.379433,-0.000006,0.000027,-0.000011,0.000002,0.000034,0.000049
3712078522.120000,0.154830,0.025848,0.001526,0.160638,0.028263,0.001581,0.171875,0.032261,0.001688,0.162472,0.028804,0.001599,149.632268,-37.449781,-3.967842,134.166834,-32.895442,4.448728,120.281711,-79.011666,-3.427574,140.275729,-49.776675,-2.363578,-0.000029,0.002774,3712078522.120000,69.581459,-1.502218,-36.063114,-59.477425,-33.817810,61.582035,69.787498,-1.499671,-0.000045,-0.000012,0.000000,0.000037,-0.000016,-0.000006,-0.000016,-0.000003,49.999989,0.002763,3712078522.120000,69.561105,-1.608007,-36.146893,-59.403542,-33.702943,61.619151,69.764916,-1.610778,0.000034,0.000066,-0.000053,-0.000014,0.000067,0.000049,0.000027,-0.000018,50.000017,-0.000011,28.500000,-6.053877,3.434581,5.998390,3.523051,0.052465,-7.026192,0.000006,-0.000015,-0.000001,0.000023,-0.000011,0.000017
3712078522.140000,0.153254,0.026871,0.001509,0.160405,0.030602,0.001574,0.173236,0.031983,0.001702,0.162330,0.029823,0.001595,129.678529,-3.900324,1.444622,35.518210,22.598765,0.248110,80.877657,-59.564499,0.889408,165.130369,-33.581135,3.395889,-0.000018,-0.002736,3712078522.140000,69.581963,-1.503592,-36.064842,-59.478184,-33.817978,61.581940,69.788170,-1.500437,-0.000048,0.000034,-0.000079,0.000014,-0.000003,0.000041,-0.000019,0.000020,49.999992,-0.002749,3712078522.140000,69.560923,-1.608129,-36.147375,-59.403153,-33.702319,61.619711,69.764882,-1.611297,0.000029,0.000054,-0.000060,0.000027,0.000073,0.000070,0.000020,-0.000036,50.000011,-0.000013,28.500000,6.940174,-0.530232,-3.927557,-5.741626,-3.039041,6.334793,-0.000023,-0.000006,0.000027,-0.000044,0.000031,-0.000070
3712078522.160000,0.153833,0.029331,0.001510,0.161707,0.030663,0.001587,0.173326,0.030011,0.001707,0.162984,0.030004,0.001602,131.377273,5.168803,1.389113,59.637902,-7.950986,0.626236,132.167704,-54.609257,2.208951,171.572966,-23.218410,3.632631,0.000040,0.001433,3712078522.160000,69.583740,-1.503163,-36.063923,-59.479069,-33.818432,61.580711,69.788589,-1.499545,-0.000050,0.000038,-0.000049,0.000014,-0.000037,0.000016,-0.000012,0.000019,50.000057,0.001431,3712078522.160000,69.560989,-1.607753,-36.147216,-59.403528,-33.703161,61.619851,69.765166,-1.610843,0.000027,0.000054,-0.000034,0.000044,0.000077,0.000045,0.000002,-0.000029,50.000017,-0.000001,28.500000,-6.505442,-2.475056,1.109281,6.867849,5.447259,-4.438063,0.000032,0.000033,-0.000034,0.000037,-0.000086,0.000019
3712078522.180000,0.154657,0.030323,0.001516,0.160797,0.028451,0.001582,0.169908,0.028762,0.001674,0.161803,0.029182,0.001591,144.711005,-45.390659,2.387262,92.489256,-75.848382,-5.145903,146.782065,-32.661239,-2.118276,164.035135,-34.187916,3.441140,-0.000132,-0.000713,3712078522.180000,69.583694,-1.503033,-36.063690,-59.477177,-33.815964,61.580669,69.787567,-1.500456,-0.000023,0.000002,-0.000012,-0.000004,-0.000001,-0.000032,-0.000009,0.000014,49.999866,-0.000721,3712078522.180000,69.560242,-1.608055,-36.147476,-59.403135,-33.703117,61.619479,69.764732,-1.611034,0.000033,0.000027,-0.000037,0.000038,0.000042,0.000024,0.000006,-0.000024,49.999998,-0.000008,28.500000,4.832506,5.009267,1.920370,-6.686287,-6.818379,1.696312,0.000017,-0.000085,0.000055,-0.000035,0.000073,0.000009
3712078522.200000,0.156354,0.029909,0.001534,0.160959,0.028479,0.001584,0.170197,0.031656,0.001672,0.162526,0.030027,0.001597,165.448316,-24.636188,-2.458777,112.889933,-68.023622,-1.843365,39.944423,-14.371056,-0.405532,46.917561,-29.691994,0.436699,0.000115,0.000355,3712078522.200000,69.583984,-1.501922,-36.063999,-59.477848,-33.817039,61.582611,69.788651,-1.500076,-0.000020,-0.000004,0.000004,-0.000029,0.000052,-0.000011,-0.000013,-0.000010,50.000137,0.000355,3712078522.200000,69.560793,-1.608212,-36.147870,-59.403732,-33.703357,61.619561,69.765217,-1.611046,0.000024,-0.000012,0.000084,0.000037,0.000061,0.000012,-0.000023,-0.000006,50.000022,-0.000000,28.500000,-2.239591,-6.590172,-4.584279,5.232450,6.891774,1.367852,-0.000041,0.000046,-0.000050,0.000006,-0.000086,-0.000036
3712078522.220000,0.155418,0.027337,0.001530,0.158840,0.028823,0.001562,0.172418,0.032455,0.001693,0.162255,0.029544,0.001595,58.888442,-27.797603,-0.620888,200.275301,0.275998,-3.136316,139.125477,-44.065316,-4.122041,132.841202,-64.505781,3.593270,-0.000112,0.001463,3712078522.220000,69.582047,-1.502102,-36.064568,-59.477036,-33.818066,61.581940,69.787834,-1.500027,-0.000001,-0.000029,0.000046,-0.000034,-0.000032,-0.000007,-0.000012,0.000012,49.999889,0.001449,3712078522.220000,69.560651,-1.608102,-36.146996,-59.403515,-33.702816,61.619110,69.764742,-1.610874,0.000022,-0.000034,-0.000046,0.000034,0.000021,0.000054,0.000017,-0.000045,50.000001,-0.000014,28.500000,-0.779387,6.916303,6.375954,-2.782187,-5.653284,-4.172245,0.000052,0.000031,0.000005,-0.000023,0.000029,0.000066
3712078522.240000,0.153675,0.026519,0.001513,0.159333,0.030488,0.001564,0.174890,0.031594,0.001720,0.162665,0.029538,0.001599,68.861879,-53.720383,-0.644382,336.697721,181.225182,2.017109,70.039648,55.440878,-0.345000,138.090393,-21.276794,1.754210,0.000114,-0.002769,3712078522.240000,69.581787,-1.503247,-36.065800,-59.478035,-33.819145,61.581299,69.788239,-1.500180,-0.000002,-0.000023,0.000053,0.000010,-0.000014,0.000005,0.000005,0.000014,50.000130,-0.002781,3712078522.240000,69.560985,-1.608130,-36.147738,-59.403457,-33.702536,61.619904,69.765142,-1.611320,0.000027,-0.000042,-0.000005,-0.000018,-0.000010,0.000000,0.000017,-0.000009,50.000015,-0.000012,28.500000,3.650126,-5.926276,-6.953581,-0.197224,3.338834,6.181825,-0.000046,-0.000041,-0.000002,0.000027,0.000033,-0.000029
3712078522.260000,0.153534,0.026828,0.001512,0.161063,0.030157,0.001582,0.173817,0.027757,0.001716,0.162826,0.028239,0.001603,152.948746,-10.163247,-1.871552,175.442782,36.591727,-1.648583,119.645269,-29.266954,-1.522131,231.983760,50.563759,2.349365,-0.000074,0.002367,3712078522.260000,69.581757,-1.503057,-36.063850,-59.478439,-33.818119,61.578854,69.787140,-1.499376,-0.000030,-0.000000,0.000018,-0.000024,0.000004,0.000029,-0.000008,0.000003,49.999931,0.002354,3712078522.260000,69.560743,-1.607798,-36.146993,-59.403401,-33.703068,61.619679,69.764945,-1.610813,0.000010,-0.000032,0.000016,0.000014,-0.000041,0.000008,0.000006,0.000002,50.000005,-0.000013,28.500000,-5.825849,3.808112,6.207974,3.139595,-0.388701,-7.015269,-0.000006,0.000076,0.000035,0.000003,0.000005,-0.000005
3712078522.280000,0.154946,0.029983,0.001520,0.161494,0.029797,0.001587,0.169696,0.028150,0.001673,0.162060,0.029312,0.001594,147.732846,-33.950955,4.112050,219.490156,25.862717,-2.662160,130.609776,115.948003,-0.412055,128.724510,-54.885973,2.097382,-0.000040,-0.002692,3712078522.280000,69.583549,-1.502979,-36.064335,-59.478111,-33.815556,61.580662,69.787827,-1.500585,-0.000032,0.000015,0.000035,0.000010,-0.000010,0.000056,0.000007,0.000012,49.999962,-0.002698,3712078522.280000,69.560328,-1.608259,-36.147909,-59.403103,-33.702983,61.619811,69.764897,-1.611327,0.000008,-0.000053,-0.000028,0.000006,-0.000015,0.000022,0.000014,-0.000026,50.000002,-0.000007,28.500000,6.893024,-0.965132,-4.280358,-5.483835,-2.635070,6.513059,0.000036,-0.000051,-0.000009,0.000020,-0.000010,0.000009
3712078522.300000,0.157110,0.028985,0.001544,0.160887,0.028877,0.001583,0.170294,0.031884,0.001673,0.162787,0.029919,0.001600,114.898801,-43.250048,1.569138,135.328902,-63.175632,2.807591,45.202304,15.102549,-0.399771,117.009930,-37.743028,-1.555970,0.000038,0.002912,3712078522.300000,69.583412,-1.501242,-36.063839,-59.477985,-33.817146,61.582661,69.788498,-1.499757,-0.000008,0.000025,-0.000032,0.000006,0.000004,0.000051,0.000015,-0.000007,50.000057,0.002912,3712078522.300000,69.560849,-1.608205,-36.147480,-59.403685,-33.703353,61.619489,69.765136,-1.610928,0.000045,0.000014,0.000088,0.000013,-0.000014,0.000042,0.000011,0.000025,50.000019,-0.000000,28.500000,-6.647877,-2.061710,1.538187,6.784695,5.157507,-4.771590,-0.000032,-0.000017,0.000027,0.000008,-0.000003,-0.000006
3712078522.320000,0.154612,0.026477,0.001523,0.158825,0.028493,0.001562,0.172324,0.032804,0.001691,0.161950,0.029275,0.001593,50.365920,13.091479,0.461414,101.702245,-65.446175,1.447397,56.174967,-51.707053,0.317255,85.597189,-33.975373,-1.009178,-0.000096,-0.000822,3712078522.320000,69.581520,-1.502787,-36.064678,-59.476566,-33.817791,61.582401,69.787636,-1.500522,0.000014,0.000021,-0.000021,0.000025,-0.000017,0.000012,0.000003,0.000010,49.999912,-0.000833,3712078522.320000,69.560733,-1.608337,-36.147253,-59.403225,-33.702523,61.619300,69.764734,-1.611191,0.000019,0.000011,0.000064,0.000070,-0.000027,0.000034,-0.000010,0.000012,50.000008,-0.000011,28.500000,5.137474,4.695741,1.497009,-6.793729,-6.698161,2.121162,0.000018,-0.000024,-0.000023,-0.000015,0.000014,-0.000025
3712078522.340000,0.153419,0.026609,0.001511,0.160766,0.030572,0.001578,0.174879,0.031063,0.001721,0.163056,0.029424,0.001604,81.482729,-6.153553,0.865475,54.419349,-45.609140,-0.405292,177.546244,-22.211688,-3.246796,121.118292,-61.536375,4.284773,0.000152,-0.000205,3712078522.340000,69.582138,-1.503400,-36.064770,-59.478645,-33.819260,61.580875,69.788261,-1.499728,0.000011,0.000027,0.000007,0.000048,-0.000013,-0.000026,-0.000009,0.000006,50.000175,-0.000214,3712078522.340000,69.561278,-1.608091,-36.147536,-59.403498,-33.702777,61.619837,69.765239,-1.611161,0.000029,0.000010,-0.000023,0.000087,0.000013,0.000035,-0.000003,-0.000027,50.000024,-0.000009,28.500000,-2.649117,-6.436271,-4.246893,5.510021,6.964030,0.932343,-0.000014,0.000029,-0.000017,0.000028,-0.000033,0.000025
3712078522.360000,0.152471,0.028137,0.001498,0.161945,0.030749,0.001590,0.173989,0.028688,0.001716,0.162827,0.029192,0.001602,112.816059,11.359534,1.121496,56.047441,-49.135489,-0.380353,137.045564,-38.427519,-4.295149,151.578521,-48.320286,3.064515,-0.000140,0.000548,3712078522.360000,69.582481,-1.504002,-36.063564,-59.478718,-33.818211,61.579361,69.787582,-1.499619,0.000012,0.000034,-0.000010,0.000041,-0.000024,-0.000019,-0.000007,0.000015,49.999866,0.000541,3712078522.360000,69.560578,-1.607804,-36.146960,-59.403045,-33.702833,61.619619,69.764725,-1.610923,0.000032,0.000004,-0.000048,0.000068,-0.000013,0.000049,0.000015,-0.000029,50.000006,-0.000007,28.500000,-0.343526,6.951752,6.188757,-3.176953,-5.904204,-3.808740,0.000023,-0.000018,0.000026,0.000014,0.000015,0.000012
3712078522.380000,0.154247,0.031236,0.001510,0.163105,0.030504,0.001602,0.171037,0.029935,0.001684,0.162811,0.030557,0.001599,120.062233,28.008729,1.084226,109.162704,-1.741048,1.166065,112.713274,-64.564458,4.506538,226.100405,28.626491,-2.841632,0.000056,-0.002687,3712078522.380000,69.584656,-1.503501,-36.063824,-59.479183,-33.817059,61.581688,69.788963,-1.500170,0.000024,0.000047,-0.000040,0.000006,-0.000001,0.000020,-0.000008,-0.000014,50.000072,-0.002690,3712078522.380000,69.560578,-1.608088,-36.148039,-59.403211,-33.703235,61.620093,69.765157,-1.611264,0.000041,0.000001,-0.000010,0.000040,-0.000055,-0.000013,0.000009,0.000009,50.000016,-0.000002,28.500000,3.270964,-6.143928,-6.952285,0.239768,3.720600,5.960053,-0.000059,0.000028,0.000008,-0.000004,0.000006,-0.000040
3712078522.400000,0.157407,0.028893,0.001547,0.160432,0.028547,0.001578,0.169784,0.031652,0.001668,0.162562,0.029703,0.001598,77.494889,43.883116,0.538990,77.375298,-26.070055,-0.874918,146.768413,-45.385458,2.471093,191.999699,8.484981,2.340209,-0.000100,0.003073,3712078522.400000,69.583160,-1.500820,-36.063648,-59.477486,-33.816887,61.582569,69.788170,-1.499705,0.000029,0.000040,-0.000006,0.000037,0.000034,-0.000008,-0.000016,0.000003,49.999912,0.003073,3712078522.400000,69.560657,-1.608006,-36.147169,-59.403528,-33.703464,61.619380,69.764962,-1.610748,0.000032,0.000014,-0.000044,0.000026,-0.000059,-0.000027,0.000012,0.000009,50.000012,0.000000,28.500000,-5.575552,4.166318,6.392772,2.743460,-0.828637,-6.977319,0.000078,0.000005,-0.000012,-0.000002,-0.000000,0.000014
3712078522.420000,0.155785,0.026660,0.001535,0.158390,0.029868,0.001555,0.171518,0.033298,0.001682,0.161921,0.029958,0.001591,526.209981,518.728600,-0.357355,56.277342,-23.886987,-5.690472,115.230005,-51.174588,1.662479,232.400110,34.085707,-2.898836,0.000002,-0.002284,3712078522.420000,69.581650,-1.501999,-36.066086,-59.477245,-33.817600,61.583275,69.788330,-1.500754,0.000039,0.000030,-0.000039,-0.000008,0.000035,-0.000012,0.000016,-0.000004,50.000011,-0.002297,3712078522.420000,69.560718,-1.608353,-36.147748,-59.403339,-33.702730,61.619560,69.764954,-1.611304,0.000004,0.000007,-0.000048,0.000019,-0.000032,-0.000070,-0.000011,0.000006,50.000010,-0.000013,28.500000,6.819176,-1.396119,-4.616123,-5.204164,-2.220877,6.665704,-0.000055,-0.000037,-0.000002,0.000006,0.000003,0.000017
3712078522.440000,0.153643,0.026334,0.001513,0.160650,0.031850,0.001574,0.174896,0.031332,0.001720,0.163090,0.029839,0.001603,135.279532,82.639348,0.814877,55.435315,18.723246,0.483567,96.496529,-71.350881,4.978926,184.203097,-14.817171,-3.348078,0.000070,0.002258,3712078522.440000,69.581902,-1.502951,-36.065121,-59.479355,-33.819595,61.581017,69.788536,-1.499487,0.000002,0.000061,-0.000055,0.000007,-0.000027,0.000006,0.000005,-0.000017,50.000088,0.002243,3712078522.440000,69.561229,-1.607838,-36.147205,-59.403582,-33.703042,61.619802,69.765226,-1.610885,0.000025,0.000022,-0.000038,0.000027,-0.000043,-0.000085,-0.000010,0.000019,50.000018,-0.000015,28.500000,-6.764483,-1.640295,1.961245,6.674620,4.847922,-5.086044,0.000024,0.000028,-0.000039,-0.000027,0.000035,-0.000058
3712078522.460000,0.152996,0.029123,0.001502,0.161058,0.031587,0.001579,0.172440,0.027742,0.001702,0.162176,0.029475,0.001595,107.939381,35.314875,-0.907685,73.759760,-10.327405,-0.791761,131.163243,-65.971379,3.618655,26.498823,-25.474778,0.084533,-0.000127,-0.001341,3712078522.460000,69.583115,-1.504026,-36.064869,-59.478878,-33.816998,61.579540,69.787903,-1.500357,-0.000040,-0.000019,-0.000013,0.000019,-0.000013,0.000023,-0.000016,-0.000006,49.999870,-0.001356,3712078522.460000,69.560520,-1.608054,-36.147326,-59.403092,-33.702808,61.619903,69.764858,-1.611158,-0.000007,-0.000032,-0.000025,0.000005,0.000001,-0.000078,-0.000022,-0.000006,49.999998,-0.000015,28.500000,5.422367,4.364397,1.067320,-6.874057,-6.551965,2.537834,-0.000001,-0.000019,0.000002,0.000023,-0.000068,0.000045
3712078522.480000,0.155271,0.031512,0.001520,0.163247,0.030835,0.001603,0.169530,0.028238,0.001671,0.162683,0.030185,0.001598,125.256810,4.209682,-1.320102,180.260586,-19.570965,3.054650,76.298048,-71.514723,0.503510,97.939623,15.671019,5.350879,0.000107,-0.000021,3712078522.480000,69.585030,-1.502846,-36.063751,-59.479767,-33.816158,61.581036,69.788902,-1.499985,0.000021,-0.000004,0.000035,0.000000,0.000019,-0.000014,-0.000014,0.000013,50.000130,-0.000021,3712078522.480000,69.560745,-1.608118,-36.147895,-59.403569,-33.703668,61.620069,69.765357,-1.611044,0.000009,0.000019,-0.000043,-0.000004,0.000036,-0.000075,-0.000016,-0.000003,50.000022,-0.000000,28.500000,-3.048078,-6.257526,-3.892453,5.765828,7.008986,0.493262,0.000005,0.000042,0.000020,0.000007,0.000066,0.000026
3712078522.500000,0.156154,0.030184,0.001532,0.161454,0.028403,0.001589,0.169193,0.030877,0.001663,0.162283,0.029820,0.001595,264.699964,143.730571,1.584367,187.046526,-3.796693,3.755144,36.663989,-36.597161,-0.027789,161.631591,25.617877,4.698660,-0.000133,0.001591,3712078522.500000,69.583771,-1.502172,-36.063087,-59.477665,-33.816254,61.582092,69.788086,-1.500068,-0.000009,0.000041,0.000056,0.000052,0.000025,-0.000045,-0.000025,0.000007,49.999870,0.001587,3712078522.500000,69.560392,-1.608277,-36.147293,-59.403409,-33.703373,61.619226,69.764800,-1.610894,0.000017,0.000004,-0.000079,-0.000010,0.000042,-0.000069,-0.000005,-0.000020,50.000003,-0.000004,28.500000,0.093729,6.959643,5.976819,-3.559353,-6.131786,-3.430731,-0.000002,-0.000070,0.000015,-0.000009,-0.000062,-0.000057
3712078522.520000,0.156098,0.028340,0.001535,0.160176,0.030505,0.001572,0.172154,0.034520,0.001686,0.162832,0.031133,0.001598,151.835322,-37.731393,2.399203,154.347317,-25.532730,2.160116,193.082732,-6.702898,3.235850,143.161307,-34.984315,2.073786,0.000112,-0.001821,3712078522.520000,69.583099,-1.502153,-36.065479,-59.478390,-33.818493,61.584057,69.789413,-1.500313,-0.000018,0.000028,0.000039,-0.000015,-0.000020,0.000038,-0.000000,0.000014,50.000130,-0.001830,3712078522.520000,69.560998,-1.608493,-36.147920,-59.403493,-33.702963,61.619726,69.765207,-1.611335,0.000051,-0.000014,-0.000045,-0.000033,0.000017,-0.000043,0.000019,-0.000010,50.000017,-0.000009,28.500000,2.878582,-6.337358,-6.923410,0.675772,4.087452,5.714558,-0.000018,0.000075,0.000003,0.000013,0.000000,0.000069
3712078522.540000,0.154306,0.027114,0.001519,0.161100,0.032258,0.001578,0.174256,0.032252,0.001712,0.163246,0.030543,0.001603,118.609470,-79.229730,-2.637230,118.421457,-65.523172,1.994505,160.993825,-29.219598,2.450631,96.533899,-36.712807,-1.191513,-0.000045,0.001570,3712078522.540000,69.582199,-1.502770,-36.064671,-59.479515,-33.819347,61.581654,69.788750,-1.499449,-0.000007,-0.000007,0.000016,-0.000012,0.000013,0.000020,0.000004,-0.000013,49.999962,0.001555,3712078522.540000,69.560976,-1.608017,-36.146831,-59.403364,-33.702989,61.619595,69.764948,-1.610854,0.000045,0.000012,-0.000050,-0.000028,0.000004,-0.000034,0.000021,-0.000001,50.000006,-0.000015,28.500000,-5.302860,4.508398,6.552410,2.336634,-1.264998,-6.911408,0.000035,-0.000060,-0.000011,-0.000038,0.000068,-0.000063
3712078522.560000,0.153177,0.030725,0.001500,0.162627,0.032172,0.001594,0.172777,0.028307,0.001704,0.162867,0.030394,0.001600,34.275992,-7.833726,-0.349354,107.805125,-52.146767,4.782241,323.302851,123.604850,3.235099,121.383158,4.221203,-1.272388,-0.000009,-0.003423,3712078522.560000,69.584251,-1.504277,-36.064648,-59.479763,-33.817398,61.580009,69.788704,-1.500192,0.000034,-0.000031,-0.000032,0.000015,0.000039,0.000038,0.000014,-0.000038,49.999996,-0.003432,3712078522.560000,69.560543,-1.608186,-36.147776,-59.403094,-33.702865,61.620108,69.765011,-1.611349,0.000046,-0.000019,-0.000035,-0.000064,-0.000019,-0.000015,0.000038,0.000002,50.000005,-0.000009,28.500000,6.717898,-1.821449,-4.933787,-4.904041,-1.798003,6.792180,-0.000039,0.000018,-0.000010,0.000016,-0.000080,0.000023
3712078522.580000,0.155065,0.031040,0.001519,0.162568,0.029672,0.001598,0.170391,0.027041,0.001682,0.162674,0.029239,0.001600,59.470075,-28.435138,-0.627676,104.640039,-65.292524,-1.534042,555.123889,360.226619,3.495089,95.425297,0.289933,-0.993189,-0.000053,0.002993,3712078522.580000,69.584610,-1.502761,-36.063229,-59.478882,-33.816463,61.579758,69.788101,-1.499651,0.000047,-0.000037,-0.000021,-0.000001,0.000026,0.000063,0.000036,-0.000029,49.999962,0.002986,3712078522.580000,69.560656,-1.607961,-36.147512,-59.403546,-33.703719,61.619891,69.765214,-1.610840,0.000084,-0.000002,0.000001,-0.000061,-0.000010,-0.000011,0.000044,0.000014,50.000015,-0.000007,28.500000,-6.854062,-1.212190,2.376399,6.538429,4.519021,-5.380219,0.000037,0.000010,0.000018,-0.000037,0.000058,0.000032
3712078522.600000,0.155555,0.030341,0.001525,0.159449,0.027650,0.001570,0.168692,0.031251,0.001657,0.161250,0.029752,0.001585,103.607013,-66.011667,-1.508854,69.006895,-59.955833,0.546681,287.561700,139.719561,-1.893978,67.342321,-49.370797,-0.655316,-0.000108,-0.000906,3712078522.600000,69.583794,-1.502780,-36.064232,-59.476376,-33.815777,61.582829,69.788048,-1.501075,0.000007,-0.000024,-0.000003,-0.000017,0.000018,0.000043,0.000019,-0.000009,49.999901,-0.000906,3712078522.600000,69.560315,-1.608436,-36.147578,-59.403252,-33.703127,61.619535,69.764825,-1.611178,0.000071,0.000018,-0.000029,-0.000033,-0.000020,0.000001,0.000042,0.000008,50.000009,0.000000,28.500000,5.685709,4.015016,0.633688,-6.927604,-6.379733,2.943824,-0.000007,0.000002,-0.000052,0.000051,-0.000036,-0.000027
3712078522.620000,0.156517,0.028673,0.001538,0.159588,0.029548,0.001568,0.173255,0.034720,0.001697,0.163147,0.030995,0.001602,123.448657,-62.266279,2.100889,347.903545,266.018498,5.031025,189.967005,23.643002,-2.022764,152.616895,-46.527955,-2.919890,0.000194,0.001307,3712078522.620000,69.583412,-1.501679,-36.065109,-59.477798,-33.819477,61.583927,69.789413,-1.499840,-0.000028,0.000000,-0.000025,0.000027,0.000027,0.000018,-0.000009,-0.000015,50.000221,0.001302,3712078522.620000,69.561074,-1.608267,-36.147649,-59.403621,-33.703212,61.619839,69.765299,-1.611107,0.000038,0.000065,-0.000009,-0.000004,-0.000022,0.000014,0.000023,0.000024,50.000027,-0.000005,28.500000,-3.434944,-6.053832,-3.522915,5.998776,7.026071,0.052283,0.000004,-0.000027,0.000087,-0.000009,0.000003,0.000043
3712078522.640000,0.153237,0.026796,0.001509,0.159757,0.030795,0.001567,0.175140,0.030584,0.001724,0.162744,0.029391,0.001600,248.097321,61.902052,2.469583,177.557949,-19.855897,-2.800193,456.540995,314.363123,-1.899248,529.547891,353.363223,-3.914947,-0.000145,0.000457,3712078522.640000,69.581726,-1.503435,-36.064899,-59.478085,-33.819332,61.580338,69.787834,-1.499760,-0.000032,0.000018,-0.000008,-0.000036,0.000041,0.000014,0.000007,-0.000021,49.999855,0.000443,3712078522.640000,69.560739,-1.607971,-36.146948,-59.403192,-33.702796,61.619712,69.764840,-1.610976,0.000022,0.000004,0.000025,0.000039,-0.000006,0.000008,-0.000004,0.000002,50.000000,-0.000014,28.500000,0.530546,6.940003,5.741836,-3.927613,-6.334950,-3.039120,-0.000012,0.000032,-0.000050,-0.000024,0.000029,-0.000018
3712078522.660000,0.152486,0.030846,0.001493,0.162170,0.031523,0.001591,0.173741,0.027852,0.001715,0.162802,0.030060,0.001600,165.837733,136.199495,5.657398,175.833623,-21.434768,-2.788738,113.809446,-28.468119,-4.864249,496.898910,299.430139,2.889653,0.000106,-0.002906,3712078522.660000,69.584618,-1.504532,-36.064686,-59.479366,-33.817997,61.579681,69.788719,-1.500127,-0.000032,0.000007,-0.000010,-0.000015,-0.000034,-0.000004,-0.000013,0.000015,50.000118,-0.002910,3712078522.660000,69.560837,-1.607932,-36.147848,-59.403204,-33.702970,61.620416,69.765258,-1.611288,-0.000013,-0.000005,0.000018,0.000014,-0.000013,0.000046,0.000004,-0.000003,50.000012,-0.000005,28.500000,2.474962,-6.505282,-6.867529,1.109288,4.438163,5.447027,-0.000016,-0.000005,0.000003,0.000040,-0.000015,-0.000022
3712078522.680000,0.155577,0.031890,0.001522,0.162805,0.029599,0.001601,0.170659,0.026978,0.001685,0.163005,0.029480,0.001603,44.905020,-29.361924,-5.876134,119.060812,-28.669180,-4.776403,179.127273,-20.725966,-3.223072,20.001574,11.804291,-0.152856,-0.000091,0.003022,3712078522.680000,69.585007,-1.502360,-36.062698,-59.478550,-33.816437,61.579575,69.787994,-1.499398,-0.000040,-0.000013,-0.000033,-0.000001,-0.000002,-0.000037,-0.000023,-0.000013,49.999912,0.003012,3712078522.680000,69.560456,-1.607788,-36.147159,-59.403167,-33.703541,61.619841,69.764935,-1.610787,-0.000060,0.000005,-0.000005,0.000046,-0.000001,0.000047,-0.000019,-0.000015,50.000003,-0.000011,28.500000,-5.009230,4.832319,6.686255,1.920702,-1.696356,-6.818400,0.000013,0.000002,0.000025,-0.000075,0.000021,0.000051
3712078522.700000,0.156408,0.031090,0.001533,0.161358,0.029321,0.001586,0.169080,0.030463,0.001663,0.162298,0.030293,0.001594,46.408246,-20.535728,-0.471210,91.177369,-13.668346,-1.012968,26.993337,-15.175657,-0.242980,271.454195,107.109251,-4.186497,-0.000013,-0.003025,3712078522.700000,69.584457,-1.502169,-36.064240,-59.477730,-33.815777,61.582417,69.788544,-1.500580,-0.000017,0.000018,0.000044,-0.000029,0.000001,0.000047,-0.000009,-0.000026,49.999996,-0.003025,3712078522.700000,69.560447,-1.608315,-36.147955,-59.403022,-33.703059,61.619792,69.764929,-1.611347,-0.000029,0.000010,0.000056,0.000026,-0.000013,0.000054,-0.000009,0.000010,50.000009,0.000000,28.500000,6.590143,-2.239695,-5.232101,-4.584650,-1.368196,6.891463,-0.000004,-0.000005,-0.000027,0.000009,-0.000026,-0.000058
3712078522.720000,0.156561,0.028949,0.001538,0.160084,0.029598,0.001573,0.173016,0.032114,0.001700,0.163253,0.030231,0.001604,137.900106,-61.492565,2.932419,178.695649,-10.416892,2.459423,86.885335,-22.687495,-0.994322,236.576619,53.988003,-2.378439,0.000059,0.002202,3712078522.720000,69.583557,-1.501381,-36.064484,-59.477871,-33.818699,61.582035,69.788704,-1.499456,-0.000017,0.000003,-0.000050,0.000029,0.000021,0.000018,0.000000,-0.000028,50.000080,0.002192,3712078522.720000,69.561028,-1.607960,-36.147299,-59.403485,-33.703148,61.619644,69.765118,-1.610912,0.000045,0.000003,0.000064,0.000011,-0.000005,0.000035,0.000013,0.000013,50.000021,-0.000010,28.500000,-6.916480,-0.779592,2.782311,6.376317,4.172348,-5.653393,-0.000006,-0.000013,-0.000033,0.000003,-0.000011,0.000072
3712078522.740000,0.153565,0.027978,0.001510,0.159507,0.030938,0.001565,0.174957,0.031159,0.001721,0.162712,0.030030,0.001599,48.678405,-44.834522,-0.255961,297.019124,97.561796,-3.013708,125.981799,2.167793,-1.345395,201.674908,161.273106,-0.767889,-0.000107,-0.001691,3712078522.740000,69.582489,-1.503468,-36.065525,-59.477867,-33.818947,61.580841,69.788216,-1.500183,0.000007,-0.000024,-0.000061,-0.000014,0.000028,0.000010,0.000004,-0.000034,49.999893,-0.001707,3712078522.740000,69.560678,-1.608067,-36.147353,-59.402991,-33.702394,61.619764,69.764777,-1.611283,0.000023,-0.000039,0.000032,0.000003,-0.000003,0.000028,0.000010,-0.000008,50.000000,-0.000017,28.500000,5.926401,3.650054,0.197384,-6.953880,-6.182118,3.338628,0.000036,0.000010,0.000025,-0.000005,0.000033,-0.000055
3712078522.760000,0.152533,0.030198,0.001495,0.162306,0.032519,0.001590,0.174220,0.029761,0.001716,0.163039,0.030824,0.001601,153.059156,-43.640114,-2.712621,792.565060,593.820975,-2.971932,178.803895,27.449076,-1.797432,174.790868,70.151809,-1.321386,0.000063,0.000579,3712078522.760000,69.584244,-1.504299,-36.064842,-59.479996,-33.818802,61.580601,69.789207,-1.499910,-0.000014,-0.000005,-0.000049,-0.000025,0.000010,0.000042,0.000023,-0.000016,50.000080,0.000574,3712078522.760000,69.560912,-1.607835,-36.147609,-59.403264,-33.703029,61.620215,69.765213,-1.611126,0.000027,-0.000002,0.000008,0.000002,-0.000034,0.000000,0.000013,0.000011,50.000017,-0.000005,28.500000,-3.808092,-5.825873,-3.139195,6.208265,7.015442,-0.388767,-0.000025,-0.000033,-0.000021,-0.000042,-0.000046,0.000016
3712078522.780000,0.154707,0.032104,0.001513,0.162035,0.030096,0.001592,0.169506,0.028379,0.001671,0.162083,0.030187,0.001592,111.143063,-73.792152,1.894236,144.045121,38.464171,-1.261729,175.425926,100.749114,1.062915,31.372905,-14.541449,0.301861,-0.000132,0.001200,3712078522.780000,69.584892,-1.503192,-36.063648,-59.478390,-33.815804,61.580765,69.788307,-1.500357,0.000000,0.000021,-0.000047,-0.000041,-0.000027,0.000042,0.000032,0.000007,49.999866,0.001191,3712078522.780000,69.560207,-1.607966,-36.147408,-59.403026,-33.703297,61.619694,69.764770,-1.610987,0.000076,-0.000026,0.000018,-0.000041,0.000012,0.000022,0.000039,-0.000004,49.999998,-0.000009,28.500000,0.965213,6.892886,5.483741,-4.280451,-6.513120,-2.635206,-0.000001,0.000066,0.000017,0.000081,0.000031,0.000035
3712078522.800000,0.157105,0.031197,0.001540,0.162002,0.029225,0.001593,0.169081,0.032127,0.001660,0.162745,0.030858,0.001598,112.197324,-75.033027,1.975230,70.502830,-2.145842,-0.728381,96.854661,41.315885,0.754686,43.893287,-43.598785,0.067603,0.000133,-0.001578,3712078522.800000,69.584747,-1.501737,-36.064049,-59.478321,-33.816380,61.583679,69.789246,-1.500319,-0.000004,0.000015,-0.000041,-0.000013,-0.000032,0.000016,0.000024,-0.000001,50.000153,-0.001578,3712078522.800000,69.560652,-1.608361,-36.148200,-59.403427,-33.703292,61.619924,69.765232,-1.611320,0.000060,-0.000010,-0.000022,-0.000038,-0.000009,0.000024,0.000043,-0.000005,50.000020,-0.000000,28.500000,2.061599,-6.647896,-6.784226,1.538368,4.771237,5.157199,0.000013,-0.000050,0.000010,-0.000072,-0.000009,-0.000020
3712078522.820000,0.156195,0.028283,0.001536,0.160279,0.028969,0.001576,0.172365,0.033209,0.001691,0.162974,0.030160,0.001601,99.384937,-80.768547,-1.442403,166.411157,-21.865004,3.877069,224.990804,27.362030,-2.850359,99.226290,-63.395769,-1.365276,-0.000091,0.002030,3712078522.820000,69.582787,-1.501699,-36.063881,-59.477612,-33.818466,61.582733,69.788429,-1.499615,-0.000007,-0.000013,-0.000028,0.000010,0.000012,-0.000014,0.000001,-0.000012,49.999920,0.002019,3712078522.820000,69.560724,-1.608116,-36.147111,-59.403487,-33.703085,61.619371,69.764897,-1.610882,0.000063,-0.000044,0.000018,-0.000033,-0.000006,0.000013,0.000032,-0.000005,50.000011,-0.000011,28.500000,-4.695896,5.137211,6.793587,1.496994,-2.121231,-6.698279,-0.000023,0.000034,0.000004,-0.000003,-0.000009,0.000013
3712078522.840000,0.154015,0.029025,0.001512,0.159682,0.031931,0.001564,0.173942,0.032615,0.001708,0.162579,0.031193,0.001595,49.655333,-29.439505,0.480649,167.642160,-27.872650,-2.677791,166.655569,71.131355,-1.227762,86.300116,-9.862589,-0.936930,-0.000003,-0.003070,3712078522.840000,69.583344,-1.503518,-36.066326,-59.478668,-33.818718,61.582378,69.789268,-1.500620,0.000035,0.000008,-0.000039,-0.000001,-0.000001,0.000013,0.000020,-0.000004,50.000008,-0.003083,3712078522.840000,69.560800,-1.608282,-36.147783,-59.403208,-33.702476,61.619963,69.765024,-1.611453,0.000049,-0.000012,0.000049,-0.000023,-0.000007,0.000002,0.000017,0.000016,50.000010,-0.000013,28.500000,6.436470,-2.649029,-5.509520,-4.246954,-0.932571,6.963757,-0.000001,-0.000007,-0.000009,-0.000002,0.000007,-0.000016
3712078522.860000,0.153276,0.030802,0.001501,0.162221,0.032941,0.001588,0.173812,0.029725,0.001712,0.163118,0.031151,0.001601,24.282095,-14.245696,-0.212749,90.010646,-7.182501,0.968743,119.384964,-37.062282,-4.689220,70.997420,-45.776197,-0.754777,0.000014,0.002258,3712078522.860000,69.584656,-1.503807,-36.064774,-59.480309,-33.818729,61.580585,69.789406,-1.499692,0.000034,-0.000006,0.000043,0.000009,-0.000007,-0.000026,0.000020,-0.000000,50.000027,0.002251,3712078522.860000,69.560894,-1.607775,-36.147284,-59.403389,-33.703220,61.620085,69.765183,-1.610915,0.000041,0.000001,0.000034,-0.000033,-0.000040,0.000012,0.000028,0.000025,50.000013,-0.000007,28.500000,-6.951830,-0.343622,3.177113,6.188906,3.809052,-5.904145,-0.000006,0.000022,-0.000003,0.000003,-0.000017,-0.000000
3712078522.880000,0.153763,0.033178,0.001501,0.162194,0.030451,0.001593,0.169904,0.027781,0.001676,0.161940,0.030461,0.001590,163.482730,112.853877,-0.834759,72.720727,-31.429595,-0.814244,171.153331,-26.224336,-3.493555,123.247705,-74.397192,-3.624721,-0.000121,-0.000747,3712078522.880000,69.585625,-1.504225,-36.064163,-59.478676,-33.815697,61.580429,69.788605,-1.500777,-0.000000,-0.000060,0.000015,-0.000050,0.000027,-0.000035,-0.000009,-0.000004,49.999878,-0.000757,3712078522.880000,69.560210,-1.608148,-36.147851,-59.403067,-33.703081,61.619897,69.764879,-1.611265,0.000021,-0.000019,0.000068,-0.000034,-0.000050,0.000032,0.000023,0.000028,49.999999,-0.000010,28.500000,6.144067,3.270834,-0.239596,-6.952417,-5.960204,3.720374,0.000032,-0.000047,0.000003,-0.000013,0.000020,0.000019
3712078522.900000,0.156247,0.031564,0.001530,0.161650,0.029751,0.001589,0.169575,0.030473,0.001668,0.162504,0.030598,0.001596,154.680383,78.923017,1.040890,114.539029,-39.068057,1.522074,96.242189,-56.668437,-5.018917,87.239326,-74.725613,-0.928490,0.000112,0.001429,3712078522.900000,69.585190,-1.502267,-36.064178,-59.478615,-33.816418,61.582359,69.789124,-1.500253,0.000053,-0.000012,0.000027,0.000032,-0.000021,-0.000018,0.000008,-0.000002,50.000134,0.001429,3712078522.900000,69.560854,-1.608224,-36.147869,-59.403573,-33.703388,61.619898,69.765294,-1.611123,0.000009,-0.000029,0.000055,-0.000041,-0.000054,0.000035,0.000025,0.000023,50.000021,-0.000000,28.500000,-4.166504,-5.575657,-2.743218,6.392970,6.977127,-0.828931,-0.000040,0.000034,0.000005,0.000016,-0.000005,-0.000003
3712078522.920000,0.155217,0.028571,0.001525,0.159671,0.029259,0.001569,0.172132,0.032241,0.001691,0.162372,0.030035,0.001595,217.124687,17.289009,3.219626,162.507242,-36.695500,2.938679,82.040961,-73.423264,-5.557354,142.042893,-57.811396,-3.042472,-0.000083,0.000199,3712078522.920000,69.582832,-1.502571,-36.064457,-59.477356,-33.817757,61.582203,69.788200,-1.500231,-0.000036,0.000012,-0.000017,0.000028,-0.000020,-0.000007,-0.000014,-0.000013,49.999924,0.000189,3712078522.920000,69.560585,-1.608253,-36.147183,-59.403301,-33.702732,61.619420,69.764764,-1.611090,0.000030,-0.000013,0.000035,-0.000038,-0.000072,0.000029,0.000035,0.000028,50.000006,-0.000011,28.500000,1.396103,6.818774,5.204236,-4.616341,-6.665793,-2.221075,0.000033,-0.000004,-0.000009,0.000019,-0.000010,0.000055
3712078522.940000,0.154260,0.028575,0.001516,0.161010,0.031543,0.001579,0.174801,0.032414,0.001717,0.163393,0.030854,0.001604,329.669238,138.935472,-2.626715,154.117498,-34.331564,2.372802,77.944345,-61.729215,-0.789634,159.700124,-21.660474,-2.211612,0.000127,-0.002218,3712078522.940000,69.583336,-1.503177,-36.065361,-59.479130,-33.819313,61.582150,69.789276,-1.499940,-0.000041,-0.000029,-0.000028,0.000016,-0.000000,0.000032,0.000002,-0.000023,50.000145,-0.002229,3712078522.940000,69.561100,-1.608182,-36.147810,-59.403383,-33.702577,61.620167,69.765254,-1.611403,0.000021,0.000002,0.000047,0.000012,-0.000060,0.000058,0.000022,0.000020,50.000018,-0.000011,28.500000,1.640253,-6.764291,-6.674252,1.961331,5.085898,4.847474,-0.000032,-0.000037,0.000026,-0.000026,0.000051,-0.000031
3712078522.960000,0.153443,0.029100,0.001506,0.161843,0.031574,0.001587,0.173688,0.028959,0.001712,0.163012,0.029875,0.001602,85.841258,-29.946315,-1.002647,151.242315,-43.162352,3.699515,91.764557,-68.970870,-1.148751,125.918116,-27.055351,-1.607438,-0.000135,0.001706,3712078522.960000,69.583351,-1.503361,-36.064003,-59.479237,-33.818199,61.579922,69.788254,-1.499543,-0.000026,-0.000001,-0.000031,0.000001,0.000016,0.000026,0.000006,-0.000021,49.999870,0.001694,3712078522.960000,69.560766,-1.607709,-36.146943,-59.403169,-33.702945,61.619895,69.764919,-1.610879,-0.000018,-0.000032,0.000045,-0.000030,-0.000056,0.000083,0.000028,0.000010,50.000006,-0.000012,28.500000,-4.364219,5.422107,6.874209,1.067536,-2.537717,-6.551653,0.000035,0.000064,-0.000016,0.000029,-0.000040,-0.000011
3712078522.980000,0.154295,0.031972,0.001509,0.161996,0.031113,0.001590,0.169874,0.028124,0.001675,0.162054,0.030391,0.001592,117.627295,-61.201857,1.875894,157.036230,-20.014227,4.169622,122.244459,-64.930360,-2.128800,66.020463,-36.751001,-0.704085,-0.000020,-0.002262,3712078522.980000,69.585098,-1.503697,-36.064621,-59.478916,-33.815617,61.580906,69.788696,-1.500795,0.000013,-0.000003,-0.000036,0.000001,0.000022,-0.000011,0.000009,-0.000012,49.999992,-0.002265,3712078522.980000,69.560510,-1.608200,-36.147873,-59.403032,-33.702939,61.620133,69.765017,-1.611375,-0.000017,-0.000029,0.000023,-0.000039,-0.000008,0.000070,0.000023,-0.000006,50.000012,-0.000003,28.500000,6.257517,-3.048014,-5.765569,-3.892846,-0.493525,7.008404,-0.000006,-0.000035,-0.000000,-0.000029,0.000042,0.000025
3712078523.000000,0.156335,0.030357,0.001533,0.161997,0.030162,0.001591,0.169645,0.030372,0.001669,0.162679,0.030298,0.001598,116.585465,-56.605378,4.514171,159.172759,9.570909,4.559833,67.316317,-67.073933,0.099505,42.204581,-36.343061,-0.269753,0.000032,0.003503,3712078523.000000,69.584274,-1.501879,-36.063541,-59.478886,-33.816456,61.582039,69.788704,-1.499829,-0.000010,0.000018,-0.000043,0.000013,0.000003,0.000022,0.000007,-0.000016,50.000050,0.003503,3712078523.000000,69.560773,-1.608087,-36.147248,-59.403502,-33.703405,61.619671,69.765080,-1.610867,-0.000035,-0.000030,-0.000006,-0.000041,0.000017,0.000066,0.000017,-0.000021,50.000018,-0.000000,28.500000,-6.959823,0.093451,3.559358,5.977384,3.430614,-6.131604,0.000025,0.000012,-0.000024,-0.000006,-0.000029,-0.000049
3712078523.020000,0.154774,0.028685,0.001521,0.160057,0.030577,0.001571,0.172234,0.032445,0.001691,0.162386,0.030575,0.001595,138.323270,-35.583527,1.968005,196.779300,-1.650266,3.393442,57.165992,-27.704269,0.596922,159.906956,-25.669053,-2.312716,-0.000048,-0.001649,3712078523.020000,69.582779,-1.503027,-36.065086,-59.478058,-33.817719,61.582367,69.788528,-1.500486,-0.000031,0.000018,-0.000009,0.000040,0.000004,0.000038,-0.000016,-0.000018,49.999958,-0.001663,3712078523.020000,69.560459,-1.608379,-36.147420,-59.403168,-33.702586,61.619480,69.764717,-1.611275,0.000044,0.000034,-0.000002,-0.000041,0.000034,0.000040,0.000033,0.000001,50.000006,-0.000014,28.500000,6.337436,2.878328,-0.675486,-6.924066,-5.714687,4.086830,-0.000029,-0.000006,0.000003,0.000017,0.000006,0.000048
3712078523.040000,0.154017,0.027754,0.001515,0.160841,0.032019,0.001576,0.175767,0.031473,0.001729,0.163574,0.030416,0.001607,145.417830,84.795042,0.899006,121.223545,-27.485190,1.531950,60.804215,-37.303078,0.616117,199.988373,144.858347,-0.912478,0.000123,0.000403,3712078523.040000,69.582863,-1.503103,-36.065311,-59.479469,-33.819855,61.580902,69.788933,-1.499479,-0.000020,-0.000046,0.000025,0.000013,0.000011,0.000029,-0.000016,-0.000010,50.000141,0.000390,3712078523.040000,69.561200,-1.608055,-36.147430,-59.403538,-33.702724,61.619891,69.765213,-1.611136,-0.000026,-0.000007,0.000020,-0.000033,0.000041,0.000029,-0.000001,-0.000008,50.000018,-0.000013,28.500000,-4.508540,-5.302812,-2.336519,6.552788,6.911228,-1.265060,0.000031,0.000025,-0.000005,0.000001,-0.000027,-0.000002
3712078523.060000,0.152704,0.028564,0.001500,0.161129,0.031498,0.001580,0.174218,0.028462,0.001719,0.162705,0.029509,0.001600,120.031641,46.445768,-0.949926,44.689720,-4.954079,-0.459605,149.847973,-38.355703,-2.348945,4826.325651,4820.898471,0.327650,-0.000141,-0.000527,3712078523.060000,69.582733,-1.503967,-36.064537,-59.478783,-33.818153,61.579266,69.787811,-1.499878,-0.000016,-0.000017,0.000022,-0.000041,-0.000009,-0.000018,-0.000001,0.000020,49.999851,-0.000542,3712078523.060000,69.560530,-1.607871,-36.147080,-59.403018,-33.702685,61.619754,69.764736,-1.611049,0.000003,-0.000016,0.000040,-0.000029,0.000031,0.000010,0.000000,0.000000,49.999992,-0.000015,28.500000,1.821898,6.717755,4.904395,-4.933928,-6.791696,-1.798083,-0.000046,-0.000037,0.000022,0.000015,0.000011,0.000040
3712078523.080000,0.154882,0.031824,0.001516,0.163403,0.031662,0.001603,0.171497,0.029128,0.001690,0.163268,0.030871,0.001603,89.901737,-33.146534,-1.072771,255.396799,61.547329,-2.694234,223.549909,30.218559,-2.654740,268.246994,70.686507,3.420027,0.000106,-0.001389,3712078523.080000,69.585144,-1.503162,-36.064266,-59.479942,-33.817032,61.581066,69.789238,-1.499962,-0.000005,0.000021,0.000063,-0.000022,0.000015,-0.000026,0.000005,0.000026,50.000118,-0.001394,3712078523.080000,69.560649,-1.608107,-36.148110,-59.403254,-33.703107,61.620173,69.765206,-1.611334,-0.000032,0.000008,-0.000029,0.000029,-0.000001,0.000023,-0.000007,-0.000014,50.000012,-0.000005,28.500000,1.211960,-6.854069,-6.538181,2.376374,5.379813,4.518610,0.000013,0.000055,0.000008,-0.000023,-0.000007,-0.000012
3712078523.100000,0.156282,0.030453,0.001533,0.162020,0.029324,0.001593,0.170150,0.030610,0.001673,0.162836,0.030127,0.001600,35.887940,-28.956857,-0.252190,145.246854,103.316586,0.732220,166.642046,58.954619,-1.332732,88.574319,-7.005216,0.951062,-0.000131,0.002518,3712078523.100000,69.584007,-1.501891,-36.063183,-59.478355,-33.816650,61.581795,69.788361,-1.499722,-0.000013,0.000051,0.000043,0.000036,0.000016,-0.000022,-0.000028,0.000000,49.999878,0.002518,3712078523.100000,69.560441,-1.608046,-36.147299,-59.403404,-33.703230,61.619438,69.764854,-1.610896,-0.000036,0.000065,0.000027,-0.000001,0.000016,0.000007,-0.000017,0.000024,50.000009,0.000000,28.500000,-4.014944,5.685501,6.927793,0.633872,-2.943816,-6.379502,0.000005,-0.000069,-0.000045,-0.000009,0.000020,0.000001
3712078523.120000,0.155392,0.028776,0.001527,0.160672,0.029822,0.001579,0.171699,0.033079,0.001685,0.162615,0.030562,0.001597,77.749091,-53.473196,-5.430106,107.911833,-44.885361,-1.444116,128.760552,43.733910,-1.058937,97.779963,-65.855563,4.949628,0.000064,-0.002594,3712078523.120000,69.583115,-1.502573,-36.064838,-59.477924,-33.817432,61.583252,69.788765,-1.500515,-0.000034,-0.000031,0.000022,-0.000003,0.000032,-0.000007,-0.000006,0.000014,50.000076,-0.002601,3712078523.120000,69.560723,-1.608350,-36.147903,-59.403205,-33.702496,61.619748,69.764958,-1.611469,-0.000097,0.000011,0.000011,0.000039,0.000015,0.000017,-0.000043,-0.000007,50.000013,-0.000007,28.500000,6.053626,-3.435171,-5.998628,-3.523125,-0.052732,7.025411,-0.000024,0.000040,0.000008,0.000029,-0.000036,-0.000027
3712078523.140000,0.154135,0.026216,0.001519,0.161547,0.031243,0.001585,0.174998,0.031450,0.001721,0.163589,0.029641,0.001609,133.976842,-63.709878,2.723489,39.774528,-31.218071,-0.298282,218.601162,42.921406,-4.059700,134.239174,-46.937867,2.083370,0.000018,0.001982,3712078523.140000,69.581802,-1.502613,-36.064228,-59.479107,-33.819389,61.581028,69.788254,-1.499220,0.000026,-0.000009,-0.000014,0.000037,-0.000001,-0.000035,0.000014,-0.000007,50.000034,0.001967,3712078523.140000,69.561204,-1.607863,-36.147147,-59.403321,-33.702745,61.619768,69.765073,-1.611000,-0.000075,-0.000006,-0.000036,0.000045,-0.000019,0.000015,-0.000025,-0.000017,50.000016,-0.000016,28.500000,-6.940041,0.530422,3.927790,5.742015,3.039177,-6.334908,0.000036,0.000015,0.000005,-0.000030,0.000023,0.000011
3712078523.160000,0.151247,0.028116,0.001486,0.162050,0.032381,0.001588,0.174029,0.028620,0.001716,0.162460,0.029699,0.001597,86.273138,-54.273188,5.245510,414.370394,291.687458,-1.676739,125.686389,-58.761727,-2.090570,162.768573,20.802609,-1.649532,-0.000121,-0.002399,3712078523.160000,69.582443,-1.505017,-36.064743,-59.479248,-33.817860,61.579731,69.787964,-1.500372,-0.000024,0.000022,0.000059,-0.000028,0.000009,0.000011,0.000003,0.000025,49.999878,-0.002412,3712078523.160000,69.560573,-1.607956,-36.147420,-59.402683,-33.702472,61.620048,69.764759,-1.611342,-0.000069,-0.000021,0.000006,0.000016,-0.000034,0.000006,-0.000021,0.000001,49.999999,-0.000013,28.500000,6.505517,2.474886,-1.109109,-6.867724,-5.447001,4.437975,-0.000014,-0.000015,-0.000022,0.000027,0.000019,-0.000004
3712078523.180000,0.153720,0.031200,0.001505,0.163221,0.031833,0.001601,0.171069,0.028416,0.001687,0.162675,0.030477,0.001598,27.354187,-18.929083,-0.219756,493.582376,369.067173,-1.716273,86.225137,-67.368730,5.302218,38.107694,35.063392,-0.128512,0.000045,0.001616,3712078523.180000,69.584785,-1.503782,-36.064007,-59.479939,-33.816891,61.580723,69.788948,-1.500078,-0.000056,-0.000004,0.000059,0.000042,-0.000015,0.000006,-0.000032,0.000011,50.000065,0.001614,3712078523.180000,69.560740,-1.608002,-36.147658,-59.403228,-33.703398,61.620163,69.765200,-1.611087,-0.000067,-0.000019,-0.000011,0.000011,-0.000041,-0.000026,-0.000024,0.000005,50.000020,-0.000001,28.500000,-4.832305,-5.009199,-1.920234,6.686631,6.818537,-1.696564,-0.000015,0.000017,0.000080,-0.000010,-0.000005,0.000008
3712078523.200000,0.156058,0.030066,0.001531,0.160616,0.030216,0.001577,0.168656,0.030551,0.001658,0.161797,0.030282,0.001589,91.957333,-40.439239,5.154011,221.807556,44.400397,4.024010,190.021923,-1.107059,3.741186,68.230652,12.185470,-0.644949,-0.000119,0.000811,3712078523.200000,69.583595,-1.502214,-36.064384,-59.477909,-33.815536,61.582333,69.788269,-1.500662,-0.000036,0.000029,-0.000055,0.000028,-0.000017,0.000030,-0.000017,0.000020,49.999882,0.000807,3712078523.200000,69.560300,-1.608269,-36.147228,-59.403004,-33.703065,61.619502,69.764670,-1.611075,-0.000071,-0.000034,0.000010,-0.000042,-0.000003,-0.000034,-0.000023,0.000005,50.000001,-0.000004,28.500000,2.239632,6.589771,4.584389,-5.232450,-6.891889,-1.368230,0.000029,0.000019,-0.000042,-0.000029,0.000014,0.000050
3712078523.220000,0.156393,0.028165,0.001538,0.160397,0.030949,0.001574,0.171854,0.033981,0.001684,0.162907,0.031046,0.001599,115.923342,-53.185791,1.704342,172.727801,4.528506,2.011014,215.448167,63.972611,4.417509,114.285165,25.926623,1.037830,0.000152,-0.001106,3712078523.220000,69.582924,-1.501958,-36.065464,-59.478573,-33.818199,61.583847,69.789299,-1.500260,0.000004,-0.000022,0.000032,0.000006,0.000005,0.000029,-0.000010,0.000001,50.000179,-0.001114,3712078523.220000,69.560940,-1.608531,-36.147827,-59.403362,-33.702972,61.619781,69.765152,-1.611349,-0.000047,-0.000003,-0.000008,-0.000030,-0.000018,-0.000002,-0.000003,0.000007,50.000027,-0.000008,28.500000,0.779544,-6.916297,-6.375642,2.782462,5.653616,4.171915,-0.000019,-0.000029,0.000031,0.000062,0.000030,-0.000047
3712078523.240000,0.153600,0.026708,0.001512,0.159930,0.031845,0.001567,0.174971,0.031298,0.001721,0.162862,0.029955,0.001601,129.977791,-67.463010,3.599998,295.255238,139.584982,-1.996198,66.446323,-35.527461,0.714404,199.455168,14.677980,-3.901164,-0.000123,0.002060,3712078523.240000,69.581833,-1.503181,-36.065178,-59.478683,-33.819374,61.580738,69.788216,-1.499711,0.000015,0.000012,-0.000069,-0.000010,-0.000005,-0.000015,0.000002,-0.000022,49.999886,0.002047,3712078523.240000,69.560902,-1.607985,-36.146827,-59.403179,-33.702781,61.619572,69.764827,-1.610929,-0.000058,-0.000013,0.000016,-0.000025,-0.000021,-0.000012,-0.000015,0.000013,50.000008,-0.000012,28.500000,-3.650195,5.926057,6.953630,0.197327,-3.339068,-6.182271,0.000006,-0.000002,-0.000004,-0.000028,-0.000056,0.000040
3712078523.260000,0.152275,0.030116,0.001492,0.161384,0.033894,0.001578,0.173231,0.028993,0.001708,0.162304,0.030996,0.001593,58.677412,-57.864094,0.150125,376.025533,178.323910,3.391832,86.065427,-73.303083,-0.903235,294.582149,203.562591,-1.314823,0.000022,-0.003092,3712078523.260000,69.583939,-1.504902,-36.066261,-59.480244,-33.817745,61.580391,69.789177,-1.500749,-0.000021,-0.000009,-0.000052,0.000059,0.000012,0.000013,-0.000008,-0.000028,50.000031,-0.003099,3712078523.260000,69.560666,-1.608266,-36.147799,-59.403138,-33.702768,61.620184,69.765074,-1.611416,-0.000052,-0.000013,0.000013,-0.000025,-0.000010,0.000066,0.000008,-0.000005,50.000009,-0.000007,28.500000,5.826304,-3.807980,-6.207566,-3.139216,0.389165,7.015420,-0.000006,0.000027,-0.000050,0.000036,0.000023,0.000005
3712078523.280000,0.155023,0.031401,0.001518,0.163157,0.031725,0.001600,0.170630,0.029115,0.001681,0.162946,0.030746,0.001600,81.437980,-60.028582,0.900600,41.307463,32.900426,-0.217088,39.217746,-29.972535,0.303399,500.737517,310.296123,2.651375,0.000015,0.002908,3712078523.280000,69.584755,-1.502863,-36.063770,-59.480114,-33.817001,61.581070,69.789070,-1.499700,-0.000012,-0.000018,0.000004,-0.000051,0.000009,0.000029,0.000020,0.000013,50.000027,0.002904,3712078523.280000,69.560551,-1.607976,-36.147435,-59.403484,-33.703621,61.619890,69.765132,-1.610861,-0.000053,-0.000004,0.000011,-0.000037,0.000025,0.000036,-0.000003,-0.000005,50.000012,-0.000004,28.500000,-6.893201,0.964999,4.280327,5.484079,2.635082,-6.513400,0.000020,-0.000032,0.000008,-0.000033,-0.000017,-0.000035
3712078523.300000,0.156451,0.030926,0.001533,0.160998,0.028810,0.001584,0.169112,0.031966,0.001660,0.162204,0.030576,0.001593,207.805937,16.856713,3.723264,157.263208,8.414187,1.708579,38.569764,38.521462,0.016396,94.000177,41.621835,0.723938,-0.000079,-0.001752,3712078523.300000,69.584053,-1.502347,-36.064213,-59.477654,-33.816238,61.583153,69.788673,-1.500634,0.000017,0.000022,0.000048,-0.000003,0.000018,0.000049,0.000022,0.000006,49.999928,-0.001753,3712078523.300000,69.560155,-1.608549,-36.147951,-59.403348,-33.703168,61.619518,69.764864,-1.611293,-0.000023,-0.000007,-0.000009,-0.000044,0.000013,0.000035,0.000015,-0.000007,50.000007,-0.000001,28.500000,6.648370,2.061728,-1.537732,-6.784293,-5.157336,4.771401,-0.000046,0.000016,0.000012,0.000020,-0.000006,0.000022
