Timestamp,TVE_VA,ME_VA,PE_VA,TVE_VB,ME_VB,PE_VB,TVE_VC,ME_VC,PE_VC,TVE_Vp,ME_Vp,PE_Vp,TVE_IA,ME_IA,PE_IA,TVE_IB,ME_IB,PE_IB,TVE_IC,ME_IC,PE_IC,TVE_Ip,ME_Ip,PE_Ip,FE,RFE,Timestamp,PMU_VA_real,PMU_VA_imag,PMU_VB_real,PMU_VB_imag,PMU_VC_real,PMU_VC_imag,PMU_Vp_real,PMU_Vp_imag,PMU_IA_real,PMU_IA_imag,PMU_IB_real,PM_ IB_imag,PMU_IC_real,PMU_IC_imag,PMU_Ip_real,PMU_Ip_imag,PMU_FREQ,PMU_ROCOF,Timestamp,REF_VA_real,REF_VA_imag,REF_VB_real,REF_VB_imag,REF_VC_real,REF_VC_imag,REF_Vp_real,REF_Vp_imag,REF_IA_real,REF_IA_imag,REF_IB_real,REF_IB_imag,REF_IC_real,REF_IC_imag,REF_Ip_real,PMU_Ip_imag,REF_FREQ,REF_ROCOF,I Freq,I_VA_real,I_VA_imag,I_VB_real,I_VB_imag,I_ VC_real,I_VC_imag,I_IA_real,I_IA_imag,I_IB_real,I_IB_imag,I_IC_real,I_IC_imag
3712078523.320000,0.156587,0.028657,0.001539,0.159888,0.029770,0.001571,0.172749,0.034211,0.001693,0.163104,0.030893,0.001601,204.017491,13.913651,3.753659,139.765861,24.105205,-1.332141,211.131357,20.112155,2.565834,368.163690,168.869284,3.280780,0.000106,0.000561,3712078523.320000,69.583290,-1.501583,-36.065079,-59.478100,-33.819134,61.583637,69.789314,-1.499798,0.000008,0.000033,-0.000044,-0.000012,-0.000036,0.000018,0.000000,0.000028,50.000130,0.000555,3712078523.320000,69.560962,-1.608223,-36.147695,-59.403695,-33.703295,61.619724,69.765271,-1.611050,-0.000022,-0.000020,0.000001,-0.000037,0.000033,0.000003,-0.000001,-0.000010,50.000024,-0.000006,28.500000,-5.137774,-4.696263,-1.497143,6.793741,6.698035,-2.121649,0.000047,-0.000013,0.000005,-0.000032,0.000028,-0.000015
3712078523.340000,0.153687,0.027077,0.001513,0.158693,0.030439,0.001557,0.174639,0.032148,0.001716,0.162376,0.029899,0.001596,96.973223,-55.921651,1.278637,248.522590,48.955621,3.021261,66.265441,-4.317434,-0.689582,82.233139,77.698341,-0.202370,-0.000153,-0.000021,3712078523.340000,69.581802,-1.503400,-36.065670,-59.477634,-33.819294,61.581367,69.788155,-1.500229,0.000010,-0.000012,-0.000016,0.000040,0.000032,-0.000022,-0.000017,-0.000022,49.999851,-0.000037,3712078523.340000,69.560614,-1.608214,-36.147243,-59.403318,-33.702719,61.619511,69.764813,-1.611110,-0.000020,-0.000030,0.000014,-0.000025,0.000040,0.000004,-0.000007,-0.000014,50.000004,-0.000016,28.500000,2.649411,6.436750,4.247408,-5.509401,-6.963665,-0.932466,-0.000029,-0.000009,-0.000008,0.000031,-0.000042,-0.000003
3712078523.360000,0.152372,0.030158,0.001493,0.161929,0.033001,0.001585,0.173776,0.029440,0.001712,0.162707,0.030855,0.001597,230.953672,31.109514,-3.215719,34.821294,28.145461,-0.181364,64.803761,19.152882,0.575043,144.121975,141.791475,0.166196,0.000107,-0.001593,3712078523.360000,69.584167,-1.504600,-36.065609,-59.480152,-33.818409,61.580627,69.789291,-1.500323,-0.000007,-0.000017,-0.000021,-0.000011,0.000033,0.000031,0.000011,-0.000022,50.000122,-0.001596,3712078523.360000,69.560865,-1.608027,-36.147913,-59.403308,-33.702987,61.620307,69.765280,-1.611298,0.000004,0.000013,-0.000015,-0.000011,0.000037,0.000007,0.000003,-0.000010,50.000015,-0.000003,28.500000,0.343331,-6.952014,-6.188974,3.177010,5.903845,3.808723,0.000009,0.000014,0.000039,-0.000004,0.000038,0.000038
3712078523.380000,0.154063,0.031327,0.001508,0.163094,0.030502,0.001602,0.170248,0.028033,0.001679,0.162473,0.029950,0.001597,34.340388,24.034417,0.220682,112.546546,18.831415,-1.067916,61.458789,-52.664508,-0.464630,49.359379,10.267240,0.463920,-0.000112,0.002706,3712078523.380000,69.584473,-1.503450,-36.063133,-59.479103,-33.816319,61.580345,69.788254,-1.499956,0.000034,-0.000001,-0.000032,-0.000001,0.000022,-0.000020,0.000011,-0.000014,49.999886,0.002693,3712078523.380000,69.560335,-1.607892,-36.147342,-59.403137,-33.703429,61.619762,69.764875,-1.610898,0.000026,-0.000007,-0.000013,-0.000024,0.000060,-0.000016,0.000003,-0.000016,49.999998,-0.000012,28.500000,-3.270710,6.143970,6.952534,-0.239289,-3.720153,-5.960214,0.000002,-0.000010,-0.000044,0.000008,-0.000035,-0.000031
3712078523.400000,0.155850,0.031219,0.001527,0.161181,0.028007,0.001587,0.168916,0.031319,0.001660,0.161992,0.030178,0.001591,157.675446,-40.042113,3.491097,52.846698,-45.201741,0.371990,419.328223,248.039362,-4.014976,87.125224,86.371727,-0.083777,0.000030,-0.002051,3712078523.400000,69.584579,-1.502644,-36.063927,-59.477043,-33.815968,61.583187,69.788582,-1.500836,0.000033,0.000012,0.000001,-0.000032,0.000016,-0.000041,0.000006,0.000011,50.000042,-0.002051,3712078523.400000,69.560489,-1.608373,-36.148151,-59.403096,-33.703161,61.619925,69.765052,-1.611404,-0.000059,-0.000000,-0.000019,-0.000056,-0.000012,0.000004,0.000003,0.000006,50.000012,0.000000,28.500000,5.575453,-4.166750,-6.392795,-2.743521,0.828288,6.976681,-0.000020,-0.000021,0.000018,-0.000013,0.000013,0.000056
3712078523.420000,0.156947,0.028710,0.001543,0.159274,0.027501,0.001569,0.171622,0.033318,0.001683,0.162636,0.029851,0.001598,475.269448,276.512883,3.319118,139.233219,-58.922358,2.784935,255.549644,63.650034,-2.629055,158.763880,-41.158021,3.206531,0.000014,0.002815,3712078523.420000,69.583351,-1.501281,-36.063839,-59.476444,-33.818119,61.583210,69.788353,-1.499838,0.000020,0.000016,0.000031,0.000005,0.000044,-0.000023,-0.000018,0.000007,50.000031,0.002802,3712078523.420000,69.560982,-1.608168,-36.147149,-59.403465,-33.703179,61.619518,69.765041,-1.610912,-0.000006,-0.000003,-0.000066,-0.000037,-0.000017,0.000026,0.000030,-0.000013,50.000016,-0.000013,28.500000,-6.818690,1.396075,4.616623,5.204547,2.221462,-6.665793,0.000023,0.000025,-0.000027,0.000000,-0.000003,-0.000062
3712078523.440000,0.154337,0.027780,0.001518,0.158837,0.029327,0.001561,0.174047,0.032337,0.001710,0.162442,0.029820,0.001597,151.535992,-8.021832,-1.818105,153.040708,-39.776600,-2.520407,275.418132,89.480216,-2.482231,171.957985,7.658221,4.332753,-0.000026,-0.002560,3712078523.440000,69.582489,-1.503167,-36.065277,-59.476841,-33.818546,61.581909,69.788116,-1.500477,0.000012,0.000031,0.000035,-0.000000,0.000033,-0.000025,-0.000017,0.000015,49.999977,-0.002578,3712078523.440000,69.560803,-1.608342,-36.147466,-59.403055,-33.702301,61.619719,69.764828,-1.611416,-0.000036,0.000004,-0.000048,0.000034,-0.000006,0.000021,-0.000007,-0.000020,50.000004,-0.000017,28.500000,6.764221,1.639882,-1.961333,-6.674757,-4.848227,5.085350,0.000002,-0.000031,0.000004,-0.000013,0.000004,0.000036
3712078523.460000,0.153171,0.028756,0.001504,0.162030,0.031459,0.001589,0.174660,0.028474,0.001723,0.163306,0.029556,0.001606,321.929830,165.807894,4.265280,99.433319,-45.676782,1.284899,236.128075,37.043686,-3.319629,178.727799,50.373412,1.548565,0.000070,0.000728,3712078523.460000,69.583481,-1.503729,-36.064297,-59.479420,-33.818642,61.579517,69.788353,-1.499524,0.000007,0.000047,0.000031,-0.000005,-0.000001,-0.000041,-0.000008,0.000029,50.000092,0.000723,3712078523.460000,69.561137,-1.607936,-36.147405,-59.403343,-33.702894,61.620149,69.765235,-1.611116,-0.000017,-0.000005,0.000007,-0.000057,-0.000004,0.000030,0.000019,0.000006,50.000021,-0.000005,28.500000,-5.422043,-4.363691,-1.067009,6.874919,6.552291,-2.537239,-0.000018,0.000013,0.000009,-0.000003,0.000004,-0.000039
3712078523.480000,0.153554,0.031032,0.001504,0.161831,0.030075,0.001590,0.170877,0.027185,0.001687,0.162088,0.029424,0.001594,179.177566,-20.521193,3.024934,43.063026,-40.450598,-0.191702,298.191935,108.941521,-3.708024,262.027933,136.918150,1.624182,-0.000171,-0.000014,3712078523.480000,69.584267,-1.503963,-36.063698,-59.478264,-33.816044,61.579567,69.787766,-1.500380,0.000020,0.000020,0.000006,-0.000045,-0.000051,-0.000041,-0.000006,0.000038,49.999828,-0.000026,3712078523.480000,69.560341,-1.608091,-36.147344,-59.402986,-33.702962,61.619768,69.764758,-1.611126,-0.000023,-0.000028,0.000024,-0.000072,0.000010,0.000030,0.000016,0.000002,49.999999,-0.000011,28.500000,3.048014,6.256939,3.892551,-5.765981,-7.008907,-0.494005,0.000033,0.000016,0.000007,0.000009,-0.000029,0.000034
3712078523.500000,0.156747,0.032242,0.001534,0.160712,0.029828,0.001579,0.170405,0.030899,0.001676,0.162638,0.030990,0.001596,175.397353,-20.158268,2.693161,46.814768,-32.669779,0.411535,229.394167,29.419216,-3.111792,279.733673,129.684735,1.914874,0.000131,-0.001034,3712078523.500000,69.585632,-1.502195,-36.064854,-59.478249,-33.816898,61.582447,69.789383,-1.500359,0.000022,0.000003,0.000031,-0.000030,-0.000033,-0.000052,-0.000005,0.000028,50.000153,-0.001034,3712078523.500000,69.560819,-1.608398,-36.147940,-59.403511,-33.703253,61.619983,69.765278,-1.611265,-0.000023,-0.000015,0.000025,-0.000059,0.000026,0.000040,0.000012,-0.000002,50.000021,-0.000000,28.500000,-0.093790,-6.959180,-5.977081,3.560216,6.131416,3.431050,-0.000010,-0.000021,-0.000022,0.000005,0.000022,-0.000008
3712078523.520000,0.156648,0.029050,0.001539,0.159013,0.029028,0.001563,0.172315,0.031494,0.001694,0.162689,0.029860,0.001599,132.076072,-27.090662,1.717276,108.808297,-20.238601,1.283344,193.184387,44.738640,-4.490488,194.246271,61.497778,1.621905,-0.000105,0.002047,3712078523.520000,69.583359,-1.501534,-36.064594,-59.477066,-33.817928,61.581696,69.788193,-1.499840,0.000026,0.000001,0.000018,0.000010,-0.000015,-0.000022,0.000002,0.000011,49.999905,0.002038,3712078523.520000,69.560758,-1.608160,-36.147031,-59.403374,-33.702955,61.619483,69.764873,-1.610949,-0.000004,-0.000035,0.000019,-0.000018,-0.000013,0.000014,0.000007,-0.000002,50.000010,-0.000009,28.500000,-2.878199,6.336427,6.924105,-0.676164,-4.086911,-5.715541,-0.000003,0.000013,0.000033,-0.000028,-0.000024,-0.000004
3712078523.540000,0.153249,0.028194,0.001506,0.159456,0.031005,0.001564,0.174618,0.031003,0.001718,0.162476,0.030066,0.001596,200.362552,6.433654,3.628083,143.721664,67.031045,5.254768,260.997151,135.595554,4.656879,337.103034,138.175901,2.966963,0.000038,-0.003245,3712078523.540000,69.582985,-1.503844,-36.066086,-59.478027,-33.818748,61.581261,69.788605,-1.500570,-0.000002,0.000029,-0.000039,0.000014,-0.000024,0.000006,0.000000,0.000022,50.000050,-0.003254,3712078523.540000,69.561029,-1.608189,-36.147851,-59.403134,-33.702443,61.620172,69.765144,-1.611498,-0.000011,-0.000025,-0.000019,-0.000016,-0.000002,-0.000010,0.000001,-0.000009,50.000012,-0.000009,28.500000,5.302550,-4.507944,-6.552730,-2.336151,1.264707,6.911491,-0.000014,-0.000003,-0.000037,0.000048,0.000029,0.000001
3712078523.560000,0.151988,0.029250,0.001491,0.161313,0.031743,0.001581,0.174726,0.027840,0.001725,0.162690,0.029609,0.001599,105.828614,-0.684429,5.163738,169.976335,157.150678,5.876459,158.684934,0.123989,-1.831215,158.166192,-0.838000,4.447956,-0.000040,0.002321,3712078523.560000,69.583595,-1.504291,-36.064617,-59.479115,-33.818695,61.579193,69.788277,-1.499785,-0.000033,0.000027,-0.000041,0.000011,-0.000018,-0.000008,-0.000007,0.000018,49.999966,0.002311,3712078523.560000,69.560928,-1.607586,-36.147154,-59.403153,-33.703056,61.620274,69.765132,-1.610932,-0.000039,-0.000018,-0.000016,-0.000002,0.000013,-0.000016,-0.000016,-0.000012,50.000006,-0.000010,28.500000,-6.717327,1.821003,4.934510,4.904039,1.798583,-6.792433,0.000010,0.000033,0.000041,0.000005,0.000008,-0.000021
3712078523.580000,0.153518,0.032282,0.001501,0.161013,0.029559,0.001583,0.169961,0.027363,0.001677,0.161489,0.029727,0.001587,119.388842,94.877101,5.758033,151.629473,-47.875066,-3.311717,122.324155,-72.838696,2.462027,79.389727,-60.899347,-5.444300,-0.000099,-0.001181,3712078523.580000,69.585083,-1.504196,-36.064480,-59.477543,-33.815552,61.580502,69.788147,-1.501102,-0.000029,0.000008,0.000007,-0.000020,0.000027,0.000007,-0.000012,-0.000003,49.999901,-0.001192,3712078523.580000,69.560292,-1.608095,-36.147875,-59.402836,-33.702998,61.620269,69.764937,-1.611379,-0.000015,-0.000004,-0.000020,0.000036,-0.000061,-0.000082,-0.000026,0.000018,49.999999,-0.000012,28.500000,6.853617,1.212473,-2.376821,-6.537926,-4.519312,5.380179,0.000001,-0.000032,-0.000042,-0.000048,0.000007,0.000012
3712078523.600000,0.156544,0.032136,0.001532,0.160926,0.028857,0.001583,0.168976,0.029930,0.001663,0.162156,0.030305,0.001593,53.174220,50.270471,-0.141501,132.253354,-18.986944,-4.655093,121.901683,-63.214612,2.067653,106.985132,-57.123326,1.524999,0.000102,0.002145,3712078523.600000,69.585556,-1.501941,-36.064137,-59.477695,-33.816086,61.582447,69.788940,-1.500395,-0.000027,-0.000003,-0.000035,-0.000020,0.000025,0.000023,0.000002,-0.000019,50.000122,0.002145,3712078523.600000,69.560819,-1.608017,-36.147810,-59.403391,-33.703553,61.620148,69.765320,-1.611062,-0.000018,-0.000004,-0.000022,0.000044,0.000022,-0.000090,-0.000045,-0.000006,50.000020,-0.000000,28.500000,-5.685089,-4.015358,-0.633014,6.927751,6.380007,-2.944361,-0.000014,0.000012,0.000018,0.000046,-0.000022,-0.000030
3712078523.620000,0.155176,0.029756,0.001523,0.159547,0.028868,0.001569,0.171303,0.031592,0.001683,0.162037,0.030073,0.001592,97.906446,-22.086966,5.141601,78.420829,-41.224596,-0.900256,125.634211,-72.863577,2.765307,71.582336,-60.569394,5.665896,-0.000083,-0.000014,3712078523.620000,69.583664,-1.502735,-36.064499,-59.476929,-33.817066,61.582275,69.788261,-1.500580,-0.000021,0.000022,-0.000004,0.000035,0.000006,0.000021,-0.000015,0.000004,49.999924,-0.000023,3712078523.620000,69.560597,-1.608212,-36.147334,-59.403125,-33.702705,61.619648,69.764804,-1.611195,-0.000036,-0.000013,-0.000051,0.000033,0.000009,-0.000080,-0.000037,-0.000014,50.000006,-0.000009,28.500000,3.434499,6.053741,3.522589,-5.998488,-7.026382,-0.052391,0.000026,-0.000006,0.000010,-0.000068,0.000028,0.000055
3712078523.640000,0.153647,0.028800,0.001509,0.160190,0.030121,0.001573,0.174895,0.031075,0.001721,0.162947,0.030006,0.001601,115.705788,-70.257705,4.278041,80.905766,-19.370443,-0.905423,116.977970,-82.715220,2.937320,98.895522,-80.969287,4.865860,0.000129,-0.001555,3712078523.640000,69.583504,-1.503521,-36.065220,-59.478020,-33.819202,61.581417,69.788757,-1.500110,0.000000,0.000019,0.000022,0.000017,-0.000006,0.000017,-0.000005,0.000012,50.000153,-0.001571,3712078523.640000,69.561122,-1.608059,-36.147851,-59.403319,-33.702706,61.620375,69.765332,-1.611382,-0.000057,-0.000025,0.000000,0.000035,0.000056,-0.000089,-0.000064,-0.000015,50.000024,-0.000015,28.500000,-0.529973,-6.940215,-5.741179,3.927676,6.335403,3.038567,-0.000016,-0.000038,-0.000044,0.000038,-0.000002,-0.000063
3712078523.660000,0.153113,0.028668,0.001504,0.160394,0.030158,0.001575,0.173670,0.027422,0.001715,0.162410,0.028741,0.001598,84.025217,-60.812552,5.320145,81.986041,-61.515443,5.379025,107.740579,-84.873861,-2.044191,127.612571,-72.044947,3.318771,-0.000140,0.001117,3712078523.660000,69.582970,-1.503593,-36.064255,-59.477894,-33.817741,61.579033,69.787445,-1.499900,-0.000021,0.000024,-0.000020,0.000016,-0.000013,-0.000001,0.000010,0.000007,49.999863,0.001107,3712078523.660000,69.560688,-1.607771,-36.146992,-59.403101,-33.702861,61.620032,69.764907,-1.610972,-0.000080,-0.000008,-0.000064,-0.000016,0.000044,-0.000075,-0.000040,-0.000019,50.000002,-0.000010,28.500000,-2.475380,6.505499,6.867234,-1.108819,-4.438370,-5.446842,-0.000009,0.000039,0.000045,-0.000014,-0.000029,0.000051
3712078523.680000,0.154440,0.032504,0.001510,0.162583,0.031117,0.001596,0.169363,0.027821,0.001670,0.162122,0.030475,0.001592,103.339251,-65.761920,1.498702,132.066100,-43.714645,4.323003,127.972080,-66.576993,2.476479,99.234130,-28.244926,1.192425,0.000030,-0.002524,3712078523.680000,69.585449,-1.503587,-36.064571,-59.479183,-33.815434,61.581169,69.788933,-1.500797,0.000008,-0.000025,-0.000016,0.000032,0.000010,0.000018,-0.000002,-0.000016,50.000042,-0.002527,3712078523.680000,69.560490,-1.608107,-36.148178,-59.403081,-33.703145,61.620425,69.765194,-1.611413,-0.000071,-0.000027,-0.000041,-0.000048,0.000009,-0.000061,-0.000022,-0.000005,50.000012,-0.000003,28.500000,5.009845,-4.832534,-6.685592,-1.920663,1.696904,6.817945,0.000024,-0.000003,-0.000041,0.000020,0.000059,-0.000034
3712078523.700000,0.156954,0.031576,0.001537,0.162095,0.029816,0.001593,0.168539,0.030575,0.001657,0.162542,0.030659,0.001596,115.323716,-81.646406,3.773134,190.546096,-8.135594,3.376393,108.518850,-44.009591,4.834012,21.984473,-21.894012,0.022544,-0.000025,0.003373,3712078523.700000,69.585068,-1.501581,-36.063461,-59.478745,-33.815975,61.582691,69.789024,-1.499978,0.000010,0.000011,0.000005,0.000051,-0.000024,0.000004,-0.000014,0.000006,49.999989,0.003373,3712078523.700000,69.560713,-1.608038,-36.147390,-59.403506,-33.703571,61.619805,69.765152,-1.610866,-0.000079,-0.000018,-0.000018,-0.000052,-0.000012,-0.000042,-0.000018,0.000008,50.000013,-0.000000,28.500000,-6.590610,2.239506,5.231541,4.584991,1.367655,-6.891723,-0.000007,-0.000009,0.000044,0.000034,-0.000060,0.000006
3712078523.720000,0.155943,0.029096,0.001532,0.159317,0.029519,0.001565,0.170761,0.033052,0.001675,0.162034,0.030564,0.001591,101.735788,-64.678624,4.839771,148.485976,-49.838862,3.458729,108.134413,-68.733243,4.597729,140.397107,-20.372307,-1.784068,-0.000040,-0.001758,3712078523.720000,69.583153,-1.502311,-36.065498,-59.477264,-33.817196,61.583637,69.788773,-1.500861,-0.000009,0.000028,0.000019,0.000028,-0.000021,0.000009,0.000007,0.000017,49.999969,-0.001771,3712078523.720000,69.560530,-1.608431,-36.147886,-59.403201,-33.702854,61.619829,69.764973,-1.611402,-0.000082,-0.000016,-0.000054,-0.000042,-0.000022,-0.000070,-0.000023,0.000004,50.000010,-0.000012,28.500000,6.917049,0.779482,-2.781499,-6.376130,-4.171777,5.653110,0.000014,0.000018,-0.000035,-0.000008,0.000035,0.000037
3712078523.740000,0.154391,0.028026,0.001518,0.160094,0.032040,0.001568,0.174781,0.032566,0.001717,0.163120,0.030882,0.001601,71.146009,-70.602421,-0.162074,117.958496,-53.064004,-4.529071,35.094901,-35.090008,-0.007274,37.073738,-25.006767,5.965798,0.000095,0.001424,3712078523.740000,69.583069,-1.502890,-36.065838,-59.479145,-33.819775,61.582100,69.789330,-1.499839,-0.000022,0.000005,0.000002,-0.000029,-0.000013,-0.000031,-0.000021,0.000004,50.000114,0.001412,3712078523.740000,69.561212,-1.608068,-36.147493,-59.403477,-33.703018,61.620008,69.765293,-1.611104,-0.000078,0.000005,-0.000061,0.000007,-0.000019,-0.000048,-0.000029,-0.000004,50.000020,-0.000013,28.500000,-5.926881,-3.650479,-0.197936,6.953919,6.181788,-3.339174,0.000005,0.000005,0.000011,0.000004,-0.000042,-0.000031
3712078523.760000,0.152138,0.029357,0.001493,0.161264,0.032354,0.001580,0.173774,0.029321,0.001713,0.162410,0.030334,0.001595,122.043929,-76.882817,-2.802599,156.724257,-37.513356,-2.592149,88.039763,-55.781080,5.207805,201.171606,26.154537,4.097493,-0.000114,-0.000800,3712078523.760000,69.583260,-1.504689,-36.065140,-59.479271,-33.818195,61.580151,69.788483,-1.500347,0.000015,0.000004,0.000047,0.000015,-0.000019,0.000015,0.000003,0.000017,49.999882,-0.000817,3712078523.760000,69.560515,-1.608072,-36.147353,-59.403009,-33.702803,61.619909,69.764838,-1.611188,-0.000066,0.000003,-0.000076,0.000019,-0.000051,-0.000022,-0.000013,-0.000006,49.999996,-0.000017,28.500000,3.808633,5.826343,3.139948,-6.207711,-7.014997,0.389147,-0.000001,-0.000022,-0.000022,-0.000026,0.000014,0.000018
3712078523.780000,0.154200,0.031543,0.001509,0.163348,0.031892,0.001602,0.171331,0.028288,0.001690,0.162961,0.030568,0.001600,330.554881,131.288773,-3.286636,33.435331,-33.176704,-0.050780,62.350290,-61.618477,0.153895,184.509526,39.856935,1.731791,0.000117,-0.000886,3712078523.780000,69.585007,-1.503692,-36.064346,-59.480110,-33.817062,61.580765,69.789169,-1.500075,-0.000017,-0.000020,-0.000045,0.000015,-0.000016,-0.000010,0.000003,0.000015,50.000134,-0.000892,3712078523.780000,69.560717,-1.608197,-36.148046,-59.403321,-33.703436,61.620382,69.765353,-1.611274,0.000006,0.000009,-0.000068,0.000019,-0.000044,-0.000019,0.000010,-0.000004,50.000016,-0.000006,28.500000,-0.965395,-6.893255,-5.484145,4.280320,6.513081,2.634675,0.000001,0.000037,0.000002,0.000002,-0.000011,-0.000018
3712078523.800000,0.156650,0.030758,0.001536,0.162022,0.030612,0.001591,0.169487,0.030159,0.001668,0.162735,0.030506,0.001598,278.509768,177.727378,-1.397736,112.851544,-79.062745,2.151447,108.600897,-57.849262,1.572869,62.590245,-44.786503,-0.597259,-0.000118,0.001569,3712078523.800000,69.584152,-1.501926,-36.063854,-59.478924,-33.816330,61.581779,69.788628,-1.499923,0.000023,-0.000020,0.000014,-0.000012,0.000015,-0.000019,0.000010,-0.000006,49.999886,0.001567,3712078523.800000,69.560368,-1.608295,-36.147362,-59.403294,-33.703426,61.619501,69.764859,-1.610970,0.000008,0.000007,-0.000083,-0.000026,-0.000045,-0.000036,0.000021,0.000001,50.000004,-0.000002,28.500000,-2.061363,6.647935,6.784843,-1.537841,-4.771129,-5.157518,-0.000002,-0.000057,0.000003,-0.000004,0.000040,0.000011
3712078523.820000,0.155800,0.029884,0.001529,0.160918,0.030893,0.001579,0.172136,0.034607,0.001686,0.162979,0.031803,0.001598,136.643307,17.944479,1.346811,123.374881,-71.734711,3.814026,134.400618,-53.381280,2.254598,125.210534,-47.249606,1.848775,0.000058,-0.002227,3712078523.820000,69.583946,-1.502630,-36.065273,-59.478619,-33.818348,61.584297,69.789772,-1.500454,0.000012,0.000028,0.000004,0.000025,0.000021,0.000006,-0.000005,0.000014,50.000076,-0.002229,3712078523.820000,69.560780,-1.608530,-36.147978,-59.403246,-33.702810,61.619900,69.765098,-1.611478,0.000026,-0.000005,-0.000066,-0.000060,-0.000018,-0.000044,0.000027,0.000002,50.000019,-0.000002,28.500000,4.696019,-5.137566,-6.793733,-1.497118,2.121188,6.697906,-0.000008,0.000070,0.000032,0.000008,-0.000014,-0.000006
3712078523.840000,0.154185,0.028333,0.001515,0.160089,0.031258,0.001570,0.174935,0.032529,0.001719,0.163108,0.030714,0.001602,50.912413,-45.907259,-0.300439,116.031595,-61.626663,1.833198,137.975352,-3.963770,1.561125,128.165577,-63.280339,-3.948872,-0.000048,0.002142,3712078523.840000,69.583153,-1.503074,-36.065018,-59.478645,-33.819660,61.581715,69.788948,-1.499714,0.000017,0.000014,0.000026,0.000004,0.000030,-0.000034,-0.000016,-0.000002,49.999966,0.002129,3712078523.840000,69.561087,-1.608062,-36.147046,-59.403387,-33.702816,61.619701,69.765029,-1.610995,0.000022,0.000034,-0.000008,-0.000067,-0.000035,-0.000032,0.000025,0.000036,50.000013,-0.000012,28.500000,-6.436343,2.648957,5.510066,4.247361,0.932977,-6.963995,0.000009,-0.000035,-0.000015,-0.000018,0.000023,-0.000002
3712078523.860000,0.153039,0.030069,0.001500,0.161112,0.032522,0.001578,0.172949,0.029047,0.001705,0.162380,0.030542,0.001595,156.603241,65.816376,1.168959,147.846968,-49.664121,2.755215,65.390500,-27.936846,0.711362,144.344109,-46.333314,-3.877594,-0.000035,-0.002318,3712078523.860000,69.584000,-1.504233,-36.065472,-59.479214,-33.817196,61.580566,69.788727,-1.500658,0.000020,-0.000010,0.000001,0.000020,0.000013,-0.000042,-0.000007,-0.000010,49.999966,-0.002328,3712078523.860000,69.560748,-1.608148,-36.147511,-59.402920,-33.702383,61.620225,69.764938,-1.611448,-0.000001,-0.000014,0.000014,-0.000037,-0.000025,-0.000056,-0.000004,0.000022,50.000001,-0.000010,28.500000,6.951717,0.343659,-3.177237,-6.188780,-3.809310,5.904028,-0.000032,0.000052,0.000003,0.000037,-0.000038,-0.000013
3712078523.880000,0.154391,0.032098,0.001510,0.163318,0.030897,0.001603,0.171152,0.028775,0.001687,0.162957,0.030586,0.001600,79.084385,-72.268913,-0.619775,273.992519,100.131997,4.037175,68.021633,-52.978531,-0.632676,124.454539,-70.923610,-3.787591,0.000041,0.002596,3712078523.880000,69.585503,-1.503405,-36.063473,-59.479618,-33.816975,61.581001,69.789101,-1.499874,0.000015,0.000012,-0.000047,0.000031,-0.000028,-0.000022,-0.000007,-0.000011,50.000057,0.002590,3712078523.880000,69.560826,-1.607957,-36.147630,-59.403362,-33.703347,61.620228,69.765272,-1.611067,0.000020,0.000067,0.000003,-0.000028,-0.000019,-0.000073,-0.000004,0.000046,50.000016,-0.000006,28.500000,-6.143605,-3.270848,0.240139,6.952733,5.960826,-3.720360,0.000022,-0.000030,-0.000024,-0.000034,0.000003,0.000052
3712078523.900000,0.155423,0.032351,0.001520,0.161543,0.029539,0.001588,0.169493,0.030907,0.001666,0.162165,0.030934,0.001592,80.353219,-73.405309,-0.644914,174.314290,-22.961346,3.495936,94.961381,-42.704513,5.093770,123.208853,-71.302829,-2.432750,-0.000097,-0.001170,3712078523.900000,69.585182,-1.503071,-36.063812,-59.477947,-33.815926,61.582474,69.788818,-1.500687,0.000011,0.000018,-0.000014,0.000040,-0.000041,0.000001,0.000010,-0.000012,49.999901,-0.001174,3712078523.900000,69.560314,-1.608315,-36.147537,-59.403057,-33.702850,61.619690,69.764760,-1.611264,-0.000006,0.000078,-0.000001,-0.000055,-0.000028,-0.000066,-0.000000,0.000054,49.999998,-0.000004,28.500000,4.166164,5.575243,2.742816,-6.392845,-6.977634,0.828223,-0.000014,0.000021,0.000014,0.000030,-0.000003,-0.000051
3712078523.920000,0.156650,0.030248,0.001537,0.161587,0.031171,0.001585,0.171990,0.034171,0.001685,0.163436,0.031873,0.001603,207.715871,15.778757,-2.591619,127.961159,-70.603227,-2.785192,133.636518,-40.565708,4.339878,199.865890,14.199382,-2.404086,0.000144,-0.000777,3712078523.920000,69.584457,-1.501971,-36.065018,-59.479282,-33.818340,61.584087,69.790031,-1.500018,0.000060,0.000016,0.000021,0.000000,-0.000035,0.000031,0.000026,0.000021,50.000168,-0.000787,3712078523.920000,69.561026,-1.608419,-36.147995,-59.403518,-33.702986,61.619939,69.765302,-1.611356,-0.000052,0.000015,-0.000068,0.000024,-0.000028,-0.000073,-0.000029,0.000002,50.000024,-0.000010,28.500000,-1.395663,-6.818724,-5.203356,4.616650,6.666330,2.220928,0.000004,-0.000022,-0.000011,-0.000032,0.000002,0.000045
3712078523.940000,0.153589,0.028122,0.001510,0.159997,0.032093,0.001567,0.174989,0.032573,0.001719,0.162892,0.030936,0.001599,157.234372,-41.630310,2.893192,174.128299,16.161261,1.869068,167.603459,-31.168239,3.387234,185.117403,-12.475652,2.820089,-0.000170,0.000992,3712078523.940000,69.582733,-1.503456,-36.065434,-59.478855,-33.819450,61.581661,69.788887,-1.499979,0.000048,0.000015,0.000020,-0.000019,-0.000007,0.000058,0.000034,-0.000009,49.999836,0.000979,3712078523.940000,69.560822,-1.608052,-36.147004,-59.403196,-33.702562,61.619635,69.764817,-1.611073,-0.000073,-0.000045,-0.000020,-0.000011,-0.000010,-0.000084,-0.000040,-0.000002,50.000006,-0.000013,28.500000,-1.640433,6.763964,6.673792,-1.961329,-5.086158,-4.848109,0.000021,0.000029,0.000013,0.000032,0.000045,-0.000027
3712078523.960000,0.151709,0.031111,0.001485,0.160940,0.033931,0.001573,0.173978,0.030291,0.001713,0.162225,0.031776,0.001591,192.372528,-0.362407,-3.682808,143.614423,32.067085,-1.309768,140.261520,-59.300784,2.967547,149.080037,-26.107123,-4.236941,0.000023,-0.002270,3712078523.960000,69.584808,-1.505344,-36.066711,-59.480175,-33.818394,61.581142,69.789848,-1.500975,0.000024,-0.000017,0.000006,0.000032,0.000012,0.000032,0.000003,-0.000024,50.000038,-0.002275,3712078523.960000,69.560855,-1.608148,-36.147961,-59.403214,-33.702650,61.620316,69.765204,-1.611467,-0.000030,0.000002,-0.000022,0.000010,-0.000014,-0.000083,-0.000031,0.000011,50.000015,-0.000005,28.500000,4.364483,-5.421759,-6.873510,-1.066857,2.538008,6.552102,-0.000018,-0.000006,0.000017,-0.000007,-0.000040,0.000005
3712078523.980000,0.153880,0.032587,0.001504,0.162637,0.032024,0.001594,0.170331,0.028197,0.001680,0.162274,0.030923,0.001593,493.538904,347.202408,-1.955802,172.733673,82.255026,1.194942,128.666832,-69.389289,3.550200,187.726952,7.232129,-4.016861,-0.000043,0.004069,3712078523.980000,69.585594,-1.503687,-36.064102,-59.479881,-33.816326,61.580605,69.789085,-1.500227,0.000024,-0.000038,-0.000043,0.000025,-0.000006,0.000022,0.000006,-0.000032,49.999969,0.004059,3712078523.980000,69.560587,-1.607794,-36.147308,-59.403287,-33.703346,61.619940,69.765034,-1.610884,0.000006,0.000008,0.000004,0.000027,-0.000011,-0.000075,-0.000026,0.000015,50.000013,-0.000010,28.500000,-6.257655,3.047569,5.765063,3.892435,0.493368,-7.009108,0.000010,0.000027,-0.000008,0.000009,0.000017,-0.000002
3712078524.000000,0.155518,0.032643,0.001520,0.161350,0.028864,0.001587,0.167772,0.030440,0.001650,0.161551,0.030649,0.001586,152.644339,-36.759816,-2.397007,114.356460,-6.341381,1.261903,146.794912,-53.202461,3.128755,136.186851,-58.118970,-3.766584,-0.000019,-0.002137,3712078524.000000,69.585381,-1.503148,-36.064106,-59.477684,-33.814926,61.582813,69.788788,-1.501186,0.000015,-0.000011,-0.000025,0.000039,-0.000012,0.000033,0.000011,-0.000016,49.999992,-0.002137,3712078524.000000,69.560308,-1.608411,-36.148032,-59.403220,-33.703032,61.619755,69.764937,-1.611370,-0.000006,0.000029,0.000032,0.000038,0.000027,-0.000071,-0.000043,0.000016,50.000011,0.000000,28.500000,6.959982,-0.093333,-3.559008,-5.976648,-3.430576,6.131813,-0.000009,-0.000028,-0.000032,-0.000015,-0.000016,0.000036
3712078524.020000,0.156304,0.030101,0.001534,0.160712,0.029443,0.001580,0.171465,0.032099,0.001684,0.162852,0.030548,0.001599,118.107651,-47.551874,1.685313,67.330154,-7.980326,0.711880,111.080583,-76.223587,-1.953004,86.427810,-49.123033,1.043676,0.000117,0.001896,3712078524.020000,69.584366,-1.501873,-36.064194,-59.478157,-33.817829,61.582722,69.789055,-1.499855,0.000003,0.000020,-0.000014,0.000060,-0.000021,-0.000004,-0.000008,-0.000019,50.000137,0.001889,3712078524.020000,69.561042,-1.608098,-36.147462,-59.403623,-33.703253,61.619807,69.765255,-1.610979,0.000037,-0.000011,0.000031,0.000059,0.000047,-0.000076,-0.000040,-0.000005,50.000020,-0.000007,28.500000,-6.337433,-2.879129,0.675545,6.923544,5.714864,-4.087991,-0.000003,-0.000000,0.000034,-0.000016,0.000020,-0.000033
3712078524.040000,0.154102,0.028029,0.001515,0.159077,0.031069,0.001560,0.173920,0.031236,0.001711,0.162399,0.030111,0.001596,161.429409,-34.826259,2.704960,105.416472,-53.806530,1.460034,67.343570,-66.858061,0.140328,34.235712,-21.583185,-5.981942,-0.000124,-0.001664,3712078524.040000,69.582565,-1.503317,-36.065723,-59.478111,-33.818291,61.581104,69.788307,-1.500382,-0.000034,0.000004,-0.000026,0.000027,0.000021,-0.000014,-0.000026,-0.000006,49.999874,-0.001688,3712078524.040000,69.560711,-1.608289,-36.147228,-59.403324,-33.702370,61.619618,69.764817,-1.611249,0.000050,0.000016,0.000053,0.000063,0.000057,-0.000050,-0.000034,0.000002,49.999998,-0.000023,28.500000,4.508817,5.303088,2.337019,-6.552177,-6.911084,1.265325,-0.000003,-0.000028,-0.000035,-0.000002,-0.000055,0.000015
3712078524.060000,0.152662,0.029084,0.001498,0.161289,0.034227,0.001576,0.174810,0.029741,0.001722,0.162933,0.031014,0.001599,142.691786,-44.008584,-2.272172,129.982971,-66.482041,-2.608125,52.185906,-52.056752,0.052998,125.378821,-69.353303,-3.817790,0.000108,-0.001020,3712078524.060000,69.583649,-1.504289,-36.066345,-59.480751,-33.818989,61.580536,69.789490,-1.500149,-0.000006,-0.000017,-0.000015,-0.000017,0.000013,-0.000023,0.000002,-0.000010,50.000122,-0.001030,3712078524.060000,69.561086,-1.608087,-36.147663,-59.403509,-33.702851,61.620366,69.765364,-1.611262,0.000030,0.000012,0.000065,0.000021,0.000025,-0.000050,-0.000025,0.000020,50.000014,-0.000010,28.500000,-1.821783,-6.717982,-4.904312,4.933894,6.792143,1.797526,0.000010,0.000030,0.000022,-0.000039,0.000043,-0.000007
3712078524.080000,0.153817,0.031384,0.001506,0.162276,0.031484,0.001592,0.170594,0.027411,0.001684,0.162226,0.030085,0.001594,139.075799,-42.408351,-2.121285,68.170814,-41.150993,-0.724198,162.139437,-22.135877,-2.287206,99.634766,-19.337437,-1.150717,-0.000153,0.001384,3712078524.080000,69.584488,-1.503954,-36.063953,-59.479523,-33.816082,61.579811,69.788322,-1.500271,0.000002,-0.000021,0.000018,-0.000040,-0.000028,-0.000022,0.000014,0.000009,49.999844,0.001370,3712078524.080000,69.560314,-1.608213,-36.147199,-59.403343,-33.703124,61.619764,69.764853,-1.611018,0.000029,0.000021,0.000068,-0.000030,0.000045,-0.000008,-0.000003,0.000020,49.999997,-0.000014,28.500000,-1.211750,6.854380,6.538536,-2.375736,-5.380001,-4.518294,-0.000015,-0.000024,-0.000017,0.000021,-0.000049,0.000015
3712078524.100000,0.156829,0.032478,0.001534,0.160737,0.029319,0.001580,0.168782,0.030712,0.001659,0.162124,0.030833,0.001591,348.475094,337.386413,-0.420072,112.332960,-70.821579,-1.878474,205.436982,7.437182,-2.863449,232.013977,99.019400,-1.677060,0.000074,-0.002224,3712078524.100000,69.585503,-1.502367,-36.064804,-59.477844,-33.815777,61.583027,69.789192,-1.500891,-0.000024,-0.000030,-0.000018,-0.000008,-0.000048,-0.000003,0.000015,0.000006,50.000088,-0.002224,3712078524.100000,69.560524,-1.608590,-36.148146,-59.403365,-33.703190,61.620131,69.765205,-1.611456,-0.000002,-0.000008,0.000045,-0.000050,0.000044,-0.000009,-0.000004,0.000007,50.000014,-0.000000,28.500000,4.014890,-5.686096,-6.927829,-0.634156,2.943989,6.378736,0.000024,0.000047,0.000048,0.000011,0.000060,-0.000023
3712078524.120000,0.156543,0.028653,0.001539,0.159141,0.028717,0.001565,0.171581,0.032968,0.001684,0.162449,0.030117,0.001596,139.558268,-56.375822,-3.661163,123.584033,-70.430101,2.409487,176.029220,-22.870631,2.916679,118.078313,-72.689814,-4.087204,-0.000068,0.003308,3712078524.120000,69.583199,-1.501921,-36.064442,-59.477314,-33.817940,61.582909,69.788536,-1.500081,-0.000022,-0.000015,-0.000007,0.000020,-0.000025,0.000033,-0.000007,-0.000008,49.999947,0.003302,3712078524.120000,69.560874,-1.608531,-36.147102,-59.403739,-33.703102,61.619441,69.765042,-1.610983,0.000027,0.000056,0.000064,-0.000036,0.000041,-0.000035,-0.000008,0.000037,50.000015,-0.000006,28.500000,-6.053593,3.435334,5.998651,3.523857,0.052454,-7.025415,0.000003,-0.000048,-0.000056,0.000012,-0.000047,0.000007
3712078524.140000,0.152779,0.028157,0.001501,0.158916,0.030004,0.001560,0.172990,0.032394,0.001699,0.161598,0.030194,0.001587,70.844063,-56.963071,-0.653620,217.233791,20.378868,3.481356,138.824010,16.066276,4.894290,91.220788,-49.841802,-1.139401,-0.000036,-0.002327,3712078524.140000,69.582771,-1.504465,-36.065758,-59.477409,-33.818012,61.582516,69.788544,-1.501208,0.000018,0.000025,-0.000027,0.000020,-0.000036,0.000000,0.000017,0.000010,49.999977,-0.002336,3712078524.140000,69.560848,-1.608482,-36.147673,-59.403239,-33.702416,61.619924,69.765008,-1.611493,-0.000002,0.000071,0.000015,-0.000023,-0.000006,-0.000031,-0.000004,0.000039,50.000013,-0.000008,28.500000,6.940115,-0.531049,-3.927477,-5.742432,-3.038840,6.334133,-0.000044,0.000033,0.000006,0.000003,0.000062,0.000024
3712078524.160000,0.152646,0.029921,0.001497,0.161041,0.031977,0.001578,0.173800,0.029018,0.001713,0.162515,0.030304,0.001596,103.957548,-26.056889,-1.250197,136.636384,-53.600264,2.349307,177.064572,-4.777459,-2.271876,84.220594,71.747879,-0.338162,0.000083,0.002627,3712078524.160000,69.584282,-1.504339,-36.065014,-59.479488,-33.818420,61.580204,69.788925,-1.500100,0.000033,0.000022,0.000025,0.000005,-0.000022,-0.000018,0.000017,0.000010,50.000103,0.002624,3712078524.160000,69.561139,-1.607998,-36.147274,-59.403505,-33.703082,61.620176,69.765300,-1.611022,-0.000014,0.000052,-0.000030,-0.000046,0.000030,-0.000005,0.000007,0.000008,50.000020,-0.000004,28.500000,-6.505521,-2.474470,1.109023,6.868416,5.446913,-4.437608,0.000068,-0.000041,0.000002,0.000008,-0.000059,-0.000012
3712078524.180000,0.153597,0.032362,0.001501,0.162128,0.030911,0.001591,0.170206,0.027585,0.001679,0.161969,0.030274,0.001591,143.982732,-47.459049,-2.431807,47.787797,-47.387555,-6.198069,202.384708,78.873897,1.541825,154.407683,26.493619,1.485356,-0.000095,-0.001120,3712078524.180000,69.585236,-1.504188,-36.064045,-59.478863,-33.815800,61.580364,69.788506,-1.500658,0.000019,0.000004,-0.000027,-0.000001,0.000003,0.000027,0.000017,-0.000009,49.999908,-0.001128,3712078524.180000,69.560388,-1.608130,-36.147474,-59.403037,-33.703041,61.620067,69.764909,-1.611195,-0.000032,0.000017,-0.000051,0.000003,0.000015,-0.000001,-0.000006,-0.000014,50.000003,-0.000007,28.500000,4.832719,5.008764,1.920754,-6.686720,-6.818007,1.695948,-0.000056,-0.000015,-0.000025,-0.000050,0.000040,0.000021
3712078524.200000,0.156855,0.032003,0.001535,0.162680,0.029671,0.001599,0.169117,0.031085,0.001662,0.162895,0.030920,0.001599,125.832841,60.902585,-0.897935,67.407939,-61.949357,0.434181,199.563851,10.329134,2.498133,53.628363,-20.270925,0.563467,0.000127,-0.000749,3712078524.200000,69.585541,-1.501952,-36.063709,-59.478867,-33.816437,61.583130,69.789459,-1.500093,0.000011,-0.000026,-0.000038,0.000009,0.000013,0.000022,0.000009,-0.000025,50.000149,-0.000749,3712078524.200000,69.560891,-1.608271,-36.148061,-59.403489,-33.703556,61.620096,69.765400,-1.611192,0.000017,-0.000005,-0.000081,0.000065,0.000003,-0.000024,-0.000007,-0.000033,50.000022,-0.000000,28.500000,-2.239997,-6.589612,-4.584824,5.232860,6.891323,1.368251,0.000033,0.000039,-0.000015,0.000023,-0.000041,0.000001
3712078524.220000,0.156469,0.028451,0.001538,0.160058,0.028824,0.001574,0.170651,0.032085,0.001676,0.162417,0.029788,0.001596,42.867780,5.080968,0.418280,76.961075,-75.421879,-0.310158,180.211261,8.337889,-2.089351,39.421800,-39.032192,0.070821,-0.000139,0.000881,3712078524.220000,69.582901,-1.501504,-36.064125,-59.477230,-33.817165,61.582806,69.788200,-1.500072,0.000028,0.000006,-0.000020,0.000012,0.000029,0.000025,0.000017,-0.000014,49.999863,0.000867,3712078524.220000,69.560718,-1.608090,-36.147290,-59.403262,-33.703103,61.619620,69.764935,-1.610999,0.000027,-0.000005,-0.000092,0.000022,-0.000033,0.000012,0.000027,-0.000024,50.000002,-0.000014,28.500000,-0.778939,6.915715,6.376431,-2.782631,-5.652896,-4.172610,-0.000009,-0.000073,0.000048,-0.000003,0.000055,-0.000033
3712078524.240000,0.153955,0.028060,0.001514,0.159266,0.031360,0.001561,0.174317,0.033007,0.001711,0.162548,0.030817,0.001596,111.580988,-45.881132,-1.526570,82.252079,-78.989764,-5.777449,195.403225,137.023114,-0.938985,70.590033,-69.733094,-0.199654,0.000078,-0.002552,3712078524.240000,69.583069,-1.503323,-36.066467,-59.478271,-33.819237,61.582890,69.789322,-1.500597,-0.000008,-0.000015,-0.000021,-0.000011,0.000036,0.000002,0.000006,-0.000014,50.000088,-0.002563,3712078524.240000,69.561195,-1.608188,-36.147947,-59.403262,-33.702673,61.620337,69.765339,-1.611465,0.000027,-0.000016,-0.000113,0.000000,0.000008,0.000013,0.000030,-0.000042,50.000009,-0.000012,28.500000,3.649770,-5.925992,-6.953994,-0.196991,3.338583,6.182111,-0.000034,0.000099,0.000005,-0.000014,-0.000054,-0.000007
3712078524.260000,0.152858,0.029292,0.001500,0.160711,0.031680,0.001575,0.174836,0.029727,0.001723,0.162829,0.030236,0.001600,170.016130,-24.258934,2.624639,73.784639,-54.988095,-5.532364,146.546734,-51.372128,2.784270,129.579996,-69.568933,2.871107,-0.000054,0.002856,3712078524.260000,69.583763,-1.503777,-36.064964,-59.478878,-33.819160,61.580482,69.788773,-1.499834,-0.000005,0.000034,-0.000031,-0.000026,0.000024,-0.000002,-0.000006,0.000009,49.999947,0.002844,3712078524.260000,69.561053,-1.607682,-36.147167,-59.403171,-33.703010,61.620332,69.765190,-1.610988,0.000028,-0.000036,-0.000089,0.000005,-0.000048,-0.000014,0.000027,-0.000022,50.000001,-0.000013,28.500000,-5.825601,3.807777,6.208366,3.139251,-0.388396,-7.015595,0.000057,-0.000053,-0.000012,0.000046,0.000041,0.000020
3712078524.280000,0.153484,0.032526,0.001500,0.162036,0.030388,0.001591,0.170257,0.028324,0.001679,0.161921,0.030398,0.001590,180.967861,-8.700663,3.802606,127.135948,-59.964840,-4.106381,108.402123,-50.962873,1.504102,164.120737,-32.091934,3.575306,-0.000039,-0.002261,3712078524.280000,69.585518,-1.504241,-36.064487,-59.478386,-33.815971,61.581387,69.788857,-1.501005,-0.000036,0.000007,0.000008,-0.000032,0.000027,-0.000008,-0.000006,0.000015,49.999962,-0.002273,3712078524.280000,69.560558,-1.608076,-36.148109,-59.402868,-33.703007,61.620610,69.765174,-1.611489,0.000026,-0.000030,-0.000077,0.000029,-0.000012,-0.000056,-0.000001,-0.000024,50.000001,-0.000012,28.500000,6.892680,-0.964810,-4.280708,-5.483459,-2.635517,6.513414,-0.000075,0.000007,0.000019,-0.000042,-0.000031,-0.000023
3712078524.300000,0.156128,0.032377,0.001527,0.162794,0.029905,0.001600,0.169682,0.030833,0.001668,0.162878,0.031036,0.001599,168.097914,-25.649799,-2.598305,48.965093,-28.627365,-0.474657,81.041683,-20.937675,0.911740,141.106382,86.769173,-0.838582,0.000075,0.002044,3712078524.300000,69.585724,-1.502149,-36.063583,-59.478703,-33.816761,61.583157,69.789513,-1.500061,-0.000032,-0.000001,-0.000017,0.000028,0.000034,-0.000021,-0.000026,-0.000015,50.000092,0.002044,3712078524.300000,69.560827,-1.607891,-36.147893,-59.403160,-33.703582,61.620488,69.765373,-1.611130,0.000038,-0.000020,-0.000039,0.000024,0.000006,-0.000050,-0.000003,-0.000016,50.000016,-0.000000,28.500000,-6.647598,-2.061982,1.538552,6.784308,5.157923,-4.771836,0.000084,0.000016,-0.000059,0.000036,0.000031,0.000020
3712078524.320000,0.156244,0.029367,0.001534,0.159073,0.029582,0.001563,0.171773,0.034206,0.001683,0.162392,0.031060,0.001594,215.791921,20.444364,3.555026,20.243897,18.884353,0.066905,13.863969,-5.885702,0.129482,126.230123,19.742634,5.070953,-0.000118,-0.000448,3712078524.320000,69.583450,-1.502112,-36.065403,-59.477165,-33.817947,61.584156,69.789101,-1.500652,-0.000041,0.000015,-0.000026,0.000046,0.000032,-0.000038,-0.000031,0.000010,49.999889,-0.000459,3712078524.320000,69.560636,-1.608405,-36.147613,-59.403159,-33.702723,61.619908,69.764951,-1.611372,0.000026,-0.000025,-0.000019,0.000040,0.000029,-0.000044,-0.000017,-0.000022,50.000008,-0.000011,28.500000,5.137241,4.696032,1.496578,-6.793433,-6.698622,2.121275,-0.000047,-0.000055,0.000075,-0.000022,-0.000021,-0.000036
3712078524.340000,0.154005,0.028730,0.001513,0.159756,0.032447,0.001564,0.174834,0.033259,0.001716,0.162900,0.031485,0.001598,159.812011,-9.922814,1.995665,96.917450,89.275116,0.275054,82.588812,-32.358514,0.960387,37.304914,31.405237,0.175864,0.000102,-0.000173,3712078524.340000,69.583595,-1.503282,-36.066586,-59.479115,-33.819733,61.582989,69.789871,-1.500350,-0.000007,0.000028,-0.000010,0.000057,0.000037,0.000004,-0.000019,-0.000016,50.000126,-0.000188,3712078524.340000,69.561256,-1.608084,-36.147839,-59.403359,-33.702789,61.620443,69.765419,-1.611367,0.000032,-0.000006,0.000003,0.000030,0.000036,-0.000042,-0.000017,-0.000009,50.000024,-0.000015,28.500000,-2.648862,-6.436729,-4.246511,5.509626,6.964340,0.932210,-0.000008,0.000040,-0.000069,0.000000,-0.000011,0.000003
3712078524.360000,0.152270,0.030260,0.001492,0.161775,0.032888,0.001584,0.173699,0.028178,0.001714,0.162587,0.030432,0.001597,122.634282,-73.506278,-2.529666,77.071382,53.208793,-0.454358,163.355054,-25.068759,3.881265,135.622314,29.512860,-1.241342,-0.000093,0.001064,3712078524.360000,69.584122,-1.504657,-36.064804,-59.479881,-33.817699,61.579544,69.788635,-1.500179,-0.000014,-0.000009,0.000012,0.000058,-0.000034,0.000004,-0.000018,-0.000001,49.999908,0.001047,3712078524.360000,69.560750,-1.607995,-36.147069,-59.403154,-33.702622,61.620045,69.764920,-1.611131,0.000062,-0.000004,-0.000010,0.000038,0.000030,-0.000035,-0.000004,-0.000013,50.000002,-0.000017,28.500000,-0.343533,6.952075,6.188604,-3.176774,-5.904129,-3.808708,-0.000002,0.000003,0.000043,-0.000001,0.000010,0.000004
3712078524.380000,0.153541,0.032139,0.001501,0.163407,0.031988,0.001602,0.171423,0.027655,0.001692,0.162781,0.030580,0.001599,70.610328,-60.606953,0.585574,88.259801,47.512405,-0.622406,110.109851,79.673790,-0.574881,141.337516,13.728988,1.440381,0.000087,-0.002060,3712078524.380000,69.585388,-1.504193,-36.064396,-59.479988,-33.816536,61.580578,69.789124,-1.500398,0.000020,0.000010,-0.000048,-0.000005,-0.000052,-0.000036,-0.000001,0.000026,50.000099,-0.002070,3712078524.380000,69.560696,-1.608134,-36.148085,-59.403127,-33.703001,61.620651,69.765302,-1.611467,0.000057,-0.000006,-0.000025,-0.000022,-0.000013,-0.000033,0.000022,0.000004,50.000012,-0.000009,28.500000,3.271004,-6.144233,-6.952178,0.239510,3.720598,5.959920,0.000002,-0.000014,-0.000030,-0.000029,-0.000016,-0.000016
3712078524.400000,0.156509,0.030129,0.001536,0.161642,0.028992,0.001590,0.170236,0.030065,0.001675,0.162816,0.029733,0.001601,67.675661,-67.230272,0.135513,291.414420,138.731999,1.955747,45.075892,-8.105253,-0.466780,106.949958,-27.734864,1.305899,-0.000065,0.002611,3712078524.400000,69.583954,-1.501806,-36.063190,-59.478111,-33.816608,61.581760,69.788261,-1.499742,0.000025,-0.000002,0.000029,0.000008,-0.000033,-0.000029,-0.000003,0.000015,49.999947,0.002608,3712078524.400000,69.560608,-1.608171,-36.147234,-59.403474,-33.703257,61.619803,69.765029,-1.610961,0.000074,-0.000016,-0.000001,-0.000012,-0.000018,-0.000045,0.000019,0.000009,50.000011,-0.000003,28.500000,-5.575696,4.166958,6.392743,2.744117,-0.828678,-6.976637,-0.000013,0.000001,-0.000005,0.000042,0.000029,0.000025
3712078524.420000,0.156303,0.028436,0.001537,0.159732,0.028804,0.001571,0.171239,0.034004,0.001678,0.162447,0.030422,0.001595,57.605833,-44.193173,-0.499822,289.374276,101.134144,2.545208,153.114445,-28.112129,2.184171,74.829607,-31.962935,-0.845206,0.000002,-0.003056,3712078524.420000,69.582901,-1.502005,-36.064838,-59.477093,-33.817467,61.584282,69.788757,-1.500626,0.000027,-0.000019,-0.000002,0.000039,0.000016,0.000005,0.000012,-0.000004,50.000011,-0.003061,3712078524.420000,69.560731,-1.608476,-36.147815,-59.403254,-33.702620,61.619988,69.765050,-1.611481,0.000059,-0.000007,0.000012,-0.000015,-0.000007,-0.000022,0.000017,0.000009,50.000009,-0.000005,28.500000,6.819363,-1.396607,-4.616059,-5.204750,-2.220760,6.665173,0.000022,-0.000000,0.000029,-0.000007,-0.000020,-0.000029
3712078524.440000,0.155165,0.026770,0.001528,0.159680,0.030331,0.001567,0.175763,0.034045,0.001724,0.163568,0.030390,0.001607,103.219093,-47.303934,-1.368000,330.812754,170.013285,4.198841,144.513621,-49.587126,3.737855,197.957984,34.936197,-1.989792,0.000054,0.001824,3712078524.440000,69.582283,-1.502121,-36.064999,-59.478195,-33.820389,61.582932,69.788994,-1.499459,0.000020,-0.000028,-0.000000,0.000055,-0.000009,0.000017,0.000007,-0.000026,50.000072,0.001814,3712078524.440000,69.561285,-1.608023,-36.147222,-59.403573,-33.702692,61.620169,69.765293,-1.611115,0.000060,0.000026,-0.000018,-0.000010,-0.000003,-0.000038,0.000015,0.000013,50.000019,-0.000010,28.500000,-6.764995,-1.639937,1.960766,6.675141,4.847439,-5.085593,-0.000020,-0.000031,-0.000009,-0.000033,0.000032,0.000052
3712078524.460000,0.152516,0.028364,0.001498,0.160465,0.031316,0.001574,0.173831,0.029462,0.001713,0.162299,0.029718,0.001595,137.139185,-48.797594,-2.219334,46.490501,1.960358,-0.464160,175.869174,-3.108638,-2.208830,90.257829,-41.284546,-1.102444,-0.000162,-0.001571,3712078524.460000,69.582703,-1.504240,-36.065136,-59.478424,-33.817898,61.580650,69.788155,-1.500506,-0.000013,-0.000020,-0.000041,-0.000013,0.000002,-0.000012,0.000004,-0.000018,49.999840,-0.001580,3712078524.460000,69.560640,-1.608041,-36.147363,-59.402998,-33.702437,61.620332,69.764939,-1.611359,0.000047,0.000003,-0.000030,-0.000030,0.000009,0.000009,0.000030,-0.000007,50.000002,-0.000010,28.500000,5.422938,4.364057,1.067964,-6.874604,-6.551302,2.537380,0.000010,0.000021,0.000021,0.000036,-0.000025,-0.000071
3712078524.480000,0.154197,0.031731,0.001509,0.163072,0.032169,0.001598,0.170472,0.028226,0.001681,0.162579,0.030699,0.001596,82.652104,-74.994093,-0.709626,228.683051,51.310008,2.266738,99.212210,-77.694457,-4.859627,121.710466,-75.245333,2.583856,0.000096,0.000048,3712078524.480000,69.585289,-1.503425,-36.064514,-59.480160,-33.816284,61.581329,69.789337,-1.500344,0.000014,-0.000007,0.000026,0.000018,-0.000004,-0.000011,-0.000011,0.000001,50.000114,0.000046,3712078524.480000,69.560869,-1.607898,-36.147914,-59.403328,-33.703208,61.620693,69.765436,-1.611253,0.000063,0.000014,-0.000002,-0.000021,-0.000050,0.000011,0.000039,0.000020,50.000019,-0.000002,28.500000,-3.048543,-6.257558,-3.893247,5.765957,7.008284,0.493367,-0.000001,0.000009,-0.000003,-0.000047,-0.000015,0.000084
3712078524.500000,0.155976,0.031443,0.001527,0.161380,0.029777,0.001586,0.169134,0.030009,0.001664,0.162179,0.030413,0.001593,30.452263,-29.631778,0.083725,201.042977,60.353940,1.718031,68.921198,-60.212940,-0.538106,118.436087,-14.861134,1.380457,-0.000133,0.002306,3712078524.500000,69.584557,-1.502320,-36.063961,-59.478172,-33.815899,61.582153,69.788605,-1.500396,0.000015,0.000038,0.000026,0.000012,0.000020,0.000005,-0.000002,0.000015,49.999870,0.002303,3712078524.500000,69.560308,-1.608103,-36.147476,-59.403217,-33.703250,61.619855,69.764909,-1.611061,0.000025,0.000052,0.000005,-0.000017,0.000036,0.000036,0.000017,0.000005,50.000003,-0.000003,28.500000,0.094237,6.959785,5.977784,-3.559210,-6.131102,-3.430513,0.000026,-0.000000,-0.000029,0.000034,0.000026,-0.000069
3712078524.520000,0.155644,0.029406,0.001528,0.159465,0.029230,0.001567,0.171594,0.033704,0.001682,0.162263,0.030792,0.001593,75.624120,72.230429,-0.170894,98.051369,32.539644,-0.826768,136.759101,74.425251,-0.898674,158.058575,82.558946,1.044369,0.000089,-0.001962,3712078524.520000,69.583817,-1.502535,-36.065529,-59.477505,-33.817974,61.584114,69.789337,-1.500760,0.000022,0.000064,-0.000020,-0.000015,0.000032,-0.000018,-0.000007,0.000019,50.000114,-0.001965,3712078524.520000,69.560984,-1.608397,-36.148144,-59.403539,-33.702968,61.620148,69.765376,-1.611429,0.000006,0.000039,-0.000002,-0.000019,0.000019,0.000008,0.000007,0.000009,50.000025,-0.000003,28.500000,2.878161,-6.337587,-6.924113,0.675462,4.086921,5.714297,-0.000024,0.000008,0.000021,-0.000009,-0.000023,0.000015
