Timestamp,TVE_VA,ME_VA,PE_VA,TVE_VB,ME_VB,PE_VB,TVE_VC,ME_VC,PE_VC,TVE_Vp,ME_Vp,PE_Vp,TVE_IA,ME_IA,PE_IA,TVE_IB,ME_IB,PE_IB,TVE_IC,ME_IC,PE_IC,TVE_Ip,ME_Ip,PE_Ip,FE,RFE,Timestamp,PMU_VA_real,PMU_VA_imag,PMU_VB_real,PMU_VB_imag,PMU_VC_real,PMU_VC_imag,PMU_Vp_real,PMU_Vp_imag,PMU_IA_real,PMU_IA_imag,PMU_IB_real,PM_ IB_imag,PMU_IC_real,PMU_IC_imag,PMU_Ip_real,PMU_Ip_imag,PMU_FREQ,PMU_ROCOF,Timestamp,REF_VA_real,REF_VA_imag,REF_VB_real,REF_VB_imag,REF_VC_real,REF_VC_imag,REF_Vp_real,REF_Vp_imag,REF_IA_real,REF_IA_imag,REF_IB_real,REF_IB_imag,REF_IC_real,REF_IC_imag,REF_Ip_real,PMU_Ip_imag,REF_FREQ,REF_ROCOF,I Freq,I_VA_real,I_VA_imag,I_VB_real,I_VB_imag,I_ VC_real,I_VC_imag,I_IA_real,I_IA_imag,I_IB_real,I_IB_imag,I_IC_real,I_IC_imag
3712078525.760000,0.152059,0.027486,0.001495,0.160240,0.031774,0.001570,0.174202,0.029637,0.001716,0.162193,0.029636,0.001594,134.849135,-46.107149,-4.200475,159.386400,-30.902118,-3.834859,571.701935,460.161438,4.685052,180.895900,21.451243,-1.905231,-0.000122,-0.001495,3712078525.760000,69.582451,-1.504581,-36.065468,-59.478828,-33.818287,61.580677,69.788315,-1.500541,-0.000029,-0.000004,-0.000015,-0.000021,-0.000019,0.000036,0.000016,-0.000000,49.999878,-0.001504,3712078525.760000,69.561004,-1.608187,-36.147339,-59.403245,-33.702554,61.620369,69.765158,-1.611332,0.000019,0.000050,-0.000002,0.000037,-0.000006,-0.000004,-0.000004,0.000012,50.000000,-0.000009,28.500000,3.808119,5.826222,3.139357,-6.207801,-7.015643,0.388914,-0.000002,-0.000038,0.000048,-0.000000,0.000035,0.000000
3712078525.780000,0.154044,0.029597,0.001512,0.162948,0.032083,0.001597,0.172207,0.027390,0.001700,0.163070,0.029680,0.001603,185.160840,9.844779,2.160577,166.652028,-28.055017,-3.646027,127.642175,88.848381,0.679894,238.142254,38.272012,-3.074716,0.000147,-0.000778,3712078525.780000,69.584091,-1.503448,-36.064701,-59.480190,-33.817200,61.580437,69.788872,-1.499988,-0.000045,0.000012,-0.000031,-0.000008,0.000005,0.000036,0.000004,-0.000010,50.000164,-0.000782,3712078525.780000,69.561151,-1.608148,-36.148067,-59.403449,-33.703238,61.620956,69.765671,-1.611395,0.000032,0.000028,0.000033,0.000030,0.000014,0.000013,-0.000002,0.000007,50.000017,-0.000004,28.500000,-0.964770,-6.893124,-5.483362,4.280401,6.513865,2.634973,-0.000001,0.000000,-0.000015,-0.000027,-0.000047,-0.000012
3712078525.800000,0.156148,0.029598,0.001533,0.162031,0.028862,0.001594,0.168967,0.027457,0.001667,0.162393,0.028639,0.001598,330.132028,145.559435,2.477939,143.544412,-44.598951,2.318704,8.306498,1.645022,-0.080780,351.681552,195.605572,2.031751,-0.000174,0.001888,3712078525.800000,69.583580,-1.501939,-36.063137,-59.478142,-33.815453,61.580849,69.787682,-1.499948,-0.000022,0.000037,-0.000031,0.000011,0.000021,0.000037,0.000012,-0.000005,49.999828,0.001883,3712078525.800000,69.560607,-1.608129,-36.147476,-59.403430,-33.703498,61.620214,69.765215,-1.611023,0.000016,-0.000006,0.000053,0.000028,0.000017,0.000038,-0.000003,-0.000003,50.000002,-0.000005,28.500000,-2.062060,6.647892,6.783880,-1.537935,-4.771949,-5.157667,-0.000022,0.000001,0.000010,0.000016,0.000025,0.000025
3712078525.820000,0.156112,0.028877,0.001534,0.160432,0.029235,0.001577,0.169630,0.031814,0.001666,0.162081,0.029982,0.001593,241.641466,70.160689,2.178648,117.913479,-34.476681,1.541053,674.102706,479.653371,2.779573,49.849121,-0.073509,0.503991,0.000062,-0.002397,3712078525.820000,69.583481,-1.502300,-36.065025,-59.477890,-33.816494,61.583759,69.788902,-1.500840,0.000005,0.000043,-0.000004,0.000034,0.000030,0.000006,-0.000009,0.000006,50.000080,-0.002402,3712078525.820000,69.561007,-1.608571,-36.148223,-59.403567,-33.703130,61.620406,69.765506,-1.611501,0.000019,-0.000017,0.000052,0.000008,-0.000004,-0.000003,-0.000005,0.000010,50.000018,-0.000004,28.500000,4.696558,-5.137446,-6.792874,-1.496835,2.121808,6.698240,0.000051,0.000044,-0.000033,-0.000017,0.000021,-0.000047
3712078525.840000,0.154621,0.026465,0.001523,0.160160,0.030570,0.001572,0.173882,0.031330,0.001710,0.162917,0.029460,0.001602,147.804894,29.240499,1.381774,71.587910,-39.389607,0.788056,138.007787,-60.067788,-3.509653,116.959377,-41.543463,1.593236,-0.000010,0.003309,3712078525.840000,69.582115,-1.502574,-36.064857,-59.478527,-33.819004,61.581818,69.788460,-1.499729,0.000026,0.000021,0.000031,0.000032,0.000006,-0.000016,-0.000011,0.000005,50.000008,0.003298,3712078525.840000,69.561336,-1.608134,-36.147257,-59.403603,-33.703085,61.620255,69.765415,-1.611059,0.000020,-0.000017,0.000073,0.000000,-0.000028,0.000032,0.000008,0.000018,50.000018,-0.000011,28.500000,-6.437056,2.648683,5.509120,4.246937,0.932132,-6.964508,-0.000034,-0.000047,0.000023,0.000042,-0.000044,0.000012
3712078525.860000,0.152752,0.027670,0.001502,0.160327,0.031127,0.001573,0.173911,0.029055,0.001714,0.162356,0.029278,0.001597,117.314170,55.073062,0.857873,121.782140,-67.029156,2.174562,134.831299,-61.138099,-2.602292,236.657727,37.063981,-3.023029,-0.000028,-0.002556,3712078525.860000,69.582642,-1.504192,-36.065594,-59.478573,-33.818069,61.580627,69.788269,-1.500544,0.000035,-0.000001,-0.000018,0.000014,0.000019,-0.000007,-0.000005,-0.000017,49.999977,-0.002570,3712078525.860000,69.561056,-1.608261,-36.147828,-59.403295,-33.702653,61.620611,69.765358,-1.611501,0.000014,-0.000018,0.000066,0.000022,-0.000032,0.000042,0.000005,0.000012,50.000005,-0.000013,28.500000,6.952411,0.344033,-3.176557,-6.188248,-3.808608,5.904523,-0.000009,0.000063,-0.000028,-0.000033,0.000029,0.000027
3712078525.880000,0.154406,0.029340,0.001516,0.162545,0.031221,0.001595,0.172580,0.027458,0.001704,0.163186,0.029330,0.001605,327.376476,131.199549,3.473110,121.143565,-73.865544,-2.440111,88.544595,-19.063050,1.002600,221.139124,33.479639,3.801830,0.000076,0.000917,3712078525.880000,69.584007,-1.503016,-36.064323,-59.479702,-33.817787,61.580215,69.788673,-1.499610,0.000020,0.000036,0.000003,-0.000018,-0.000029,0.000007,0.000013,0.000019,50.000088,0.000913,3712078525.880000,69.561240,-1.608012,-36.147858,-59.403560,-33.703577,61.620818,69.765714,-1.611150,-0.000013,-0.000012,0.000038,0.000061,-0.000011,0.000035,-0.000016,-0.000006,50.000012,-0.000005,28.500000,-6.144286,-3.271466,0.239488,6.952207,5.960250,-3.721022,0.000065,-0.000074,0.000022,0.000040,0.000004,-0.000039
3712078525.900000,0.155357,0.029762,0.001525,0.162186,0.028915,0.001596,0.169436,0.027737,0.001671,0.162337,0.028801,0.001597,127.353417,37.477727,5.191748,150.662774,-38.264624,-3.908806,24.852771,20.244847,0.131556,107.918947,-18.825625,5.021755,-0.000136,-0.000569,3712078525.900000,69.583687,-1.502794,-36.063496,-59.478016,-33.815727,61.580971,69.787819,-1.500299,-0.000043,0.000014,-0.000012,-0.000018,-0.000014,-0.000017,-0.000012,0.000012,49.999859,-0.000577,3712078525.900000,69.560612,-1.608399,-36.147903,-59.403219,-33.703413,61.620308,69.765240,-1.611312,-0.000024,-0.000023,-0.000006,0.000034,-0.000013,-0.000012,-0.000018,-0.000009,49.999994,-0.000008,28.500000,4.166696,5.576165,2.743510,-6.392159,-6.977121,0.829100,-0.000079,0.000018,0.000021,-0.000050,0.000003,0.000033
3712078525.920000,0.156333,0.028977,0.001536,0.160720,0.028320,0.001582,0.170973,0.031559,0.001680,0.162700,0.029622,0.001600,50.327531,-13.488805,0.527384,98.366725,-6.862968,-1.066629,191.845452,141.998306,5.428124,276.653781,115.774105,-4.231060,0.000092,-0.000990,3712078525.920000,69.583931,-1.502082,-36.064358,-59.477551,-33.817505,61.583286,69.788872,-1.500260,-0.000034,-0.000022,-0.000028,-0.000001,-0.000025,0.000004,-0.000000,-0.000015,50.000114,-0.000990,3712078525.920000,69.561385,-1.608497,-36.148159,-59.403606,-33.703355,61.620569,69.765717,-1.611413,-0.000047,-0.000002,-0.000013,-0.000026,-0.000008,-0.000007,-0.000006,0.000003,50.000022,-0.000000,28.500000,-1.395832,-6.819575,-5.203924,4.615729,6.666090,2.220127,0.000038,0.000004,-0.000009,0.000013,-0.000026,-0.000005
3712078525.940000,0.155475,0.026535,0.001532,0.158456,0.029510,0.001557,0.173992,0.031925,0.001710,0.162675,0.029335,0.001600,55.444679,-48.789814,0.370151,40.573491,-37.395617,-0.199272,104.196131,-3.355322,1.116429,63.235823,-60.342711,0.301396,-0.000102,0.001502,3712078525.940000,69.582092,-1.502186,-36.065441,-59.477119,-33.818996,61.582012,69.788200,-1.500036,-0.000021,-0.000020,-0.000026,0.000016,-0.000033,0.000013,0.000002,-0.000011,49.999901,0.001486,3712078525.940000,69.561251,-1.608338,-36.147313,-59.403378,-33.702875,61.620084,69.765246,-1.611212,-0.000053,-0.000022,-0.000046,0.000018,-0.000003,0.000037,-0.000004,-0.000029,50.000003,-0.000016,28.500000,-1.640545,6.764591,6.674126,-1.960538,-5.086143,-4.847526,0.000011,-0.000015,0.000005,0.000014,0.000008,-0.000021
3712078525.960000,0.152528,0.027787,0.001500,0.160830,0.032544,0.001575,0.174350,0.029443,0.001718,0.162592,0.029927,0.001598,56.249726,-53.481827,0.256223,43.545799,-43.176636,0.075078,129.953935,-14.233036,1.543513,72.889034,-61.812682,0.635716,0.000022,-0.001680,3712078525.960000,69.583115,-1.504513,-36.066174,-59.479454,-33.818398,61.580978,69.788940,-1.500635,-0.000028,-0.000014,-0.000028,0.000003,-0.000032,0.000023,0.000005,-0.000013,50.000034,-0.001688,3712078525.960000,69.561451,-1.608408,-36.148031,-59.403252,-33.702616,61.620852,69.765574,-1.611666,-0.000067,-0.000014,-0.000049,0.000008,0.000025,0.000038,-0.000010,-0.000034,50.000012,-0.000008,28.500000,4.364723,-5.422205,-6.873551,-1.067534,2.538191,6.551610,-0.000025,0.000025,-0.000004,0.000029,-0.000039,0.000014
3712078525.980000,0.151848,0.030226,0.001488,0.162766,0.031171,0.001597,0.171672,0.026430,0.001696,0.162091,0.029265,0.001594,83.648153,-50.009647,5.295122,155.689338,-40.669785,-3.584891,157.883061,21.265562,1.579939,169.874592,-30.117831,3.122399,-0.000067,0.002530,3712078525.980000,69.584595,-1.504986,-36.063469,-59.479588,-33.816586,61.579697,69.788345,-1.500300,-0.000033,0.000021,0.000025,-0.000029,-0.000040,0.000005,0.000009,0.000027,49.999947,0.002519,3712078525.980000,69.561253,-1.608031,-36.147161,-59.403392,-33.703188,61.620676,69.765448,-1.611072,-0.000070,-0.000031,-0.000059,0.000026,0.000004,0.000033,-0.000012,-0.000039,50.000013,-0.000012,28.500000,-6.257825,3.047801,5.765035,3.892886,0.493205,-7.008971,0.000036,0.000015,-0.000018,-0.000017,0.000039,0.000011
3712078526.000000,0.154949,0.031712,0.001516,0.162030,0.029081,0.001594,0.168530,0.028994,0.001660,0.161840,0.029923,0.001590,83.514361,-30.433683,-5.313156,186.853815,-9.367525,-3.540955,153.707416,-31.090132,-4.012502,180.373295,-18.998957,3.309139,0.000012,-0.001707,3712078526.000000,69.585190,-1.503519,-36.063770,-59.478111,-33.815136,61.582344,69.788689,-1.501004,-0.000027,-0.000032,0.000018,-0.000034,-0.000029,-0.000012,0.000007,0.000020,50.000023,-0.001707,3712078526.000000,69.560771,-1.608530,-36.148006,-59.403283,-33.703095,61.620524,69.765338,-1.611501,-0.000060,0.000007,-0.000033,0.000027,0.000013,0.000044,-0.000012,-0.000023,50.000011,-0.000000,28.500000,6.959896,-0.093508,-3.559071,-5.976960,-3.430660,6.131671,-0.000011,-0.000018,0.000001,0.000013,-0.000010,-0.000027
3712078526.020000,0.156767,0.028451,0.001541,0.161129,0.027812,0.001587,0.170966,0.032284,0.001679,0.162976,0.029524,0.001603,186.655676,-5.454177,-2.569810,143.255529,-3.207024,-4.652780,133.352891,-66.027979,-2.920418,102.688507,-35.591006,1.287270,0.000067,0.001650,3712078526.020000,69.583572,-1.501705,-36.063293,-59.477749,-33.817680,61.583454,69.788712,-1.499772,0.000022,0.000014,-0.000039,-0.000031,0.000001,-0.000023,0.000019,-0.000005,50.000092,0.001650,3712078526.020000,69.561384,-1.608503,-36.147579,-59.403924,-33.703376,61.620241,69.765621,-1.611134,-0.000027,0.000000,-0.000030,0.000042,0.000011,0.000066,0.000001,-0.000030,50.000024,-0.000000,28.500000,-6.337158,-2.878770,0.675798,6.923949,5.715156,-4.087593,0.000005,0.000000,-0.000014,-0.000040,0.000044,-0.000007
3712078526.040000,0.153380,0.026239,0.001511,0.158626,0.027772,0.001562,0.173632,0.031680,0.001707,0.161915,0.028572,0.001594,92.193156,-27.268968,1.085123,86.682015,-19.058251,-5.304712,90.081818,-59.688496,-1.120320,51.762031,-21.557581,0.537795,-0.000150,-0.000867,3712078526.040000,69.581680,-1.503842,-36.064590,-59.476315,-33.818417,61.581989,69.787582,-1.500641,-0.000017,0.000004,-0.000047,-0.000009,0.000021,-0.000002,0.000011,-0.000018,49.999855,-0.000882,3712078526.040000,69.561076,-1.608555,-36.147383,-59.403428,-33.702576,61.620103,69.765169,-1.611386,-0.000007,0.000023,-0.000041,0.000042,0.000027,0.000045,0.000001,-0.000027,50.000005,-0.000015,28.500000,4.508502,5.302670,2.336623,-6.552690,-6.911467,1.264804,-0.000049,0.000003,0.000029,-0.000021,-0.000040,0.000006
3712078526.060000,0.152368,0.028007,0.001498,0.160217,0.031405,0.001571,0.175319,0.030771,0.001726,0.162668,0.030064,0.001598,80.426601,-24.452306,-0.912880,101.206693,-61.798292,-1.410885,91.596412,-66.512468,-1.150709,105.333524,-37.591788,-1.344572,0.000137,-0.000293,3712078526.060000,69.583366,-1.504657,-36.065590,-59.479218,-33.819408,61.581348,69.789131,-1.500325,0.000021,0.000021,0.000005,0.000017,0.000019,0.000008,-0.000006,-0.000012,50.000153,-0.000302,3712078526.060000,69.561553,-1.608406,-36.147626,-59.403835,-33.702716,61.620658,69.765670,-1.611391,-0.000006,0.000039,-0.000042,0.000020,0.000002,0.000062,0.000017,-0.000013,50.000015,-0.000009,28.500000,-1.821482,-6.717457,-4.903912,4.934613,6.792506,1.798235,0.000070,-0.000008,0.000003,0.000013,0.000030,0.000018
3712078526.080000,0.153445,0.030873,0.001503,0.161891,0.031105,0.001589,0.172485,0.027637,0.001702,0.162611,0.029862,0.001598,156.750583,-28.327297,-2.289108,168.213902,84.711690,-1.128183,864.722502,826.443990,-0.862390,167.532871,6.074406,1.897856,-0.000095,0.001323,3712078526.080000,69.584541,-1.504113,-36.064053,-59.479313,-33.817226,61.579884,69.788506,-1.500069,0.000007,-0.000037,0.000022,-0.000006,0.000045,0.000003,-0.000016,0.000003,49.999897,0.001306,3712078526.080000,69.560727,-1.608189,-36.147247,-59.403473,-33.703033,61.620333,69.765186,-1.611123,0.000033,0.000042,0.000008,0.000009,0.000003,0.000004,0.000008,0.000013,49.999992,-0.000017,28.500000,-1.212030,6.853661,6.538319,-2.376654,-5.380135,-4.519276,-0.000079,-0.000008,0.000041,0.000024,-0.000039,-0.000010
3712078526.100000,0.156127,0.032301,0.001527,0.162274,0.029633,0.001595,0.169992,0.028464,0.001676,0.162798,0.030128,0.001600,42.716949,-0.256723,0.431040,177.893529,147.183730,0.646721,514.315300,427.433100,-1.344525,139.824386,-3.579796,1.583968,0.000080,-0.002412,3712078526.100000,69.585518,-1.502810,-36.064251,-59.478733,-33.816090,61.581615,69.789009,-1.500406,0.000016,0.000039,-0.000014,-0.000021,0.000017,-0.000050,-0.000004,0.000011,50.000092,-0.002416,3712078526.100000,69.560673,-1.608563,-36.148375,-59.403524,-33.703257,61.620654,69.765501,-1.611554,0.000031,0.000029,-0.000010,-0.000003,0.000010,0.000001,0.000012,0.000004,50.000011,-0.000004,28.500000,4.014949,-5.685069,-6.927873,-0.632970,2.943793,6.379961,0.000081,0.000039,-0.000067,-0.000025,0.000008,0.000014
3712078526.120000,0.156785,0.029322,0.001540,0.160516,0.028119,0.001580,0.171202,0.030777,0.001684,0.162859,0.029404,0.001602,30.815091,-22.758052,-0.236947,166.328880,5.089023,4.391883,191.008196,24.159233,2.032800,177.823763,-18.881924,-2.757435,-0.000091,0.003056,3712078526.120000,69.583588,-1.501565,-36.063675,-59.477394,-33.817417,61.582336,69.788307,-1.499783,0.000030,0.000019,-0.000001,0.000046,-0.000010,0.000020,-0.000015,-0.000003,49.999928,0.003056,3712078526.120000,69.560796,-1.608248,-36.147447,-59.403631,-33.703300,61.620228,69.765302,-1.611080,0.000032,0.000032,-0.000042,-0.000015,0.000018,-0.000000,0.000019,-0.000004,50.000018,0.000000,28.500000,-6.053515,3.434251,5.998910,3.522604,0.052794,-7.026746,-0.000053,-0.000054,0.000055,0.000062,0.000003,-0.000004
3712078526.140000,0.154862,0.028960,0.001521,0.158308,0.029284,0.001556,0.173719,0.033477,0.001704,0.162331,0.030581,0.001594,124.322111,-37.101903,1.690307,77.549962,21.848136,5.595638,153.751110,-38.164152,2.487652,62.630699,-22.183494,0.676805,-0.000003,-0.002677,3712078526.140000,69.583351,-1.503104,-36.065971,-59.476967,-33.818737,61.583500,69.789047,-1.500845,0.000028,0.000019,-0.000062,0.000037,0.000007,0.000034,0.000016,-0.000017,50.000011,-0.002683,3712078526.140000,69.560840,-1.608479,-36.147860,-59.403397,-33.702446,61.620421,69.765231,-1.611594,0.000025,-0.000048,-0.000059,-0.000008,0.000024,-0.000051,0.000002,-0.000030,50.000015,-0.000005,28.500000,6.939946,-0.530007,-3.927998,-5.741298,-3.039424,6.335333,0.000023,0.000039,-0.000052,-0.000091,0.000026,-0.000022
3712078526.160000,0.153738,0.029002,0.001510,0.160567,0.032366,0.001572,0.176871,0.030855,0.001741,0.163757,0.030741,0.001608,315.357361,282.124274,0.737448,123.217095,-23.762645,4.753698,35.114075,-12.283150,0.353065,68.095880,-26.418081,-0.749059,0.000096,0.001460,3712078526.160000,69.583740,-1.503278,-36.065708,-59.479580,-33.820652,61.581039,69.789497,-1.499428,-0.000035,0.000008,-0.000018,0.000042,0.000020,0.000028,-0.000003,-0.000020,50.000118,0.001453,3712078526.160000,69.561218,-1.607851,-36.147493,-59.403568,-33.702969,61.620825,69.765549,-1.611166,-0.000005,0.000008,-0.000056,-0.000022,0.000032,0.000022,0.000015,-0.000023,50.000022,-0.000007,28.500000,-6.505062,-2.475479,1.109751,6.867465,5.447721,-4.438628,-0.000018,-0.000016,0.000051,0.000104,-0.000016,0.000033
3712078526.180000,0.152879,0.030555,0.001498,0.162279,0.031558,0.001592,0.172901,0.027644,0.001707,0.162690,0.029910,0.001599,115.528006,22.416706,-5.207796,146.508614,-49.338269,2.642869,185.981154,72.451253,-1.420905,280.672300,94.285883,3.787484,-0.000167,-0.001639,3712078526.180000,69.584129,-1.504332,-36.064362,-59.479343,-33.817322,61.580147,69.788521,-1.500243,-0.000031,-0.000018,0.000031,-0.000000,0.000019,-0.000031,-0.000026,0.000010,49.999832,-0.001654,3712078526.180000,69.560544,-1.608057,-36.147574,-59.403123,-33.702867,61.620733,69.765166,-1.611346,-0.000025,0.000016,-0.000053,-0.000028,0.000019,0.000008,0.000008,-0.000012,49.999999,-0.000015,28.500000,4.832144,5.009601,1.919908,-6.685950,-6.818826,1.696688,-0.000003,0.000010,0.000013,-0.000105,0.000023,-0.000021
3712078526.200000,0.155338,0.032547,0.001519,0.162697,0.029809,0.001599,0.169975,0.030028,0.001673,0.162675,0.030790,0.001597,47.423464,-24.187445,-0.472883,119.233084,-49.950696,1.742632,105.570913,-54.772788,-1.471102,121.654759,-28.224124,4.736905,0.000067,-0.000238,3712078526.200000,69.585823,-1.502928,-36.063923,-59.478909,-33.816853,61.583038,69.789642,-1.500338,-0.000027,0.000029,0.000011,-0.000026,0.000015,-0.000027,-0.000022,0.000004,50.000088,-0.000238,3712078526.200000,69.560820,-1.608079,-36.148220,-59.403452,-33.703671,61.621016,69.765677,-1.611301,-0.000049,0.000017,-0.000055,-0.000012,0.000062,0.000026,-0.000006,-0.000030,50.000021,-0.000000,28.500000,-2.239361,-6.590352,-4.583918,5.232196,6.892237,1.367706,0.000010,0.000012,-0.000060,0.000075,-0.000046,0.000040
3712078526.220000,0.156339,0.030149,0.001534,0.159612,0.029011,0.001569,0.170279,0.032405,0.001671,0.162102,0.030526,0.001592,79.285562,-36.391957,0.914775,126.279424,-42.291845,-4.483721,90.382695,-87.200309,0.677348,87.234224,-71.394555,0.975429,-0.000131,0.001882,3712078526.220000,69.584152,-1.502157,-36.064522,-59.477558,-33.817028,61.583595,69.788986,-1.500520,-0.000011,-0.000019,0.000005,-0.000036,0.000000,0.000009,0.000011,-0.000006,49.999870,0.001873,3712078526.220000,69.560794,-1.608400,-36.147329,-59.403655,-33.703128,61.620063,69.765213,-1.611115,-0.000034,-0.000005,-0.000062,0.000006,0.000047,0.000056,0.000006,-0.000043,50.000002,-0.000009,28.500000,-0.779597,6.916554,6.375688,-2.782051,-5.653665,-4.172201,-0.000007,-0.000025,0.000051,-0.000020,0.000054,-0.000035
3712078526.240000,0.154615,0.028773,0.001519,0.159730,0.030946,0.001567,0.173064,0.033642,0.001697,0.162503,0.031133,0.001595,160.998806,-15.491188,4.166233,56.849620,-17.202592,-0.604647,98.697580,-44.169381,1.263661,106.103079,-51.065974,1.454390,0.000107,-0.001764,3712078526.240000,69.583687,-1.503340,-36.066093,-59.478615,-33.818623,61.584061,69.789803,-1.500810,0.000005,0.000019,-0.000039,0.000034,-0.000004,0.000026,0.000018,-0.000002,50.000122,-0.001782,3712078526.240000,69.561308,-1.608567,-36.148054,-59.403651,-33.702706,61.620643,69.765600,-1.611599,-0.000022,-0.000006,-0.000061,0.000007,0.000042,0.000021,-0.000000,-0.000037,50.000016,-0.000018,28.500000,3.650356,-5.926639,-6.953365,-0.197430,3.339125,6.181667,-0.000005,0.000052,-0.000052,-0.000003,-0.000066,-0.000005
3712078526.260000,0.153050,0.028474,0.001504,0.160571,0.031037,0.001575,0.174442,0.029542,0.001719,0.162715,0.029680,0.001600,57.614093,18.255983,0.507949,68.157417,9.967952,-5.628599,34.205457,-11.729522,-0.343687,44.801127,-6.882658,-0.462883,-0.000061,0.002388,3712078526.260000,69.583359,-1.504009,-36.064747,-59.478935,-33.818863,61.580601,69.788597,-1.499945,-0.000024,0.000030,-0.000048,-0.000027,0.000041,0.000013,-0.000003,-0.000020,49.999947,0.002379,3712078526.260000,69.561212,-1.608172,-36.147173,-59.403616,-33.703001,61.620440,69.765402,-1.611100,-0.000005,0.000032,-0.000050,0.000007,0.000039,0.000030,0.000007,-0.000021,50.000007,-0.000009,28.500000,-5.826302,3.808494,6.207727,3.139841,-0.389004,-7.015054,0.000020,-0.000066,0.000028,-0.000009,0.000073,-0.000004
3712078526.280000,0.152180,0.030746,0.001490,0.162183,0.030885,0.001592,0.171080,0.027752,0.001688,0.161821,0.029791,0.001590,245.658529,45.685544,-3.171779,49.226183,-42.316300,-5.950507,51.596785,-18.521350,0.540053,25.403958,-22.483899,0.134412,-0.000043,-0.002319,3712078526.280000,69.584412,-1.505159,-36.064590,-59.478935,-33.816246,61.581024,69.788612,-1.501108,-0.000010,-0.000028,-0.000043,-0.000003,0.000007,0.000027,0.000012,-0.000021,49.999958,-0.002329,3712078526.280000,69.560704,-1.608357,-36.148065,-59.403102,-33.702902,61.620914,69.765353,-1.611612,0.000007,0.000020,-0.000073,0.000019,0.000025,0.000025,0.000012,-0.000029,50.000002,-0.000010,28.500000,6.893544,-0.965331,-4.280048,-5.484060,-2.634759,6.512958,-0.000020,0.000062,0.000006,-0.000009,-0.000083,-0.000027
3712078526.300000,0.155341,0.031321,0.001521,0.162670,0.029796,0.001599,0.169592,0.030322,0.001668,0.162548,0.030478,0.001596,85.122733,-19.894534,-0.961326,60.184968,-55.732504,-5.940050,155.218712,126.861619,0.602884,14.310707,-12.990167,0.064381,0.000065,0.002733,3712078526.300000,69.585106,-1.502949,-36.063560,-59.479145,-33.816681,61.582958,69.789360,-1.500237,0.000035,-0.000003,-0.000035,-0.000006,0.000026,0.000013,0.000015,-0.000014,50.000080,0.002732,3712078526.300000,69.560952,-1.608301,-36.147848,-59.403706,-33.703673,61.620605,69.765613,-1.611156,0.000028,0.000034,-0.000080,0.000014,0.000013,-0.000002,0.000016,-0.000017,50.000016,-0.000001,28.500000,-6.648532,-2.061551,1.537772,6.784964,5.157130,-4.771403,0.000018,-0.000053,0.000010,-0.000012,0.000028,0.000062
3712078526.320000,0.156519,0.030577,0.001535,0.160659,0.029871,0.001578,0.169474,0.032871,0.001662,0.162238,0.031108,0.001592,37.640679,2.237639,-0.373779,68.710983,-56.660798,5.683841,292.070720,132.637164,2.043537,128.450266,8.111801,-1.328463,-0.000079,-0.001316,3712078526.320000,69.584236,-1.502348,-36.064819,-59.478073,-33.816509,61.584282,69.789322,-1.500849,0.000028,0.000020,-0.000027,0.000017,0.000052,-0.000010,-0.000000,-0.000018,49.999928,-0.001323,3712078526.320000,69.560579,-1.608652,-36.147853,-59.403332,-33.703014,61.620154,69.765142,-1.611452,0.000018,0.000028,-0.000073,-0.000003,-0.000014,-0.000018,0.000016,-0.000004,50.000007,-0.000007,28.500000,5.138042,4.695903,1.497364,-6.793733,-6.697851,2.121196,-0.000028,0.000014,-0.000015,0.000004,0.000028,-0.000030
3712078526.340000,0.154950,0.029359,0.001521,0.161371,0.031869,0.001582,0.174023,0.033271,0.001708,0.163480,0.031507,0.001604,148.314126,-50.861638,-2.917756,61.892615,-53.421419,0.462052,176.231906,-23.688448,3.080924,139.532304,-16.470298,-1.720527,0.000139,-0.000703,3712078526.340000,69.584007,-1.503039,-36.065449,-59.479595,-33.819454,61.583427,69.790039,-1.500015,-0.000017,-0.000020,-0.000019,-0.000019,0.000032,0.000029,0.000010,-0.000021,50.000164,-0.000713,3712078526.340000,69.561218,-1.608416,-36.147961,-59.403546,-33.703016,61.620595,69.765562,-1.611442,0.000042,0.000032,-0.000054,-0.000018,-0.000039,-0.000040,0.000023,0.000016,50.000025,-0.000010,28.500000,-2.649439,-6.436854,-4.247198,5.509681,6.963755,0.931962,0.000033,0.000005,0.000020,0.000032,-0.000016,0.000013
3712078526.360000,0.152108,0.028780,0.001493,0.160982,0.031180,0.001579,0.174611,0.028799,0.001722,0.162591,0.029587,0.001599,28.391932,-23.112334,-0.188337,70.722519,-61.481185,0.570909,101.777903,-36.899919,5.003560,37.253639,-26.502465,-0.306588,-0.000192,0.000940,3712078526.360000,69.583115,-1.504761,-36.064690,-59.478825,-33.818577,61.579906,69.788231,-1.500165,0.000032,0.000018,-0.000010,-0.000027,-0.000020,0.000027,0.000031,0.000004,49.999809,0.000922,3712078526.360000,69.560770,-1.608212,-36.147297,-59.403279,-33.702783,61.620303,69.765102,-1.611245,0.000037,0.000030,-0.000060,-0.000044,-0.000050,-0.000017,0.000038,0.000017,50.000002,-0.000018,28.500000,-0.343186,6.952067,6.189130,-3.176874,-5.903795,-3.808617,-0.000024,-0.000011,-0.000011,-0.000062,0.000032,0.000026
3712078526.380000,0.152919,0.031596,0.001496,0.161650,0.031703,0.001585,0.171278,0.028374,0.001689,0.161952,0.030548,0.001590,64.848972,-21.809109,0.705177,74.319767,-65.255108,-0.612992,52.697582,-50.874067,-0.196389,71.572604,-66.899451,0.445832,0.000047,-0.001536,3712078526.380000,69.585052,-1.504771,-36.065456,-59.479439,-33.816566,61.581356,69.789261,-1.501109,0.000010,0.000038,-0.000023,-0.000006,-0.000034,0.000014,0.000012,0.000015,50.000061,-0.001539,3712078526.380000,69.560745,-1.608358,-36.148218,-59.403373,-33.702952,61.620896,69.765474,-1.611594,0.000042,0.000028,-0.000044,-0.000051,-0.000073,0.000015,0.000052,0.000024,50.000014,-0.000003,28.500000,3.270672,-6.144071,-6.952606,0.239714,3.720328,5.959964,0.000010,0.000020,0.000003,0.000068,0.000007,-0.000054
3712078526.400000,0.155697,0.031460,0.001525,0.161832,0.029655,0.001591,0.169550,0.028783,0.001671,0.162368,0.029960,0.001596,220.829582,28.166024,-3.654149,96.382274,-52.471912,5.030088,98.982835,-47.400373,1.284671,162.283707,-32.584805,2.635242,-0.000004,0.003780,3712078526.400000,69.584717,-1.502757,-36.063705,-59.478630,-33.816238,61.581532,69.788620,-1.500190,-0.000052,-0.000015,-0.000024,0.000019,-0.000009,-0.000033,-0.000030,0.000002,50.000004,0.003775,3712078526.400000,69.560461,-1.608339,-36.147552,-59.403573,-33.703609,61.620204,69.765236,-1.611057,0.000030,0.000030,-0.000054,-0.000035,-0.000065,-0.000001,0.000040,0.000019,50.000007,-0.000005,28.500000,-5.575220,4.166767,6.393108,2.743840,-0.828305,-6.976775,0.000025,-0.000026,0.000024,-0.000040,-0.000040,0.000047
3712078526.420000,0.156941,0.029888,0.001540,0.160583,0.028703,0.001580,0.169976,0.031026,0.001671,0.162522,0.029876,0.001597,186.047966,7.425462,-2.224962,180.590995,-5.736944,3.896766,123.253255,-61.398298,-2.070788,153.346109,-31.937521,-2.281711,0.000036,-0.003155,3712078526.420000,69.583725,-1.502081,-36.064644,-59.477463,-33.816322,61.582932,69.788528,-1.500640,-0.000029,-0.000023,-0.000035,0.000029,0.000027,0.000026,-0.000006,-0.000038,50.000046,-0.003158,3712078526.420000,69.560538,-1.608789,-36.148182,-59.403365,-33.702917,61.620233,69.765199,-1.611628,0.000033,-0.000009,0.000006,-0.000048,-0.000094,0.000030,0.000048,0.000029,50.000010,-0.000003,28.500000,6.818827,-1.396421,-4.616475,-5.204618,-2.221182,6.665167,-0.000039,-0.000003,-0.000046,0.000062,0.000018,-0.000018
3712078526.440000,0.156358,0.026878,0.001540,0.160539,0.030165,0.001577,0.173850,0.032011,0.001708,0.163612,0.029698,0.001609,131.947530,57.224740,0.987870,378.349666,361.482842,-0.526047,109.414868,-68.611474,-1.728573,117.850216,-49.482686,-1.703484,0.000039,0.001418,3712078526.440000,69.582382,-1.501669,-36.064659,-59.478622,-33.819004,61.582226,69.788666,-1.499422,0.000038,0.000021,-0.000005,0.000035,0.000015,0.000027,0.000005,-0.000017,50.000061,0.001411,3712078526.440000,69.561290,-1.608398,-36.147482,-59.403771,-33.702953,61.620191,69.765445,-1.611211,0.000025,-0.000012,-0.000005,0.000006,-0.000092,0.000034,0.000032,0.000014,50.000022,-0.000006,28.500000,-6.764337,-1.639763,1.961342,6.675359,4.847887,-5.085390,0.000013,0.000020,0.000028,-0.000065,0.000008,-0.000006
3712078526.460000,0.152521,0.027418,0.001500,0.159811,0.031275,0.001567,0.174182,0.029045,0.001717,0.162196,0.029249,0.001595,447.573943,259.825944,2.578327,150.414906,-31.621004,2.191051,92.877235,-69.776189,-1.182736,49.182601,-45.597594,-0.250571,-0.000167,-0.002155,3712078526.460000,69.582336,-1.504330,-36.065651,-59.478321,-33.817974,61.580387,69.788025,-1.500637,0.000036,0.000039,-0.000005,0.000022,-0.000003,0.000028,0.000014,0.000012,49.999836,-0.002164,3712078526.460000,69.560929,-1.608271,-36.147501,-59.403156,-33.702391,61.620470,69.765137,-1.611485,-0.000003,-0.000014,0.000030,-0.000012,-0.000089,0.000025,0.000020,0.000027,50.000003,-0.000009,28.500000,5.422378,4.363662,1.067522,-6.874878,-6.551667,2.537087,-0.000017,-0.000014,-0.000060,0.000015,-0.000015,-0.000025
3712078526.480000,0.153894,0.030399,0.001508,0.161891,0.031909,0.001587,0.172306,0.027244,0.001701,0.162697,0.029844,0.001599,183.597733,-8.208768,2.554328,157.955596,-12.019309,-4.290249,61.405635,-61.148629,-0.090070,46.372663,44.555649,-0.106959,0.000118,-0.000189,3712078526.480000,69.584709,-1.503599,-36.065090,-59.479588,-33.817123,61.580425,69.788956,-1.500272,0.000016,0.000026,-0.000018,-0.000008,-0.000029,0.000010,0.000018,0.000004,50.000137,-0.000193,3712078526.480000,69.561216,-1.608069,-36.147898,-59.403326,-33.703135,61.621076,69.765646,-1.611390,0.000001,-0.000033,-0.000000,0.000023,-0.000078,0.000018,0.000012,0.000004,50.000019,-0.000004,28.500000,-3.048310,-6.256933,-3.892984,5.766365,7.008448,0.493818,0.000013,0.000022,0.000015,-0.000047,-0.000004,0.000028
3712078526.500000,0.155420,0.030219,0.001524,0.161316,0.028750,0.001587,0.169092,0.026849,0.001669,0.161949,0.028603,0.001594,46.169183,-46.012820,-0.051677,291.825277,145.518089,-1.878731,68.118771,-61.179734,-0.485502,120.886508,27.866349,-1.094010,-0.000180,0.002082,3712078526.500000,69.583961,-1.502574,-36.063622,-59.477516,-33.815308,61.580654,69.787628,-1.500413,0.000006,-0.000032,-0.000042,-0.000022,-0.000024,0.000014,0.000019,-0.000017,49.999825,0.002078,3712078526.500000,69.560570,-1.608154,-36.147581,-59.403126,-33.703418,61.620470,69.765193,-1.611178,0.000014,-0.000059,0.000014,-0.000013,-0.000072,0.000002,0.000019,0.000007,50.000004,-0.000004,28.500000,0.094046,6.959246,5.977520,-3.559747,-6.131170,-3.430993,0.000023,-0.000028,-0.000004,0.000026,0.000021,-0.000039
3712078526.520000,0.155890,0.029696,0.001530,0.159277,0.028836,0.001566,0.169852,0.030579,0.001671,0.161695,0.029703,0.001589,118.019479,-36.208565,-1.559764,256.890923,97.512455,-2.015169,139.045138,-57.883448,3.598368,177.481541,14.244924,-1.949507,0.000072,-0.001488,3712078526.520000,69.584129,-1.502534,-36.065594,-59.477097,-33.816353,61.583172,69.788788,-1.501158,-0.000026,-0.000007,-0.000049,-0.000010,0.000020,0.000016,0.000008,-0.000020,50.000092,-0.001491,3712078526.520000,69.561092,-1.608527,-36.148280,-59.403407,-33.703124,61.620733,69.765591,-1.611586,0.000011,-0.000041,0.000015,-0.000020,-0.000059,-0.000012,0.000013,0.000013,50.000020,-0.000003,28.500000,2.878193,-6.337126,-6.924166,0.676018,4.086885,5.714691,-0.000022,0.000010,0.000026,-0.000017,-0.000017,0.000005
3712078526.540000,0.155456,0.027992,0.001529,0.158620,0.029555,0.001558,0.172969,0.031847,0.001700,0.162380,0.029803,0.001596,204.997251,18.058498,3.839826,107.005259,-50.793169,-1.471951,113.431695,-47.557302,1.581905,123.510140,-70.663019,-3.865988,-0.000018,0.003425,3712078526.540000,69.582985,-1.502252,-36.065342,-59.477322,-33.818523,61.582573,69.788620,-1.500228,-0.000032,0.000028,-0.000034,-0.000005,0.000017,-0.000023,-0.000008,-0.000000,49.999992,0.003407,3712078526.540000,69.561135,-1.608188,-36.147292,-59.403496,-33.703060,61.620346,69.765344,-1.611126,0.000005,-0.000036,0.000004,-0.000071,-0.000044,-0.000033,0.000019,0.000019,50.000010,-0.000018,28.500000,-5.302373,4.508276,6.553201,2.336655,-1.264444,-6.911451,0.000027,-0.000021,0.000033,0.000031,-0.000008,0.000010
3712078526.560000,0.153319,0.029491,0.001504,0.159906,0.030684,0.001569,0.174112,0.031532,0.001712,0.162480,0.030571,0.001596,219.780606,38.332999,3.947021,137.581689,-53.595793,3.894011,122.900207,-54.036323,1.902287,122.205751,-48.147928,1.789065,0.000033,-0.003046,3712078526.560000,69.583801,-1.504178,-36.065769,-59.478157,-33.818687,61.582409,69.789185,-1.500778,-0.000033,0.000029,-0.000025,0.000013,0.000024,-0.000009,-0.000012,0.000001,50.000042,-0.003060,3712078526.560000,69.560946,-1.608379,-36.147961,-59.403266,-33.702578,61.620788,69.765373,-1.611635,0.000001,-0.000032,0.000021,-0.000058,-0.000035,-0.000043,0.000007,0.000023,50.000009,-0.000014,28.500000,6.717476,-1.821584,-4.934455,-4.904274,-1.798477,6.791839,-0.000036,-0.000005,-0.000028,-0.000006,0.000043,-0.000011
3712078526.580000,0.153735,0.030898,0.001506,0.162599,0.030690,0.001597,0.173614,0.028521,0.001712,0.163328,0.030033,0.001605,141.026958,-37.592477,4.211480,126.989179,-61.645764,4.060273,145.758742,-54.232227,-3.165578,129.030255,-63.781132,-2.399078,0.000042,0.001009,3712078526.580000,69.584839,-1.503876,-36.063869,-59.479507,-33.818531,61.580486,69.789024,-1.499629,-0.000025,0.000004,-0.000020,0.000012,0.000019,-0.000003,-0.000005,-0.000010,50.000053,0.000996,3712078526.580000,69.561003,-1.608155,-36.147690,-59.403624,-33.703424,61.620729,69.765575,-1.611168,0.000013,-0.000038,0.000006,-0.000059,-0.000042,0.000006,0.000029,0.000010,50.000012,-0.000013,28.500000,-6.853583,-1.211876,2.377035,6.538913,4.519522,-5.379791,0.000013,0.000044,0.000019,-0.000009,-0.000044,0.000021
3712078526.600000,0.154803,0.031228,0.001516,0.161716,0.028931,0.001591,0.169442,0.027936,0.001671,0.161990,0.029357,0.001593,132.729008,-65.800903,2.801216,73.022609,-67.982682,-0.475596,156.598380,-15.799243,2.027957,180.972664,-12.223733,-2.600391,-0.000155,-0.001537,3712078526.600000,69.584373,-1.503549,-36.063770,-59.477894,-33.815559,61.581173,69.788086,-1.500732,-0.000010,0.000023,0.000004,-0.000019,0.000043,0.000011,-0.000002,-0.000015,49.999847,-0.001544,3712078526.600000,69.560292,-1.608533,-36.147886,-59.403261,-33.703195,61.620378,69.765126,-1.611419,0.000048,-0.000053,0.000039,-0.000048,-0.000011,-0.000051,0.000010,0.000013,50.000003,-0.000007,28.500000,5.685327,4.014768,0.633240,-6.928074,-6.380015,2.943631,0.000016,-0.000032,-0.000065,0.000024,0.000061,-0.000023
3712078526.620000,0.156318,0.029389,0.001535,0.161106,0.029129,0.001584,0.169943,0.031991,0.001669,0.162478,0.030178,0.001596,89.504553,-74.012139,1.032580,131.065093,-52.930089,2.126027,86.866330,-43.660542,1.047768,67.860038,-59.283198,-0.523472,0.000093,0.000701,3712078526.620000,69.583839,-1.502434,-36.064407,-59.478401,-33.816956,61.583687,69.789124,-1.500476,0.000020,-0.000015,0.000023,0.000006,0.000035,0.000015,-0.000010,-0.000012,50.000118,0.000698,3712078526.620000,69.561008,-1.608776,-36.148063,-59.403887,-33.703357,61.620321,69.765585,-1.611390,-0.000009,-0.000097,-0.000015,-0.000049,0.000054,-0.000040,-0.000007,-0.000037,50.000025,-0.000003,28.500000,-3.434631,-6.053493,-3.522615,5.999215,7.026217,0.052626,-0.000024,-0.000013,0.000060,-0.000010,-0.000069,-0.000023
3712078526.640000,0.154449,0.027143,0.001520,0.159084,0.029351,0.001563,0.172638,0.032579,0.001695,0.162089,0.029702,0.001593,77.621698,-73.889830,-0.469656,191.998105,7.476578,2.363629,64.744902,-62.711284,-0.264419,121.660941,-26.154911,-1.526655,-0.000119,0.001397,3712078526.640000,69.582016,-1.503182,-36.064960,-59.477409,-33.818207,61.582809,69.788277,-1.500543,0.000006,-0.000020,0.000019,0.000038,0.000010,-0.000018,-0.000010,-0.000007,49.999886,0.001384,3712078526.640000,69.560769,-1.608526,-36.147288,-59.403521,-33.702790,61.619971,69.765076,-1.611249,0.000054,-0.000059,0.000012,-0.000038,0.000038,-0.000041,0.000009,-0.000014,50.000005,-0.000013,28.500000,0.530231,6.939558,5.741607,-3.928034,-6.335035,-3.039490,0.000027,0.000002,-0.000061,-0.000019,0.000064,0.000031
3712078526.660000,0.153293,0.028113,0.001507,0.160102,0.031734,0.001569,0.174309,0.031853,0.001713,0.162600,0.030565,0.001597,73.582569,-61.291715,-0.666694,226.705639,127.377733,-1.342201,115.317796,-62.798576,-1.831004,71.808858,-61.839139,-0.599852,0.000110,-0.002030,3712078526.660000,69.583122,-1.504273,-36.066090,-59.479111,-33.818901,61.582390,69.789314,-1.500678,0.000001,-0.000028,-0.000005,0.000040,-0.000008,-0.000028,-0.000009,-0.000016,50.000126,-0.002041,3712078526.660000,69.561221,-1.608661,-36.147897,-59.403599,-33.702597,61.620619,69.765505,-1.611621,0.000047,-0.000055,-0.000017,0.000002,0.000079,-0.000002,0.000004,-0.000046,50.000016,-0.000011,28.500000,2.475282,-6.504877,-6.867345,1.109651,4.438293,5.447237,-0.000017,-0.000025,0.000055,0.000047,-0.000084,-0.000069
3712078526.680000,0.153535,0.029135,0.001507,0.162096,0.031286,0.001590,0.172507,0.029004,0.001700,0.162733,0.029804,0.001600,91.622428,-69.182542,-1.143353,173.849585,-9.736360,3.979610,62.462445,-46.820508,-0.574838,104.378638,-57.493123,-1.463320,-0.000079,0.002108,3712078526.680000,69.583450,-1.503796,-36.063988,-59.479454,-33.817711,61.580944,69.788559,-1.499958,-0.000011,-0.000027,0.000006,0.000027,0.000027,-0.000015,-0.000018,-0.000011,49.999928,0.002099,3712078526.680000,69.560838,-1.608204,-36.147219,-59.403444,-33.703183,61.620482,69.765278,-1.611107,0.000066,-0.000070,-0.000026,-0.000015,0.000057,0.000003,0.000022,-0.000046,50.000006,-0.000009,28.500000,-5.009531,4.831880,6.686095,1.920228,-1.696552,-6.818675,-0.000010,0.000052,-0.000009,-0.000042,0.000030,0.000097
3712078526.700000,0.154524,0.031306,0.001513,0.161737,0.030146,0.001589,0.169541,0.028733,0.001671,0.161944,0.030058,0.001591,123.318644,-74.434352,-2.669516,303.190325,210.832610,1.332197,75.059467,44.056394,0.511886,155.681332,-27.218882,-2.232094,-0.000030,-0.002173,3712078526.700000,69.584641,-1.503886,-36.064636,-59.478603,-33.815819,61.581951,69.788795,-1.501030,-0.000021,-0.000004,0.000017,-0.000017,0.000036,0.000002,-0.000017,-0.000007,49.999977,-0.002179,3712078526.700000,69.560509,-1.608659,-36.148193,-59.403322,-33.703206,61.620654,69.765349,-1.611582,0.000080,-0.000023,-0.000004,-0.000007,0.000023,-0.000011,0.000022,-0.000012,50.000007,-0.000006,28.500000,6.590351,-2.238975,-5.231955,-4.583955,-1.367964,6.892166,0.000009,-0.000004,0.000017,0.000021,0.000018,-0.000074
3712078526.720000,0.156125,0.029584,0.001533,0.160588,0.029086,0.001579,0.170444,0.029394,0.001679,0.162408,0.029359,0.001597,158.203465,-41.772964,3.177385,129.347436,-54.387152,2.105690,262.186005,244.242017,0.519617,128.944496,-59.311923,-2.227977,0.000036,0.002684,3712078526.720000,69.584007,-1.502247,-36.064327,-59.478012,-33.816841,61.581902,69.788521,-1.500191,-0.000021,0.000023,0.000016,-0.000007,0.000028,-0.000011,-0.000011,-0.000002,50.000057,0.002684,3712078526.720000,69.561044,-1.608423,-36.147689,-59.403711,-33.703512,61.620469,69.765553,-1.611174,0.000034,-0.000040,-0.000031,-0.000022,0.000005,-0.000007,0.000020,-0.000019,50.000022,-0.000000,28.500000,-6.916556,-0.780327,2.782230,6.375616,4.172245,-5.654197,0.000027,-0.000020,-0.000006,-0.000003,-0.000023,0.000025
3712078526.740000,0.155196,0.026676,0.001529,0.158193,0.028490,0.001556,0.172342,0.031691,0.001694,0.161941,0.028958,0.001593,142.211352,-14.549108,1.742629,139.945479,-59.875741,-3.253360,41.779903,41.718000,-0.019098,66.556983,-48.311208,-0.648051,-0.000055,-0.001742,3712078526.740000,69.581879,-1.502626,-36.065346,-59.476517,-33.817608,61.582623,69.787880,-1.500759,0.000006,0.000044,0.000016,-0.000002,0.000024,-0.000020,0.000001,-0.000013,49.999954,-0.001752,3712078526.740000,69.560944,-1.608562,-36.147540,-59.403409,-33.702573,61.620285,69.765198,-1.611468,0.000050,-0.000015,-0.000041,0.000001,0.000017,-0.000013,0.000016,-0.000020,50.000009,-0.000009,28.500000,5.926369,3.650763,0.197358,-6.953287,-6.182340,3.339339,-0.000044,0.000010,-0.000019,0.000013,0.000031,-0.000024
3712078526.760000,0.153777,0.026558,0.001514,0.160116,0.030720,0.001571,0.175504,0.030163,0.001729,0.163164,0.029148,0.001605,508.662814,309.270703,3.018554,68.045116,-55.403952,-0.600530,951.713692,949.923696,-0.180302,191.382974,4.519862,2.420673,0.000115,-0.000261,3712078526.760000,69.582420,-1.503129,-36.065430,-59.478497,-33.819557,61.581245,69.788574,-1.499829,-0.000014,0.000037,-0.000020,-0.000002,0.000000,-0.000039,-0.000006,0.000016,50.000137,-0.000266,3712078526.760000,69.561590,-1.608080,-36.147731,-59.403509,-33.702887,61.621029,69.765741,-1.611379,0.000004,-0.000009,-0.000035,-0.000028,0.000001,-0.000004,0.000014,-0.000008,50.000022,-0.000005,28.500000,-3.807926,-5.826679,-3.139104,6.207713,7.015825,-0.389697,0.000023,-0.000010,0.000011,-0.000007,-0.000021,0.000001
3712078526.780000,0.152678,0.029241,0.001498,0.161186,0.030426,0.001583,0.172485,0.026318,0.001704,0.162122,0.028659,0.001595,137.717161,-56.533953,-2.521890,91.552872,-56.400953,1.155394,200.984856,7.834214,-3.656854,130.184767,-69.211536,-2.914897,-0.000191,0.000403,3712078526.780000,69.583672,-1.504261,-36.064232,-59.478405,-33.816742,61.579365,69.787758,-1.500376,-0.000003,-0.000018,0.000019,-0.000019,-0.000003,-0.000024,-0.000010,-0.000006,49.999802,0.000381,3712078526.780000,69.560999,-1.608046,-36.147322,-59.403180,-33.702865,61.620696,69.765281,-1.611255,0.000030,0.000031,-0.000022,-0.000056,-0.000009,0.000021,0.000038,0.000012,49.999993,-0.000021,28.500000,0.964956,6.893468,5.483645,-4.279848,-6.513636,-2.634603,-0.000040,-0.000004,-0.000038,0.000017,-0.000008,0.000033
3712078526.800000,0.154351,0.032129,0.001509,0.162621,0.030107,0.001598,0.169257,0.029029,0.001667,0.162079,0.030413,0.001592,78.656452,-15.315446,0.865103,99.146401,-23.947871,5.114581,127.015953,-27.182801,-1.627868,75.524385,-55.735101,-0.786125,0.000083,-0.001245,3712078526.800000,69.585793,-1.503700,-36.064175,-59.478863,-33.815784,61.582722,69.789391,-1.500931,0.000003,0.000021,-0.000039,0.000002,0.000009,0.000026,0.000015,-0.000006,50.000099,-0.001245,3712078526.800000,69.561094,-1.608218,-36.148284,-59.403277,-33.703280,61.621127,69.765695,-1.611526,0.000021,0.000014,-0.000022,-0.000046,-0.000036,0.000010,0.000033,0.000014,50.000016,-0.000000,28.500000,2.061843,-6.648371,-6.784110,1.537603,4.771829,5.156810,0.000053,0.000007,0.000042,0.000002,0.000031,-0.000026
3712078526.820000,0.156018,0.029492,0.001532,0.160777,0.028242,0.001583,0.169675,0.031019,0.001668,0.162178,0.029590,0.001594,276.504300,80.612132,2.783722,29.658220,-28.334982,0.103526,54.445225,-31.218480,0.544548,51.580337,-50.827962,-0.125259,-0.000075,0.003481,3712078526.820000,69.583939,-1.502147,-36.063519,-59.477516,-33.816441,61.583000,69.788467,-1.500305,-0.000021,0.000017,-0.000023,-0.000019,-0.000009,0.000028,0.000012,-0.000010,49.999935,0.003480,3712078526.820000,69.561041,-1.608261,-36.147390,-59.403593,-33.703225,61.620203,69.765343,-1.611092,0.000014,-0.000005,-0.000034,-0.000023,0.000010,0.000042,0.000028,-0.000017,50.000010,-0.000001,28.500000,-4.696301,5.137674,6.793248,1.497749,-2.121793,-6.697865,-0.000044,0.000007,-0.000024,-0.000021,-0.000021,0.000007
3712078526.840000,0.154240,0.027745,0.001517,0.159925,0.030301,0.001570,0.172410,0.032861,0.001692,0.162221,0.030305,0.001593,61.016556,48.485532,0.305175,163.655813,-36.194288,-3.229331,103.515476,-46.213937,-1.366967,104.017852,-52.860371,1.421489,0.000061,-0.003006,3712078526.840000,69.582909,-1.503309,-36.065601,-59.477932,-33.817875,61.583714,69.789032,-1.500929,0.000009,0.000027,0.000024,-0.000011,0.000029,0.000006,0.000010,0.000009,50.000072,-0.003021,3712078526.840000,69.561248,-1.608420,-36.147987,-59.403234,-33.702539,61.620604,69.765410,-1.611642,0.000011,0.000015,-0.000039,0.000013,0.000000,0.000055,0.000022,-0.000017,50.000012,-0.000015,28.500000,6.436929,-2.649560,-5.509049,-4.247754,-0.931999,6.963282,0.000045,-0.000013,0.000003,0.000049,0.000015,-0.000025
3712078526.860000,0.153479,0.027305,0.001510,0.160954,0.031837,0.001577,0.176057,0.031760,0.001731,0.163530,0.030302,0.001607,89.596227,60.925527,0.523821,125.876570,-55.313353,-2.015904,148.277985,-51.164583,-3.326011,134.450019,-47.360084,2.098992,0.000029,0.002024,3712078526.860000,69.582855,-1.503442,-36.065140,-59.479465,-33.820259,61.581734,69.789207,-1.499566,0.000024,0.000033,0.000013,0.000018,0.000024,-0.000011,-0.000007,0.000012,50.000050,0.002013,3712078526.860000,69.561512,-1.608078,-36.147415,-59.403587,-33.702881,61.620627,69.765568,-1.611209,0.000023,0.000010,-0.000049,0.000010,-0.000052,0.000014,0.000026,0.000000,50.000020,-0.000012,28.500000,-6.952370,-0.343329,3.176378,6.189391,3.808390,-5.903904,-0.000028,0.000004,0.000044,-0.000037,-0.000016,-0.000006
3712078526.880000,0.152845,0.029543,0.001499,0.161169,0.031990,0.001579,0.172514,0.028719,0.001701,0.162191,0.030080,0.001594,69.412144,17.633437,0.629324,148.922658,-33.286768,-2.188474,129.317344,-70.529689,-3.025629,136.662636,-57.355329,2.504955,-0.000137,-0.002140,3712078526.880000,69.583542,-1.504410,-36.065559,-59.479191,-33.817284,61.581017,69.788727,-1.500796,0.000036,0.000027,0.000030,0.000008,-0.000000,-0.000018,-0.000002,0.000016,49.999863,-0.002150,3712078526.880000,69.560658,-1.608267,-36.147890,-59.403153,-33.702817,61.620748,69.765261,-1.611520,0.000038,0.000001,-0.000036,0.000030,0.000008,0.000060,0.000026,-0.000027,49.999999,-0.000010,28.500000,6.144713,3.270780,-0.238656,-6.952514,-5.959494,3.720405,0.000025,-0.000011,-0.000034,0.000016,0.000036,-0.000021
3712078526.900000,0.155089,0.031168,0.001519,0.162967,0.031273,0.001599,0.170314,0.029916,0.001676,0.162805,0.030786,0.001598,41.744979,-24.244671,0.392963,130.380591,-36.724451,-1.809751,154.880628,11.220497,1.643599,179.214680,-15.889960,3.605594,0.000118,0.000459,3712078526.900000,69.584885,-1.503064,-36.064491,-59.479942,-33.817078,61.582642,69.789650,-1.500244,0.000037,-0.000001,0.000040,0.000007,0.000031,-0.000016,-0.000004,0.000012,50.000134,0.000459,3712078526.900000,69.560841,-1.608262,-36.148257,-59.403617,-33.703710,61.620811,69.765685,-1.611300,0.000045,-0.000020,-0.000026,0.000058,-0.000017,-0.000027,-0.000002,-0.000015,50.000016,-0.000000,28.500000,-4.167085,-5.575739,-2.743976,6.392834,6.976583,-0.829065,-0.000027,0.000011,0.000038,-0.000011,-0.000046,0.000054
3712078526.920000,0.155222,0.028519,0.001526,0.160568,0.027729,0.001581,0.170525,0.031821,0.001675,0.162129,0.029360,0.001594,94.156576,-20.006347,1.080505,80.595004,-53.897123,-0.914001,147.788796,137.856291,0.347111,269.670794,123.137468,4.418395,-0.000160,0.000983,3712078526.920000,69.582863,-1.502911,-36.063698,-59.477070,-33.817139,61.583138,69.788162,-1.500507,-0.000000,0.000038,0.000023,0.000019,0.000014,-0.000023,-0.000001,0.000018,49.999844,0.000976,3712078526.920000,69.560651,-1.608605,-36.147683,-59.403495,-33.703213,61.620088,69.765199,-1.611291,0.000042,0.000023,-0.000003,0.000064,0.000002,-0.000011,-0.000008,-0.000003,50.000004,-0.000007,28.500000,1.396595,6.819184,5.204835,-4.615903,-6.665411,-2.220594,0.000024,0.000019,-0.000025,-0.000033,0.000048,-0.000011
3712078526.940000,0.153757,0.027229,0.001513,0.159380,0.027813,0.001569,0.173385,0.033644,0.001701,0.162202,0.029573,0.001595,142.308836,-57.444815,-3.013089,85.530336,-43.131198,1.023506,60.792494,-28.695870,0.645848,165.988001,45.219001,-4.834458,0.000097,-0.001472,3712078526.940000,69.582596,-1.503868,-36.064919,-59.476917,-33.819016,61.583866,69.788757,-1.500784,-0.000018,-0.000021,-0.000024,0.000018,0.000026,-0.000010,-0.000012,-0.000017,50.000118,-0.001483,3712078526.940000,69.561300,-1.608711,-36.148147,-59.403732,-33.702897,61.620558,69.765644,-1.611591,0.000048,0.000043,0.000005,0.000052,0.000021,-0.000034,-0.000013,0.000007,50.000021,-0.000011,28.500000,1.639918,-6.764905,-6.674623,1.960729,5.085619,4.846889,-0.000010,0.000005,0.000002,0.000053,-0.000022,0.000004
